OSU 80 Ton Compressor Load Stand
54.368504,65.199192,85.646059,108.705245,121.486453,110.620064,29.372792,14.287792,76.717320,1.528988,65.203227,55.441042,108.191792,83.810783,105.639649,76.550509,60.646078,72.158394,-0.001391,0.013188,32.000000,-235.720964,77.095321,-0.195000,14.764832,0.563979,32060.950176,1.007326,20.553956,-0.601983,1.575392,11.363337,9.924667,121.351053,119.970046,132.217370,120.577073,124.373748,110.503912,32.000000,108.747916,69.321640,56.612604,61.776839,7.000000,48.345453,100.000000,100.000000,38.746835,32.681545,59.583200,26.681187
54.372414,65.203785,85.640486,108.706967,121.498027,110.628095,29.380535,14.287766,76.712164,1.529369,65.207829,55.436075,108.193024,83.805819,105.640992,76.547690,60.644607,72.154922,-0.001390,0.013194,32.000000,-235.720846,77.091196,-0.195122,14.763688,0.563702,32045.447252,1.004836,20.549107,-0.604583,1.575019,6.697712,12.582974,121.351571,119.969957,132.220652,120.572590,124.373338,110.508207,32.000000,108.755065,69.315735,56.609695,61.775257,7.000000,48.338289,100.000000,100.000000,38.746835,32.689623,59.595464,26.715302
54.379285,65.207827,85.636473,108.708755,121.737024,110.606546,29.455901,14.287879,76.708356,1.529562,65.212117,55.430915,108.194674,83.801197,105.642719,76.544344,60.642941,72.150730,-0.001390,0.013209,32.000000,-235.720697,77.087293,-0.195009,14.763500,0.563918,32067.915489,1.007527,20.566794,-0.604433,1.575288,9.382646,5.516565,121.352827,119.973313,132.221133,120.570588,124.379188,110.508108,32.000000,108.755697,69.309860,56.607285,61.774744,7.000000,48.332624,100.000000,100.000000,38.746835,32.696543,59.578342,26.606425
54.365588,65.211854,85.631829,108.710643,121.743977,110.545438,29.372776,14.287770,76.705691,1.529811,65.215708,55.429828,108.196361,83.796592,105.644173,76.539193,60.640900,72.149131,-0.001451,0.013225,32.000000,-235.720832,77.083584,-0.195110,14.762998,0.563824,32068.544124,1.007266,20.567603,-0.605669,1.575072,8.033325,6.383569,121.353921,119.973076,132.221307,120.572089,124.388480,110.507593,32.000000,108.753117,69.303731,56.604751,61.774616,7.000000,48.325839,100.000000,100.000000,38.746835,32.703469,59.574526,26.721906
54.375948,65.215753,85.627994,108.712432,121.497285,110.533034,29.461421,14.287879,76.701749,1.529386,65.219956,55.428524,108.198311,83.793396,105.646117,76.534784,60.638832,72.149245,-0.001455,0.013232,32.000000,-235.720772,77.081478,-0.194962,14.761542,0.563504,32054.486039,1.004364,20.564995,-0.607275,1.574800,6.060725,6.319532,121.354685,119.971175,132.224913,120.570277,124.397648,110.512258,32.000000,108.757724,69.296745,56.602376,61.774152,7.000000,48.320508,100.000000,100.000000,38.746835,32.710318,59.582561,26.697621
54.360514,65.219758,85.622528,108.714168,121.300707,110.557311,29.369395,14.287910,76.697839,1.529335,65.224673,55.428199,108.200654,83.787139,105.648285,76.531803,60.637784,72.151096,-0.001456,0.013213,32.000000,-235.720774,77.078245,-0.195288,14.759394,0.563478,32065.070565,1.006941,20.582278,-0.606481,1.575111,8.639271,5.312222,121.355775,119.974477,132.225885,120.570062,124.407768,110.513444,32.000000,108.758979,69.290076,56.600214,61.774086,7.000000,48.313592,100.000000,100.000000,38.746835,32.717008,59.579187,26.691825
54.348651,65.224098,85.617821,108.715898,121.465203,110.565321,29.372558,14.287982,76.693442,1.529324,65.229019,55.427320,108.202738,83.779747,105.649977,76.527321,60.637351,72.146811,-0.001398,0.013199,32.000000,-235.720784,77.075002,-0.195590,14.756098,0.563170,32054.532604,1.003598,20.576150,-0.604323,1.574740,5.181427,5.962583,121.356972,119.976425,132.224930,120.573101,124.419367,110.513033,32.000000,108.758687,69.282869,56.597986,61.774181,7.000000,48.306933,100.000000,100.000000,38.746835,32.724442,59.585118,26.622199
54.356557,65.227769,85.612273,108.717595,121.706500,110.593576,29.390880,14.288000,76.691365,1.528990,65.233422,55.424930,108.204994,83.774050,105.651791,76.523542,60.636778,72.146681,-0.001309,0.013208,32.000000,-235.720692,77.071020,-0.195797,14.751176,0.563684,32094.876849,1.007290,20.595094,-0.601832,1.575087,10.611586,11.372955,121.358340,119.975791,132.227728,120.572288,124.422927,110.517632,32.000000,108.766201,69.275499,56.595701,61.773860,7.000000,48.300555,100.000000,100.000000,38.746835,32.731259,59.577614,26.592926
54.360873,65.231529,85.603411,108.719120,121.585647,110.613858,29.442727,14.287902,76.685870,1.528603,65.238395,55.423027,108.206905,83.768398,105.653504,76.522733,60.635708,72.146685,-0.001223,0.013214,32.000000,-235.720812,77.068024,-0.195787,14.746652,0.564072,32115.977124,1.007510,20.610918,-0.604743,1.575344,12.690305,10.982824,121.359930,119.976000,132.229301,120.571843,124.427029,110.519001,32.000000,108.771470,69.268759,56.593712,61.773995,7.000000,48.291503,100.000000,100.000000,38.746835,32.737841,59.596772,26.748758
54.351855,65.235296,85.596817,108.720487,121.270295,110.589375,29.381795,14.287795,76.682103,1.528364,65.240996,55.420948,108.209010,83.768494,105.655079,76.520853,60.634478,72.144761,-0.001136,0.013199,32.000000,-235.720919,77.064561,-0.195778,14.744236,0.564132,32118.249521,1.006987,20.606936,-0.604271,1.575013,7.580378,6.220707,121.361107,119.976108,132.227107,120.574724,124.433043,110.517290,32.000000,108.769590,69.262219,56.591554,61.774332,7.000000,48.283898,100.000000,100.000000,38.746835,32.744570,59.579099,26.627335
54.352848,65.238993,85.589734,108.721710,121.293116,110.557348,29.439842,14.287840,76.678313,1.528065,65.242906,55.417459,108.211435,83.765874,105.657435,76.518506,60.633953,72.146033,-0.001048,0.013200,32.000000,-235.720857,77.062422,-0.195776,14.742120,0.564193,32124.604508,1.005320,20.606518,-0.603198,1.574725,5.904527,12.098186,121.362453,119.973696,132.228145,120.574972,124.431520,110.522802,32.000000,108.775278,69.256356,56.589557,61.774671,7.000000,48.274290,100.000000,100.000000,38.746835,32.751165,59.578912,26.685369
54.353649,65.241476,85.583445,108.722641,121.595249,110.540916,29.369899,14.287903,76.675725,1.528022,65.245789,55.414026,108.213356,83.763527,105.659669,76.513746,60.633037,72.142863,-0.000962,0.013181,32.000000,-235.720761,77.060445,-0.196055,14.740685,0.564291,32135.899534,1.007377,20.619015,-0.603468,1.574865,6.707435,10.433261,121.363592,119.974118,132.229776,120.573990,124.430808,110.526460,32.000000,108.779638,69.250421,56.587452,61.775005,7.000000,48.265696,100.000000,100.000000,38.746835,32.756620,59.584124,26.721612
54.342806,65.244570,85.581648,108.723717,121.699487,110.524620,29.375735,14.287906,76.671175,1.527886,65.249904,55.414487,108.214843,83.760090,105.660767,76.508959,60.631359,72.136385,-0.000818,0.013198,32.000000,-235.720831,77.056477,-0.196373,14.739646,0.564077,32132.825129,1.005089,20.621750,-0.601952,1.574706,7.892612,12.068932,121.364626,119.974973,132.227282,120.577449,124.428189,110.525243,32.000000,108.775965,69.243732,56.584435,61.774448,7.000000,48.260125,100.000000,100.000000,38.746835,32.761947,59.573847,26.653967
54.348567,65.248101,85.579476,108.724868,121.460930,110.508312,29.371867,14.287859,76.669248,1.527940,65.251869,55.413756,108.216373,83.754232,105.662031,76.504771,60.629866,72.133968,-0.000673,0.013181,32.000000,-235.720796,77.053608,-0.196685,14.740064,0.563944,32128.029382,1.007323,20.623458,-0.603509,1.574567,6.882414,9.430558,121.366172,119.973029,132.227836,120.578766,124.424438,110.529514,32.000000,108.782197,69.237379,56.582459,61.774222,7.000000,48.254760,100.000000,100.000000,38.746835,32.768167,59.580308,26.622419
54.350504,65.251897,85.575432,108.726024,121.334483,110.500034,29.458430,14.287746,76.667252,1.527970,65.252240,55.411328,108.218129,83.747767,105.663080,76.502365,60.628647,72.131962,-0.000586,0.013161,32.000000,-235.720990,77.051820,-0.196927,14.740417,0.564140,32138.705357,1.007205,20.637050,-0.606886,1.574848,7.835454,10.464234,121.367212,119.973658,132.229781,120.577052,124.423507,110.534481,32.000000,108.792158,69.231628,56.580014,61.773973,7.000000,48.248239,100.000000,100.000000,38.746835,32.774975,59.588363,26.616036
54.346537,65.254215,85.572740,108.726773,121.502955,110.507942,29.373392,14.287857,76.665579,1.527970,65.253749,55.409115,108.219251,83.745825,105.664623,76.499147,60.627792,72.127119,-0.000586,0.013168,32.000000,-235.720853,77.046851,-0.196839,14.739779,0.563872,32128.704959,1.007080,20.635005,-0.607279,1.574641,14.207046,9.880174,121.368540,119.975709,132.229426,120.579859,124.427926,110.530817,32.000000,108.791016,69.225811,56.576937,61.773848,7.000000,48.241379,100.000000,100.000000,38.746835,32.780390,59.582561,26.720365
54.330670,65.256462,85.571126,108.727527,121.623247,110.532242,29.368878,14.287845,76.663863,1.527738,65.256707,55.408315,108.220568,83.740874,105.666646,76.497023,60.626939,72.125299,-0.000585,0.013189,32.000000,-235.720699,77.042403,-0.196996,14.740069,0.563718,32128.044325,1.004016,20.636922,-0.607626,1.574510,12.434237,11.373174,121.370841,119.974422,132.231379,120.583427,124.428790,110.529671,32.000000,108.789803,69.220232,56.574102,61.773998,7.000000,48.236226,100.000000,100.000000,38.746835,32.785061,59.590881,26.730343
54.345618,65.258926,85.567024,108.728279,121.539331,110.558037,29.382833,14.287740,76.660668,1.527562,65.259146,55.406001,108.222226,83.737253,105.668580,76.493829,60.625285,72.123618,-0.000586,0.013181,32.000000,-235.720803,77.039145,-0.196948,14.740839,0.563849,32134.952207,1.007082,20.643084,-0.610551,1.574576,9.913112,13.512604,121.372797,119.974903,132.235280,120.583375,124.430921,110.533972,32.000000,108.794966,69.215163,56.571271,61.773321,7.000000,48.229357,100.000000,100.000000,38.746835,32.789641,59.589848,26.686836
54.352414,65.261896,85.563774,108.729019,121.429244,110.570100,29.369421,14.287655,76.657437,1.527226,65.260539,55.407358,108.223846,83.733875,105.670755,76.491654,60.623502,72.124796,-0.000644,0.013151,32.000000,-235.720764,77.036787,-0.196756,14.741355,0.564322,32168.648324,1.007790,20.660694,-0.611118,1.575006,7.890738,6.545106,121.374208,119.977139,132.236910,120.586871,124.441844,110.533613,32.000000,108.796309,69.210619,56.568795,61.772425,7.000000,48.222984,100.000000,100.000000,38.746835,32.795325,59.583515,26.602977
54.345578,65.264553,85.560234,108.729635,121.362463,110.549603,29.371161,14.287619,76.653782,1.527273,65.260810,55.406530,108.225115,83.730551,105.672531,76.487384,60.621830,72.123283,-0.000729,0.013182,32.000000,-235.720747,77.035549,-0.196743,14.741460,0.564011,32156.945870,1.007247,20.648684,-0.610776,1.574497,8.276317,5.227435,121.375379,119.975822,132.238851,120.590471,124.440953,110.532921,32.000000,108.794957,69.205933,56.565555,61.771480,7.000000,48.216093,100.000000,100.000000,38.746835,32.800724,59.585393,26.683241
54.337781,65.266654,85.557328,108.730195,121.369513,110.497380,29.372795,14.287615,76.652621,1.527273,65.260634,55.405284,108.226263,83.727584,105.674291,76.483429,60.620615,72.121840,-0.000874,0.013203,32.000000,-235.720830,77.032103,-0.196550,14.741236,0.563842,32158.388046,1.007685,20.645074,-0.608074,1.574241,13.733167,6.884813,121.375890,119.975134,132.243018,120.591515,124.442399,110.536592,32.000000,108.794451,69.201605,56.562426,61.770840,7.000000,48.209651,100.000000,100.000000,38.746835,32.805590,59.577152,26.609580
54.335349,65.268271,85.552456,108.730683,121.448317,110.434863,29.393629,14.287596,76.651989,1.527465,65.258634,55.404403,108.227096,83.724894,105.675896,76.483276,60.619484,72.119814,-0.001050,0.013218,32.000000,-235.720668,77.031915,-0.196445,14.742498,0.563856,32167.488913,1.007586,20.654349,-0.607582,1.574373,7.843707,8.606801,121.377090,119.977418,132.244756,120.595575,124.451426,110.538581,32.000000,108.792205,69.197318,56.559592,61.769783,7.000000,48.201048,100.000000,100.000000,38.746835,32.809670,59.586229,26.608186
54.335944,65.269476,85.553206,108.731082,121.486164,110.396009,29.384767,14.287606,76.652400,1.527260,65.256351,55.402037,108.227426,83.724199,105.677865,76.482639,60.617958,72.119837,-0.001225,0.013218,32.000000,-235.720655,77.029190,-0.196520,14.744085,0.563738,32167.208953,1.007219,20.664001,-0.607494,1.574546,9.912904,9.453050,121.377890,119.976893,132.248267,120.600231,124.450138,110.540242,32.000000,108.792297,69.193743,56.556793,61.768798,7.000000,48.197030,100.000000,100.000000,38.746835,32.812871,59.589622,26.731003
54.326119,65.269608,85.552010,108.731423,121.369159,110.408032,29.367324,14.287592,76.652381,1.527594,65.254346,55.398196,108.227827,83.718730,105.679828,76.481299,60.616058,72.117531,-0.001400,0.013197,32.000000,-235.720604,77.023797,-0.196525,14.744389,0.563370,32154.252753,1.005990,20.667973,-0.607944,1.574527,6.386622,9.750594,121.378779,119.976368,132.253782,120.602425,124.458513,110.543213,32.000000,108.796580,69.189834,56.554317,61.767697,7.000000,48.191780,100.000000,100.000000,38.746835,32.815052,59.587094,26.737313
54.324929,65.269784,85.549657,108.731864,121.369329,110.403940,29.386022,14.287549,76.649953,1.527465,65.252426,55.397737,108.228112,83.715653,105.681194,76.479159,60.614336,72.115882,-0.001516,0.013231,32.000000,-235.720627,77.018463,-0.196262,14.743352,0.563110,32146.169645,1.005931,20.668601,-0.606399,1.574523,11.668520,8.213739,121.379607,119.979300,132.254331,120.606589,124.465133,110.542534,32.000000,108.794090,69.186386,56.551566,61.766220,7.000000,48.185901,100.000000,100.000000,38.746835,32.816753,59.581135,26.591899
54.328202,65.269998,85.553201,108.732358,121.440507,110.368528,29.373554,14.287589,76.650000,1.527246,65.249696,55.399120,108.228453,83.717450,105.682026,76.481054,60.612727,72.115192,-0.001603,0.013214,32.000000,-235.720661,77.016909,-0.196528,14.743270,0.563380,32164.016355,1.006839,20.678248,-0.606299,1.574786,8.755596,12.340504,121.380008,119.979689,132.255145,120.611458,124.463665,110.541395,32.000000,108.791512,69.183731,56.548973,61.765061,7.000000,48.182418,100.000000,100.000000,38.746835,32.818518,59.582600,26.662258
54.322375,65.270246,85.553873,108.732857,121.407769,110.372446,29.386232,14.287636,76.648468,1.527104,65.247945,55.398409,108.229062,83.719446,105.683060,76.481899,60.611420,72.114581,-0.001690,0.013191,32.000000,-235.720510,77.014866,-0.196500,14.744025,0.563384,32165.687192,1.006186,20.679576,-0.605865,1.574777,5.471175,5.703955,121.380562,119.979515,132.257874,120.612798,124.468758,110.544565,32.000000,108.800367,69.181033,56.546583,61.764158,7.000000,48.178215,100.000000,100.000000,38.746835,32.820355,59.576532,26.604591
54.329182,65.270304,85.552385,108.733223,121.345019,110.388875,29.375333,14.287652,76.647237,1.527188,65.247518,55.396870,108.230004,83.720070,105.684555,76.479775,60.610207,72.117656,-0.001691,0.013189,32.000000,-235.720539,77.011432,-0.196574,14.745526,0.563177,32152.294560,1.006224,20.676622,-0.604793,1.574748,8.317208,7.593233,121.381357,119.983452,132.257787,120.616821,124.477269,110.543894,32.000000,108.800362,69.178177,56.544332,61.763541,7.000000,48.171972,100.000000,100.000000,38.746835,32.822012,59.585521,26.686102
54.325982,65.270983,85.555929,108.733594,121.354762,110.380954,29.372198,14.287551,76.648360,1.527252,65.246349,55.395188,108.230877,83.719214,105.685813,76.477319,60.609132,72.119007,-0.001691,0.013201,32.000000,-235.720596,77.011951,-0.196794,14.747473,0.563327,32163.458661,1.005946,20.682513,-0.603964,1.574929,15.926810,7.705310,121.381994,119.985910,132.255990,120.623462,124.481019,110.543389,32.000000,108.795085,69.175514,56.542484,61.763243,7.000000,48.169125,100.000000,100.000000,38.746835,32.824024,59.581951,26.663505
54.330622,65.271495,85.559377,108.733910,121.429533,110.405105,29.387022,14.287529,76.649162,1.527367,65.243848,55.394975,108.231800,83.719749,105.687552,76.478081,60.608329,72.121658,-0.001691,0.013196,32.000000,-235.720648,77.010923,-0.197042,14.750216,0.563166,32164.345321,1.006329,20.675977,-0.600351,1.574704,8.032913,7.688714,121.383554,119.986810,132.258119,120.626496,124.484222,110.547962,32.000000,108.798619,69.173676,56.541289,61.762948,7.000000,48.167304,100.000000,100.000000,38.746835,32.826932,59.582374,26.742669
54.329068,65.271049,85.561199,108.734110,121.418995,110.429586,29.414723,14.287598,76.650345,1.527442,65.239609,55.394975,108.232218,83.719427,105.688326,76.478816,60.607515,72.123344,-0.001691,0.013210,32.000000,-235.720591,77.009848,-0.196904,14.753036,0.563176,32171.079196,1.006432,20.679756,-0.598222,1.574862,8.559516,5.531047,121.384741,119.988829,132.259058,120.629499,124.488061,110.547239,32.000000,108.801844,69.172709,56.539405,61.761859,7.000000,48.163127,100.000000,100.000000,38.746835,32.827783,59.576296,26.596888
54.335556,65.269663,85.558998,108.734335,121.246095,110.402042,29.390339,14.287571,76.653350,1.527608,65.234683,55.394362,108.232747,83.719673,105.689079,76.478403,60.606758,72.122808,-0.001663,0.013207,32.000000,-235.720771,77.010946,-0.196883,14.754725,0.563133,32176.575639,1.006051,20.675773,-0.595348,1.574791,8.459227,8.511863,121.386395,119.989141,132.257171,120.636253,124.493894,110.546313,32.000000,108.798790,69.171584,56.537597,61.761106,7.000000,48.157502,100.000000,100.000000,38.746835,32.827731,59.579856,26.750372
54.333682,65.267963,85.558947,108.734609,121.185398,110.377482,29.398216,14.287545,76.652659,1.527655,65.228823,55.396209,108.232997,83.720373,105.690366,76.476589,60.605817,72.124369,-0.001578,0.013196,32.000000,-235.720897,77.010800,-0.196886,14.755183,0.563228,32188.623292,1.005357,20.676834,-0.593219,1.574870,5.392201,11.923955,121.387393,119.988019,132.258028,120.639229,124.496666,110.552626,32.000000,108.800883,69.169973,56.535316,61.760465,7.000000,48.153075,100.000000,100.000000,38.746835,32.826998,59.573808,26.681040
54.334038,65.265892,85.559919,108.734934,121.424620,110.365102,29.397710,14.287532,76.653516,1.527205,65.221816,55.396982,108.233463,83.723435,105.691412,76.477665,60.604698,72.124257,-0.001489,0.013188,32.000000,-235.720829,77.009286,-0.197096,14.755314,0.562828,32168.716646,1.005803,20.669164,-0.592881,1.574641,11.600151,8.280672,121.387840,119.990619,132.259199,120.640927,124.502688,110.556241,32.000000,108.805696,69.168085,56.532931,61.759246,7.000000,48.148608,100.000000,100.000000,38.746835,32.825805,59.574211,26.693439
54.340716,65.263392,85.562572,108.735308,121.521483,110.409055,29.377717,14.287471,76.653699,1.527211,65.216365,55.399410,108.233996,83.725355,105.692504,76.478184,60.603430,72.122029,-0.001344,0.013183,32.000000,-235.720931,77.008383,-0.197174,14.755786,0.562717,32165.938956,1.005344,20.669279,-0.590722,1.574694,9.203836,9.039698,121.388978,119.992990,132.258203,120.646863,124.506145,110.552963,32.000000,108.802662,69.167109,56.531514,61.759127,7.000000,48.145099,100.000000,100.000000,38.746835,32.823677,59.593418,26.715889
54.331818,65.260950,85.564830,108.735599,121.228742,110.431359,29.372544,14.287394,76.654964,1.526904,65.212257,55.402461,108.234569,83.726345,105.693330,76.477928,60.602539,72.121666,-0.001172,0.013178,32.000000,-235.720936,77.007338,-0.197298,14.755362,0.562656,32160.391234,1.005236,20.666863,-0.589691,1.574702,5.933604,8.432698,121.390316,119.992970,132.259437,120.650890,124.502230,110.551980,32.000000,108.800978,69.166754,56.529741,61.759135,7.000000,48.141876,100.000000,100.000000,38.746835,32.821591,59.588747,26.705985
54.338076,65.258827,85.564610,108.735813,121.110486,110.437392,29.381195,14.287362,76.653882,1.526489,65.208666,55.404434,108.235202,83.726513,105.694144,76.478525,60.601777,72.120615,-0.000998,0.013175,32.000000,-235.720997,77.006215,-0.197529,14.754827,0.562738,32157.825816,1.006177,20.657897,-0.590161,1.574557,8.888083,5.111498,121.391508,119.995967,132.260431,120.653181,124.500913,110.552906,32.000000,108.804704,69.166485,56.528511,61.758281,7.000000,48.138186,100.000000,100.000000,38.746835,32.819747,59.587085,26.609360
54.336074,65.256902,85.565503,108.735918,121.407024,110.462227,29.447122,14.287361,76.655145,1.526046,65.205792,55.404732,108.235930,83.726197,105.695504,76.480773,60.601973,72.120897,-0.000990,0.013138,32.000000,-235.720927,77.002732,-0.197456,14.754962,0.563116,32175.130020,1.006733,20.664071,-0.589553,1.574857,10.312418,7.867567,121.392807,120.000507,132.259140,120.658807,124.499846,110.548661,32.000000,108.805417,69.166794,56.528082,61.757714,7.000000,48.133418,100.000000,100.000000,38.746835,32.818350,59.584223,26.723373
54.339038,65.255054,85.564630,108.735885,121.592267,110.438304,29.384525,14.287181,76.654001,1.525829,65.203225,55.404734,108.236303,83.724991,105.696376,76.483084,60.601384,72.119947,-0.001049,0.013158,32.000000,-235.721041,76.998610,-0.197409,14.755476,0.563004,32164.291523,1.006358,20.655888,-0.589612,1.574671,5.559285,13.928953,121.394817,120.000681,132.260361,120.663193,124.498953,110.546841,32.000000,108.808575,69.167167,56.527369,61.757327,7.000000,48.129008,100.000000,100.000000,38.746835,32.817108,59.584754,26.759836
54.330111,65.253140,85.565065,108.735768,121.308664,110.454621,29.370753,14.287068,76.655085,1.525573,65.199892,55.404046,108.236222,83.724767,105.696996,76.483430,60.600006,72.117395,-0.001136,0.013176,32.000000,-235.721204,76.996254,-0.197323,14.756223,0.563193,32171.786592,1.004366,20.655901,-0.589586,1.574746,10.312173,12.512793,121.396237,120.001892,132.261562,120.664636,124.496059,110.546699,32.000000,108.810953,69.167461,56.526587,61.756928,7.000000,48.124240,100.000000,100.000000,38.746835,32.815793,59.584183,26.723886
54.336060,65.251484,85.563123,108.735602,121.083408,110.446545,29.373749,14.286946,76.653563,1.525798,65.196983,55.404047,108.236071,83.724863,105.697546,76.485430,60.598718,72.116678,-0.001223,0.013197,32.000000,-235.721299,76.996224,-0.197213,14.757743,0.562962,32157.634423,1.006222,20.651184,-0.589739,1.574644,7.787259,9.430603,121.397314,120.004824,132.260287,120.668757,124.490475,110.545671,32.000000,108.807006,69.168308,56.525846,61.756273,7.000000,48.119115,100.000000,100.000000,38.746835,32.814621,59.578558,26.733571
54.326605,65.250018,85.568015,108.735452,121.327800,110.450760,29.433607,14.287024,76.655354,1.525966,65.194412,55.403488,108.235818,83.722369,105.697687,76.484115,60.597705,72.114204,-0.001368,0.013199,32.000000,-235.721186,76.995702,-0.197274,14.759126,0.563223,32171.612651,1.007021,20.657915,-0.590354,1.574911,10.031682,5.191862,121.399129,120.004752,132.261628,120.671051,124.481005,110.547895,32.000000,108.808858,69.169282,56.525236,61.755031,7.000000,48.116178,100.000000,100.000000,38.746835,32.813812,59.585334,26.596667
54.338446,65.248673,85.569148,108.735386,121.631399,110.462969,29.442908,14.287027,76.656665,1.526212,65.192599,55.403767,108.235626,83.721003,105.697657,76.484615,60.596881,72.109966,-0.001455,0.013189,32.000000,-235.721179,76.995343,-0.197323,14.759622,0.562954,32158.607746,1.006718,20.650496,-0.589625,1.574702,10.116322,10.393379,121.401010,120.006165,132.264942,120.669767,124.470631,110.551474,32.000000,108.812006,69.170974,56.524457,61.753499,7.000000,48.112932,100.000000,100.000000,38.746835,32.813254,59.590665,26.744062
54.326694,65.247518,85.573379,108.735510,121.450203,110.455127,29.377697,14.286880,76.656374,1.526320,65.192555,55.404511,108.235971,83.719628,105.697875,76.484420,60.595783,72.111683,-0.001543,0.013186,32.000000,-235.721435,76.994452,-0.197480,14.759436,0.563229,32170.513770,1.004898,20.658188,-0.590544,1.575066,5.717986,11.713273,121.402092,120.009332,132.264854,120.672847,124.471471,110.550290,32.000000,108.808868,69.173573,56.523888,61.752772,7.000000,48.110408,100.000000,100.000000,38.746835,32.812871,59.591068,26.747804
54.326383,65.246996,85.576020,108.735923,121.123930,110.439102,29.395637,14.286903,76.652840,1.526418,65.191890,55.405352,108.236397,83.717982,105.697303,76.484781,60.594262,72.113044,-0.001630,0.013196,32.000000,-235.721496,76.993917,-0.197439,14.759488,0.563000,32150.104689,1.004446,20.645376,-0.593028,1.574744,12.686959,5.347800,121.402537,120.010227,132.265031,120.676252,124.476884,110.552516,32.000000,108.809149,69.175406,56.523185,61.751773,7.000000,48.107690,100.000000,100.000000,38.746835,32.813026,59.570788,26.573630
54.327917,65.246644,85.579134,108.736425,121.266183,110.439115,29.380625,14.286886,76.654469,1.526572,65.190526,55.405606,108.236817,83.718002,105.697158,76.485130,60.593343,72.112084,-0.001746,0.013202,32.000000,-235.721467,76.993407,-0.197333,14.759904,0.563304,32168.036171,1.006842,20.655602,-0.590590,1.575163,5.295256,7.239697,121.403758,120.011917,132.267816,120.675149,124.486844,110.557031,32.000000,108.816396,69.177681,56.522825,61.750545,7.000000,48.105198,100.000000,100.000000,38.746835,32.814086,59.581685,26.741935
54.314194,65.246000,85.578302,108.736816,121.559917,110.455405,29.452528,14.286933,76.654913,1.526839,65.188037,55.404898,108.237167,83.718364,105.698099,76.487360,60.592140,72.113202,-0.001919,0.013204,32.000000,-235.721519,76.994994,-0.197022,14.759795,0.563271,32167.072558,1.006087,20.655380,-0.588007,1.575220,9.050444,6.415126,121.405313,120.016243,132.266799,120.678680,124.503124,110.552991,32.000000,108.812229,69.179991,56.522320,61.749662,7.000000,48.101202,100.000000,100.000000,38.746835,32.814516,59.577909,26.608920
54.316072,65.244878,85.574276,108.737141,121.433257,110.459636,29.387931,14.286983,76.653040,1.527052,65.186615,55.405310,108.237803,83.721582,105.699291,76.491776,60.591179,72.115940,-0.002006,0.013227,32.000000,-235.721442,76.994269,-0.197039,14.759322,0.563255,32164.232604,1.006568,20.653543,-0.587836,1.575233,5.572993,5.611133,121.407039,120.017846,132.265348,120.684111,124.504800,110.549968,32.000000,108.806014,69.181865,56.522004,61.749066,7.000000,48.094000,100.000000,100.000000,38.746835,32.814485,59.574270,26.597034
54.310242,65.243772,85.573171,108.737576,121.135838,110.431349,29.381732,14.287017,76.653478,1.527078,65.185160,55.405460,108.238361,83.720448,105.700234,76.491795,60.590298,72.116933,-0.002035,0.013234,32.000000,-235.721398,76.994367,-0.197089,14.759681,0.563659,32192.131918,1.004538,20.666191,-0.585760,1.575616,15.535738,5.998565,121.409173,120.018332,132.267347,120.684474,124.504225,110.552957,32.000000,108.811371,69.183999,56.522441,61.748810,7.000000,48.089024,100.000000,100.000000,38.746835,32.814230,59.579384,26.599896
54.314434,65.242628,85.572863,108.738064,121.256269,110.403109,29.361791,14.287095,76.654699,1.527124,65.182318,55.404603,108.238151,83.722620,105.700087,76.493103,60.588704,72.115782,-0.002035,0.013226,32.000000,-235.721407,76.996958,-0.197016,14.760827,0.563602,32193.666710,1.006743,20.663251,-0.582662,1.575487,11.928651,10.867315,121.409604,120.021003,132.266170,120.686373,124.496327,110.551427,32.000000,108.811552,69.186304,56.521969,61.748002,7.000000,48.083942,100.000000,100.000000,38.746835,32.813994,59.585521,26.611781
54.315636,65.241391,85.573875,108.738547,121.446891,110.390853,29.380990,14.287087,76.655355,1.527149,65.179864,55.404487,108.237994,83.721856,105.699718,76.495187,60.587672,72.114430,-0.002034,0.013235,32.000000,-235.721519,76.998464,-0.196973,14.761124,0.563563,32195.891594,1.006814,20.667792,-0.581007,1.575636,6.491232,7.001928,121.410418,120.022156,132.263583,120.690643,124.483116,110.550123,32.000000,108.805312,69.188719,56.521520,61.747972,7.000000,48.079999,100.000000,100.000000,38.746835,32.813550,59.587901,26.602757
54.306356,65.240112,85.574150,108.739154,121.359528,110.374602,29.447181,14.287014,76.655127,1.527290,65.178073,55.406812,108.238879,83.723827,105.699753,76.495999,60.587566,72.109460,-0.002035,0.013260,32.000000,-235.721670,77.000248,-0.197003,14.760189,0.563268,32180.418989,1.007151,20.662587,-0.580311,1.575509,18.195513,6.672334,121.412234,120.022374,132.263631,120.691357,124.478067,110.555305,32.000000,108.808738,69.191152,56.521578,61.749015,7.000000,48.076158,100.000000,100.000000,38.746835,32.813059,59.586681,26.735185
54.314058,65.238552,85.576061,108.739728,121.381132,110.382932,29.387355,14.286893,76.656717,1.527329,65.176692,55.408139,108.240113,83.724546,105.700000,76.497721,60.588030,72.107318,-0.002035,0.013253,32.000000,-235.721932,77.001233,-0.197173,14.758123,0.563186,32172.430483,1.006353,20.660184,-0.580334,1.575492,10.878118,5.578551,121.413259,120.024111,132.262335,120.692346,124.483629,110.557885,32.000000,108.813824,69.193432,56.521164,61.750141,7.000000,48.071995,100.000000,100.000000,38.746835,32.812341,59.575499,26.610827
54.311294,65.237109,85.578369,108.740360,121.520011,110.415638,29.375911,14.286793,76.658353,1.527261,65.176468,55.408060,108.241468,83.725759,105.700590,76.498363,60.587833,72.106367,-0.001947,0.013265,32.000000,-235.722004,77.003699,-0.197022,14.756562,0.563356,32174.388508,1.004130,20.667897,-0.584107,1.575767,8.710870,10.090759,121.414394,120.024487,132.260534,120.694880,124.493386,110.557440,32.000000,108.812112,69.195472,56.520941,61.751322,7.000000,48.069352,100.000000,100.000000,38.746835,32.811211,59.586534,26.743622
54.321758,65.236176,85.582940,108.741142,121.482408,110.432157,29.442881,14.286704,76.658905,1.526916,65.174475,55.406281,108.242759,83.729056,105.700925,76.497559,60.586919,72.110342,-0.001858,0.013242,32.000000,-235.722176,77.002062,-0.197022,14.755175,0.563324,32158.855147,1.006088,20.658874,-0.586244,1.575578,6.480538,12.982189,121.415898,120.023821,132.260749,120.693738,124.500337,110.559966,32.000000,108.813841,69.197176,56.520647,61.752245,7.000000,48.066712,100.000000,100.000000,38.746835,32.811175,59.581744,26.726674
54.309556,65.234576,85.578483,108.741907,121.380030,110.420291,29.440388,14.286680,76.659057,1.526820,65.173205,55.407045,108.244039,83.728674,105.701803,76.497837,60.586665,72.108976,-0.001743,0.013237,32.000000,-235.722296,77.002045,-0.197038,14.752614,0.563653,32169.707144,1.006831,20.660109,-0.586788,1.575701,12.118822,8.528794,121.416855,120.027222,132.258534,120.693638,124.506613,110.561529,32.000000,108.812735,69.198959,56.520193,61.753600,7.000000,48.061837,100.000000,100.000000,38.746835,32.810494,59.590773,26.627188
54.318694,65.233283,85.576825,108.742673,121.471555,110.404166,29.373152,14.286687,76.658947,1.527064,65.171439,55.408564,108.245125,83.729078,105.701933,76.498024,60.586413,72.109806,-0.001568,0.013265,32.000000,-235.722315,77.001830,-0.197193,14.749923,0.563596,32163.617915,1.004475,20.649041,-0.582773,1.575482,8.091244,10.449536,121.417685,120.028531,132.254153,120.695633,124.503984,110.561193,32.000000,108.810522,69.200402,56.518938,61.754568,7.000000,48.055656,100.000000,100.000000,38.746835,32.809706,59.580849,26.682434
54.323320,65.232004,85.579498,108.743349,121.560838,110.379819,29.378407,14.286777,76.659362,1.526830,65.168621,55.409096,108.245786,83.730042,105.701759,76.498166,60.585667,72.109866,-0.001510,0.013275,32.000000,-235.722310,77.005942,-0.197266,14.749050,0.563852,32174.831034,1.004697,20.659259,-0.583585,1.575754,7.636429,6.273627,121.418065,120.027736,132.253695,120.693409,124.495358,110.562324,32.000000,108.814886,69.201143,56.517380,61.755876,7.000000,48.051372,100.000000,100.000000,38.746835,32.809352,59.578941,26.625868
54.326411,65.230445,85.575908,108.743848,121.526875,110.403169,29.373324,14.286513,76.661156,1.526574,65.165319,55.408763,108.246198,83.728809,105.702116,76.496592,60.585257,72.111222,-0.001510,0.013269,32.000000,-235.722577,77.007141,-0.197107,14.749019,0.563638,32155.946560,1.006659,20.649116,-0.582684,1.575458,9.192520,7.962971,121.419742,120.029165,132.252088,120.693636,124.491525,110.560878,32.000000,108.814481,69.201445,56.516859,61.757893,7.000000,48.048004,100.000000,100.000000,38.746835,32.808388,59.584164,26.744943
54.316387,65.228473,85.571992,108.744173,121.509090,110.411497,29.458670,14.286573,76.660974,1.526430,65.162180,55.411080,108.246382,83.726438,105.702707,76.493280,60.584030,72.111396,-0.001598,0.013279,32.000000,-235.722495,77.006658,-0.197035,14.748831,0.563473,32141.560408,1.006159,20.643355,-0.581891,1.575373,8.208060,9.432789,121.421212,120.031190,132.247804,120.696709,124.487192,110.559762,32.000000,108.806464,69.201297,56.516372,61.759052,7.000000,48.039559,100.000000,100.000000,38.746835,32.807021,59.587134,26.751913
54.315599,65.226512,85.573983,108.744392,121.412028,110.428070,29.409583,14.286482,76.661033,1.526489,65.158964,55.415473,108.246559,83.723721,105.702861,76.492939,60.582709,72.108229,-0.001684,0.013295,32.000000,-235.722524,77.007691,-0.196992,14.748169,0.563458,32143.789735,1.006478,20.638802,-0.580423,1.575217,11.782122,7.665910,121.421240,120.031226,132.248176,120.695431,124.484198,110.562852,32.000000,108.809672,69.201167,56.515962,61.759953,7.000000,48.035484,100.000000,100.000000,38.746835,32.805453,59.595631,26.657856
54.319939,65.224471,85.568933,108.744530,121.513916,110.440547,29.383570,14.286546,76.660157,1.526155,65.156147,55.417305,108.247056,83.723475,105.703240,76.495526,60.581896,72.108146,-0.001772,0.013292,32.000000,-235.722499,77.005396,-0.196815,14.746532,0.563694,32160.218954,1.003838,20.646540,-0.579061,1.575436,6.224451,10.569851,121.422361,120.032485,132.249127,120.694451,124.489510,110.563742,32.000000,108.817300,69.201300,56.516270,61.760981,7.000000,48.029584,100.000000,100.000000,38.746835,32.803890,59.579296,26.615156
54.318493,65.222260,85.565835,108.744614,121.655460,110.404281,29.406088,14.286603,76.659052,1.526023,65.154725,55.417173,108.247312,83.722377,105.703529,76.494879,60.581316,72.106195,-0.001859,0.013274,32.000000,-235.722438,77.004927,-0.196684,14.744832,0.563848,32161.812959,1.005675,20.645342,-0.580211,1.575496,10.273527,10.262622,121.423018,120.033438,132.247485,120.696582,124.499550,110.558647,32.000000,108.815152,69.201240,56.516015,61.761554,7.000000,48.022618,100.000000,100.000000,38.746835,32.801950,59.586131,26.635332
54.317919,65.220734,85.565106,108.744705,121.357815,110.388033,29.378160,14.286649,76.657377,1.526044,65.154292,55.418990,108.247235,83.721795,105.703535,76.493248,60.580894,72.103047,-0.001947,0.013239,32.000000,-235.722317,77.001943,-0.196711,14.743760,0.563657,32143.535830,1.005507,20.638287,-0.580407,1.575262,14.114768,10.261212,121.422766,120.032961,132.246971,120.696108,124.505196,110.560426,32.000000,108.818050,69.201130,56.515621,61.762134,7.000000,48.018066,100.000000,100.000000,38.746835,32.800652,59.583092,26.606352
54.317602,65.219334,85.566728,108.744761,121.431046,110.395967,29.368014,14.286653,76.653995,1.525688,65.152420,55.421137,108.246900,83.719673,105.703180,76.490938,60.579411,72.104709,-0.002006,0.013256,32.000000,-235.722213,76.998676,-0.196727,14.741833,0.563657,32143.535830,1.005507,20.638287,-0.580407,1.575262,6.280552,8.083693,121.421734,120.034508,132.246750,120.692366,124.500933,110.561666,32.000000,108.823329,69.200232,56.514936,61.762555,7.000000,48.011758,100.000000,100.000000,38.746835,32.799954,59.574850,26.673263
54.327503,65.218454,85.563104,108.744619,121.635244,110.412223,29.383039,14.286742,76.653964,1.525612,65.152967,55.421785,108.246961,83.717817,105.702551,76.490200,60.578555,72.103647,-0.002093,0.013262,32.000000,-235.722166,76.998582,-0.196694,14.740600,0.563608,32134.281233,1.006322,20.637317,-0.582442,1.575265,8.633357,14.496921,121.422117,120.032896,132.246331,120.692734,124.485292,110.557233,32.000000,108.820078,69.200158,56.514660,61.762882,7.000000,48.006478,100.000000,100.000000,38.746835,32.799887,59.581725,26.730710
54.322906,65.217857,85.559468,108.744339,121.491903,110.416352,29.362772,14.286694,76.650364,1.525765,65.155131,55.421768,108.246556,83.716193,105.703001,76.489988,60.578274,72.102537,-0.002182,0.013262,32.000000,-235.722140,76.999683,-0.196716,14.739753,0.563749,32139.037965,1.006745,20.636223,-0.579660,1.575304,9.078702,8.458285,121.423069,120.029673,132.247365,120.689925,124.478376,110.558489,32.000000,108.819582,69.200835,56.514499,61.763242,7.000000,47.998797,100.000000,100.000000,38.746835,32.799831,59.578568,26.697474
54.315100,65.217816,85.556725,108.743948,121.469536,110.395957,29.415813,14.286633,76.649093,1.525615,65.156485,55.420689,108.246339,83.713487,105.703405,76.489782,60.577375,72.102275,-0.002328,0.013260,32.000000,-235.722143,77.001136,-0.196836,14.738745,0.563593,32127.423513,1.006173,20.625753,-0.579634,1.574950,10.894504,5.141703,121.423087,120.030495,132.244805,120.689362,124.470184,110.559185,32.000000,108.816099,69.200928,56.512847,61.762768,7.000000,47.992718,100.000000,100.000000,38.746835,32.800967,59.578745,26.609800
54.321529,65.217890,85.550681,108.743549,121.512172,110.407835,29.385775,14.286743,76.648400,1.525885,65.157561,55.421287,108.246360,83.712189,105.703386,76.487889,60.576740,72.102822,-0.002501,0.013246,32.000000,-235.722079,77.001341,-0.196793,14.738079,0.563708,32133.963905,1.006998,20.629609,-0.580219,1.575016,8.292608,9.688607,121.423078,120.029643,132.242695,120.689585,124.485613,110.560353,32.000000,108.817087,69.201274,56.511976,61.762901,7.000000,47.983691,100.000000,100.000000,38.746835,32.802214,59.582531,26.719998
54.318608,65.217766,85.550198,108.743094,121.737916,110.452268,29.374477,14.286740,76.647722,1.525906,65.157833,55.417596,108.245859,83.710759,105.703055,76.488207,60.575773,72.105582,-0.002674,0.013226,32.000000,-235.722052,77.003811,-0.196559,14.737679,0.563794,32140.648314,1.005156,20.637130,-0.579525,1.575192,5.695535,11.864637,121.423503,120.028006,132.243550,120.686265,124.501100,110.565003,32.000000,108.822781,69.201502,56.510630,61.762978,7.000000,47.978658,100.000000,100.000000,38.746835,32.803375,59.584655,26.732911
54.315659,65.217574,85.547542,108.742639,121.623027,110.464252,29.385782,14.286739,76.644807,1.526003,65.159264,55.417455,108.246182,83.707909,105.703387,76.486080,60.575041,72.106728,-0.002762,0.013247,32.000000,-235.721978,77.005179,-0.196490,14.737027,0.563621,32136.018853,1.006161,20.630976,-0.578464,1.574895,10.112036,8.652745,121.424456,120.028035,132.242416,120.685769,124.513455,110.564968,32.000000,108.820035,69.202815,56.509733,61.763390,7.000000,47.972747,100.000000,100.000000,38.746835,32.804251,59.588737,26.727115
54.317864,65.217442,85.546933,108.742240,121.432617,110.484229,29.370254,14.286851,76.644039,1.526036,65.159605,55.415434,108.246039,83.706273,105.703220,76.483253,60.574627,72.103182,-0.002849,0.013237,32.000000,-235.721734,77.007763,-0.196403,14.736924,0.563938,32158.007908,1.007012,20.633682,-0.575342,1.574970,13.681831,3.925762,121.424179,120.026852,132.240760,120.685757,124.522534,110.565515,32.000000,108.816169,69.204170,56.508822,61.764197,7.000000,47.966747,100.000000,100.000000,38.746835,32.805255,59.590851,26.684782
54.322426,65.217335,85.543777,108.741982,121.725843,110.476269,29.385553,14.286927,76.643550,1.526089,65.159307,55.414752,108.245826,83.703556,105.702567,76.483203,60.573020,72.101857,-0.002849,0.013213,32.000000,-235.721623,77.008676,-0.196370,14.736752,0.564051,32168.902641,1.006794,20.636346,-0.573715,1.575007,6.251339,11.960869,121.423001,120.025801,132.241232,120.683664,124.511239,110.569461,32.000000,108.817852,69.205167,56.507115,61.763882,7.000000,47.960673,100.000000,100.000000,38.746835,32.806283,59.575126,26.601070
54.317756,65.217068,85.543679,108.741802,121.796157,110.460063,29.384099,14.286978,76.645120,1.525949,65.157218,55.415223,108.246269,83.702959,105.702706,76.480440,60.572445,72.103322,-0.002823,0.013203,32.000000,-235.721565,77.008409,-0.196258,14.736775,0.564102,32167.179562,1.007463,20.634078,-0.576070,1.574932,8.253227,13.213340,121.422844,120.026209,132.240866,120.683016,124.496413,110.571186,32.000000,108.813832,69.206798,56.505862,61.764138,7.000000,47.954803,100.000000,100.000000,38.746835,32.807208,59.579551,26.656388
54.315809,65.216262,85.540561,108.741591,121.595705,110.447830,29.392500,14.286918,76.644738,1.526329,65.154774,55.413384,108.246811,83.704732,105.702751,76.479175,60.572022,72.102291,-0.002650,0.013186,32.000000,-235.721612,77.009315,-0.196304,14.736999,0.563910,32157.757273,1.006772,20.629553,-0.575496,1.574741,7.531392,8.117379,121.421389,120.026195,132.239941,120.684203,124.488517,110.571415,32.000000,108.807989,69.208141,56.504214,61.764696,7.000000,47.949316,100.000000,100.000000,38.746835,32.807902,59.581302,26.710240
54.314778,65.214538,85.537095,108.741242,121.599301,110.443943,29.364605,14.286946,76.643165,1.526372,65.152686,55.412480,108.246895,83.701614,105.703277,76.476551,60.571137,72.104481,-0.002534,0.013176,32.000000,-235.721643,77.009913,-0.196389,14.737467,0.563929,32162.956571,1.006769,20.633808,-0.573778,1.574875,5.937281,10.341702,121.420316,120.025489,132.240095,120.682599,124.487299,110.573795,32.000000,108.807254,69.209126,56.502207,61.764797,7.000000,47.941663,100.000000,100.000000,38.746835,32.806615,59.576040,26.708333
54.318385,65.212789,85.534103,108.740934,121.684718,110.468445,29.400118,14.286967,76.643237,1.526446,65.150667,55.411137,108.246473,83.698572,105.704137,76.475524,60.571003,72.100542,-0.002447,0.013162,32.000000,-235.721653,77.009967,-0.196473,14.738116,0.563870,32160.396829,1.006408,20.634888,-0.574160,1.574874,12.141931,10.151331,121.419529,120.027147,132.238753,120.682205,124.492418,110.572572,32.000000,108.801574,69.209362,56.500229,61.764801,7.000000,47.935756,100.000000,100.000000,38.746835,32.805294,59.576168,26.694833
54.323602,65.211138,85.528879,108.740349,121.694865,110.468430,29.380552,14.287110,76.645840,1.526281,65.147267,55.410156,108.245671,83.697145,105.704109,76.475163,60.569860,72.096751,-0.002360,0.013154,32.000000,-235.721463,77.008668,-0.196455,14.738413,0.563805,32162.328109,1.007345,20.634163,-0.571565,1.574840,15.381621,12.374109,121.418753,120.026182,132.237956,120.682436,124.508530,110.569126,32.000000,108.795363,69.210176,56.497834,61.764519,7.000000,47.926924,100.000000,100.000000,38.746835,32.804023,59.590399,26.740467
54.316090,65.209392,85.525926,108.739598,121.698115,110.460758,29.364796,14.287215,76.642521,1.526452,65.143079,55.408800,108.244795,83.694667,105.703959,76.474046,60.568960,72.098972,-0.002273,0.013160,32.000000,-235.721429,77.009315,-0.196397,14.737904,0.563770,32156.653019,1.006273,20.628920,-0.574507,1.574681,5.757035,7.527659,121.417991,120.025246,132.240079,120.681725,124.519120,110.572567,32.000000,108.799929,69.211386,56.495503,61.765003,7.000000,47.919639,100.000000,100.000000,38.746835,32.802885,59.583298,26.699895
54.323418,65.207354,85.522667,108.738791,121.676390,110.460462,29.389215,14.287180,76.642393,1.526367,65.140185,55.407331,108.244064,83.692893,105.703689,76.471269,60.568673,72.097964,-0.002244,0.013140,32.000000,-235.721452,77.008219,-0.196587,14.737099,0.563551,32143.126253,1.006831,20.622217,-0.576323,1.574433,6.176930,9.723629,121.416513,120.025257,132.240166,120.680611,124.522040,110.571753,32.000000,108.794604,69.211985,56.493399,61.765345,7.000000,47.912621,100.000000,100.000000,38.746835,32.801110,59.583180,26.645603
54.321728,65.204871,85.522368,108.738025,121.674190,110.456341,29.361732,14.287153,76.640960,1.525978,65.138853,55.406261,108.243483,83.688879,105.703552,76.466333,60.568726,72.095739,-0.002245,0.013116,32.000000,-235.721538,77.007767,-0.196673,14.736994,0.563661,32153.797427,1.007451,20.627747,-0.573690,1.574597,5.703089,10.884015,121.414742,120.025651,132.240738,120.681197,124.518779,110.573606,32.000000,108.790264,69.213918,56.492558,61.766244,7.000000,47.907119,100.000000,100.000000,38.746835,32.798898,59.589376,26.723813
54.313387,65.202981,85.517695,108.737260,121.715139,110.468640,29.398814,14.287040,76.638049,1.526079,65.137145,55.407594,108.242875,83.688015,105.703245,76.461967,60.568243,72.092616,-0.002245,0.013107,32.000000,-235.721569,77.009596,-0.196831,14.736763,0.563455,32138.800527,1.006455,20.618611,-0.574190,1.574324,6.535272,11.353459,121.412557,120.024188,132.241878,120.678296,124.503640,110.577260,32.000000,108.792560,69.214898,56.490386,61.765762,7.000000,47.899522,100.000000,100.000000,38.746835,32.796885,59.590251,26.735625
54.319243,65.201491,85.515324,108.736531,121.698920,110.505277,29.390581,14.287034,76.633528,1.525733,65.136693,55.405542,108.242404,83.686318,105.702940,76.458684,60.567975,72.092748,-0.002247,0.013079,32.000000,-235.721519,77.009049,-0.196992,14.734987,0.563472,32133.393722,1.007388,20.617764,-0.575979,1.574368,13.686206,9.682824,121.411891,120.024663,132.242632,120.674745,124.497640,110.580520,32.000000,108.792115,69.216495,56.488967,61.765271,7.000000,47.892148,100.000000,100.000000,38.746835,32.795714,59.590133,26.675757
54.307741,65.200204,85.512635,108.735874,121.674607,110.517612,29.368878,14.287178,76.629695,1.525455,65.135622,55.403873,108.241109,83.684441,105.702987,76.456884,60.567415,72.092738,-0.002248,0.013076,32.000000,-235.721296,77.005091,-0.196777,14.733679,0.563680,32143.751087,1.006395,20.623955,-0.577934,1.574523,8.844809,9.195715,121.409239,120.022806,132.240880,120.672607,124.496074,110.577416,32.000000,108.790108,69.217819,56.487887,61.764142,7.000000,47.885156,100.000000,100.000000,38.746835,32.794973,59.585187,26.701583
54.315178,65.199205,85.509588,108.735266,121.594945,110.542057,29.385276,14.287331,76.627364,1.525296,65.134260,55.399450,108.239466,83.681594,105.701601,76.453923,60.565947,72.091915,-0.002247,0.013028,32.000000,-235.721014,77.000073,-0.196882,14.733096,0.563753,32144.129362,1.006887,20.616791,-0.577563,1.574310,9.929876,6.513615,121.406182,120.020764,132.240646,120.668143,124.486902,110.577319,32.000000,108.787638,69.218655,56.485421,61.762027,7.000000,47.877213,100.000000,100.000000,38.746835,32.794502,59.589160,26.662478
54.298989,65.198752,85.505637,108.734714,121.433614,110.525895,29.365171,14.287372,76.624650,1.524705,65.134205,55.395549,108.237658,83.676260,105.700911,76.451748,60.564222,72.093223,-0.002248,0.013023,32.000000,-235.720840,76.996282,-0.196858,14.732981,0.564108,32164.179713,1.007976,20.626646,-0.577010,1.574594,7.074098,10.772964,121.404051,120.022226,132.240832,120.665447,124.494207,110.576059,32.000000,108.785633,69.219410,56.483969,61.759705,7.000000,47.870719,100.000000,100.000000,38.746835,32.794553,59.590448,26.715523
54.308924,65.198419,85.499506,108.734093,121.547784,110.521767,29.387016,14.287512,76.619729,1.524395,65.133000,55.395052,108.236700,83.673740,105.699962,76.449479,60.562671,72.091577,-0.002249,0.012999,32.000000,-235.720808,76.993536,-0.196968,14.732930,0.564027,32159.312635,1.007481,20.618444,-0.576185,1.574322,9.374450,8.880406,121.401824,120.022893,132.239321,120.665426,124.501476,110.573360,32.000000,108.782904,69.220634,56.482627,61.757212,7.000000,47.860457,100.000000,100.000000,38.746835,32.795384,59.590969,26.687496
54.293881,65.197783,85.495433,108.733278,121.717820,110.533753,29.369113,14.287501,76.615818,1.524576,65.134360,55.396022,108.235778,83.668444,105.699065,76.446642,60.561870,72.085480,-0.002251,0.012979,32.000000,-235.720895,76.990142,-0.197196,14.733326,0.564280,32183.415615,1.008354,20.633673,-0.573439,1.574719,9.692148,18.955789,121.399660,120.022067,132.238949,120.663455,124.502753,110.574081,32.000000,108.781492,69.221609,56.481251,61.754967,7.000000,47.853269,100.000000,100.000000,38.746835,32.795561,59.585747,26.652720
54.302730,65.197932,85.493225,108.732421,121.498232,110.554182,29.400885,14.287417,76.612559,1.524839,65.135458,55.393741,108.235094,83.662959,105.697892,76.442957,60.560536,72.082273,-0.002280,0.012965,32.000000,-235.720887,76.987062,-0.197182,14.735150,0.563940,32166.588131,1.007362,20.623714,-0.573173,1.574318,5.739107,12.351641,121.397283,120.021349,132.238887,120.661695,124.511101,110.574207,32.000000,108.782266,69.222617,56.480031,61.752172,7.000000,47.845706,100.000000,100.000000,38.746835,32.796485,59.586986,26.733277
54.297754,65.198031,85.494819,108.731531,121.208631,110.553046,29.361365,14.287401,76.607579,1.524716,65.135464,55.390298,108.233793,83.656681,105.697439,76.439615,60.559552,72.083052,-0.002366,0.012940,32.000000,-235.720874,76.984074,-0.197037,14.737868,0.564278,32184.908822,1.008393,20.637655,-0.577133,1.574679,5.800061,8.747281,121.394587,120.021939,132.237694,120.661111,124.498611,110.570637,32.000000,108.778883,69.224371,56.479691,61.749907,7.000000,47.839618,100.000000,100.000000,38.746835,32.797749,59.579659,26.727041
