OSU 80 Ton Compressor Load Stand
54.286879,65.198284,85.485854,108.730735,121.411000,110.549036,29.372414,14.287334,76.602666,1.524746,65.138911,55.389097,108.233620,83.652322,105.697441,76.436802,60.559189,72.079616,-0.002365,0.012898,32.000000,-235.720936,76.980959,-0.196985,14.739075,0.564078,32175.979576,1.007308,20.629229,-0.578303,1.574382,8.228416,10.021775,121.392691,120.018616,132.238972,120.660421,124.484944,110.572440,32.000000,108.780387,69.226894,56.479861,61.748832,7.000000,47.831427,100.000000,100.000000,38.746835,32.798943,59.579669,26.665413
54.279150,65.198895,85.483966,108.730161,121.597953,110.504902,29.411427,14.287434,76.598564,1.524756,65.143185,55.387511,108.233333,83.648437,105.696975,76.433918,60.559186,72.075328,-0.002424,0.012876,32.000000,-235.720916,76.976761,-0.197154,14.740366,0.564100,32185.776371,1.008756,20.634150,-0.576710,1.574555,9.750192,5.558715,121.390190,120.018794,132.239427,120.657928,124.478781,110.574772,32.000000,108.783975,69.228683,56.479005,61.746533,7.000000,47.821760,100.000000,100.000000,38.746835,32.800907,59.599909,26.716036
54.286710,65.200495,85.481015,108.729845,121.401443,110.500737,29.371295,14.287498,76.596192,1.524762,65.146326,55.385589,108.233198,83.644930,105.696480,76.434812,60.558443,72.073250,-0.002424,0.012883,32.000000,-235.720885,76.976509,-0.197189,14.741465,0.564179,32197.565312,1.008564,20.644940,-0.579030,1.574706,11.877378,7.936561,121.387562,120.019820,132.238810,120.656841,124.472922,110.574322,32.000000,108.778947,69.230789,56.477314,61.744165,7.000000,47.815675,100.000000,100.000000,38.746835,32.803823,59.590871,26.722492
54.285628,65.202228,85.476360,108.729707,121.273928,110.472102,29.375556,14.287549,76.594117,1.524391,65.149987,55.382058,108.233065,83.641120,105.696801,76.432202,60.558302,72.071888,-0.002425,0.012892,32.000000,-235.720899,76.975258,-0.197347,14.742064,0.564068,32191.792210,1.006984,20.653042,-0.582377,1.574895,6.330401,8.162008,121.385082,120.018183,132.239261,120.654700,124.473686,110.572986,32.000000,108.778259,69.233104,56.476700,61.741887,7.000000,47.806748,100.000000,100.000000,38.746835,32.807315,59.578125,26.650299
54.281921,65.204142,85.476923,108.729726,121.299495,110.451783,29.391287,14.287588,76.591842,1.524501,65.153641,55.382136,108.232828,83.637955,105.696682,76.428444,60.557453,72.070347,-0.002424,0.012886,32.000000,-235.720818,76.975618,-0.197420,14.740818,0.563775,32179.775629,1.008171,20.647315,-0.583255,1.574621,7.771066,7.969728,121.382723,120.019315,132.239854,120.651064,124.484926,110.573913,32.000000,108.775838,69.235605,56.474757,61.739241,7.000000,47.801223,100.000000,100.000000,38.746835,32.811006,59.591186,26.724107
54.280573,65.206287,85.473805,108.729884,121.340106,110.439490,29.450377,14.287551,76.589679,1.524448,65.157372,55.381547,108.232455,83.635892,105.696711,76.424067,60.556870,72.069898,-0.002424,0.012886,32.000000,-235.720920,76.975061,-0.197387,14.738920,0.563565,32173.996294,1.007791,20.650095,-0.584178,1.574567,10.105657,12.556387,121.381255,120.019978,132.238202,120.651154,124.491637,110.571275,32.000000,108.766696,69.238056,56.473256,61.736727,7.000000,47.792814,100.000000,100.000000,38.746835,32.815204,59.588766,26.728875
54.285114,65.208333,85.468635,108.730075,121.582940,110.423467,29.384622,14.287474,76.587812,1.524616,65.159311,55.378801,108.232403,83.634918,105.696711,76.423951,60.555192,72.068732,-0.002394,0.012909,32.000000,-235.721037,76.975992,-0.197288,14.737261,0.563602,32175.697063,1.007147,20.655602,-0.584533,1.574685,7.576224,6.082923,121.379533,120.019206,132.238575,120.650192,124.500457,110.572517,32.000000,108.767230,69.240548,56.472197,61.733849,7.000000,47.783983,100.000000,100.000000,38.746835,32.819320,59.583898,26.715229
54.276336,65.209818,85.465768,108.730200,121.579310,110.399335,29.378762,14.287508,76.587299,1.524954,65.161967,55.377615,108.232507,83.633275,105.698081,76.420276,60.555200,72.066176,-0.002305,0.012898,32.000000,-235.721088,76.976385,-0.197408,14.736689,0.563614,32177.274074,1.005048,20.659054,-0.584300,1.574667,8.380875,7.941597,121.378428,120.018986,132.240252,120.647576,124.501291,110.571017,32.000000,108.770644,69.243265,56.471337,61.731610,7.000000,47.775844,100.000000,100.000000,38.746835,32.822997,59.578951,26.615156
54.275977,65.210877,85.466091,108.730300,121.293184,110.391682,29.453576,14.287555,76.585717,1.525195,65.162360,55.376421,108.232386,83.632278,105.698984,76.419570,60.553760,72.065560,-0.002189,0.012879,32.000000,-235.720888,76.976584,-0.197326,14.735805,0.563416,32170.243411,1.007063,20.656699,-0.583533,1.574440,7.283726,13.987468,121.377111,120.021090,132.236699,120.648418,124.487049,110.567455,32.000000,108.762561,69.244629,56.469724,61.728571,7.000000,47.769699,100.000000,100.000000,38.746835,32.825877,59.582816,26.652207
54.266905,65.211644,85.465885,108.730417,121.256088,110.399713,29.458005,14.287505,76.585155,1.524993,65.163523,55.374220,108.232557,83.629957,105.698865,76.417665,60.553070,72.062379,-0.002014,0.012867,32.000000,-235.720900,76.971292,-0.197243,14.734779,0.563481,32174.740320,1.007228,20.666691,-0.585537,1.574641,11.858702,6.489703,121.374836,120.022160,132.233801,120.648608,124.476469,110.567104,32.000000,108.763035,69.246237,56.468460,61.726127,7.000000,47.763055,100.000000,100.000000,38.746835,32.828136,59.586022,26.725501
54.278844,65.212420,85.465036,108.730575,121.287246,110.371219,29.381550,14.287518,76.583560,1.524956,65.164449,55.374914,108.232700,83.626646,105.698390,76.414769,60.551889,72.058835,-0.001839,0.012883,32.000000,-235.720976,76.970747,-0.197262,14.734414,0.563499,32176.183250,1.004610,20.668099,-0.584577,1.574658,9.438497,5.618609,121.373463,120.022256,132.235061,120.644730,124.474170,110.569292,32.000000,108.772885,69.247753,56.467274,61.724222,7.000000,47.756310,100.000000,100.000000,38.746835,32.830407,59.585029,26.748611
54.267342,65.213542,85.463387,108.730749,121.487329,110.343034,29.396574,14.287576,76.582079,1.524726,65.165654,55.373083,108.231935,83.623142,105.697998,76.412437,60.550834,72.059532,-0.001723,0.012888,32.000000,-235.720911,76.970185,-0.197171,14.734596,0.563785,32190.262184,1.004720,20.677659,-0.586371,1.574917,14.116292,15.280396,121.372295,120.023983,132.232109,120.644296,124.468057,110.564155,32.000000,108.768575,69.249192,56.466180,61.721387,7.000000,47.749942,100.000000,100.000000,38.746835,32.832934,59.590724,26.725501
54.277721,65.214818,85.460974,108.730949,121.465305,110.310498,29.372511,14.287462,76.578545,1.524530,65.166524,55.372600,108.231692,83.617489,105.697917,76.408492,60.550133,72.053688,-0.001637,0.012888,32.000000,-235.720961,76.966067,-0.197106,14.734175,0.563361,32162.503545,1.006831,20.666863,-0.587959,1.574555,7.284240,12.775929,121.369710,120.022916,132.228118,120.645672,124.480682,110.562162,32.000000,108.762796,69.250628,56.464829,61.719069,7.000000,47.741853,100.000000,100.000000,38.746835,32.835965,59.584921,26.684928
54.279530,65.216056,85.458185,108.731182,121.196178,110.294077,29.454850,14.287578,76.576536,1.524657,65.165874,55.370421,108.230596,83.614618,105.696905,76.405065,60.548884,72.047656,-0.001550,0.012892,32.000000,-235.720877,76.962339,-0.197178,14.733337,0.563467,32175.809275,1.006299,20.679132,-0.586360,1.574859,7.959439,9.432034,121.368055,120.020109,132.227915,120.641470,124.488954,110.566823,32.000000,108.769117,69.251255,56.462788,61.716028,7.000000,47.734554,100.000000,100.000000,38.746835,32.838920,59.581390,26.641128
54.276738,65.216650,85.455207,108.731182,121.243186,110.273742,29.381941,14.287546,76.571559,1.524945,65.165539,55.369845,108.230550,83.611331,105.696796,76.402502,60.547156,72.046763,-0.001492,0.012892,32.000000,-235.720975,76.961545,-0.197333,14.731430,0.563026,32145.204692,1.006617,20.670350,-0.590224,1.574513,7.804994,6.539494,121.365973,120.022004,132.225453,120.639310,124.493733,110.565413,32.000000,108.768514,69.251515,56.461500,61.712836,7.000000,47.726469,100.000000,100.000000,38.746835,32.841266,59.575057,26.678252
54.271522,65.217282,85.451705,108.731171,121.253580,110.277705,29.368211,14.287545,76.566720,1.524770,65.166295,55.368770,108.230490,83.611362,105.696377,76.399256,60.546445,72.044404,-0.001549,0.012910,32.000000,-235.720939,76.959721,-0.197397,14.730454,0.562897,32133.880788,1.003620,20.669834,-0.593685,1.574409,10.066687,7.187938,121.365129,120.019458,132.222500,120.640153,124.498899,110.562644,32.000000,108.765691,69.252382,56.460323,61.709778,7.000000,47.718003,100.000000,100.000000,38.746835,32.843335,59.595425,26.563726
54.282677,65.218039,85.450466,108.731129,121.408265,110.277897,29.392151,14.287521,76.562438,1.524677,65.168678,55.366915,108.230295,83.608388,105.695954,76.395728,60.545476,72.044029,-0.001647,0.012870,32.000000,-235.720981,76.959620,-0.197449,14.730324,0.562884,32134.652976,1.005983,20.673134,-0.592656,1.574435,8.588865,12.120232,121.363814,120.017003,132.222685,120.635814,124.481931,110.565499,32.000000,108.771601,69.252722,56.459454,61.707600,7.000000,47.710445,100.000000,100.000000,38.746835,32.845463,59.588334,26.728289
54.281316,65.219004,85.446589,108.731038,121.587137,110.278052,29.386083,14.287561,76.557753,1.524586,65.173301,55.368250,108.230004,83.603658,105.696263,76.393137,60.544588,72.042474,-0.001803,0.012839,32.000000,-235.721051,76.955971,-0.197400,14.730270,0.563016,32142.265905,1.006598,20.678821,-0.593786,1.574522,8.293534,6.141077,121.363040,120.019428,132.220476,120.632841,124.475373,110.563036,32.000000,108.776601,69.253198,56.458457,61.705188,7.000000,47.702483,100.000000,100.000000,38.746835,32.848045,59.574250,26.610754
54.277860,65.220599,85.446364,108.731282,121.432822,110.277994,29.379450,14.287593,76.553834,1.524023,65.175926,55.366372,108.229672,83.602259,105.695994,76.390839,60.543537,72.041237,-0.001920,0.012835,32.000000,-235.721012,76.953071,-0.197387,14.729820,0.562711,32130.752488,1.005793,20.671051,-0.593438,1.574144,10.964697,5.633038,121.362349,120.019159,132.217470,120.634026,124.475041,110.561176,32.000000,108.773851,69.253245,56.457640,61.703488,7.000000,47.697061,100.000000,100.000000,38.746835,32.850452,59.584587,26.615376
54.272498,65.223061,85.442774,108.731675,121.158821,110.276496,29.512528,14.287696,76.551530,1.524070,65.178337,55.365312,108.229943,83.601354,105.695509,76.389371,60.542210,72.037477,-0.002006,0.012856,32.000000,-235.720865,76.952023,-0.197390,14.730009,0.562711,32130.752488,1.005793,20.671051,-0.593438,1.574144,8.033107,6.937395,121.361682,120.018605,132.216457,120.633228,124.489418,110.562583,32.000000,108.776377,69.253641,56.457224,61.701198,7.000000,47.689048,100.000000,100.000000,38.746835,32.855124,59.579787,26.730856
54.277781,65.225167,85.441647,108.731967,121.339165,110.299401,29.415397,14.287593,76.549725,1.524118,65.179521,55.363616,108.230006,83.601559,105.695250,76.387088,60.540984,72.033435,-0.002092,0.012847,32.000000,-235.720997,76.948701,-0.197317,14.730306,0.562822,32137.497905,1.006095,20.675996,-0.593353,1.574240,7.182375,6.286970,121.360592,120.018247,132.215459,120.631668,124.486042,110.563835,32.000000,108.780756,69.254143,56.457114,61.698960,7.000000,47.681136,100.000000,100.000000,38.746835,32.859683,59.590802,26.670182
54.265669,65.226584,85.439786,108.732346,121.530374,110.323536,29.373967,14.287379,76.546972,1.524245,65.181946,55.365965,108.230397,83.600324,105.695809,76.384714,60.540405,72.032028,-0.002180,0.012845,32.000000,-235.721165,76.948123,-0.197392,14.729944,0.562878,32146.387473,1.001661,20.683654,-0.594961,1.574329,7.685989,6.863256,121.360084,120.018808,132.212340,120.631900,124.454224,110.561978,32.000000,108.779419,69.254232,56.457137,61.696961,7.000000,47.673390,100.000000,100.000000,38.746835,32.863345,59.587340,26.605618
54.270541,65.227321,85.439078,108.732568,121.441797,110.331391,29.395101,14.287365,76.545741,1.524278,65.184442,55.365562,108.230840,83.597952,105.696349,76.383339,60.539785,72.031246,-0.002238,0.012843,32.000000,-235.721076,76.946765,-0.197397,14.729300,0.562850,32144.086148,1.005074,20.680640,-0.596894,1.574155,10.000752,6.840110,121.359850,120.018316,132.210528,120.631704,124.431035,110.559624,32.000000,108.775680,69.254670,56.457497,61.695747,7.000000,47.669306,100.000000,100.000000,38.746835,32.865192,59.581912,26.663799
54.269059,65.228742,85.438449,108.733103,121.199907,110.319251,29.524855,14.287348,76.543387,1.524252,65.186722,55.363755,108.231832,83.595622,105.696803,76.381117,60.538581,72.031370,-0.002266,0.012861,32.000000,-235.721072,76.945292,-0.197328,14.728673,0.563262,32170.803372,1.006964,20.693797,-0.597414,1.574472,5.792454,3.910465,121.360187,120.018037,132.209708,120.629400,124.393714,110.566324,32.000000,108.783751,69.255642,56.457472,61.693447,7.000000,47.661712,100.000000,100.000000,38.746835,32.868283,59.597519,26.698135
54.270501,65.230558,85.439383,108.733697,121.275974,110.327339,29.446182,14.287301,76.542546,1.524495,65.187414,55.361619,108.232105,83.595495,105.696300,76.380108,60.536743,72.029488,-0.002266,0.012849,32.000000,-235.721034,76.942347,-0.197275,14.727672,0.563200,32166.743699,1.006214,20.689811,-0.597406,1.574318,5.511930,7.612175,121.360355,120.017700,132.206901,120.626144,124.391937,110.565571,32.000000,108.787252,69.255105,56.456049,61.690572,7.000000,47.655313,100.000000,100.000000,38.746835,32.872021,59.580997,26.657929
54.284337,65.232263,85.437912,108.734268,121.506491,110.315175,29.376859,14.287371,76.541370,1.524090,65.188885,55.361315,108.232501,83.592134,105.696411,76.380964,60.535606,72.029858,-0.002238,0.012832,32.000000,-235.720971,76.939753,-0.197214,14.726546,0.563185,32169.900571,1.001716,20.692669,-0.596105,1.574349,14.538062,5.990653,121.360931,120.017241,132.204505,120.627206,124.443424,110.562553,32.000000,108.784506,69.255798,56.455998,61.688724,7.000000,47.649101,100.000000,100.000000,38.746835,32.875871,59.580623,26.714055
54.276238,65.233762,85.436544,108.734640,121.514136,110.290379,29.396476,14.287325,76.542635,1.524113,65.190558,55.359805,108.233348,83.587985,105.696794,76.379878,60.533847,72.030798,-0.002150,0.012846,32.000000,-235.720941,76.935928,-0.197202,14.726274,0.563239,32172.688698,1.004441,20.693088,-0.595738,1.574325,5.277043,13.853588,121.360483,120.017342,132.202041,120.627606,124.495161,110.563152,32.000000,108.786650,69.255798,56.455303,61.686631,7.000000,47.641157,100.000000,100.000000,38.746835,32.879336,59.587183,26.743329
54.281309,65.235486,85.433426,108.734839,121.390073,110.282240,29.382121,14.287204,76.541769,1.524272,65.193450,55.359402,108.234287,83.586359,105.696800,76.377143,60.532261,72.029112,-0.002063,0.012838,32.000000,-235.721046,76.934792,-0.197370,14.725985,0.562875,32152.939553,1.006422,20.681383,-0.594311,1.573896,9.682588,6.597982,121.361493,120.020412,132.201431,120.627835,124.534673,110.565594,32.000000,108.788751,69.255626,56.454301,61.684850,7.000000,47.632783,100.000000,100.000000,38.746835,32.882960,59.574368,26.611855
54.272852,65.237158,85.432927,108.735008,121.384326,110.286387,29.379100,14.287220,76.541892,1.524305,65.195916,55.359295,108.235130,83.584227,105.698032,76.377491,60.531895,72.027410,-0.001975,0.012884,32.000000,-235.721191,76.936559,-0.197407,14.726423,0.562935,32164.182017,1.005694,20.690730,-0.591817,1.574106,6.427984,12.941208,121.362613,120.020721,132.201055,120.630292,124.555114,110.564100,32.000000,108.791700,69.255523,56.455145,61.683839,7.000000,47.625714,100.000000,100.000000,38.746835,32.886644,59.570877,26.666513
54.284639,65.238602,85.434068,108.735186,121.413516,110.298536,29.391025,14.287240,76.542591,1.524998,65.196266,55.358978,108.235905,83.585995,105.698340,76.376577,60.531436,72.023724,-0.001859,0.012888,32.000000,-235.721330,76.937143,-0.197479,14.727550,0.562734,32156.583909,1.006012,20.687540,-0.591548,1.573901,9.587192,10.400835,121.363692,120.019022,132.200186,120.629593,124.512315,110.563905,32.000000,108.793119,69.255387,56.455315,61.682375,7.000000,47.619975,100.000000,100.000000,38.746835,32.890242,59.578155,26.627702
54.273837,65.239831,85.434698,108.735397,121.421861,110.286518,29.383685,14.287215,76.545417,1.525325,65.196588,55.357874,108.236137,83.582847,105.698783,76.372617,60.531238,72.023044,-0.001829,0.012901,32.000000,-235.721305,76.937873,-0.197659,14.729167,0.562937,32171.480523,1.006331,20.697408,-0.592513,1.574137,17.892424,5.313443,121.365100,120.021244,132.198504,120.629583,124.456333,110.565570,32.000000,108.792347,69.255152,56.455646,61.681121,7.000000,47.613345,100.000000,100.000000,38.746835,32.893375,59.593556,26.672823
54.283414,65.240401,85.433938,108.735796,121.475343,110.289403,29.385787,14.287232,76.545478,1.525211,65.195035,55.354238,108.236851,83.581432,105.699272,76.370696,60.530072,72.024870,-0.001858,0.012924,32.000000,-235.721191,76.939887,-0.197473,14.730372,0.562689,32154.398487,1.005796,20.687429,-0.594932,1.573817,5.301259,5.752414,121.365703,120.022201,132.197291,120.631858,124.414438,110.563893,32.000000,108.793460,69.255329,56.455902,61.679856,7.000000,47.607154,100.000000,100.000000,38.746835,32.895784,59.579128,26.706719
54.272568,65.240541,85.433207,108.736345,121.518160,110.274524,29.410564,14.287245,76.541893,1.525005,65.194365,55.354601,108.237667,83.581040,105.700084,76.370222,60.529532,72.024365,-0.001944,0.012938,32.000000,-235.721236,76.941987,-0.197504,14.731133,0.562842,32169.105336,1.006162,20.699127,-0.595267,1.574141,8.687378,5.197776,121.367380,120.021783,132.197375,120.631269,124.384861,110.562616,32.000000,108.794717,69.255361,56.456390,61.678889,7.000000,47.598590,100.000000,100.000000,38.746835,32.897581,59.584075,26.726308
54.274869,65.240662,85.429503,108.736927,121.463548,110.287885,29.377497,14.287332,76.539964,1.524669,65.195703,55.356539,108.238302,83.583375,105.700126,76.367605,60.528571,72.019986,-0.002031,0.012960,32.000000,-235.721122,76.943912,-0.197620,14.731367,0.562575,32160.179147,1.005921,20.690415,-0.592673,1.573850,9.258467,8.183653,121.369306,120.021786,132.195601,120.631899,124.421908,110.564422,32.000000,108.793295,69.254480,56.456604,61.677438,7.000000,47.591797,100.000000,100.000000,38.746835,32.898949,59.584311,26.670108
54.280527,65.240912,85.429145,108.737385,121.313731,110.307849,29.382635,14.287251,76.539322,1.524685,65.196211,55.353480,108.238429,83.584834,105.700493,76.366285,60.527277,72.020649,-0.002118,0.012991,32.000000,-235.721150,76.943581,-0.197725,14.731101,0.562722,32172.542238,1.005161,20.701066,-0.592528,1.574151,12.603608,6.438398,121.370315,120.025365,132.191724,120.634419,124.479716,110.565817,32.000000,108.788730,69.253903,56.456474,61.675207,7.000000,47.584063,100.000000,100.000000,38.746835,32.900637,59.575755,26.600923
54.279724,65.242169,85.428196,108.738000,121.358985,110.367544,29.376074,14.287271,76.537067,1.525114,65.196963,55.353144,108.239264,83.582541,105.701072,76.364131,60.525122,72.020248,-0.002148,0.013034,32.000000,-235.720987,76.940588,-0.197718,14.729181,0.562675,32169.131522,1.006367,20.698957,-0.594988,1.574016,13.931045,8.493052,121.372873,120.026480,132.191399,120.634184,124.530655,110.566391,32.000000,108.792640,69.254511,56.456264,61.673554,7.000000,47.573957,100.000000,100.000000,38.746835,32.903984,59.575155,26.734598
54.284902,65.242593,85.426003,108.738361,121.468232,110.363458,29.377745,14.287237,76.535426,1.525082,65.197439,55.352392,108.239591,83.581679,105.701312,76.361704,60.524702,72.019624,-0.002148,0.013026,32.000000,-235.721067,76.938219,-0.197743,14.727946,0.562634,32169.097825,1.006258,20.693724,-0.593176,1.573845,8.390306,3.364256,121.374032,120.025856,132.191064,120.634351,124.552431,110.565617,32.000000,108.794413,69.254810,56.456172,61.672837,7.000000,47.568549,100.000000,100.000000,38.746835,32.905509,59.589238,26.729536
54.278119,65.243140,85.425899,108.738946,121.515626,110.339150,29.365340,14.287299,76.531019,1.525459,65.196364,55.350403,108.240259,83.583324,105.701225,76.360029,60.523488,72.019086,-0.002089,0.013023,32.000000,-235.720978,76.938107,-0.197675,14.727235,0.563024,32192.733834,1.007047,20.695759,-0.591336,1.573851,13.044554,8.908133,121.376979,120.024788,132.187143,120.638332,124.522735,110.566290,32.000000,108.789871,69.255522,56.455405,61.671436,7.000000,47.558642,100.000000,100.000000,38.746835,32.908288,59.590124,26.619778
54.281211,65.242848,85.425695,108.739209,121.375711,110.351296,29.396731,14.287298,76.528209,1.525522,65.195241,55.346186,108.240577,83.583320,105.701003,76.357213,60.522401,72.016032,-0.002003,0.013032,32.000000,-235.721012,76.935691,-0.197714,14.727938,0.562897,32183.474428,1.006848,20.691166,-0.591402,1.573660,6.665362,11.177408,121.378658,120.024909,132.185992,120.638041,124.464772,110.567433,32.000000,108.796213,69.256000,56.455545,61.670341,7.000000,47.552330,100.000000,100.000000,38.746835,32.909563,59.586455,26.627922
54.283386,65.242469,85.422713,108.739337,121.285001,110.363397,29.400988,14.287314,76.527289,1.525696,65.194233,55.345413,108.241025,83.583009,105.700843,76.357788,60.521330,72.015503,-0.001945,0.013055,32.000000,-235.720941,76.933279,-0.197655,14.728701,0.562965,32189.090214,1.007192,20.698285,-0.590609,1.573855,5.389805,6.483495,121.379284,120.025991,132.185529,120.637271,124.426848,110.568580,32.000000,108.802780,69.256256,56.455679,61.669687,7.000000,47.546044,100.000000,100.000000,38.746835,32.909908,59.578410,26.632471
54.262635,65.241732,85.424027,108.739525,121.374116,110.351068,29.392949,14.287154,76.523845,1.525711,65.194588,55.344491,108.241908,83.577858,105.700717,76.353166,60.520443,72.016332,-0.001974,0.013080,32.000000,-235.721124,76.929826,-0.197682,14.729082,0.562911,32185.115962,1.006163,20.694996,-0.591907,1.573762,18.129708,10.156108,121.382101,120.027064,132.179862,120.640843,124.385487,110.566780,32.000000,108.796386,69.256300,56.454842,61.669057,7.000000,47.537576,100.000000,100.000000,38.746835,32.910612,59.584951,26.721172
54.265604,65.241960,85.421764,108.739941,121.537120,110.338664,29.379347,14.287208,76.519962,1.525671,65.194938,55.339385,108.242662,83.574746,105.699883,76.351879,60.519682,72.013175,-0.002062,0.013087,32.000000,-235.721079,76.927432,-0.197647,14.729843,0.562844,32185.584649,1.006082,20.692509,-0.591250,1.573644,11.499471,15.863591,121.384366,120.028352,132.178514,120.640791,124.404869,110.571418,32.000000,108.798072,69.256224,56.454081,61.668393,7.000000,47.529572,100.000000,100.000000,38.746835,32.911789,59.602033,26.744283
54.264014,65.242466,85.419865,108.740449,121.566637,110.318385,29.392444,14.287024,76.516024,1.525724,65.195738,55.338414,108.243640,83.573919,105.699470,76.348438,60.519191,72.012095,-0.002208,0.013103,32.000000,-235.721432,76.924249,-0.197666,14.731976,0.563298,32214.900866,1.006668,20.711885,-0.589715,1.574270,7.234567,9.391274,121.386164,120.029709,132.177900,120.641647,124.462838,110.570548,32.000000,108.801754,69.256383,56.453463,61.668251,7.000000,47.520887,100.000000,100.000000,38.746835,32.913827,59.594559,26.722859
54.260159,65.242791,85.417441,108.740798,121.539373,110.294085,29.375655,14.287075,76.513954,1.526055,65.196541,55.337377,108.244085,83.571779,105.699682,76.346824,60.518334,72.011572,-0.002323,0.013109,32.000000,-235.721400,76.924747,-0.197698,14.733646,0.563105,32203.905420,1.006961,20.709237,-0.591422,1.574142,14.626158,7.278210,121.387725,120.030221,132.177020,120.643276,124.501350,110.568950,32.000000,108.799672,69.256333,56.452822,61.668396,7.000000,47.516334,100.000000,100.000000,38.746835,32.915180,59.587576,26.744283
54.236364,65.243063,85.413422,108.741666,121.401498,110.299559,29.397189,14.287038,76.509914,1.526086,65.200442,55.332165,108.245075,83.570140,105.700408,76.343008,60.517673,72.007607,-0.002557,0.013106,32.000000,-235.721279,76.921403,-0.197716,14.734703,0.562933,32200.341003,1.006361,20.711284,-0.591775,1.574153,5.193058,7.931914,121.390784,120.030101,132.176398,120.645557,124.540951,110.572579,32.000000,108.799054,69.256983,56.452221,61.669240,7.000000,47.504561,100.000000,100.000000,38.746835,32.917502,59.589032,26.753747
54.245359,65.243811,85.411209,108.742584,121.440124,110.288349,29.449702,14.286981,76.507249,1.526626,65.202847,55.333789,108.246322,83.568312,105.700906,76.340478,60.516931,72.004334,-0.002643,0.013118,32.000000,-235.721386,76.917996,-0.197905,14.734166,0.562787,32200.378079,1.006794,20.715345,-0.591327,1.574220,10.460285,15.149502,121.393299,120.030695,132.177615,120.646452,124.536829,110.576349,32.000000,108.803943,69.257493,56.451929,61.669719,7.000000,47.496342,100.000000,100.000000,38.746835,32.919451,59.580918,26.613835
54.231071,65.244933,85.407681,108.743632,121.455512,110.288692,29.359814,14.286911,76.505455,1.527109,65.205082,55.330846,108.248127,83.570358,105.701458,76.342152,60.516228,72.003502,-0.002729,0.013126,32.000000,-235.721397,76.914756,-0.198142,14.734014,0.563310,32234.602675,1.006595,20.738688,-0.593763,1.574837,12.568890,8.620461,121.395755,120.030923,132.178108,120.648389,124.482066,110.575931,32.000000,108.802416,69.257828,56.451944,61.669988,7.000000,47.486343,100.000000,100.000000,38.746835,32.922368,59.574054,26.633351
54.240419,65.246292,85.407104,108.744786,121.403670,110.284816,29.377005,14.286841,76.503848,1.527313,65.207311,55.328476,108.249930,83.569911,105.702159,76.340125,60.515388,72.002969,-0.002818,0.013123,32.000000,-235.721471,76.910540,-0.198011,14.734416,0.563023,32215.532422,1.004516,20.730715,-0.595580,1.574535,8.836565,13.576621,121.397896,120.032597,132.178357,120.650245,124.433231,110.576570,32.000000,108.802077,69.258264,56.452231,61.670507,7.000000,47.478848,100.000000,100.000000,38.746835,32.925418,59.587576,26.737093
54.234082,65.247851,85.406464,108.746100,121.304171,110.268607,29.380880,14.286724,76.501968,1.527479,65.207965,55.326261,108.250594,83.569691,105.702356,76.339193,60.514221,72.003008,-0.002847,0.013121,32.000000,-235.721596,76.907534,-0.197981,14.734535,0.563321,32238.997286,1.007891,20.745692,-0.595526,1.574885,10.181709,5.828543,121.400061,120.034785,132.178295,120.651882,124.395222,110.580900,32.000000,108.804161,69.258311,56.451689,61.670822,7.000000,47.471409,100.000000,100.000000,38.746835,32.929074,59.584026,26.614349
54.226108,65.248748,85.407920,108.747237,121.185679,110.236187,29.379325,14.286756,76.502602,1.527632,65.207168,55.324766,108.251743,83.566028,105.703532,76.340554,60.513372,72.002836,-0.002789,0.013122,32.000000,-235.721578,76.904693,-0.197963,14.734434,0.563045,32226.396911,1.007078,20.737985,-0.595104,1.574603,9.947428,8.984633,121.401869,120.036771,132.177826,120.653907,124.393845,110.582448,32.000000,108.806005,69.258396,56.451125,61.670950,7.000000,47.464978,100.000000,100.000000,38.746835,32.932119,59.584862,26.733424
54.219731,65.249001,85.403319,108.748257,121.160028,110.248283,29.466325,14.286779,76.503117,1.527809,65.205795,55.324609,108.252720,83.565985,105.704269,76.342174,60.512024,72.000568,-0.002674,0.013156,32.000000,-235.721517,76.904613,-0.198015,14.734956,0.563107,32235.146866,1.006931,20.745690,-0.593905,1.574775,5.580587,5.814042,121.403551,120.036703,132.177143,120.655649,124.445444,110.581190,32.000000,108.803764,69.258582,56.450601,61.670022,7.000000,47.455503,100.000000,100.000000,38.746835,32.934298,59.580810,26.672970
54.215097,65.248649,85.406077,108.749086,121.212743,110.260390,29.361853,14.286790,76.503642,1.527684,65.204062,55.323949,108.253605,83.566499,105.705308,76.342450,60.510739,71.999332,-0.002500,0.013161,32.000000,-235.721417,76.906385,-0.198082,14.735438,0.563164,32239.890484,1.006854,20.754319,-0.593191,1.575033,6.582384,6.047389,121.404975,120.037188,132.176024,120.657702,124.496044,110.581345,32.000000,108.802237,69.258735,56.450226,61.669765,7.000000,47.449392,100.000000,100.000000,38.746835,32.935357,59.576807,26.632031
54.215390,65.247986,85.406968,108.749768,121.210241,110.260280,29.373384,14.286727,76.504308,1.527683,65.202146,55.324133,108.253959,83.565462,105.706261,76.342558,60.509827,71.996499,-0.002356,0.013176,32.000000,-235.721541,76.907342,-0.198217,14.736002,0.563299,32252.700668,1.004123,20.760759,-0.593615,1.575134,8.266817,9.463819,121.405976,120.037897,132.174337,120.660700,124.518562,110.580157,32.000000,108.803324,69.258761,56.449261,61.669396,7.000000,47.442236,100.000000,100.000000,38.746835,32.935806,59.597716,26.652793
54.209981,65.247573,85.408747,108.750467,121.111294,110.218328,29.388517,14.286781,76.501987,1.527948,65.203128,55.323463,108.254972,83.564236,105.706508,76.340575,60.509261,71.996601,-0.002268,0.013162,32.000000,-235.721429,76.906212,-0.198306,14.736551,0.563491,32262.784783,1.007901,20.764902,-0.593295,1.575319,8.214885,8.298082,121.409034,120.035634,132.176734,120.661626,124.504937,110.582892,32.000000,108.809204,69.258624,56.448392,61.668679,7.000000,47.436905,100.000000,100.000000,38.746835,32.936212,59.587114,26.587497
54.212503,65.247782,85.407328,108.751266,121.108713,110.169631,29.387825,14.286908,76.502069,1.528122,65.204228,55.322703,108.255810,83.561657,105.707022,76.341593,60.507982,71.996382,-0.002181,0.013153,32.000000,-235.721313,76.907408,-0.198275,14.738004,0.563468,32258.964150,1.007496,20.763954,-0.594597,1.575327,5.595322,12.324075,121.411545,120.037538,132.178346,120.660539,124.494138,110.584577,32.000000,108.811702,69.259351,56.448274,61.668102,7.000000,47.429454,100.000000,100.000000,38.746835,32.937654,59.583121,26.728068
54.213033,65.248822,85.403864,108.752272,121.155881,110.133195,29.376778,14.286896,76.501873,1.527804,65.203896,55.320704,108.256706,83.560959,105.707200,76.340210,60.506836,71.994534,-0.002095,0.013142,32.000000,-235.721387,76.907220,-0.198344,14.740783,0.563396,32255.914831,1.006704,20.768789,-0.593952,1.575517,7.572515,13.406076,121.413138,120.038670,132.175437,120.665128,124.484347,110.583608,32.000000,108.809099,69.258631,56.447952,61.667054,7.000000,47.420199,100.000000,100.000000,38.746835,32.940253,59.595375,26.680893
54.202711,65.249174,85.402920,108.753135,121.163469,110.121363,29.366941,14.286980,76.500345,1.527506,65.205182,55.320133,108.257110,83.561591,105.707442,76.340043,60.505335,71.991765,-0.002011,0.013138,32.000000,-235.721263,76.908450,-0.198369,14.742556,0.563018,32239.720970,1.006232,20.766552,-0.592844,1.575418,10.510115,9.821827,121.414306,120.037330,132.177976,120.665670,124.487966,110.585245,32.000000,108.815442,69.257995,56.447711,61.665903,7.000000,47.413147,100.000000,100.000000,38.746835,32.942519,59.573749,26.601216
54.209340,65.249641,85.398941,108.753919,121.086734,110.076826,29.371601,14.286916,76.497787,1.527517,65.207294,55.320407,108.257706,83.558499,105.708467,76.338612,60.504147,71.988547,-0.001925,0.013157,32.000000,-235.721346,76.906986,-0.198330,14.742748,0.562650,32228.956297,1.006269,20.767076,-0.593143,1.575338,11.599170,10.102974,121.416842,120.038443,132.180063,120.665709,124.488369,110.583473,32.000000,108.817902,69.258029,56.447576,61.664615,7.000000,47.403659,100.000000,100.000000,38.746835,32.944376,59.588993,26.618311
54.205427,65.250433,85.399208,108.754843,121.032662,110.084697,29.450652,14.286824,76.495658,1.528021,65.209303,55.319031,108.258914,83.560106,105.709602,76.336811,60.503869,71.987958,-0.001954,0.013176,32.000000,-235.721584,76.905884,-0.198287,14.742165,0.562769,32240.103393,1.006711,20.777442,-0.593806,1.575621,8.241480,7.758188,121.419550,120.039516,132.178772,120.669559,124.477711,110.580084,32.000000,108.810823,69.257452,56.448041,61.663842,7.000000,47.395906,100.000000,100.000000,38.746835,32.946598,59.579492,26.647218
54.202114,65.251621,85.396366,108.756049,121.088554,110.109396,29.423032,14.286831,76.490374,1.528126,65.209537,55.320020,108.259621,83.560660,105.710420,76.336392,60.503862,71.984483,-0.002041,0.013190,32.000000,-235.721587,76.906572,-0.198268,14.741664,0.562314,32215.278090,1.006010,20.771478,-0.595133,1.575355,8.738788,10.587560,121.421697,120.036691,132.180967,120.669916,124.463855,110.582014,32.000000,108.812546,69.257029,56.448674,61.663476,7.000000,47.387790,100.000000,100.000000,38.746835,32.949678,59.579866,26.720218
54.206583,65.252488,85.397830,108.757247,121.243456,110.117511,29.386676,14.286847,76.489315,1.528344,65.209008,55.320044,108.260619,83.558873,105.711206,76.333080,60.503360,71.983645,-0.002129,0.013215,32.000000,-235.721557,76.907056,-0.198260,14.740632,0.562479,32224.672505,1.003463,20.776066,-0.595315,1.575473,7.401370,10.215302,121.424377,120.038072,132.183767,120.668878,124.459720,110.585145,32.000000,108.817442,69.257337,56.449333,61.663058,7.000000,47.380791,100.000000,100.000000,38.746835,32.952456,59.588678,26.726381
54.209606,65.252859,85.395754,108.758339,121.278722,110.093014,29.372904,14.286937,76.488999,1.528408,65.208573,55.321244,108.260938,83.558570,105.711601,76.329575,60.501624,71.986570,-0.002218,0.013198,32.000000,-235.721459,76.906351,-0.198250,14.739252,0.562657,32233.877834,1.004701,20.780469,-0.598025,1.575517,12.480163,5.979135,121.426335,120.040912,132.181519,120.672719,124.465840,110.581457,32.000000,108.811008,69.257317,56.449224,61.662003,7.000000,47.372668,100.000000,100.000000,38.746835,32.954729,59.584980,26.591825
54.209152,65.252881,85.392973,108.759368,121.191299,110.088985,29.389270,14.287045,76.485491,1.528198,65.207696,55.321773,108.261918,83.556412,105.712860,76.328643,60.500366,71.986658,-0.002246,0.013209,32.000000,-235.721334,76.904265,-0.198222,14.737147,0.562653,32229.918277,1.005929,20.776999,-0.598178,1.575414,9.791314,5.973869,121.428262,120.040309,132.181972,120.675380,124.479890,110.583819,32.000000,108.809541,69.258168,56.449220,61.661694,7.000000,47.362764,100.000000,100.000000,38.746835,32.956295,59.587488,26.737019
54.211884,65.252700,85.390914,108.760375,121.131300,110.101118,29.386643,14.287023,76.481894,1.528380,65.207684,55.319387,108.262932,83.557915,105.714016,76.330619,60.499401,71.987805,-0.002217,0.013198,32.000000,-235.721334,76.902883,-0.198048,14.735019,0.562512,32226.972027,1.005528,20.774901,-0.592829,1.575250,5.750318,13.943775,121.429700,120.040713,132.185287,120.673925,124.496688,110.588409,32.000000,108.816049,69.258759,56.449196,61.661744,7.000000,47.355468,100.000000,100.000000,38.746835,32.957423,59.583426,26.714055
54.201040,65.252353,85.389136,108.761190,121.183761,110.086029,29.518177,14.287016,76.478554,1.528362,65.209669,55.320053,108.263273,83.558087,105.715211,76.329211,60.498419,71.986732,-0.002100,0.013208,32.000000,-235.721331,76.899526,-0.197992,14.734333,0.562512,32226.972027,1.005528,20.774901,-0.592829,1.575250,5.879208,2.618886,121.431571,120.042395,132.184821,120.676626,124.511789,110.585165,32.000000,108.813109,69.258506,56.449078,61.661074,7.000000,47.346161,100.000000,100.000000,38.746835,32.958391,59.576984,26.736506
54.208826,65.252997,85.383405,108.761914,121.205578,110.068252,29.400723,14.287158,76.477672,1.528446,65.211436,55.319556,108.262910,83.557943,105.715739,76.326020,60.497351,71.985017,-0.002013,0.013235,32.000000,-235.721231,76.897093,-0.198080,14.733413,0.562551,32229.289311,1.005673,20.772068,-0.590967,1.575133,8.428536,7.465675,121.433103,120.039758,132.186568,120.677741,124.499044,110.587889,32.000000,108.814731,69.258649,56.449514,61.660937,7.000000,47.336860,100.000000,100.000000,38.746835,32.960156,59.582079,26.689037
54.203782,65.253868,85.381256,108.762654,121.211157,110.051951,29.376083,14.287085,76.478465,1.528411,65.211518,55.319199,108.263678,83.553987,105.715956,76.324161,60.495886,71.985174,-0.001926,0.013215,32.000000,-235.721299,76.896235,-0.198076,14.732370,0.562751,32240.850481,1.001274,20.782243,-0.590823,1.575415,6.302770,5.999207,121.435420,120.041651,132.191034,120.675287,124.508752,110.592499,32.000000,108.823439,69.258232,56.449310,61.660844,7.000000,47.326354,100.000000,100.000000,38.746835,32.962772,59.583446,26.603050
54.212178,65.254663,85.381900,108.763455,121.287168,110.036039,29.387765,14.287093,76.478948,1.528136,65.211514,55.320137,108.264901,83.552792,105.716801,76.324130,60.495588,71.985324,-0.001839,0.013233,32.000000,-235.721224,76.894999,-0.198042,14.732456,0.562420,32223.949690,1.004954,20.775334,-0.591096,1.575083,12.420845,10.431765,121.437378,120.043702,132.191587,120.678453,124.522127,110.590613,32.000000,108.824308,69.257904,56.449571,61.661448,7.000000,47.318874,100.000000,100.000000,38.746835,32.965373,59.580594,26.628876
54.214359,65.254581,85.381624,108.764071,121.287863,110.010367,29.410027,14.287133,76.477873,1.527877,65.211196,55.317464,108.266313,83.553565,105.718022,76.321849,60.494499,71.986260,-0.001752,0.013236,32.000000,-235.721117,76.896801,-0.198021,14.732870,0.562183,32215.006693,1.005039,20.773748,-0.589094,1.574958,7.584683,8.052321,121.439165,120.041456,132.193170,120.681666,124.522912,110.590392,32.000000,108.821602,69.256847,56.450185,61.660799,7.000000,47.311993,100.000000,100.000000,38.746835,32.967027,59.575076,26.717063
54.200358,65.254482,85.377703,108.764833,121.267355,110.008979,29.371079,14.287027,76.477242,1.527630,65.213029,55.314178,108.267258,83.552505,105.719153,76.319213,60.493317,71.983172,-0.001635,0.013230,32.000000,-235.721134,76.897924,-0.197992,14.731810,0.562183,32215.006693,1.005039,20.773748,-0.589094,1.574958,8.321598,6.057587,121.441214,120.043355,132.197075,120.680360,124.530543,110.594419,32.000000,108.830429,69.254891,56.450509,61.659082,7.000000,47.300707,100.000000,100.000000,38.746835,32.968736,59.578351,26.723153
54.202092,65.255079,85.374507,108.765635,121.243844,110.017920,29.391080,14.287138,76.476433,1.527729,65.214705,55.311569,108.268272,83.547876,105.719561,76.314832,60.492819,71.979716,-0.001607,0.013207,32.000000,-235.721048,76.894280,-0.198044,14.731194,0.561984,32206.441628,1.003999,20.771548,-0.587272,1.574889,11.924447,7.824357,121.442128,120.045945,132.197413,120.683645,124.530361,110.592460,32.000000,108.828919,69.253812,56.450768,61.657810,7.000000,47.291344,100.000000,100.000000,38.746835,32.970602,59.586308,26.649345
54.188983,65.255956,85.371675,108.766511,121.272693,109.984454,29.382867,14.287097,76.475115,1.527956,65.216504,55.311134,108.269029,83.544953,105.720249,76.313323,60.492509,71.978194,-0.001607,0.013216,32.000000,-235.721084,76.891401,-0.198194,14.730479,0.562305,32224.772640,1.005604,20.785034,-0.588504,1.575224,10.328990,10.561226,121.443776,120.043781,132.200252,120.685755,124.528371,110.593912,32.000000,108.830262,69.252810,56.451016,61.657023,7.000000,47.280965,100.000000,100.000000,38.746835,32.973151,59.587252,26.612735
54.188345,65.256987,85.368456,108.767420,121.319829,109.956112,29.382360,14.286967,76.473843,1.527674,65.217839,55.308399,108.269259,83.538829,105.721172,76.309612,60.491553,71.976202,-0.001694,0.013183,32.000000,-235.721175,76.890589,-0.198246,14.728712,0.562274,32222.440501,1.004968,20.783948,-0.590708,1.575115,10.653377,7.380408,121.445593,120.044938,132.203681,120.684301,124.528414,110.597002,32.000000,108.829555,69.251979,56.450774,61.656550,7.000000,47.272707,100.000000,100.000000,38.746835,32.975965,59.587862,26.515743
54.207181,65.258084,85.364932,108.768385,121.227470,109.966112,29.367796,14.287025,76.472860,1.527992,65.218009,55.309170,108.269968,83.537561,105.721952,76.308464,60.490643,71.973967,-0.001694,0.013184,32.000000,-235.721106,76.888177,-0.198212,14.726915,0.562414,32232.216438,1.005214,20.797544,-0.591588,1.575443,9.288021,11.873935,121.447359,120.046522,132.204927,120.687176,124.532338,110.595120,32.000000,108.827351,69.251221,56.450828,61.655896,7.000000,47.262018,100.000000,100.000000,38.746835,32.978966,59.593428,26.755141
54.203853,65.258648,85.360773,108.769276,121.032009,109.990544,29.368779,14.286988,76.470971,1.527895,65.218846,55.308012,108.270743,83.535408,105.723020,76.307725,60.489618,71.973798,-0.001694,0.013181,32.000000,-235.721192,76.883901,-0.198236,14.724328,0.562306,32224.777772,1.004988,20.799194,-0.592188,1.575403,8.165841,9.725158,121.448729,120.044616,132.207396,120.689437,124.537390,110.595405,32.000000,108.827855,69.251181,56.451031,61.654999,7.000000,47.252692,100.000000,100.000000,38.746835,32.981554,59.589002,26.684048
54.209343,65.259187,85.356687,108.770102,121.045818,109.982392,29.382605,14.286886,76.466526,1.527572,65.220570,55.304838,108.271904,83.532216,105.724519,76.303861,60.488473,71.970089,-0.001694,0.013196,32.000000,-235.721359,76.880961,-0.198291,14.721207,0.561923,32199.106462,1.005195,20.782016,-0.593026,1.574790,7.268722,8.599745,121.450311,120.045134,132.211776,120.688950,124.546879,110.599191,32.000000,108.831699,69.251518,56.451061,61.654119,7.000000,47.242235,100.000000,100.000000,38.746835,32.983582,59.599221,26.736065
54.206362,65.259933,85.355222,108.770959,121.251243,109.998722,29.441662,14.286896,76.462930,1.527115,65.221149,55.302394,108.273448,83.527965,105.725519,76.301830,60.487553,71.969245,-0.001665,0.013183,32.000000,-235.721264,76.876292,-0.198368,14.717863,0.562161,32213.713547,1.005454,20.785809,-0.592133,1.574810,6.650680,8.702946,121.451665,120.048752,132.211866,120.692626,124.559427,110.599687,32.000000,108.830140,69.251140,56.451391,61.652706,7.000000,47.231992,100.000000,100.000000,38.746835,32.985987,59.591668,26.615303
54.216020,65.260956,85.350601,108.771791,121.267421,110.009701,29.454712,14.286978,76.460063,1.526821,65.221128,55.301334,108.275143,83.524878,105.726570,76.301481,60.486847,71.969878,-0.001579,0.013190,32.000000,-235.721255,76.872885,-0.198363,14.715189,0.562057,32200.590551,1.004796,20.781022,-0.593887,1.574575,6.666550,13.324070,121.451961,120.048355,132.213436,120.695575,124.562677,110.601108,32.000000,108.829341,69.249910,56.451521,61.651167,7.000000,47.222486,100.000000,100.000000,38.746835,32.988807,59.592690,26.721025
54.209103,65.261462,85.348787,108.772486,120.995993,110.000607,29.371274,14.287220,76.458225,1.526281,65.221961,55.297667,108.276528,83.521749,105.727207,76.300552,60.485807,71.969858,-0.001493,0.013201,32.000000,-235.721014,76.870786,-0.198281,14.714363,0.562320,32210.971151,1.002992,20.784658,-0.593627,1.574635,8.024782,10.877395,121.451891,120.047983,132.217412,120.694052,124.563859,110.603791,32.000000,108.834343,69.248597,56.450938,61.649981,7.000000,47.212886,100.000000,100.000000,38.746835,32.991392,59.596113,26.698428
54.209679,65.261979,85.346468,108.773074,120.842219,109.980323,29.363435,14.287287,76.457382,1.525683,65.224295,55.294934,108.277125,83.517573,105.728376,76.298231,60.485128,71.969398,-0.001347,0.013193,32.000000,-235.721004,76.870449,-0.198117,14.714355,0.562173,32203.377018,1.002453,20.776312,-0.592427,1.574269,7.913354,11.621151,121.452981,120.050839,132.218987,120.695607,124.564386,110.603489,32.000000,108.835362,69.247137,56.450505,61.649173,7.000000,47.204030,100.000000,100.000000,38.746835,32.993324,59.581705,26.699602
54.198550,65.262752,85.342650,108.773621,120.977261,109.967977,29.387476,14.287242,76.455051,1.525183,65.226371,55.293327,108.277800,83.514878,105.729570,76.294455,60.485263,71.969096,-0.001201,0.013181,32.000000,-235.721107,76.869385,-0.198318,14.714465,0.562297,32213.536443,1.005361,20.783529,-0.591401,1.574436,7.014120,8.863526,121.453399,120.050321,132.221606,120.697518,124.558914,110.605553,32.000000,108.834481,69.245408,56.449715,61.648695,7.000000,47.193197,100.000000,100.000000,38.746835,32.995685,59.592759,26.703344
54.203588,65.263923,85.341041,108.774111,121.231509,109.959870,29.436821,14.287201,76.452552,1.525015,65.227751,55.293680,108.278650,83.510953,105.730383,76.288163,60.484956,71.965358,-0.001115,0.013168,32.000000,-235.721150,76.865706,-0.198345,14.714955,0.562151,32207.462864,1.005433,20.783488,-0.591083,1.574377,7.188597,10.729863,121.454037,120.048843,132.226795,120.695565,124.562821,110.608256,32.000000,108.840512,69.244013,56.448387,61.647723,7.000000,47.184100,100.000000,100.000000,38.746835,32.998742,59.588422,26.720218
54.203342,65.264652,85.334986,108.774530,121.305338,109.968038,29.404063,14.287164,76.448310,1.525354,65.228957,55.292651,108.278687,83.507012,105.730249,76.283204,60.483660,71.963628,-0.001173,0.013175,32.000000,-235.721230,76.862042,-0.198519,14.715269,0.562287,32221.061292,1.004728,20.795057,-0.591453,1.574630,14.556622,12.393114,121.454746,120.050937,132.229077,120.696155,124.570537,110.607094,32.000000,108.842027,69.241436,56.446812,61.646491,7.000000,47.173787,100.000000,100.000000,38.746835,33.001366,59.582895,26.611855
54.199114,65.265337,85.332770,108.774927,121.068639,109.972147,29.377368,14.287245,76.444493,1.525202,65.229153,55.291082,108.279158,83.502131,105.730781,76.278572,60.482612,71.961145,-0.001290,0.013187,32.000000,-235.721203,76.857121,-0.198457,14.714673,0.562093,32208.757455,1.002870,20.791342,-0.594068,1.574454,7.996357,8.201089,121.455808,120.050875,132.231906,120.699171,124.575057,110.608246,32.000000,108.842288,69.239120,56.445350,61.646350,7.000000,47.163504,100.000000,100.000000,38.746835,33.003845,59.580613,26.581260
54.206994,65.265956,85.324696,108.775334,120.855522,109.964093,29.369110,14.287254,76.439240,1.524936,65.227891,55.287924,108.279577,83.498225,105.730911,76.276009,60.481724,71.959729,-0.001465,0.013196,32.000000,-235.721191,76.853827,-0.198375,14.714108,0.562046,32212.569866,1.004069,20.792308,-0.594125,1.574349,5.972578,12.609261,121.457044,120.050089,132.237681,120.697170,124.581525,110.614410,32.000000,108.848231,69.237391,56.443696,61.645949,7.000000,47.150730,100.000000,100.000000,38.746835,33.006461,59.590340,26.700409
54.213921,65.266211,85.319627,108.775625,120.939745,109.935775,29.438925,14.287278,76.434991,1.524808,65.227866,55.282291,108.280190,83.493241,105.731486,76.272456,60.481061,71.958769,-0.001610,0.013167,32.000000,-235.721059,76.848428,-0.198233,14.713434,0.562156,32218.796652,1.005107,20.797095,-0.595018,1.574431,10.997246,9.315108,121.457905,120.052312,132.242497,120.696481,124.589713,110.615516,32.000000,108.849449,69.236076,56.443216,61.645845,7.000000,47.139533,100.000000,100.000000,38.746835,33.008280,59.586190,26.653674
54.209902,65.266082,85.312340,108.775717,121.112912,109.947957,29.377873,14.287288,76.431744,1.524635,65.227546,55.280798,108.280323,83.488662,105.732759,76.269363,60.479793,71.957660,-0.001697,0.013188,32.000000,-235.720950,76.844413,-0.198352,14.712166,0.561828,32205.365805,1.005156,20.790069,-0.595239,1.574053,13.671899,7.960468,121.458057,120.053299,132.244507,120.698911,124.589287,110.613909,32.000000,108.844144,69.234466,56.442417,61.645978,7.000000,47.126889,100.000000,100.000000,38.746835,33.009757,59.587281,26.580820
54.204884,65.265903,85.307454,108.775758,121.135767,109.980420,29.385047,14.287268,76.426108,1.524354,65.227858,55.275663,108.280571,83.485094,105.733701,76.262884,60.478959,71.955561,-0.001783,0.013210,32.000000,-235.721059,76.839975,-0.198435,14.710177,0.561464,32186.137140,1.002373,20.783606,-0.595326,1.573759,13.410312,7.453957,121.458144,120.052481,132.249720,120.698065,124.585420,110.616567,32.000000,108.847975,69.233234,56.441461,61.645954,7.000000,47.114743,100.000000,100.000000,38.746835,33.011080,59.590369,26.661524
54.199140,65.265741,85.303218,108.775783,121.038632,110.000702,29.369710,14.287277,76.421426,1.524481,65.227982,55.272907,108.280484,83.480269,105.734211,76.261890,60.477655,71.952264,-0.001869,0.013223,32.000000,-235.721029,76.837999,-0.198444,14.707314,0.561557,32196.411929,1.004650,20.787373,-0.594924,1.573741,14.028525,8.207742,121.457431,120.054520,132.253688,120.696118,124.583821,110.619345,32.000000,108.850095,69.231806,56.439037,61.644843,7.000000,47.104381,100.000000,100.000000,38.746835,33.011947,59.570257,26.647878
54.207110,65.266492,85.294869,108.775858,120.997640,109.992503,29.419154,14.287080,76.416620,1.524513,65.228139,55.269730,108.280768,83.474043,105.734799,76.256255,60.476504,71.950823,-0.001954,0.013238,32.000000,-235.721265,76.831700,-0.198480,14.704278,0.561861,32211.689617,1.004803,20.792064,-0.595732,1.573796,16.724724,5.941010,121.457379,120.055334,132.255463,120.698048,124.580415,110.618202,32.000000,108.845648,69.230475,56.437187,61.644327,7.000000,47.089901,100.000000,100.000000,38.746835,33.014286,59.592936,26.727188
54.197445,65.267138,85.290529,108.776011,120.982260,110.016840,29.366265,14.287125,76.413163,1.524249,65.228901,55.267439,108.281508,83.470068,105.735319,76.252092,60.475555,71.949094,-0.002040,0.013231,32.000000,-235.721295,76.829416,-0.198489,14.701114,0.562156,32223.737220,1.005631,20.797474,-0.597005,1.573885,14.712771,6.311840,121.457684,120.054577,132.259414,120.697777,124.577992,110.623653,32.000000,108.848065,69.228899,56.435802,61.644439,7.000000,47.077768,100.000000,100.000000,38.746835,33.016787,59.590192,26.624914
54.187190,65.267587,85.284940,108.776080,120.937245,110.008864,29.384076,14.287090,76.408368,1.524021,65.230066,55.264650,108.281851,83.463494,105.735642,76.246000,60.473592,71.945454,-0.002039,0.013227,32.000000,-235.721168,76.823751,-0.198499,14.698394,0.561915,32210.315373,1.003705,20.790492,-0.596981,1.573500,7.237007,5.385753,121.457701,120.056319,132.262671,120.696181,124.583747,110.627375,32.000000,108.851099,69.227894,56.433597,61.644361,7.000000,47.065902,100.000000,100.000000,38.746835,33.019031,59.570248,26.592706
54.188528,65.267994,85.281564,108.776075,120.949376,109.992708,29.392521,14.287178,76.404840,1.524200,65.233066,55.259078,108.282695,83.458092,105.735999,76.240888,60.471486,71.941804,-0.002038,0.013245,32.000000,-235.721165,76.819839,-0.198473,14.695801,0.562321,32232.256096,1.005935,20.800515,-0.597384,1.573700,9.801841,6.661167,121.457842,120.058056,132.264025,120.698081,124.589870,110.626769,32.000000,108.847249,69.227390,56.430993,61.643678,7.000000,47.054633,100.000000,100.000000,38.746835,33.020843,59.596349,26.555655
54.176924,65.268777,85.275216,108.776233,121.025851,109.962152,29.367412,14.287081,76.400032,1.523865,65.237411,55.254309,108.283306,83.454187,105.736608,76.238597,60.470480,71.938761,-0.001979,0.013242,32.000000,-235.721300,76.816897,-0.198497,14.694476,0.562561,32244.553517,1.005464,20.810915,-0.598266,1.573895,7.616989,11.277957,121.457750,120.055497,132.268137,120.697758,124.588312,110.627721,32.000000,108.850013,69.226979,56.428952,61.643256,7.000000,47.042259,100.000000,100.000000,38.746835,33.023419,59.591982,26.736212
54.178269,65.270686,85.270557,108.776668,121.031737,109.937954,29.405069,14.286933,76.393865,1.523781,65.241300,55.247683,108.283783,83.448132,105.737641,76.234762,60.470013,71.933501,-0.001891,0.013243,32.000000,-235.721389,76.815038,-0.198531,14.693795,0.562494,32236.784363,1.005001,20.810024,-0.599015,1.573794,8.152217,13.446313,121.458308,120.055876,132.272603,120.695912,124.585925,110.629195,32.000000,108.853787,69.226980,56.426941,61.643401,7.000000,47.030358,100.000000,100.000000,38.746835,33.027010,59.594067,26.702830
54.162410,65.272919,85.266164,108.777225,120.877773,109.917609,29.394317,14.286897,76.388231,1.523613,65.245157,55.242906,108.283811,83.441330,105.737477,76.230142,60.468762,71.930059,-0.001892,0.013243,32.000000,-235.721340,76.811088,-0.198527,14.693825,0.562568,32244.194509,1.005821,20.822069,-0.600389,1.574014,10.318284,6.360413,121.458221,120.057918,132.273847,120.697135,124.583395,110.628617,32.000000,108.852291,69.225696,56.424258,61.642621,7.000000,47.018321,100.000000,100.000000,38.746835,33.031510,59.580368,26.557049
54.159561,65.275235,85.259893,108.777866,120.622675,109.893178,29.384988,14.286841,76.384988,1.523109,65.248676,55.240415,108.284325,83.432668,105.737702,76.223983,60.467184,71.925568,-0.001921,0.013259,32.000000,-235.721317,76.805051,-0.198508,14.693943,0.562376,32231.451396,1.004289,20.822673,-0.604035,1.573889,10.376801,11.134389,121.458397,120.057260,132.276143,120.696862,124.576856,110.629684,32.000000,108.856297,69.224481,56.421582,61.641506,7.000000,47.005309,100.000000,100.000000,38.746835,33.036572,59.590576,26.569008
54.164676,65.277958,85.254405,108.778631,120.536157,109.889144,29.402521,14.286771,76.381841,1.523001,65.251159,55.239145,108.284942,83.425714,105.737780,76.218981,60.465821,71.922636,-0.001921,0.013235,32.000000,-235.721411,76.801748,-0.198660,14.692809,0.562607,32249.599852,1.004802,20.840299,-0.605476,1.574268,5.236816,13.997653,121.459048,120.057613,132.279203,120.694196,124.571964,110.631834,32.000000,108.861753,69.224263,56.419209,61.640878,7.000000,46.992288,100.000000,100.000000,38.746835,33.041635,59.604364,26.703637
54.157075,65.280045,85.249619,108.779488,120.822663,109.876193,29.369515,14.286740,76.377446,1.522658,65.253634,55.236108,108.286499,83.420208,105.738273,76.216738,60.464312,71.920000,-0.001862,0.013219,32.000000,-235.721416,76.796448,-0.198677,14.691586,0.562450,32246.912844,1.004962,20.845380,-0.607410,1.574235,7.787183,9.608552,121.460369,120.061124,132.278740,120.697187,124.589655,110.628325,32.000000,108.857610,69.224188,56.416215,61.640008,7.000000,46.979885,100.000000,100.000000,38.746835,33.046460,59.591550,26.706132
54.151061,65.282589,85.243306,108.780597,121.031249,109.877520,29.388940,14.286814,76.369167,1.522562,65.258138,55.227373,108.287664,83.415248,105.739646,76.211433,60.462302,71.916385,-0.001862,0.013225,32.000000,-235.721460,76.788328,-0.198725,14.689713,0.562367,32249.447979,1.005400,20.852604,-0.608895,1.574118,10.319851,10.978942,121.461652,120.058332,132.282339,120.695804,124.558587,110.627002,32.000000,108.858162,69.224747,56.412628,61.637853,7.000000,46.964237,100.000000,100.000000,38.746835,33.052276,59.589750,26.675317
54.148119,65.284850,85.233938,108.781526,120.754200,109.869447,29.371816,14.286869,76.362907,1.522545,65.261278,55.221841,108.287824,83.408549,105.739973,76.204045,60.460740,71.912407,-0.001861,0.013214,32.000000,-235.721557,76.781326,-0.198703,14.687355,0.562367,32249.447979,1.005400,20.852604,-0.608895,1.574118,11.468196,7.539108,121.462192,120.059080,132.284933,120.693590,124.547052,110.625018,32.000000,108.858960,69.224698,56.409829,61.635945,7.000000,46.949602,100.000000,100.000000,38.746835,33.056775,59.590202,26.697621
