OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, May 3, 2019
3:15:17 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.853368,60.325304,138.240595,144.240289,98.929098,99.062910,29.164086,14.240426,136.197863,2.185412,60.606371,50.760793,143.422304,139.965564,141.161433,136.168061,97.079799,134.415200,-0.000742,0.010163,32.000000,-235.768594,136.429393,-0.142303,24.321047,0.692742,417533.125051,0.987060,20.218362,0.764771,2.773934,9.115047,6.185290,167.387701,32.000000,181.907585,168.362216,147.930753,150.366123,32.000000,146.133806,70.070410,62.174204,91.178685,93.594937,37.985809,59.000000,59.072035,29.600000,67.087233,59.581026,36.877562
49.867547,60.323465,138.383850,144.240340,98.873227,99.075158,29.146579,14.240376,136.215886,2.186037,60.597527,50.768425,143.419649,139.982770,141.162186,136.184662,97.078919,134.432368,-0.000742,0.010122,32.000000,-235.768660,136.446586,-0.142144,24.324301,0.692609,417600.332909,0.987102,20.213023,0.773428,2.773407,8.234410,7.578222,167.362211,32.000000,181.936361,168.365346,147.930753,150.360390,32.000000,146.129732,70.080987,62.175892,91.188713,93.594937,38.012309,59.000000,59.054296,29.600000,67.087209,59.581764,36.861274
49.875423,60.319596,138.418513,144.239988,98.872241,99.083433,29.152082,14.240384,136.234075,2.186776,60.585879,50.775522,143.418643,139.998799,141.164801,136.202154,97.079906,134.447620,-0.000742,0.010103,32.000000,-235.768517,136.464757,-0.141775,24.326791,0.692444,417651.413066,0.986982,20.209352,0.781875,2.772944,12.533173,5.204834,167.345392,32.000000,181.954642,168.347179,146.508813,150.383259,32.000000,146.106773,70.091301,62.178052,91.198451,93.594937,38.075855,59.000000,59.040915,29.600000,67.086961,59.575067,36.768245
49.883127,60.315403,138.530581,144.239358,98.892119,99.107602,29.219147,14.240357,136.251233,2.187601,60.575519,50.783047,143.419794,140.015452,141.168545,136.218644,97.081365,134.463733,-0.000740,0.010104,32.000000,-235.768528,136.480607,-0.141673,24.328626,0.692918,417692.894122,0.987384,20.192851,0.791131,2.775028,8.676572,7.692003,167.346975,32.000000,181.953750,168.318737,146.537102,150.420762,32.000000,146.080169,70.100932,62.179615,91.207993,93.594937,38.162668,59.000000,59.027987,29.600000,67.086561,59.582561,36.826645
49.888853,60.311372,138.559164,144.238502,98.911869,99.123893,29.140290,14.240315,136.267632,2.187807,60.569346,50.792776,143.420984,140.032277,141.171641,136.237717,97.080958,134.481741,-0.000741,0.010098,32.000000,-235.768566,136.497024,-0.141573,24.332164,0.693491,417804.934438,0.984895,20.168678,0.803986,2.777103,11.385784,8.072760,167.369198,32.000000,181.932099,168.304161,146.643769,150.439523,32.000000,146.057750,70.110205,62.180876,91.217421,93.594937,38.180741,59.000000,59.012683,29.600000,67.086103,59.581135,36.805442
49.897669,60.309157,138.575122,144.237645,98.920563,99.140177,29.117086,14.240444,136.284114,2.188387,60.566755,50.802531,143.422981,140.052673,141.171602,136.254825,97.080529,134.498757,-0.000741,0.010100,32.000000,-235.768439,136.517010,-0.141320,24.336161,0.693491,417804.934438,0.984895,20.168678,0.803986,2.777103,5.589578,5.099059,167.390126,32.000000,181.911727,168.314414,146.723603,150.432314,32.000000,146.068858,70.119602,62.181688,91.227154,93.594937,38.164079,59.000000,58.995664,29.600000,67.085904,59.579128,36.841539
49.900796,60.308099,138.503177,144.237152,98.937690,99.152497,29.162254,14.240579,136.297052,2.188926,60.564527,50.809778,143.423876,140.066124,141.170390,136.268266,97.080494,134.511137,-0.000740,0.010093,32.000000,-235.768249,136.531109,-0.141205,24.338959,0.693547,417866.124915,0.987587,20.158727,0.813177,2.777357,10.369661,15.228270,167.398072,32.000000,181.904217,168.330067,146.739241,150.420071,32.000000,146.085157,70.125731,62.182325,91.233697,93.594937,38.177450,59.000000,58.981311,29.600000,67.085864,59.581489,36.740218
49.918748,60.305169,138.514212,144.236053,98.973273,99.184930,29.151242,14.240521,136.323619,2.190058,60.559396,50.822524,143.423061,140.093469,141.169059,136.296447,97.081454,134.534802,-0.000738,0.010087,32.000000,-235.768234,136.558469,-0.141061,24.343988,0.693484,417926.904956,0.988339,20.147399,0.821906,2.777186,7.136379,7.783382,167.390071,32.000000,181.915132,168.357366,146.650571,150.393136,32.000000,146.110531,70.137501,62.183929,91.246808,93.594937,38.138902,59.000000,58.955931,29.600000,67.085771,59.568890,37.038970
49.928885,60.301501,138.674895,144.234836,98.921001,99.209275,29.161273,14.240435,136.341827,2.190761,60.552085,50.830322,143.421364,140.116837,141.170755,136.319004,97.083041,134.553457,-0.000738,0.010096,32.000000,-235.768280,136.578168,-0.141323,24.345140,0.693086,417976.153490,0.986860,20.143110,0.827978,2.775571,11.310095,9.559871,167.366689,32.000000,181.938147,168.359805,146.556247,150.387692,32.000000,146.113007,70.145600,62.185426,91.256649,93.594937,38.158795,59.000000,58.933100,29.600000,67.085458,59.576955,36.796124
49.936202,60.296906,138.730531,144.233311,98.870623,99.233892,29.199931,14.240435,136.362783,2.191608,60.540584,50.841233,143.419937,140.140387,141.172788,136.338031,97.084168,134.572745,-0.000738,0.010069,32.000000,-235.768246,136.597538,-0.141563,24.346492,0.692939,418096.010863,0.987158,20.121628,0.838558,2.774793,15.535609,14.037514,167.349022,32.000000,181.951288,168.343276,146.499743,150.406112,32.000000,146.095109,70.153254,62.186615,91.265827,93.594937,38.208832,59.000000,58.912566,29.600000,67.085018,59.580928,37.020702
49.947848,60.291911,138.923463,144.231394,98.845045,99.258190,29.158272,14.240431,136.386029,2.192098,60.526717,50.851464,143.418389,140.161862,141.175965,136.360399,97.084745,134.591941,-0.000738,0.010076,32.000000,-235.768258,136.619910,-0.141559,24.347758,0.693710,418184.477876,0.986831,20.107485,0.846066,2.777448,9.203483,14.226645,167.350394,32.000000,181.947011,168.324664,143.705806,150.426754,32.000000,146.070894,70.160491,62.187696,91.275685,93.594937,38.318665,59.000000,58.892279,29.600000,67.084496,59.586278,36.881817
49.955817,60.288646,138.762324,144.230028,98.837371,99.274425,29.211183,14.240495,136.401764,2.192550,60.516741,50.858779,143.418307,140.175619,141.178130,136.374955,97.085054,134.607034,-0.000737,0.010085,32.000000,-235.768168,136.637494,-0.141556,24.349977,0.693996,418275.443313,0.985598,20.095331,0.854342,2.778155,14.703655,10.153510,167.363315,32.000000,181.935772,168.317369,140.947866,150.434818,32.000000,146.059889,70.165525,62.188653,91.282636,93.594937,38.310220,59.000000,58.874056,29.600000,67.084133,59.570916,36.855772
49.965725,60.280254,138.761485,144.226814,98.880274,99.306727,29.142343,14.240563,136.432470,2.192974,60.496241,50.869659,143.420335,140.208495,141.180026,136.402385,97.086679,134.637938,-0.000738,0.010111,32.000000,-235.768011,136.665668,-0.141708,24.357522,0.694890,418363.137444,0.986982,20.078305,0.863124,2.781370,12.857398,13.584850,167.393197,32.000000,181.907815,168.323584,138.270207,150.429959,32.000000,146.064919,70.175450,62.191662,91.296552,93.594937,38.284601,59.000000,58.843019,29.600000,67.083230,59.585580,36.854671
49.977615,60.272612,138.787186,144.223899,98.919994,99.331033,29.157289,14.240635,136.454259,2.193232,60.483027,50.879594,143.421142,140.234308,141.179381,136.424310,97.086923,134.659724,-0.000738,0.010126,32.000000,-235.767990,136.688533,-0.141750,24.364839,0.694013,418422.180844,0.985174,20.066811,0.870171,2.777701,11.637937,6.066770,167.401784,32.000000,181.897566,168.345364,138.298468,150.407067,32.000000,146.088603,70.181838,62.193416,91.308258,93.594937,38.267532,59.000000,58.816400,29.600000,67.082375,59.571851,37.013365
49.985913,60.264678,138.966876,144.220533,98.940578,99.355286,29.169529,14.240659,136.476089,2.190325,60.472543,50.887340,143.419275,140.258283,141.177563,136.446628,97.087170,134.683434,-0.000738,0.010142,32.000000,-235.768092,136.711477,-0.141664,24.371045,0.693849,418538.230181,0.987585,20.048186,0.883609,2.777133,11.823246,23.811859,167.392347,32.000000,181.907295,168.361671,138.226919,150.389221,32.000000,146.105904,70.189089,62.195292,91.320666,93.594937,38.328051,59.000000,58.792956,29.600000,67.081393,59.575391,36.825398
49.994454,60.256283,138.986720,144.216862,98.951378,99.379665,29.188235,14.240823,136.503951,2.181354,60.461446,50.895607,143.415905,140.284483,141.175650,136.468576,97.089149,134.708021,-0.000738,0.010157,32.000000,-235.767876,136.737538,-0.141687,24.373769,0.693735,418623.083674,0.987042,20.028270,0.893981,2.776987,6.146219,11.904614,167.370222,32.000000,181.931046,168.363715,138.131594,150.382339,32.000000,146.105919,70.196064,62.197349,91.332308,93.594937,38.371148,59.000000,58.767444,29.600000,67.080357,59.574260,37.020628
49.994108,60.248163,139.205277,144.213007,98.994062,99.404049,29.163480,14.240635,136.530434,2.171864,60.451363,50.902728,143.412940,140.306508,141.174544,136.487400,97.091801,134.728742,-0.000737,0.010146,32.000000,-235.767956,136.761615,-0.141779,24.374565,0.694470,418709.671733,0.986668,20.011768,0.905287,2.780121,6.554235,24.887654,167.354270,32.000000,181.947323,168.347404,135.278540,150.395484,32.000000,146.089143,70.202829,62.199308,91.343506,93.594937,38.470804,59.000000,58.746747,29.600000,67.079343,59.575008,37.038603
50.010402,60.241257,139.344920,144.209155,98.976667,99.428478,29.154128,14.240645,136.553675,2.162815,60.442370,50.909837,143.409856,140.330718,141.176668,136.510066,97.092991,134.751522,-0.000739,0.010138,32.000000,-235.768020,136.783402,-0.142001,24.374260,0.694513,418792.471594,0.986070,19.994559,0.915285,2.780043,7.815856,9.552757,167.351507,32.000000,181.950179,168.325069,131.080319,150.419070,32.000000,146.063390,70.210250,62.201183,91.355321,93.594937,38.566683,59.000000,58.715311,29.600000,67.078379,59.575853,36.865236
50.017021,60.235824,139.364457,144.205465,99.045610,99.453037,29.155205,14.240787,136.577271,2.153807,60.434015,50.918647,143.408322,140.354307,141.179131,136.531864,97.093886,134.775650,-0.000739,0.010150,32.000000,-235.767793,136.806894,-0.141749,24.375525,0.695724,418880.723297,0.987136,19.986796,0.922728,2.784434,7.374794,8.107080,167.372797,32.000000,181.934500,168.310513,129.763030,150.431176,32.000000,146.037959,70.217825,62.203110,91.367986,93.594937,38.652823,59.000000,58.691400,29.600000,67.077732,59.582954,36.940511
50.030155,60.231202,139.420075,144.202006,99.098268,99.481495,29.165232,14.240839,136.599241,2.144160,60.426104,50.930267,143.408526,140.378509,141.178226,136.553886,97.095429,134.799042,-0.000739,0.010182,32.000000,-235.767647,136.829393,-0.141635,24.380574,0.696330,418962.002948,0.987323,19.963073,0.932633,2.786319,9.040896,12.685823,167.398979,32.000000,181.916311,168.311112,129.859607,150.424995,32.000000,146.032265,70.224761,62.204581,91.380653,93.594937,38.667641,59.000000,58.658723,29.600000,67.077165,59.582561,36.719455
50.038378,60.225723,139.427738,144.198569,99.126744,99.518030,29.147883,14.240982,136.621603,2.134504,60.418486,50.942655,143.407516,140.402858,141.175602,136.575928,97.096568,134.823586,-0.000740,0.010205,32.000000,-235.767403,136.853262,-0.141651,24.387954,0.696449,419052.745311,0.987373,19.950813,0.943486,2.786341,5.550982,10.580581,167.413363,32.000000,181.904740,168.335040,127.171827,150.403026,32.000000,146.053312,70.231901,62.206650,91.393266,93.594937,38.689960,59.000000,58.630040,29.600000,67.076591,59.577456,36.839044
50.051365,60.219859,139.547594,144.194943,99.155594,99.542614,29.153764,14.241231,136.644731,2.124932,60.410980,50.952459,143.403780,140.426637,141.173390,136.597430,97.097199,134.843365,-0.000740,0.010217,32.000000,-235.767114,136.877941,-0.141703,24.394169,0.696565,419155.274811,0.987019,19.932641,0.953334,2.786721,6.048184,8.143858,167.408270,32.000000,181.910918,168.357868,123.043550,150.382916,32.000000,146.073366,70.239999,62.208380,91.405563,93.594937,38.708977,59.000000,58.596406,29.600000,67.075966,59.575194,37.036476
50.065310,60.212912,139.549559,144.191289,99.180364,99.558909,29.160070,14.241381,136.667291,2.115306,60.399607,50.959873,143.398421,140.453631,141.171856,136.618631,97.099154,134.864116,-0.000738,0.010227,32.000000,-235.766931,136.901506,-0.141749,24.399529,0.696503,419295.356698,0.987776,19.918678,0.964143,2.786416,8.081116,7.420815,167.386518,32.000000,181.934483,168.365318,121.593237,150.373531,32.000000,146.080311,70.247619,62.209541,91.417560,93.594937,38.810063,59.000000,58.561729,29.600000,67.075044,59.577496,36.942712
50.069305,60.204536,139.663489,144.187267,99.173899,99.583249,29.187353,14.241288,136.689226,2.105524,60.384808,50.966360,143.393334,140.477557,141.171021,136.638118,97.102979,134.886569,-0.000739,0.010215,32.000000,-235.767112,136.921479,-0.141858,24.401144,0.696873,419382.176163,0.987524,19.899422,0.973142,2.788088,7.488454,5.237453,167.368877,32.000000,181.950812,168.353397,121.520271,150.384572,32.000000,146.064676,70.255091,62.210710,91.429853,93.594937,38.856652,59.000000,58.534193,29.600000,67.074013,59.580240,37.023343
50.085512,60.196669,139.547138,144.183331,99.207777,99.607554,29.162396,14.241238,136.709600,2.095692,60.371648,50.974132,143.389662,140.498546,141.171243,136.660373,97.105775,134.905856,-0.000738,0.010237,32.000000,-235.767033,136.943227,-0.141518,24.401066,0.696620,419429.197360,0.987151,19.878097,0.981287,2.787350,9.293303,11.128160,167.365342,32.000000,181.951052,168.330995,124.318993,150.403924,32.000000,146.036567,70.263270,62.212008,91.441975,93.594937,38.864413,59.000000,58.494538,29.600000,67.073016,59.584754,36.911678
50.093318,60.189374,139.592748,144.179465,99.182701,99.631899,29.161701,14.241324,136.729262,2.085328,60.362847,50.979796,143.387747,140.518068,141.173657,136.679770,97.107811,134.925892,-0.000739,0.010238,32.000000,-235.766852,136.965414,-0.141556,24.401622,0.697224,419511.184297,0.986361,19.865601,0.988390,2.789403,5.179913,14.724568,167.390472,32.000000,181.928971,168.314152,128.546995,150.414595,32.000000,146.017732,70.272459,62.213103,91.454921,93.594937,38.791292,59.000000,58.461078,29.600000,67.072026,59.577240,36.821216
50.100376,60.182943,139.667114,144.175742,99.216099,99.656251,29.147609,14.241353,136.747218,2.075562,60.361473,50.981616,143.386931,140.535071,141.172877,136.697249,97.107889,134.944977,-0.000739,0.010247,32.000000,-235.766825,136.984566,-0.141759,24.402648,0.696556,419587.836482,0.987074,19.841028,0.994979,2.786178,11.629201,15.684249,167.414030,32.000000,181.900571,168.314176,128.670932,150.406413,32.000000,146.019522,70.282803,62.214433,91.468334,93.594937,38.881325,59.000000,58.426308,29.600000,67.071215,59.589150,36.741319
50.102874,60.178959,139.760448,144.172506,99.327660,99.680601,29.161189,14.241351,136.764616,2.065745,60.364637,50.986877,143.385392,140.551477,141.169523,136.713897,97.110001,134.959119,-0.000740,0.010237,32.000000,-235.766841,137.003065,-0.141752,24.407337,0.696796,419672.299771,0.987151,19.825686,1.002691,2.786654,20.757678,16.009331,167.425383,32.000000,181.883481,168.339909,128.718867,150.376036,32.000000,146.046967,70.293013,62.215312,91.480990,93.594937,39.004757,59.000000,58.390545,29.600000,67.070616,59.583544,36.747408
50.112978,60.176447,139.838048,144.169739,99.375733,99.704951,29.169607,14.241450,136.779885,2.055561,60.370063,50.993062,143.382251,140.565919,141.164326,136.729681,97.112732,134.971765,-0.000740,0.010249,32.000000,-235.766823,137.019184,-0.141722,24.414320,0.697178,419762.672223,0.987699,19.811984,1.011900,2.787746,13.665086,10.873544,167.414735,32.000000,181.889781,168.360185,128.640460,150.349327,32.000000,146.070915,70.303312,62.215228,91.494428,93.594937,39.019466,59.000000,58.362654,29.600000,67.070261,59.581144,37.007716
50.118618,60.174969,139.806358,144.167379,99.384252,99.721184,29.140751,14.241572,136.794140,2.045455,60.371624,50.997171,143.378259,140.582213,141.159234,136.746302,97.115939,134.983312,-0.000741,0.010234,32.000000,-235.766566,137.035592,-0.141618,24.418675,0.697627,419854.173577,0.987416,19.805426,1.016668,2.789470,11.175388,12.853037,167.388067,32.000000,181.914812,168.368463,128.525885,150.336795,32.000000,146.075559,70.313389,62.215468,91.506681,93.594937,39.012541,59.000000,58.326430,29.600000,67.070152,59.578440,37.021729
50.128423,60.173230,139.799263,144.165279,99.362210,99.737385,29.154406,14.241557,136.805800,2.035412,60.367743,51.000867,143.373658,140.596081,141.155426,136.759621,97.119948,134.995201,-0.000740,0.010259,32.000000,-235.766598,137.050642,-0.141672,24.419577,0.697819,419941.886571,0.987147,19.792503,1.020087,2.790456,6.435304,8.571637,167.369563,32.000000,181.930818,168.354128,132.676239,150.349151,32.000000,146.055650,70.323660,62.216617,91.518834,93.594937,39.022627,59.000000,58.289720,29.600000,67.070020,59.587921,36.938163
50.134147,60.170941,139.908627,144.163145,99.376134,99.753625,29.164704,14.241564,136.817531,2.025196,60.362365,51.004255,143.370697,140.608254,141.155721,136.770491,97.124117,135.005246,-0.000739,0.010268,32.000000,-235.766797,137.066370,-0.141677,24.419399,0.697563,419998.943062,0.988159,19.785214,1.022496,2.789509,6.202449,7.117616,167.361202,32.000000,181.932338,168.325902,136.884130,150.372094,32.000000,146.030609,70.335305,62.217483,91.531662,93.594937,39.140312,59.000000,58.261423,29.600000,67.069830,59.582256,36.840365
50.141340,60.168116,139.997901,144.160900,99.372297,99.769942,29.153480,14.241535,136.830021,2.014793,60.359838,51.004954,143.369442,140.618683,141.155932,136.781242,97.126857,135.015890,-0.000738,0.010270,32.000000,-235.766819,137.080869,-0.141779,24.418186,0.697461,420051.374737,0.987639,19.773377,1.024271,2.788822,20.733363,16.409389,167.382919,32.000000,181.912006,168.307333,136.992997,150.383240,32.000000,146.013253,70.347366,62.217240,91.544440,93.594937,39.185478,59.000000,58.219486,29.600000,67.069566,59.580800,36.896344
50.151036,60.165329,139.882810,144.158590,99.382757,99.782253,29.160045,14.241614,136.839484,2.004743,60.362635,51.006645,143.369991,140.631818,141.154185,136.791752,97.128663,135.024565,-0.000738,0.010280,32.000000,-235.766826,137.090520,-0.141565,24.418278,0.698021,420105.211423,0.987321,19.765191,1.024987,2.790685,13.329625,16.806352,167.411005,32.000000,181.882602,168.307765,137.103971,150.375205,32.000000,146.007310,70.359305,62.216782,91.557711,93.594937,39.128508,59.000000,58.181229,29.600000,67.069191,59.581774,36.842566
50.146213,60.164348,139.746004,144.156682,99.357673,99.802464,29.161497,14.241718,136.845691,1.994191,60.372618,51.006339,143.372268,140.642511,141.149149,136.798943,97.130614,135.031915,-0.000739,0.010304,32.000000,-235.766727,137.097565,-0.141695,24.421268,0.698488,420160.567198,0.987700,19.754959,1.027423,2.792065,6.351731,13.594482,167.425216,32.000000,181.863750,168.332601,141.225091,150.350648,32.000000,146.034658,70.371043,62.216087,91.570192,93.594937,39.129968,59.000000,58.149745,29.600000,67.069112,59.578656,36.726572
50.148724,60.165643,139.718986,144.155458,99.397807,99.822675,29.156658,14.241786,136.850171,1.983477,60.384865,51.007379,143.371528,140.650426,141.143405,136.806122,97.134527,135.037168,-0.000740,0.010322,32.000000,-235.766673,137.103895,-0.141985,24.425222,0.697857,420198.893427,0.987382,19.742188,1.029835,2.789231,7.870504,6.403482,167.414896,32.000000,181.868759,168.357728,145.297356,150.322619,32.000000,146.060053,70.382944,62.215034,91.583826,93.594937,39.074938,59.000000,58.120913,29.600000,67.069267,59.571585,36.878956
50.144038,60.167863,139.771968,144.154713,99.407980,99.822657,29.164268,14.242025,136.855397,1.972679,60.396432,51.008200,143.367285,140.655447,141.138257,136.809791,97.137536,135.039565,-0.000741,0.010307,32.000000,-235.766423,137.110484,-0.142340,24.428492,0.697311,420282.318646,0.987635,19.746173,1.031459,2.786771,16.083337,7.567689,167.385078,32.000000,181.890240,168.368173,145.183550,150.303348,32.000000,146.068215,70.394332,62.214129,91.597303,93.594937,39.042294,59.000000,58.093587,29.600000,67.069658,59.578755,36.811018
50.153108,60.170842,139.711399,144.154401,99.456035,99.830890,29.133909,14.242162,136.859079,1.962464,60.403062,51.008933,143.363803,140.660501,141.135172,136.811155,97.142690,135.039844,-0.000743,0.010308,32.000000,-235.766221,137.113747,-0.142402,24.431545,0.697169,420360.314203,0.987948,19.744883,1.030100,2.786093,10.294433,11.123751,167.361039,32.000000,181.906762,168.349799,145.093056,150.314532,32.000000,146.055945,70.406039,62.213228,91.610099,93.594937,39.085167,59.000000,58.061189,29.600000,67.070082,59.587547,36.750270
50.153752,60.173851,139.724803,144.154359,99.500082,99.835071,29.159241,14.242310,136.862550,1.952097,60.403668,51.007452,143.363055,140.663323,141.134698,136.813492,97.147565,135.041571,-0.000742,0.010319,32.000000,-235.766072,137.116132,-0.142506,24.431981,0.697408,420360.458166,0.987797,19.751927,1.028255,2.787410,8.627623,5.372126,167.358999,32.000000,181.904737,168.319992,145.112163,150.344342,32.000000,146.024070,70.417952,62.212853,91.623215,93.594937,39.127822,59.000000,58.026494,29.600000,67.070683,59.584292,36.872646
50.149773,60.176060,139.785825,144.154518,99.512383,99.835042,29.165898,14.242469,136.862915,1.941724,60.405188,51.002463,143.363238,140.664281,141.135810,136.814451,97.150944,135.042986,-0.000743,0.010328,32.000000,-235.766042,137.118626,-0.142644,24.430078,0.696949,420383.041442,0.988719,19.745567,1.023238,2.785698,6.576354,10.772405,167.381057,32.000000,181.881374,168.300827,145.233872,150.359730,32.000000,146.005000,70.430136,62.212270,91.637174,93.594937,39.149574,59.000000,58.001311,29.600000,67.071141,59.571418,36.866263
50.148749,60.177868,139.579220,144.154526,99.494396,99.835134,29.163187,14.242763,136.862967,1.930940,60.411227,50.997509,143.365492,140.661824,141.133644,136.811924,97.152538,135.043848,-0.000745,0.010355,32.000000,-235.765886,137.119675,-0.142778,24.427293,0.697029,420395.540884,0.987895,19.747912,1.019202,2.785929,7.947281,10.184717,167.408018,32.000000,181.851526,168.303124,145.358695,150.351948,32.000000,146.007685,70.441003,62.211216,91.651127,93.594937,39.100530,59.000000,57.971061,29.600000,67.071534,59.582728,36.783872
50.145610,60.179976,139.645011,144.154554,99.508397,99.835055,29.165660,14.243022,136.861870,1.920178,60.421534,50.993506,143.366253,140.657133,141.128239,136.808249,97.152740,135.041816,-0.000745,0.010348,32.000000,-235.765624,137.121012,-0.142972,24.425298,0.697449,420394.449264,0.987762,19.754220,1.016512,2.787367,5.334397,6.788025,167.418780,32.000000,181.833815,168.329640,145.405134,150.323538,32.000000,146.038151,70.451445,62.209816,91.664672,93.594937,39.166815,59.000000,57.944762,29.600000,67.071871,59.585491,36.888347
50.144303,60.183084,139.785892,144.154772,99.582281,99.834877,29.187961,14.243108,136.858108,1.909367,60.433880,50.987676,143.364941,140.651694,141.123072,136.804554,97.155492,135.039946,-0.000745,0.010359,32.000000,-235.765458,137.119289,-0.142967,24.424766,0.696529,420394.272262,0.987881,19.757081,1.015338,2.783304,8.963706,5.979201,167.408144,32.000000,181.840010,168.357001,142.625637,150.295573,32.000000,146.068273,70.462116,62.209243,91.678573,93.594937,39.105129,59.000000,57.917670,29.600000,67.072423,59.585963,36.726645
50.139195,60.186761,139.617676,144.155684,99.630692,99.834801,29.147973,14.243388,136.852753,1.899099,60.445878,50.981940,143.363897,140.647750,141.119681,136.800083,97.161028,135.035263,-0.000747,0.010354,32.000000,-235.765115,137.115519,-0.143069,24.425395,0.696962,420398.724690,0.987870,19.762422,1.014147,2.784790,9.956616,16.280740,167.378947,32.000000,181.866337,168.365713,139.833399,150.285052,32.000000,146.077391,70.472721,62.209268,91.692314,93.594937,39.110102,59.000000,57.895403,29.600000,67.073033,59.577978,36.799572
50.135844,60.190492,139.597485,144.156869,99.637569,99.826688,29.158297,14.243446,136.845175,1.888430,60.454534,50.976338,143.362088,140.644789,141.117070,136.793396,97.166865,135.031988,-0.000747,0.010339,32.000000,-235.765068,137.108278,-0.142961,24.426498,0.697695,420397.132204,0.987150,19.766876,1.010485,2.787672,9.419324,7.616112,167.350749,32.000000,181.887279,168.348768,142.608712,150.299396,32.000000,146.060771,70.482866,62.208352,91.704797,93.594937,39.095878,59.000000,57.866733,29.600000,67.073675,59.581430,36.768245
50.139822,60.194612,139.685546,144.158381,99.680066,99.814608,29.164976,14.243505,136.837306,1.878012,60.460745,50.971655,143.360365,140.636215,141.116722,136.785786,97.170934,135.023088,-0.000748,0.010330,32.000000,-235.764934,137.102892,-0.143018,24.426564,0.696936,420394.905110,0.988624,19.775812,1.002672,2.784601,11.456174,20.249620,167.341673,32.000000,181.887640,168.318582,145.426753,150.329546,32.000000,146.031734,70.492754,62.206154,91.717049,93.594937,39.177915,59.000000,57.840272,29.600000,67.074328,59.579315,36.821436
50.139762,60.199451,139.601039,144.160272,99.672279,99.810401,29.161064,14.243602,136.829716,1.867930,60.465353,50.966711,143.360580,140.626071,141.117636,136.778828,97.173153,135.014458,-0.000748,0.010329,32.000000,-235.764771,137.096190,-0.143025,24.425254,0.696814,420356.332155,0.988276,19.782995,0.995243,2.784385,7.340345,12.722067,167.359966,32.000000,181.865385,168.297675,145.533963,150.348647,32.000000,146.007525,70.503031,62.203081,91.729458,93.594937,39.138800,59.000000,57.805262,29.600000,67.075138,59.581862,36.756946
50.136969,60.203803,139.551099,144.162590,99.693642,99.806354,29.171626,14.243754,136.822220,1.859179,60.471936,50.962303,143.362173,140.616694,141.116502,136.770400,97.176507,135.003969,-0.000748,0.010350,32.000000,-235.764518,137.085203,-0.143003,24.423236,0.697107,420300.329817,0.987855,19.783017,0.986845,2.785920,7.889345,12.782111,167.386814,32.000000,181.836106,168.298303,145.664461,150.342513,32.000000,146.011131,70.512900,62.200520,91.740918,93.594937,39.164848,59.000000,57.777973,29.600000,67.075905,59.572785,36.874187
50.128982,60.207903,139.515158,144.164964,99.666698,99.794265,29.156830,14.243884,136.810393,1.857068,60.480903,50.959541,143.364766,140.605532,141.113456,136.760948,97.179148,134.991642,-0.000749,0.010345,32.000000,-235.764348,137.076672,-0.143037,24.420270,0.696704,420284.626928,0.987960,19.787919,0.980431,2.784238,6.877608,13.564296,167.398573,32.000000,181.818655,168.322909,142.982311,150.315552,32.000000,146.043095,70.521451,62.198182,91.752144,93.594937,39.070841,59.000000,57.759003,29.600000,67.076632,59.579276,36.817327
50.126129,60.211794,139.416924,144.167469,99.691294,99.782004,29.157710,14.244120,136.796278,1.856564,60.488581,50.952576,143.365033,140.593123,141.110559,136.752456,97.184130,134.981788,-0.000750,0.010343,32.000000,-235.764184,137.067160,-0.142945,24.418509,0.696536,420268.614849,0.987634,19.795148,0.971975,2.783397,8.215619,7.298413,167.387777,32.000000,181.821238,168.350313,140.234234,150.286855,32.000000,146.075323,70.530831,62.196448,91.763972,93.594937,39.105973,59.000000,57.737774,29.600000,67.077326,59.585098,36.843079
50.113774,60.215521,139.296263,144.170180,99.656411,99.769915,29.159700,14.244252,136.786301,1.856070,60.488302,50.948818,143.363722,140.583353,141.107753,136.742544,97.188649,134.971997,-0.000749,0.010337,32.000000,-235.764124,137.059579,-0.142670,24.417992,0.696496,420223.240056,0.988199,19.807474,0.963339,2.783124,5.469722,15.436629,167.359915,32.000000,181.846152,168.359542,142.949428,150.274210,32.000000,146.085717,70.540168,62.194334,91.775103,93.594937,38.979905,59.000000,57.715212,29.600000,67.077987,59.579050,36.873453
50.108717,60.215587,139.304955,144.172364,99.617974,99.769671,29.156527,14.244435,136.778104,1.855738,60.481276,50.944940,143.362267,140.573179,141.105630,136.733080,97.194390,134.961693,-0.000749,0.010360,32.000000,-235.764049,137.050807,-0.142503,24.416772,0.696032,420168.506172,0.988120,19.814303,0.953566,2.781322,12.143453,13.749356,167.331227,32.000000,181.865640,168.343015,145.666815,150.288225,32.000000,146.072848,70.549003,62.191870,91.785255,93.594937,38.994569,59.000000,57.698196,29.600000,67.078299,59.571792,36.820555
50.096989,60.213712,139.427498,144.174358,99.579322,99.769522,29.162384,14.244351,136.768238,1.855356,60.474536,50.937062,143.362180,140.563458,141.107403,136.722248,97.198878,134.952954,-0.000749,0.010355,32.000000,-235.764156,137.042281,-0.142761,24.413529,0.695558,420121.933935,0.988211,19.830757,0.944284,2.779600,5.262974,12.521462,167.320996,32.000000,181.868822,168.314618,142.854631,150.322034,32.000000,146.044159,70.558559,62.189584,91.795544,93.594937,39.027224,59.000000,57.682966,29.600000,67.078297,59.577712,36.730093
50.093377,60.211261,139.312762,144.176275,99.513099,99.745109,29.165923,14.244367,136.757637,1.855217,60.471237,50.926034,143.363708,140.548635,141.110424,136.711014,97.202534,134.940813,-0.000749,0.010353,32.000000,-235.764219,137.030923,-0.142723,24.409425,0.695718,420113.582866,0.988426,19.836032,0.933529,2.780054,6.966896,9.890942,167.334756,32.000000,181.848255,168.291507,140.093826,150.342659,32.000000,146.019882,70.567465,62.186826,91.805944,93.594937,39.034866,59.000000,57.657460,29.600000,67.078016,59.572293,36.846821
50.082407,60.209596,139.322233,144.178224,99.517576,99.720727,29.157416,14.244571,136.744024,1.854641,60.474110,50.915990,143.366253,140.536674,141.110759,136.700136,97.206740,134.930098,-0.000750,0.010346,32.000000,-235.764015,137.018517,-0.142457,24.406497,0.696596,420108.915928,0.988475,19.846243,0.924790,2.783151,9.825091,9.446374,167.361699,32.000000,181.818198,168.286358,142.885908,150.344851,32.000000,146.020642,70.575138,62.183644,91.816293,93.594937,39.001130,59.000000,57.651749,29.600000,67.077903,59.580967,36.769052
50.071599,60.210981,139.096214,144.180902,99.486428,99.700401,29.173688,14.244561,136.731238,1.854769,60.484521,50.905241,143.370088,140.520484,141.108329,136.687199,97.209740,134.919892,-0.000750,0.010354,32.000000,-235.764033,137.005371,-0.142341,24.404083,0.696026,419998.883262,0.988185,19.847515,0.915228,2.781062,5.978457,8.317534,167.377630,32.000000,181.796768,168.308659,145.657875,150.322534,32.000000,146.047683,70.582467,62.181837,91.826275,93.594937,38.888837,59.000000,57.636664,29.600000,67.078080,59.585088,36.848068
50.059183,60.214004,139.052955,144.184138,99.522927,99.680106,29.160476,14.244749,136.717091,1.854618,60.500130,50.895350,143.371457,140.506270,141.103982,136.675630,97.213668,134.904768,-0.000750,0.010349,32.000000,-235.763843,136.992453,-0.142258,24.402628,0.696158,419892.672540,0.988466,19.857155,0.905809,2.781860,9.717080,5.349360,167.371447,32.000000,181.794959,168.335673,145.610971,150.290079,32.000000,146.077982,70.589637,62.180316,91.835277,93.594937,38.876237,59.000000,57.627283,29.600000,67.078522,59.582384,36.860174
50.046462,60.218354,139.047082,144.187845,99.473348,99.655829,29.219238,14.244983,136.701072,1.854212,60.513699,50.884494,143.370304,140.493894,141.101105,136.661404,97.218744,134.889290,-0.000751,0.010363,32.000000,-235.763645,136.977007,-0.142261,24.402845,0.695133,419810.231451,0.987951,19.869682,0.897843,2.777946,6.811684,7.588821,167.341049,32.000000,181.822579,168.344532,145.484470,150.276229,32.000000,146.095659,70.596096,62.178962,91.843469,93.594937,38.842072,59.000000,57.615850,29.600000,67.079201,59.572372,36.842346
50.032956,60.223720,139.089265,144.191937,99.508402,99.631484,29.156185,14.244972,136.686866,1.854139,60.520042,50.875343,143.370978,140.478908,141.100357,136.644916,97.224945,134.871752,-0.000750,0.010364,32.000000,-235.763667,136.960145,-0.142153,24.401886,0.695021,419728.946756,0.988475,19.885505,0.886557,2.777771,8.870381,8.420666,167.312140,32.000000,181.846002,168.333620,145.371086,150.284109,32.000000,146.082779,70.601827,62.178104,91.850401,93.594937,38.888191,59.000000,57.614081,29.600000,67.080101,59.574781,36.875728
50.023488,60.228172,139.037729,144.196472,99.451925,99.607145,29.152994,14.245273,136.674195,1.853878,60.520064,50.866151,143.373171,140.466075,141.101110,136.628642,97.229705,134.856916,-0.000750,0.010364,32.000000,-235.763472,136.946636,-0.142102,24.398614,0.695026,419630.674573,0.986534,19.902973,0.873949,2.778360,11.033766,11.886865,167.301819,32.000000,181.851339,168.305027,145.344619,150.309994,32.000000,146.055847,70.607032,62.177439,91.856239,93.594937,38.827913,59.000000,57.605212,29.600000,67.080916,59.579453,36.881084
50.008637,60.231161,138.922661,144.200879,99.349618,99.582910,29.173723,14.245277,136.659213,1.853632,60.517752,50.858326,143.376078,140.448320,141.104524,136.616054,97.233985,134.843947,-0.000750,0.010374,32.000000,-235.763483,136.931728,-0.142360,24.393711,0.695312,419532.513932,0.988733,19.922268,0.859213,2.779953,10.083609,9.827375,167.317036,32.000000,181.837748,168.279233,145.432893,150.335508,32.000000,146.037986,70.611648,62.177423,91.862071,93.594937,38.846312,59.000000,57.598810,29.600000,67.081586,59.574634,36.895610
50.000342,60.232906,138.893117,144.205147,99.341500,99.550432,29.162433,14.245413,136.647461,1.853597,60.515463,50.850794,143.381362,140.432908,141.106512,136.602216,97.237252,134.831133,-0.000751,0.010393,32.000000,-235.763309,136.919762,-0.142444,24.388109,0.695135,419432.689026,0.988817,19.936488,0.847231,2.779449,12.549605,9.955432,167.348187,32.000000,181.809007,168.274100,145.562422,150.340005,32.000000,146.032893,70.615386,62.177462,91.867621,93.594937,38.808519,59.000000,57.593254,29.600000,67.082047,59.578302,36.888860
49.993281,60.233624,138.886025,144.209264,99.356663,99.534215,29.161447,14.245468,136.634216,1.853478,60.514481,50.842309,143.386438,140.419837,141.106090,136.586681,97.240659,134.817749,-0.000752,0.010418,32.000000,-235.763262,136.905187,-0.142448,24.384825,0.694776,419335.650642,0.988205,19.954799,0.836639,2.777973,10.355250,11.414850,167.366950,32.000000,181.786912,168.291529,145.639882,150.321607,32.000000,146.059190,70.618225,62.177792,91.872295,93.594937,38.759511,59.000000,57.585197,29.600000,67.082288,59.582443,36.833395
49.984010,60.232923,139.036671,144.213147,99.364476,99.510038,29.173851,14.245657,136.622226,1.853020,60.517629,50.834377,143.391015,140.404321,141.105670,136.573986,97.245914,134.805172,-0.000752,0.010399,32.000000,-235.763080,136.893094,-0.142650,24.384516,0.694695,419200.145513,0.988450,19.965105,0.827134,2.777843,5.754201,7.539632,167.364927,32.000000,181.786733,168.319922,145.601007,150.297998,32.000000,146.099698,70.621006,62.178980,91.878049,93.594937,38.864939,59.000000,57.577827,29.600000,67.082394,59.577683,36.819602
49.981069,60.232118,138.983316,144.217052,99.387266,99.485720,29.168858,14.245756,136.610237,1.852498,60.521729,50.822569,143.393732,140.391793,141.106326,136.562366,97.251805,134.794854,-0.000752,0.010414,32.000000,-235.762829,136.879810,-0.142502,24.384333,0.694754,419130.985678,0.988477,19.973109,0.817212,2.778094,5.963935,6.099952,167.339829,32.000000,181.811319,168.332583,145.473471,150.285193,32.000000,146.115715,70.623113,62.180182,91.883193,93.594937,38.849978,59.000000,57.568798,29.600000,67.082425,59.586209,36.763842
49.971116,60.231700,138.854647,144.221063,99.416462,99.461370,29.156726,14.245889,136.600377,1.852476,60.521280,50.815798,143.394636,140.379276,141.107843,136.551809,97.256637,134.782672,-0.000754,0.010416,32.000000,-235.762469,136.868153,-0.142483,24.384817,0.695484,419023.646043,0.988017,19.981978,0.805833,2.781623,8.897428,12.164012,167.314448,32.000000,181.836782,168.322385,145.357877,150.294483,32.000000,146.108142,70.623935,62.182010,91.887142,93.594937,38.822128,59.000000,57.563831,29.600000,67.082440,59.571123,36.833248
49.962331,60.232162,138.775951,144.225263,99.376140,99.445166,29.154667,14.245966,136.591416,1.852889,60.516069,50.810147,143.395681,140.365436,141.110897,136.543302,97.261348,134.773695,-0.000754,0.010389,32.000000,-235.762351,136.858995,-0.142670,24.383344,0.695093,418911.440608,0.988006,19.984208,0.794918,2.780719,11.082173,11.506825,167.304622,32.000000,181.846024,168.294587,142.528535,150.331076,32.000000,146.085582,70.624148,62.184138,91.891066,93.594937,38.700623,59.000000,57.554845,29.600000,67.082644,59.575273,36.867731
49.955040,60.231741,138.810222,144.229188,99.295316,99.417210,29.162142,14.245878,136.582556,1.853335,60.510444,50.800176,143.396877,140.352038,141.116232,136.533060,97.265060,134.762546,-0.000753,0.010371,32.000000,-235.762495,136.848556,-0.142837,24.378708,0.694430,418805.614018,0.988390,19.994067,0.784155,2.778698,7.407448,10.468521,167.315437,32.000000,181.830552,168.267235,138.389197,150.363179,32.000000,146.063852,70.623550,62.185896,91.895356,93.594937,38.714418,59.000000,57.552627,29.600000,67.082764,59.568821,36.871032
49.951078,60.231557,138.908309,144.233012,99.267205,99.380724,29.164147,14.245939,136.574261,1.853402,60.508277,50.794555,143.400845,140.340633,141.121246,136.523125,97.268136,134.752147,-0.000754,0.010378,32.000000,-235.762381,136.839637,-0.142823,24.373859,0.694108,418734.462764,0.988492,20.003600,0.775072,2.777612,19.215554,8.039135,167.349338,32.000000,181.799377,168.257873,137.104723,150.373473,32.000000,146.057538,70.622630,62.187363,91.899166,93.594937,38.762991,59.000000,57.542955,29.600000,67.082858,59.578686,36.750930
49.941533,60.231590,138.814809,144.236825,99.239243,99.360437,29.171111,14.245754,136.567042,1.853369,60.505210,50.787177,143.406869,140.331445,141.122998,136.514441,97.270696,134.744929,-0.000753,0.010383,32.000000,-235.762578,136.830656,-0.142729,24.371079,0.694325,418613.848545,0.988118,20.010707,0.765931,2.778703,5.461607,5.995765,167.371933,32.000000,181.776214,168.271940,137.189652,150.359884,32.000000,146.082370,70.621099,62.189004,91.902107,93.594937,38.776983,59.000000,57.540027,29.600000,67.082986,59.582797,36.815346
49.933710,60.231821,138.739863,144.240716,99.210552,99.339971,29.167583,14.245899,136.561479,1.853288,60.498275,50.777810,143.411307,140.325873,141.123724,136.508394,97.274269,134.738985,-0.000752,0.010405,32.000000,-235.762477,136.825801,-0.142742,24.369128,0.694757,418456.164136,0.987773,20.014617,0.757790,2.780887,9.637041,8.585364,167.373981,32.000000,181.773602,168.302307,137.167303,150.332075,32.000000,146.122417,70.619334,62.190948,91.905435,93.594937,38.681235,59.000000,57.535768,29.600000,67.083157,59.584469,36.841539
49.924772,60.227551,138.891694,144.244281,99.143920,99.319629,29.154607,14.245822,136.555677,1.853002,60.490470,50.771025,143.412956,140.318170,141.125270,136.503271,97.278065,134.737075,-0.000752,0.010413,32.000000,-235.762526,136.820317,-0.142821,24.367837,0.694384,418372.037558,0.987543,20.024508,0.751715,2.779546,7.280423,20.736680,167.354035,32.000000,181.795578,168.321164,137.043717,150.313612,32.000000,146.150091,70.616933,62.192930,91.908568,93.594937,38.781144,59.000000,57.534323,29.600000,67.082897,59.571870,36.857826
49.918637,60.222115,139.012772,144.247494,99.093266,99.307480,29.173403,14.245648,136.550013,1.853315,60.481517,50.766234,143.413082,140.311782,141.127522,136.496522,97.282860,134.730879,-0.000751,0.010401,32.000000,-235.762725,136.814158,-0.143079,24.367101,0.694043,418284.867801,0.987630,20.032821,0.745247,2.778481,5.340100,5.780552,167.327314,32.000000,181.821621,168.315749,134.172738,150.320595,32.000000,146.150392,70.613575,62.194773,91.911011,93.594937,38.804551,59.000000,57.531671,29.600000,67.082336,59.583377,36.755552
49.914983,60.216685,139.056774,144.250616,99.086373,99.291161,29.178623,14.245695,136.545088,1.853688,60.469762,50.765263,143.414220,140.307534,141.131736,136.495202,97.288153,134.727540,-0.000752,0.010379,32.000000,-235.762633,136.808414,-0.142909,24.369455,0.694820,418192.437002,0.988050,20.037785,0.740520,2.782020,11.951469,19.148657,167.314913,32.000000,181.831973,168.289433,129.960554,150.349176,32.000000,146.135670,70.610293,62.197070,91.912838,93.594937,38.853607,59.000000,57.520572,29.600000,67.081604,59.581017,36.876755
49.907894,60.212432,138.870538,144.253904,99.071628,99.275005,29.156781,14.245453,136.540057,1.853694,60.456703,50.762293,143.417371,140.303871,141.139011,136.492940,97.292251,134.724262,-0.000751,0.010384,32.000000,-235.762720,136.800590,-0.142863,24.371018,0.695448,418129.050912,0.987412,20.038687,0.732709,2.784787,14.921354,10.176080,167.324974,32.000000,181.821171,168.262879,128.632398,150.378471,32.000000,146.117107,70.607596,62.199418,91.915109,93.594937,38.829857,59.000000,57.524768,29.600000,67.081123,59.582482,36.855919
49.900644,60.207930,138.812302,144.257210,99.017260,99.262992,29.162146,14.245498,136.536582,1.853994,60.446956,50.756705,143.422418,140.301019,141.144510,136.490616,97.295962,134.721075,-0.000751,0.010409,32.000000,-235.762748,136.796501,-0.142625,24.369882,0.695529,418045.788479,0.987138,20.037034,0.725789,2.785872,10.305346,21.925169,167.355948,32.000000,181.793268,168.252867,130.119925,150.389012,32.000000,146.111090,70.604663,62.201837,91.918079,93.594937,38.784319,59.000000,57.522354,29.600000,67.080615,59.578833,36.818795
49.899959,60.204056,138.778188,144.260314,99.013229,99.250854,29.152297,14.245540,136.532982,1.853896,60.441836,50.751133,143.427576,140.297521,141.146886,136.486726,97.298487,134.717728,-0.000749,0.010445,32.000000,-235.762774,136.789690,-0.142578,24.368817,0.694552,417969.100834,0.987860,20.040106,0.720094,2.782536,5.462890,5.018420,167.378376,32.000000,181.767091,168.264373,131.527015,150.372823,32.000000,146.136652,70.601027,62.203363,91.920745,93.594937,38.688399,59.000000,57.516876,29.600000,67.080137,59.581597,36.848729
49.892003,60.200533,138.917477,144.263232,98.953416,99.234669,29.162400,14.245441,136.530429,1.854394,60.438159,50.748557,143.431496,140.295222,141.147745,136.484589,97.300218,134.714730,-0.000749,0.010464,32.000000,-235.762914,136.785121,-0.142646,24.365821,0.694316,417910.361749,0.987705,20.043098,0.714831,2.781774,7.399870,11.549447,167.383686,32.000000,181.762737,168.293644,130.139358,150.343582,32.000000,146.177694,70.596785,62.205230,91.922774,93.594937,38.804705,59.000000,57.516292,29.600000,67.079748,59.586701,36.788934
49.881300,60.197087,138.801564,144.265977,98.905532,99.234682,29.151147,14.245568,136.526921,1.854291,60.435795,50.744738,143.433752,140.294378,141.148315,136.483613,97.302604,134.712493,-0.000748,0.010517,32.000000,-235.762785,136.780552,-0.142685,24.362537,0.694099,417849.746429,0.987922,20.039931,0.710676,2.781128,14.115253,13.777078,167.366034,32.000000,181.782372,168.310686,128.667495,150.325302,32.000000,146.205535,70.591517,62.207637,91.924464,93.594937,38.746232,59.000000,57.514912,29.600000,67.079372,59.589002,36.884825
49.870799,60.192841,138.860896,144.268177,98.926784,99.218568,29.155250,14.245651,136.525417,1.854222,60.433421,50.738317,143.433944,140.294738,141.150430,136.482382,97.307333,134.712504,-0.000746,0.010514,32.000000,-235.762628,136.777556,-0.142615,24.360707,0.694874,417778.715570,0.987583,20.044632,0.707485,2.784364,7.528934,5.240710,167.340236,32.000000,181.811876,168.309474,128.549561,150.327018,32.000000,146.209291,70.585564,62.211035,91.925011,93.594937,38.765291,59.000000,57.518505,29.600000,67.078918,59.577958,36.805515
49.857420,60.189849,138.765467,144.270417,98.899211,99.194406,29.160373,14.245721,136.521857,1.854219,60.430780,50.734287,143.435575,140.291568,141.154454,136.480379,97.311530,134.711954,-0.000746,0.010522,32.000000,-235.762472,136.775425,-0.142509,24.358680,0.694555,417777.062156,0.988188,20.052251,0.704008,2.782637,7.801535,26.000202,167.322911,32.000000,181.828389,168.285366,125.706356,150.359393,32.000000,146.196808,70.579386,62.215166,91.924878,93.594937,38.718573,59.000000,57.529682,29.600000,67.078514,59.573395,36.883651
49.859569,60.188178,138.808878,144.272916,98.908456,99.182239,29.141007,14.245649,136.520172,1.853821,60.425570,50.729619,143.438533,140.290091,141.160586,136.481178,97.314766,134.712201,-0.000745,0.010511,32.000000,-235.762579,136.771963,-0.142388,24.359525,0.694941,417702.090471,0.988106,20.058865,0.699285,2.784413,6.260100,8.671130,167.328746,32.000000,181.820433,168.258653,122.913091,150.397108,32.000000,146.167820,70.572923,62.218623,91.924781,93.594937,38.702772,59.000000,57.524395,29.600000,67.078287,59.584655,36.844180
49.855432,60.187898,138.829786,144.275896,98.868750,99.178229,29.164340,14.245665,136.520020,1.853480,60.417915,50.728754,143.441692,140.289134,141.164923,136.478970,97.315631,134.711337,-0.000744,0.010525,32.000000,-235.762429,136.767727,-0.142494,24.360317,0.694567,417596.735614,0.987976,20.069707,0.694819,2.783246,5.971587,6.083417,167.361096,32.000000,181.790800,168.249583,122.913091,150.411974,32.000000,146.151102,70.565623,62.221143,91.923746,93.594937,38.733264,59.000000,57.524516,29.600000,67.078359,59.583662,36.813512
49.855405,60.185837,138.925567,144.278724,98.935413,99.178321,29.173624,14.245655,136.518691,1.853454,60.412016,50.727445,143.447090,140.289783,141.165247,136.481374,97.316008,134.708080,-0.000744,0.010543,32.000000,-235.762431,136.765699,-0.142651,24.360818,0.694629,417536.281997,0.988460,20.065813,0.691704,2.783997,17.344743,6.488336,167.388434,32.000000,181.765365,168.260796,121.555494,150.405138,32.000000,146.169037,70.556580,62.224575,91.922531,93.594937,38.804147,59.000000,57.523598,29.600000,67.078260,59.577250,36.774848
49.852072,60.182902,138.896815,144.281307,98.979988,99.170051,29.146333,14.245597,136.515231,1.853761,60.413284,50.722900,143.451279,140.288247,141.165259,136.480277,97.318702,134.706054,-0.000743,0.010568,32.000000,-235.762389,136.761830,-0.142926,24.359449,0.694745,417519.611868,0.987718,20.069811,0.690418,2.784647,6.185816,5.770733,167.396722,32.000000,181.759346,168.294783,120.182234,150.381054,32.000000,146.207762,70.547370,62.229186,91.921921,93.594937,38.772198,59.000000,57.517011,29.600000,67.078012,59.577102,36.622977
49.850978,60.180204,138.962670,144.283703,98.943481,99.158170,29.150961,14.245717,136.514351,1.853884,60.417814,50.719082,143.453023,140.287170,141.166336,136.481822,97.320119,134.704401,-0.000742,0.010573,32.000000,-235.762292,136.757915,-0.142921,24.359550,0.695207,417516.657145,0.987400,20.067779,0.688455,2.786570,9.991391,11.941851,167.380385,32.000000,181.776052,168.321110,121.481004,150.358987,32.000000,146.238001,70.537479,62.233600,91.920993,93.594937,38.803749,59.000000,57.514876,29.600000,67.077636,59.568546,36.849682
49.838946,60.178852,139.020407,144.285971,98.969979,99.146084,29.170342,14.245672,136.513267,1.853970,60.421035,50.713992,143.453920,140.286607,141.168084,136.481553,97.323048,134.703247,-0.000742,0.010593,32.000000,-235.762412,136.756541,-0.142769,24.359485,0.695094,417475.277096,0.988307,20.068291,0.684775,2.786179,12.392263,24.210202,167.353869,32.000000,181.803670,168.324039,125.569998,150.358752,32.000000,146.251764,70.526167,62.238385,91.919034,93.594937,38.833682,59.000000,57.519955,29.600000,67.077550,59.581538,36.809844
49.839134,60.179602,138.948742,144.288506,98.985155,99.138098,29.147942,14.245515,136.511319,1.853961,60.424388,50.711129,143.455191,140.284425,141.170831,136.478384,97.324971,134.699148,-0.000742,0.010636,32.000000,-235.762607,136.751924,-0.142653,24.358650,0.695340,417419.668498,0.988049,20.066725,0.682553,2.787562,9.628429,9.678828,167.337565,32.000000,181.821483,168.303476,128.327350,150.385315,32.000000,146.240003,70.514892,62.244040,91.916374,93.594937,38.827101,59.000000,57.518823,29.600000,67.077663,59.583210,36.842419
