OSU 80 Ton Compressor Load Stand
49.828070,60.181655,139.020155,144.291237,98.989535,99.138053,29.160408,14.245504,136.509892,1.853622,60.426926,50.707385,143.456894,140.281371,141.175695,136.475859,97.325743,134.695210,-0.000742,0.010633,32.000000,-235.762666,136.746874,-0.142668,24.357556,0.695732,417369.936448,0.987530,20.077820,0.679061,2.789393,5.620272,8.075102,167.341495,32.000000,181.818764,168.279425,125.555660,150.416106,32.000000,146.210781,70.502467,62.248643,91.912677,93.594937,38.817268,59.000000,57.526103,29.600000,67.077971,59.575883,36.876241
49.832061,60.184718,139.087059,144.294163,98.944989,99.134331,29.150812,14.245540,136.506912,1.853366,60.430632,50.706764,143.460314,140.274752,141.180670,136.472880,97.326319,134.693922,-0.000741,0.010612,32.000000,-235.762543,136.742498,-0.142688,24.356666,0.695346,417332.897477,0.988207,20.078376,0.675141,2.787945,11.034959,23.941184,167.369337,32.000000,181.795575,168.267489,121.457257,150.432483,32.000000,146.201520,70.488918,62.252266,91.909131,93.594937,38.843523,59.000000,57.525114,29.600000,67.078467,59.581076,36.858706
49.830030,60.188502,139.259104,144.297284,98.906203,99.122243,29.166886,14.245585,136.503838,1.852902,60.437006,50.703948,143.466920,140.268696,141.183590,136.469297,97.326558,134.692024,-0.000740,0.010602,32.000000,-235.762463,136.740318,-0.142716,24.355985,0.695902,417341.144924,0.988031,20.091877,0.672450,2.789997,10.157610,9.421913,167.395913,32.000000,181.769797,168.276682,120.164358,150.424852,32.000000,146.223329,70.474892,62.257007,91.906200,93.594937,38.970990,59.000000,57.521461,29.600000,67.079120,59.578342,36.857899
49.828815,60.192179,139.318240,144.300757,98.960781,99.114193,29.164040,14.245705,136.500977,1.853040,60.444426,50.700886,143.471578,140.265209,141.183861,136.465314,97.327283,134.691902,-0.000741,0.010593,32.000000,-235.762387,136.739268,-0.142858,24.356707,0.696174,417326.100990,0.988240,20.090811,0.671246,2.791116,9.644537,15.659352,167.406886,32.000000,181.760758,168.309067,120.188124,150.397431,32.000000,146.262795,70.460308,62.262371,91.903633,93.594937,38.992040,59.000000,57.522319,29.600000,67.079765,59.581017,36.741319
49.826429,60.194927,139.407238,144.304107,99.023757,99.106118,29.161759,14.245752,136.497202,1.853429,60.453494,50.698842,143.472158,140.261976,141.183944,136.465058,97.328175,134.694074,-0.000741,0.010598,32.000000,-235.762286,136.736536,-0.142716,24.357017,0.696998,417280.687390,0.987629,20.096696,0.670083,2.794682,13.615441,8.754641,167.392500,32.000000,181.775410,168.333687,120.099256,150.375947,32.000000,146.291189,70.445193,62.267340,91.901500,93.594937,39.097712,59.000000,57.520792,29.600000,67.080340,59.580712,36.789301
49.820977,60.197386,139.312224,144.307421,99.017648,99.104804,29.153330,14.245705,136.493927,1.853884,60.461393,50.697262,143.472251,140.264126,141.185345,136.461671,97.329972,134.693477,-0.000740,0.010603,32.000000,-235.762356,136.731813,-0.142402,24.356629,0.697239,417250.896772,0.987681,20.101631,0.669299,2.795937,7.680571,10.505893,167.365275,32.000000,181.805554,168.337221,119.977949,150.377465,32.000000,146.297143,70.429815,62.272601,91.898927,93.594937,39.065472,59.000000,57.526470,29.600000,67.080783,59.572696,36.736550
49.822886,60.200198,139.326501,144.310785,99.070385,99.111788,29.164683,14.245722,136.491096,1.854293,60.466001,50.692383,143.472595,140.261160,141.187880,136.455702,97.330509,134.695308,-0.000739,0.010583,32.000000,-235.762332,136.728283,-0.142093,24.356154,0.697647,417220.563361,0.987737,20.106847,0.669466,2.797857,12.948111,8.743497,167.342644,32.000000,181.825023,168.315181,117.122476,150.404936,32.000000,146.281733,70.414519,62.277475,91.896053,93.594937,39.054186,59.000000,57.522800,29.600000,67.081304,59.574172,36.832588
49.818794,60.203940,139.425423,144.314249,99.036378,99.112024,29.158030,14.245717,136.485795,1.854464,60.467611,50.690087,143.474574,140.258944,141.193079,136.453222,97.330043,134.690454,-0.000738,0.010559,32.000000,-235.762286,136.725194,-0.141994,24.356092,0.697276,417218.199100,0.988135,20.114949,0.667377,2.796256,9.685438,10.288677,167.342336,32.000000,181.825112,168.287592,112.947614,150.441065,32.000000,146.255197,70.400021,62.281740,91.894104,93.594937,39.156064,59.000000,57.522034,29.600000,67.081916,59.574122,36.799059
49.814788,60.207622,139.270569,144.317870,99.019204,99.111788,29.171795,14.245781,136.482898,1.854202,60.467846,50.688127,143.478586,140.256155,141.198165,136.452458,97.328526,134.686901,-0.000738,0.010560,32.000000,-235.762267,136.722465,-0.141770,24.355700,0.697385,417249.258333,0.987786,20.115784,0.667732,2.796436,5.009781,10.415160,167.370921,32.000000,181.801225,168.274716,111.666680,150.459665,32.000000,146.232826,70.384998,62.285044,91.892613,93.594937,39.082306,59.000000,57.526559,29.600000,67.082570,59.569215,36.832294
49.815066,60.211000,139.213079,144.321538,98.966842,99.111807,29.165148,14.245751,136.481040,1.854572,60.469117,50.685696,143.482427,140.253234,141.199493,136.451470,97.327484,134.685327,-0.000738,0.010563,32.000000,-235.762365,136.719966,-0.141723,24.355811,0.697947,417258.434654,0.988113,20.123762,0.665834,2.798651,15.600450,24.399488,167.402980,32.000000,181.774800,168.280222,111.789459,150.454632,32.000000,146.244028,70.369624,62.288416,91.890356,93.594937,39.055538,59.000000,57.525773,29.600000,67.083217,59.580072,36.806689
49.810808,60.213827,139.233304,144.325145,98.857388,99.111788,29.146174,14.245804,136.475844,1.854709,60.471301,50.683913,143.487134,140.249255,141.199603,136.449893,97.327597,134.683943,-0.000736,0.010585,32.000000,-235.762353,136.717671,-0.141529,24.353931,0.697267,417267.618622,0.987741,20.131589,0.665620,2.795768,9.744820,10.214618,167.415213,32.000000,181.765228,168.312794,111.826117,150.428897,32.000000,146.282159,70.354749,62.292523,91.887734,93.594937,39.010604,59.000000,57.526997,29.600000,67.083748,59.580663,36.802801
49.806291,60.214792,139.404343,144.328124,98.848428,99.099742,29.163644,14.245759,136.472238,1.854545,60.474972,50.679969,143.489050,140.246245,141.201030,136.445255,97.327957,134.677764,-0.000738,0.010602,32.000000,-235.762453,136.711461,-0.141256,24.352163,0.696980,417273.270170,0.987969,20.134679,0.665894,2.794598,5.566600,5.696211,167.400337,32.000000,181.776826,168.343224,113.141992,150.401127,32.000000,146.309656,70.340299,62.296258,91.884937,93.594937,39.147161,59.000000,57.535912,29.600000,67.084103,59.583347,36.846821
49.803517,60.215487,139.531926,144.330801,98.893409,99.103416,29.157521,14.245822,136.468880,1.853654,60.476974,50.680836,143.490169,140.243701,141.203290,136.441998,97.330145,134.674565,-0.000738,0.010649,32.000000,-235.762282,136.707717,-0.141292,24.351332,0.697209,417279.599942,0.988712,20.141913,0.665106,2.795243,9.137226,7.272385,167.373553,32.000000,181.808457,168.352708,117.219339,150.391794,32.000000,146.326471,70.326576,62.300205,91.881318,93.594937,39.189775,59.000000,57.533020,29.600000,67.084349,59.583190,36.750196
49.801950,60.215745,139.334996,144.333195,98.886810,99.115424,29.192150,14.245872,136.464078,1.853778,60.474400,50.676885,143.491153,140.242535,141.204921,136.438700,97.332981,134.671974,-0.000738,0.010650,32.000000,-235.762327,136.702501,-0.141305,24.352623,0.698089,417232.355826,0.988101,20.147552,0.661737,2.798930,8.924346,9.119609,167.353203,32.000000,181.834296,168.338864,119.956705,150.412372,32.000000,146.313562,70.313010,62.304812,91.876473,93.594937,39.177843,59.000000,57.536695,29.600000,67.084558,59.585511,36.817181
49.801959,60.215399,139.291686,144.335320,98.868960,99.127714,29.177040,14.245842,136.456747,1.853994,60.472201,50.671870,143.491849,140.239248,141.209179,136.436587,97.333661,134.668088,-0.000737,0.010630,32.000000,-235.762413,136.696923,-0.141380,24.352155,0.698802,417246.270790,0.988407,20.151120,0.657990,2.801648,59.560554,10.055535,167.350804,32.000000,181.837781,168.317091,119.978450,150.442651,32.000000,146.285699,70.299028,62.309160,91.870479,93.594937,39.084159,59.000000,57.537233,29.600000,67.084637,59.580063,36.871472
49.799418,60.215556,139.311205,144.336860,98.901543,99.119733,29.147578,14.245742,136.447805,1.854010,60.476334,50.668364,143.493155,140.232496,141.214351,136.430969,97.331928,134.662686,-0.000737,0.010600,32.000000,-235.762470,136.689447,-0.141189,24.351009,0.697909,417293.210996,0.987389,20.153000,0.653893,2.797782,6.575637,5.357341,167.376238,32.000000,181.818697,168.300623,120.098286,150.458466,32.000000,146.270138,70.285259,62.313077,91.863370,93.594937,39.103199,59.000000,57.535972,29.600000,67.084763,59.583967,36.835302
49.799118,60.218746,139.181983,144.338707,98.958276,99.119982,29.170743,14.245627,136.439249,1.854267,60.487824,50.664673,143.496749,140.224172,141.216908,136.424970,97.329524,134.653073,-0.000736,0.010577,32.000000,-235.762517,136.680845,-0.141126,24.349021,0.697801,417343.088006,0.988022,20.152645,0.651319,2.796912,9.452785,6.364678,167.408116,32.000000,181.796101,168.301399,117.442026,150.460225,32.000000,146.277514,70.271669,62.317778,91.855971,93.594937,39.092482,59.000000,57.541732,29.600000,67.085131,59.578892,36.800233
49.795329,60.224443,139.136234,144.340902,98.974401,99.107933,29.165921,14.245821,136.431780,1.854198,60.502661,50.661818,143.500848,140.216958,141.216596,136.416128,97.327729,134.643855,-0.000738,0.010619,32.000000,-235.762288,136.674224,-0.141128,24.347683,0.697909,417314.181913,0.988997,20.155431,0.650420,2.797446,6.426561,11.997814,167.424676,32.000000,181.783802,168.329984,114.741207,150.437824,32.000000,146.301217,70.259030,62.322902,91.848128,93.594937,39.044872,59.000000,57.543665,29.600000,67.085937,59.583751,36.653938
49.793487,60.232118,139.146147,144.343488,98.938159,99.095684,29.158575,14.245819,136.421833,1.854020,60.515523,50.656978,143.503942,140.208880,141.215694,136.408033,97.326946,134.634601,-0.000738,0.010634,32.000000,-235.762278,136.666200,-0.141353,24.345701,0.697340,417323.779524,0.988229,20.158933,0.648138,2.794868,6.507932,7.892366,167.416883,32.000000,181.793291,168.360220,117.445352,150.411111,32.000000,146.330184,70.246394,62.327646,91.838981,93.594937,39.018746,59.000000,57.546095,29.600000,67.087172,59.573198,36.875067
49.795267,60.238317,139.197398,144.346182,98.952949,99.095797,29.161231,14.245805,136.411191,1.854061,60.522283,50.652717,143.503747,140.201551,141.215035,136.400305,97.328151,134.625646,-0.000738,0.010617,32.000000,-235.762223,136.657500,-0.141612,24.343980,0.697141,417286.378941,0.988370,20.168552,0.645443,2.794162,8.641807,8.754251,167.390392,32.000000,181.826948,168.368450,120.102446,150.410604,32.000000,146.342784,70.233827,62.331947,91.828970,93.594937,39.015247,59.000000,57.543638,29.600000,67.088270,59.578981,36.766043
49.791661,60.242389,139.215533,144.348587,99.071403,99.087874,29.175704,14.245963,136.404094,1.854019,60.520533,50.651238,143.503685,140.196561,141.216384,136.393249,97.329735,134.618124,-0.000736,0.010622,32.000000,-235.762081,136.650254,-0.141845,24.343026,0.697203,417247.280147,0.988557,20.178133,0.641715,2.794465,7.555519,9.336802,167.368127,32.000000,181.851903,168.353139,120.004096,150.428861,32.000000,146.322106,70.221087,62.336891,91.817586,93.594937,39.103674,59.000000,57.548383,29.600000,67.089148,59.572352,36.856139
49.795197,60.244219,139.260411,144.350706,99.119557,99.079756,29.162840,14.245886,136.397347,1.854078,60.512062,50.652875,143.505380,140.192361,141.219729,136.388998,97.329778,134.611659,-0.000737,0.010629,32.000000,-235.762150,136.646476,-0.141733,24.341396,0.697488,417251.716640,0.988445,20.182489,0.636147,2.795394,7.217431,9.324874,167.365565,32.000000,181.858046,168.325700,121.382584,150.463060,32.000000,146.286903,70.208081,62.341394,91.804744,93.594937,39.102169,59.000000,57.545731,29.600000,67.089724,59.582098,36.720556
49.790353,60.243692,139.087677,144.352547,99.181277,99.079748,29.184189,14.245958,136.391458,1.853747,60.503108,50.652097,143.507484,140.187222,141.224282,136.384781,97.328318,134.603658,-0.000738,0.010625,32.000000,-235.762084,136.643151,-0.141817,24.340817,0.697619,417223.094504,0.987965,20.190295,0.630896,2.795961,5.939351,6.043620,167.388727,32.000000,181.841605,168.303845,122.786117,150.494480,32.000000,146.267310,70.195782,62.345846,91.792257,93.594937,39.075384,59.000000,57.549569,29.600000,67.089794,59.574349,36.843813
49.791290,60.241351,139.073617,144.353744,99.185822,99.067746,29.169292,14.246052,136.385811,1.853297,60.497338,50.650370,143.510600,140.181445,141.227169,136.379528,97.326994,134.597806,-0.000738,0.010603,32.000000,-235.762044,136.638712,-0.141722,24.340778,0.697779,417188.960438,0.988248,20.188465,0.627703,2.796664,5.131437,10.294968,167.419516,32.000000,181.815014,168.303300,121.432147,150.500141,32.000000,146.270280,70.183527,62.349999,91.780741,93.594937,39.021116,59.000000,57.551454,29.600000,67.089689,59.581764,36.675141
49.786491,60.239163,139.219072,144.354757,99.138058,99.063676,29.158653,14.246010,136.380502,1.853530,60.493624,50.648534,143.513841,140.171591,141.227497,136.373917,97.325350,134.589326,-0.000738,0.010608,32.000000,-235.762231,136.634269,-0.141629,24.339993,0.697018,417193.534410,0.987629,20.192952,0.625263,2.793466,9.243914,6.559717,167.436131,32.000000,181.797527,168.333681,120.091269,150.476197,32.000000,146.295147,70.171457,62.353798,91.769247,93.594937,39.053050,59.000000,57.555348,29.600000,67.089508,59.570867,36.868684
49.784120,60.237014,139.252336,144.355591,99.129382,99.063595,29.212635,14.245978,136.375303,1.853871,60.494253,50.646865,143.515707,140.165218,141.227845,136.370011,97.324787,134.582103,-0.000738,0.010603,32.000000,-235.762351,136.629085,-0.141674,24.339704,0.696846,417142.219373,0.987987,20.189641,0.623734,2.793131,6.701210,12.296057,167.430904,32.000000,181.802657,168.362855,121.426908,150.451226,32.000000,146.329414,70.160119,62.358206,91.759107,93.594937,39.079739,59.000000,57.560218,29.600000,67.089347,59.582600,36.848802
49.780668,60.234789,139.288454,144.356252,99.107760,99.063660,29.167962,14.245956,136.368899,1.853924,60.495246,50.642495,143.514494,140.159668,141.228105,136.363866,97.324928,134.575325,-0.000738,0.010605,32.000000,-235.762407,136.622144,-0.142025,24.338677,0.697627,417128.235517,0.988406,20.192422,0.621245,2.796322,7.990092,12.889603,167.408582,32.000000,181.833445,168.375239,125.500783,150.437657,32.000000,146.345768,70.148946,62.362443,91.748819,93.594937,39.166671,59.000000,57.565339,29.600000,67.089169,59.579522,36.800820
49.778811,60.232975,139.278205,144.356402,99.088737,99.059739,29.148350,14.245938,136.361202,1.854238,60.497077,50.636655,143.514011,140.152741,141.229976,136.355620,97.325038,134.568805,-0.000737,0.010610,32.000000,-235.762397,136.615802,-0.141846,24.336450,0.697830,417127.390137,0.986625,20.192728,0.618287,2.797124,9.117747,15.784879,167.382861,32.000000,181.861768,168.365450,129.628701,150.446060,32.000000,146.339630,70.137500,62.366567,91.737115,93.594937,39.166589,59.000000,57.566063,29.600000,67.089028,59.579473,36.808230
49.770402,60.233371,139.385984,144.356732,99.031347,99.047362,29.192339,14.246033,136.353397,1.854291,60.502030,50.629239,143.514611,140.142574,141.233876,136.348379,97.324537,134.561327,-0.000738,0.010605,32.000000,-235.762293,136.608023,-0.141681,24.333643,0.698085,417127.058520,0.988206,20.194077,0.614841,2.798043,8.904569,7.965463,167.372981,32.000000,181.872077,168.340017,131.013250,150.478122,32.000000,146.311906,70.126443,62.370524,91.725220,93.594937,39.186434,59.000000,57.578698,29.600000,67.089065,59.578253,36.863255
49.766341,60.236036,139.354672,144.357490,99.019099,99.035528,29.141308,14.246065,136.344846,1.854075,60.508331,50.625528,143.516065,140.133665,141.238296,136.337551,97.322872,134.556104,-0.000737,0.010610,32.000000,-235.762252,136.602101,-0.141711,24.331817,0.698099,417108.722442,0.988867,20.194186,0.611552,2.797942,5.640888,6.879577,167.389991,32.000000,181.858531,168.316623,129.650390,150.500801,32.000000,146.292705,70.116097,62.373343,91.713113,93.594937,39.245461,59.000000,57.588578,29.600000,67.089419,59.565301,36.873527
49.764356,60.241032,139.268819,144.358930,99.063340,99.023343,29.154045,14.246136,136.336545,1.853666,60.512105,50.622789,143.519027,140.123846,141.240411,136.328187,97.321040,134.548756,-0.000738,0.010600,32.000000,-235.762191,136.594160,-0.141699,24.330870,0.698755,417064.010717,0.987438,20.203290,0.608409,2.800580,9.338587,14.201043,167.424565,32.000000,181.834196,168.310197,128.373219,150.504940,32.000000,146.294277,70.105271,62.376372,91.700709,93.594937,39.178866,59.000000,57.591875,29.600000,67.090276,59.576748,36.869271
49.769814,60.245277,139.173528,144.360754,99.106863,99.015199,29.171926,14.246210,136.328080,1.853573,60.513001,50.621467,143.522132,140.115041,141.239543,136.319391,97.320365,134.538833,-0.000738,0.010608,32.000000,-235.762144,136.583330,-0.141619,24.330357,0.698638,417023.081703,0.989145,20.210162,0.607527,2.800179,8.474645,8.216071,167.446106,32.000000,181.817056,168.331814,128.452463,150.483713,32.000000,146.313638,70.095474,62.379758,91.688413,93.594937,39.127651,59.000000,57.590943,29.600000,67.091064,59.578853,36.728773
49.769354,60.246857,139.199416,144.362400,99.080929,99.015091,29.165966,14.246366,136.321533,1.853872,60.510454,50.620927,143.523576,140.109616,141.238905,136.312788,97.319469,134.531826,-0.000738,0.010560,32.000000,-235.762027,136.575890,-0.141740,24.330917,0.698200,416983.016243,0.988647,20.217213,0.605776,2.798566,16.679881,9.498037,167.441208,32.000000,181.822807,168.359466,128.413564,150.457304,32.000000,146.345700,70.086822,62.382839,91.676469,93.594937,39.123085,59.000000,57.592673,29.600000,67.091628,59.583229,36.703314
49.773155,60.245547,139.246548,144.363666,99.056235,99.005909,29.173539,14.246372,136.314742,1.853743,60.502769,50.617495,143.524004,140.103058,141.239759,136.306369,97.319909,134.527689,-0.000738,0.010566,32.000000,-235.761947,136.570081,-0.141699,24.329947,0.697609,416951.321272,0.987852,20.215807,0.601613,2.796344,14.042677,18.190729,167.418380,32.000000,181.855718,168.370166,129.695706,150.447967,32.000000,146.365717,70.079258,62.386292,91.664991,93.594937,39.189024,59.000000,57.593166,29.600000,67.091810,59.586406,36.879543
49.764935,60.241120,139.257914,144.364352,99.055834,99.004868,29.139720,14.246333,136.306761,1.853765,60.491113,50.613464,143.523679,140.099094,141.240177,136.302318,97.320450,134.522407,-0.000738,0.010592,32.000000,-235.761941,136.564436,-0.141849,24.328636,0.697733,416954.609913,0.988067,20.217862,0.599092,2.796890,7.950464,9.803117,167.392959,32.000000,181.886778,168.357497,133.811333,150.459168,32.000000,146.351142,70.072528,62.389680,91.652664,93.594937,39.169090,59.000000,57.597707,29.600000,67.091321,59.567661,36.890768
49.765302,60.234912,139.074073,144.364402,99.115995,99.016521,29.153657,14.246289,136.302508,1.853954,60.477770,50.613189,143.522716,140.094680,141.242763,136.296347,97.320287,134.518193,-0.000738,0.010597,32.000000,-235.762059,136.559354,-0.141662,24.327162,0.697858,416911.076124,0.987633,20.212615,0.596635,2.797623,5.552842,5.848490,167.385328,32.000000,181.898756,168.330999,136.608307,150.490937,32.000000,146.314598,70.066717,62.392097,91.639624,93.594937,39.036257,59.000000,57.608918,29.600000,67.090659,59.565035,36.893189
49.764575,60.229480,139.087056,144.364168,99.107534,99.028604,29.175705,14.246323,136.297935,1.854104,60.467787,50.608922,143.523508,140.091858,141.246495,136.293618,97.319325,134.511042,-0.000738,0.010617,32.000000,-235.762000,136.552725,-0.141539,24.323773,0.698072,416905.663040,0.988936,20.216702,0.593518,2.798314,8.282343,9.933025,167.402200,32.000000,181.889531,168.305276,136.696349,150.521745,32.000000,146.289265,70.061559,62.393379,91.626602,93.594937,39.101823,59.000000,57.606902,29.600000,67.089963,59.591845,36.726572
49.762454,60.225270,138.969668,144.363814,99.033920,99.020235,29.156434,14.246359,136.292548,1.853995,60.462555,50.606209,143.525601,140.083776,141.248303,136.289444,97.317020,134.502907,-0.000738,0.010629,32.000000,-235.761880,136.546978,-0.141698,24.321599,0.697267,416946.530903,0.988556,20.210114,0.591627,2.794599,6.430174,5.506123,167.434686,32.000000,181.865220,168.300064,136.829114,150.534664,32.000000,146.280529,70.056001,62.393966,91.612768,93.594937,39.023379,59.000000,57.612442,29.600000,67.089376,59.582148,36.806469
49.761836,60.222731,139.071790,144.363504,98.986571,99.012169,29.161529,14.246246,136.287846,1.854048,60.460439,50.599482,143.527927,140.075067,141.247233,136.282155,97.314629,134.492607,-0.000738,0.010650,32.000000,-235.762058,136.542486,-0.141849,24.320484,0.697514,416992.332329,0.987931,20.205434,0.589100,2.794901,9.446501,7.723093,167.455339,32.000000,181.845189,168.324311,134.158357,150.516358,32.000000,146.297296,70.050512,62.395051,91.598582,93.594937,39.046842,59.000000,57.619020,29.600000,67.089145,59.568399,36.723931
49.761158,60.220958,139.128876,144.363010,98.904186,99.002329,29.158715,14.246277,136.278695,1.853784,60.463568,50.596746,143.528424,140.070498,141.246244,136.278037,97.313491,134.484266,-0.000738,0.010678,32.000000,-235.762085,136.536032,-0.141867,24.320438,0.696962,416957.325327,0.988536,20.203422,0.587439,2.792661,11.102843,5.928799,167.456068,32.000000,181.847282,168.358098,131.422792,150.489790,32.000000,146.332138,70.045587,62.396291,91.584721,93.594937,39.063392,59.000000,57.624359,29.600000,67.088986,59.574486,36.843446
49.758510,60.219790,139.076191,144.362511,98.856381,98.990007,29.163444,14.246344,136.271754,1.853550,60.469713,50.595763,143.526899,140.063671,141.245470,136.272618,97.314711,134.476564,-0.000737,0.010681,32.000000,-235.762159,136.529956,-0.141905,24.320911,0.697448,416924.763157,0.988289,20.201522,0.584805,2.794748,8.483515,6.819441,167.434853,32.000000,181.877742,168.378549,134.127112,150.476601,32.000000,146.351945,70.041389,62.398347,91.570236,93.594937,39.132348,59.000000,57.626015,29.600000,67.088907,59.582757,36.864209
49.750963,60.219664,139.094245,144.362154,98.895439,98.977748,29.161124,14.246431,136.263993,1.853666,60.474560,50.591163,143.524800,140.053835,141.245762,136.264157,97.316384,134.473874,-0.000737,0.010706,32.000000,-235.762033,136.524036,-0.141925,24.320616,0.697665,416883.616334,0.988297,20.200452,0.581876,2.795933,7.966588,9.929934,167.407885,32.000000,181.909956,168.375309,136.827634,150.480282,32.000000,146.343523,70.038465,62.401443,91.554329,93.594937,39.132533,59.000000,57.637523,29.600000,67.088913,59.588707,36.750783
49.743955,60.221016,139.069312,144.362087,98.926409,98.965741,29.161768,14.246441,136.256786,1.853860,60.474494,50.588973,143.523249,140.046852,141.248141,136.255296,97.317947,134.467640,-0.000736,0.010725,32.000000,-235.762043,136.515640,-0.142116,24.319543,0.697350,416829.835007,0.988068,20.202027,0.576899,2.795023,19.926914,9.944001,167.394394,32.000000,181.925711,168.352391,136.791168,150.510680,32.000000,146.322449,70.035541,62.403886,91.537571,93.594937,39.084403,59.000000,57.649751,29.600000,67.089238,59.571969,36.831854
49.737970,60.222417,139.108800,144.362037,98.971047,98.953616,29.161365,14.246477,136.248700,1.853311,60.473717,50.586808,143.523562,140.041177,141.251996,136.248038,97.315445,134.459762,-0.000736,0.010700,32.000000,-235.762002,136.508137,-0.142235,24.317768,0.697475,416779.426567,0.988189,20.209720,0.573914,2.795810,7.425706,5.999929,167.406287,32.000000,181.916387,168.327768,136.869788,150.538592,32.000000,146.296387,70.031516,62.404995,91.521090,93.594937,39.065816,59.000000,57.662332,29.600000,67.089568,59.580879,36.639925
49.733952,60.223923,139.058436,144.362115,99.006085,98.949506,29.172198,14.246486,136.240398,1.853606,60.476218,50.584099,143.524805,140.034557,141.253530,136.240362,97.312688,134.455585,-0.000735,0.010672,32.000000,-235.762028,136.501280,-0.142439,24.316563,0.697413,416732.330505,0.988203,20.218331,0.569310,2.795703,20.200556,12.503470,167.441205,32.000000,181.892641,168.322109,134.193480,150.547841,32.000000,146.283619,70.027819,62.406038,91.504802,93.594937,39.131758,59.000000,57.671560,29.600000,67.089909,59.573277,36.859660
49.732058,60.225627,139.072951,144.362478,98.992999,98.945343,29.162699,14.246373,136.230075,1.853704,60.479165,50.580213,143.528123,140.027233,141.252098,136.232712,97.310229,134.450817,-0.000734,0.010665,32.000000,-235.762285,136.493520,-0.142296,24.315777,0.697671,416691.217619,0.988230,20.225935,0.567970,2.796833,5.752061,11.992267,167.465671,32.000000,181.871713,168.341386,130.125576,150.533668,32.000000,146.297065,70.023710,62.407543,91.488243,93.594937,39.139751,59.000000,57.679894,29.600000,67.090265,59.587301,36.839924
49.730141,60.227622,139.068571,144.363281,99.012112,98.933438,29.162652,14.246342,136.222779,1.853653,60.481243,50.579263,143.529261,140.019866,141.250983,136.225521,97.307537,134.442989,-0.000733,0.010658,32.000000,-235.762320,136.487522,-0.142043,24.314809,0.697495,416684.120392,0.987914,20.231605,0.568689,2.796046,12.832881,5.431851,167.466921,32.000000,181.870620,168.370327,128.736762,150.506415,32.000000,146.329246,70.019140,62.408697,91.472619,93.594937,39.084980,59.000000,57.688140,29.600000,67.090686,59.586672,36.784752
49.727784,60.227713,139.057807,144.364143,99.038122,98.921219,29.166595,14.246346,136.219671,1.853514,60.479150,50.578701,143.528562,140.011118,141.250217,136.218199,97.306528,134.437708,-0.000733,0.010670,32.000000,-235.762264,136.481475,-0.141772,24.313725,0.697594,416674.256154,0.988240,20.235270,0.568822,2.796445,6.340946,5.494688,167.444505,32.000000,181.897724,168.385172,128.617184,150.489422,32.000000,146.348824,70.014892,62.409702,91.458369,93.594937,39.062588,59.000000,57.699958,29.600000,67.090925,59.557315,36.850343
49.727889,60.225880,139.099439,144.364871,99.054475,98.916978,29.145227,14.246387,136.215257,1.853604,60.473158,50.577253,143.527115,140.005723,141.250044,136.212910,97.306911,134.433325,-0.000733,0.010681,32.000000,-235.762225,136.477054,-0.141729,24.311754,0.697546,416632.884935,0.988170,20.239253,0.567694,2.796464,10.048483,13.951970,167.416256,32.000000,181.931256,168.382843,128.496004,150.497810,32.000000,146.340675,70.010974,62.411355,91.445180,93.594937,39.130980,59.000000,57.702063,29.600000,67.090935,59.582816,36.823197
49.724045,60.222483,139.089672,144.365351,99.055645,98.916813,29.156094,14.246578,136.212981,1.853495,60.463300,50.579166,143.526561,140.002565,141.251766,136.209721,97.307520,134.432006,-0.000733,0.010702,32.000000,-235.762129,136.472545,-0.141661,24.310925,0.697475,416585.196311,0.987966,20.241784,0.566128,2.796381,14.641462,14.233530,167.401805,32.000000,181.946632,168.363180,129.843507,150.527651,32.000000,146.316303,70.007016,62.412302,91.432138,93.594937,39.088891,59.000000,57.710442,29.600000,67.090669,59.581469,36.739118
49.718502,60.217883,139.154503,144.365468,99.048663,98.916747,29.165757,14.246493,136.207358,1.853098,60.451718,50.579424,143.526334,139.997633,141.255458,136.208755,97.305758,134.429232,-0.000733,0.010704,32.000000,-235.762303,136.466388,-0.141430,24.310340,0.697706,416564.212726,0.988641,20.239843,0.563607,2.797212,11.678193,13.501905,167.410009,32.000000,181.939876,168.336799,134.060890,150.558491,32.000000,146.295656,70.003173,62.412167,91.419376,93.594937,39.162455,59.000000,57.724845,29.600000,67.090141,59.582157,36.779470
49.718054,60.213242,139.196172,144.365225,99.091981,98.912658,29.209412,14.246460,136.203692,1.852886,60.445849,50.575448,143.528159,139.993872,141.258293,136.203085,97.303027,134.426659,-0.000732,0.010691,32.000000,-235.762349,136.460434,-0.141361,24.308940,0.697733,416560.253353,0.988346,20.240432,0.562353,2.797232,8.075794,14.280913,167.441522,32.000000,181.914713,168.327819,136.932635,150.571700,32.000000,146.287139,69.999538,62.412045,91.407828,93.594937,39.213153,59.000000,57.728926,29.600000,67.089606,59.581892,36.774921
49.711190,60.210211,139.195348,144.365100,99.143435,98.900376,29.173836,14.246323,136.201961,1.852852,60.449268,50.574801,143.531109,139.988967,141.257696,136.198934,97.300090,134.421756,-0.000732,0.010696,32.000000,-235.762581,136.455861,-0.141216,24.308352,0.698143,416560.522844,0.988126,20.241576,0.562762,2.798847,10.289869,10.709625,167.467527,32.000000,181.888966,168.345675,134.277967,150.553984,32.000000,146.296034,69.995843,62.412826,91.397063,93.594937,39.189638,59.000000,57.746519,29.600000,67.089183,59.573837,36.871546
49.708957,60.209227,139.059406,144.365256,99.068698,98.884067,29.173496,14.246470,136.197367,1.852940,60.460224,50.572472,143.533044,139.982576,141.256139,136.193142,97.298128,134.417363,-0.000733,0.010695,32.000000,-235.762480,136.450088,-0.141041,24.308132,0.698359,416543.308527,0.986607,20.237399,0.564238,2.799711,14.441605,6.010117,167.473998,32.000000,181.887482,168.378253,130.177358,150.524296,32.000000,146.335261,69.992117,62.413295,91.386552,93.594937,39.096280,59.000000,57.760574,29.600000,67.088988,59.592789,36.686660
49.697657,60.210728,139.060244,144.365858,98.999292,98.875632,29.161584,14.246397,136.191870,1.852935,60.473669,50.568247,143.531721,139.974863,141.254463,136.187834,97.298772,134.411575,-0.000733,0.010678,32.000000,-235.762529,136.443241,-0.140881,24.309487,0.698388,416497.125975,0.987829,20.241483,0.564783,2.800081,6.042506,11.202591,167.456821,32.000000,181.913511,168.400283,128.709228,150.507917,32.000000,146.366049,69.989241,62.413626,91.376186,93.594937,39.135006,59.000000,57.770809,29.600000,67.089328,59.586996,36.696491
49.696107,60.214610,138.964812,144.366930,98.947573,98.867360,29.169028,14.246409,136.185739,1.852615,60.483502,50.563477,143.530358,139.965954,141.253813,136.179708,97.299283,134.405976,-0.000733,0.010661,32.000000,-235.762551,136.433262,-0.140807,24.311948,0.697643,416432.177628,0.987724,20.242814,0.564601,2.797472,7.983352,9.633535,167.428112,32.000000,181.942277,168.404507,129.998933,150.504476,32.000000,146.359605,69.986588,62.414612,91.365396,93.594937,39.059016,59.000000,57.787406,29.600000,67.089896,59.576011,36.814026
49.689125,60.219015,139.075794,144.368341,98.978325,98.867391,29.146011,14.246588,136.179411,1.852920,60.488871,50.560002,143.529625,139.957730,141.254513,136.169948,97.299259,134.398975,-0.000734,0.010635,32.000000,-235.762404,136.426059,-0.140804,24.314465,0.697729,416405.223855,0.988294,20.256029,0.561133,2.798125,11.971315,12.798128,167.410985,32.000000,181.960790,168.384485,134.161890,150.526452,32.000000,146.338253,69.984146,62.415012,91.353800,93.594937,39.106791,59.000000,57.801491,29.600000,67.090619,59.582590,36.756579
49.687774,60.223563,139.073389,144.369920,99.046567,98.863289,29.199084,14.246530,136.171522,1.852998,60.493331,50.554907,143.529617,139.950231,141.257324,136.161975,97.298017,134.392783,-0.000734,0.010632,32.000000,-235.762392,136.415585,-0.140770,24.313687,0.697161,416374.952551,0.988003,20.261519,0.557889,2.796292,9.843233,10.404798,167.417010,32.000000,181.959434,168.356128,137.007077,150.562704,32.000000,146.313640,69.982519,62.415175,91.342596,93.594937,39.214899,59.000000,57.813159,29.600000,67.091418,59.581636,36.719455
49.685808,60.227875,139.012914,144.371493,99.029160,98.851036,29.162690,14.246526,136.162658,1.852827,60.499773,50.549910,143.532133,139.942496,141.259617,136.154379,97.295714,134.386124,-0.000734,0.010645,32.000000,-235.762388,136.406642,-0.140821,24.312231,0.697754,416385.270868,0.988947,20.273164,0.554497,2.798918,12.657103,13.781031,167.448162,32.000000,181.938090,168.344776,137.139272,150.579481,32.000000,146.294116,69.981585,62.414760,91.331785,93.594937,39.083043,59.000000,57.827526,29.600000,67.092170,59.578568,36.833101
49.686716,60.232714,138.889984,144.373292,99.068032,98.842805,29.153218,14.246608,136.154979,1.852834,60.506721,50.545680,143.536468,139.931726,141.259074,136.144075,97.293625,134.379667,-0.000735,0.010597,32.000000,-235.762353,136.397585,-0.140510,24.310338,0.697768,416376.819455,0.987150,20.279114,0.552718,2.798946,8.474943,3.832163,167.475683,32.000000,181.913889,168.358790,137.252296,150.567597,32.000000,146.301118,69.980574,62.413920,91.320960,93.594937,39.017503,59.000000,57.831662,29.600000,67.092975,59.579256,36.585120
49.683153,60.237124,138.819179,144.375220,99.116745,98.834533,29.170092,14.246684,136.148202,1.852954,60.515103,50.544146,143.539380,139.923960,141.257553,136.136607,97.291682,134.370794,-0.000736,0.010575,32.000000,-235.762328,136.391121,-0.140422,24.308672,0.697459,416336.251486,0.988314,20.285463,0.551771,2.797839,10.092451,6.446770,167.485358,32.000000,181.909924,168.387104,137.266252,150.548978,32.000000,146.335559,69.979999,62.413683,91.311745,93.594937,39.014794,59.000000,57.849786,29.600000,67.093777,59.588943,36.823490
49.678064,60.240680,138.927238,144.377172,99.082054,98.826371,29.184774,14.246633,136.141371,1.853001,60.521785,50.540085,143.538576,139.916567,141.255853,136.126485,97.290795,134.362685,-0.000735,0.010589,32.000000,-235.762261,136.381971,-0.140539,24.307547,0.696849,416311.434319,0.988546,20.289361,0.550710,2.795314,10.006160,10.873145,167.470497,32.000000,181.928897,168.411192,138.565635,150.534520,32.000000,146.358387,69.980314,62.413376,91.303611,93.594937,39.132736,59.000000,57.865179,29.600000,67.094520,59.583200,36.653058
49.676437,60.242955,138.821496,144.379047,98.998835,98.818219,29.150490,14.246588,136.133498,1.853277,60.524588,50.537267,143.536815,139.909294,141.255793,136.119124,97.290440,134.353522,-0.000736,0.010578,32.000000,-235.762286,136.371975,-0.140373,24.306401,0.696552,416288.092090,0.987980,20.297467,0.548322,2.794090,7.899720,13.437325,167.442252,32.000000,181.958164,168.420650,142.658127,150.534707,32.000000,146.358318,69.980946,62.413629,91.295045,93.594937,38.980231,59.000000,57.876367,29.600000,67.094989,59.582049,36.705075
49.671615,60.244349,138.827508,144.380561,98.921528,98.810222,29.163884,14.246598,136.127320,1.853204,60.525024,50.532949,143.535345,139.903502,141.257379,136.112146,97.289816,134.345241,-0.000736,0.010565,32.000000,-235.762250,136.362896,-0.140341,24.305034,0.697150,416262.988139,0.987522,20.306300,0.545251,2.796551,9.877271,11.647503,167.421778,32.000000,181.978175,168.403687,145.414835,150.564927,32.000000,146.341691,69.981920,62.414038,91.286903,93.594937,38.961962,59.000000,57.893994,29.600000,67.095376,59.585757,36.735669
49.666992,60.246088,138.750342,144.382026,98.845633,98.810146,29.196129,14.246631,136.118449,1.853093,60.525170,50.529717,143.536685,139.899337,141.260522,136.103609,97.289144,134.336859,-0.000738,0.010547,32.000000,-235.762266,136.355369,-0.140415,24.301835,0.696630,416232.623814,0.988644,20.310262,0.541134,2.794514,6.669583,17.671928,167.422642,32.000000,181.977604,168.379664,142.632256,150.598748,32.000000,146.317394,69.983548,62.413852,91.278699,93.594937,38.980570,59.000000,57.906100,29.600000,67.095746,59.585767,36.864209
49.661988,60.248352,138.768226,144.383521,98.827992,98.810075,29.146937,14.246547,136.112051,1.852433,60.528896,50.524521,143.538585,139.889262,141.263532,136.095503,97.286990,134.329048,-0.000739,0.010570,32.000000,-235.762280,136.348853,-0.140268,24.298359,0.696717,416205.274145,0.988219,20.316657,0.537716,2.794906,12.029212,5.925887,167.448266,32.000000,181.954764,168.372019,138.523482,150.612995,32.000000,146.298796,69.984796,62.413436,91.270174,93.594937,38.963218,59.000000,57.920745,29.600000,67.096166,59.584390,36.612045
49.654238,60.251320,138.739149,144.385128,98.828946,98.803720,29.184890,14.246676,136.101810,1.852329,60.538602,50.522117,143.540980,139.878309,141.263517,136.088402,97.284621,134.319420,-0.000738,0.010536,32.000000,-235.762097,136.341914,-0.140303,24.295499,0.696507,416211.601114,0.987232,20.323192,0.534296,2.793613,7.598806,8.321943,167.475687,32.000000,181.929800,168.383302,137.233894,150.604535,32.000000,146.307376,69.985735,62.413320,91.261328,93.594937,38.935087,59.000000,57.944342,29.600000,67.096740,59.584006,36.792969
49.647561,60.257149,138.673483,144.387605,98.850553,98.781458,29.154001,14.246630,136.093154,1.851962,60.554613,50.518837,143.544378,139.871746,141.262477,136.078706,97.281584,134.310137,-0.000739,0.010563,32.000000,-235.762182,136.332470,-0.140356,24.294123,0.696775,416220.988592,0.989013,20.330647,0.532638,2.794254,14.496517,6.051832,167.485205,32.000000,181.919225,168.416353,137.265683,150.578216,32.000000,146.344634,69.986650,62.414264,91.252704,93.594937,38.875623,59.000000,57.963316,29.600000,67.097589,59.584852,36.684092
49.644505,60.264192,138.791717,144.390472,98.780194,98.757166,29.163941,14.246678,136.083272,1.848699,60.573088,50.512475,143.546668,139.863656,141.261723,136.068802,97.279956,134.299517,-0.000740,0.010559,32.000000,-235.762183,136.321290,-0.140303,24.292881,0.696794,416207.299010,0.987840,20.341656,0.530306,2.794105,7.781975,7.336323,167.469314,32.000000,181.933497,168.444030,137.171655,150.556375,32.000000,146.374969,69.988283,62.415992,91.244599,93.594937,38.928781,59.000000,57.981569,29.600000,67.098665,59.585845,36.635229
49.635155,60.271798,138.629863,144.393677,98.772923,98.736760,29.177863,14.246710,136.073919,1.843221,60.587375,50.507334,143.547227,139.851060,141.260623,136.058983,97.278783,134.292697,-0.000740,0.010542,32.000000,-235.762168,136.311292,-0.140372,24.292562,0.696468,416130.971200,0.988825,20.354411,0.528810,2.793158,14.095468,14.046833,167.438869,32.000000,181.962742,168.452960,137.040467,150.549916,32.000000,146.381823,69.990006,62.418195,91.235387,93.594937,38.850819,59.000000,58.005944,29.600000,67.099920,59.579876,36.677929
49.632755,60.279316,138.577865,144.397167,98.774025,98.724706,29.170216,14.246861,136.065078,1.837833,60.594819,50.504444,143.547333,139.843018,141.261443,136.046679,97.278546,134.283435,-0.000740,0.010534,32.000000,-235.762082,136.301052,-0.140229,24.293914,0.696983,416042.455971,0.988330,20.364625,0.525254,2.795712,9.634227,5.650083,167.416229,32.000000,181.983259,168.435748,136.963158,150.568126,32.000000,146.367712,69.991639,62.421120,91.226040,93.594937,38.840357,59.000000,58.020763,29.600000,67.101161,59.571683,36.786366
49.631217,60.285763,138.533095,144.400807,98.811993,98.720586,29.154917,14.246800,136.056859,1.832080,60.595200,50.503842,143.549820,139.835503,141.265176,136.039286,97.278412,134.277126,-0.000740,0.010545,32.000000,-235.762086,136.294993,-0.140325,24.296083,0.696204,415974.414547,0.987879,20.381935,0.523097,2.792977,6.723488,5.891503,167.416531,32.000000,181.987555,168.405535,138.363493,150.601162,32.000000,146.345322,69.993430,62.423609,91.217540,93.594937,38.855595,59.000000,58.036309,29.600000,67.102303,59.576325,36.577049
49.632330,60.290506,138.488800,144.404453,98.849399,98.708424,29.140738,14.246860,136.052188,1.826591,60.589774,50.504505,143.554300,139.827747,141.268985,136.032753,97.275775,134.272016,-0.000741,0.010528,32.000000,-235.761979,136.289916,-0.140327,24.297624,0.695875,415934.801102,0.988089,20.391945,0.518811,2.792065,5.839610,26.271933,167.444418,32.000000,181.967284,168.391071,142.595427,150.621608,32.000000,146.327464,69.994414,62.425272,91.208719,93.594937,38.737439,59.000000,58.052717,29.600000,67.103276,59.580594,36.867951
49.627518,60.293039,138.332613,144.407959,98.855927,98.696212,29.165470,14.246787,136.047096,1.821298,60.583448,50.500171,143.561071,139.823259,141.270211,136.027908,97.272527,134.267329,-0.000742,0.010539,32.000000,-235.761986,136.284905,-0.140449,24.296992,0.695605,415927.388226,0.988617,20.399988,0.515865,2.791249,9.833354,8.245411,167.475873,32.000000,181.939513,168.397910,145.439395,150.617902,32.000000,146.333184,69.994520,62.427414,91.199752,93.594937,38.594673,59.000000,58.070878,29.600000,67.104007,59.564307,36.857606
49.625879,60.292858,138.497534,144.411181,98.857907,98.684058,29.166398,14.246670,136.042855,1.815716,60.580842,50.498850,143.566649,139.819685,141.270581,136.024558,97.268992,134.262453,-0.000743,0.010510,32.000000,-235.762067,136.278573,-0.140499,24.295710,0.695248,415886.431897,0.988964,20.403575,0.516007,2.790294,6.003845,6.367554,167.492515,32.000000,181.927758,168.428647,142.746231,150.597622,32.000000,146.375127,69.993597,62.429597,91.191491,93.594937,38.726338,59.000000,58.086525,29.600000,67.104155,59.587635,36.686073
49.628758,60.291077,138.584207,144.413608,98.797869,98.671844,29.162101,14.246616,136.039215,1.810421,60.584894,50.495755,143.569072,139.813390,141.271508,136.019169,97.265581,134.258497,-0.000744,0.010519,32.000000,-235.762023,136.273928,-0.140452,24.292446,0.694484,415846.992946,0.988115,20.411102,0.516965,2.787418,11.738316,11.471201,167.480195,32.000000,181.939753,168.460772,138.587340,150.578503,32.000000,146.404905,69.992147,62.432388,91.184545,93.594937,38.749666,59.000000,58.094755,29.600000,67.104150,59.588166,36.643373
49.624402,60.290731,138.639357,144.416196,98.704935,98.659420,29.161998,14.246523,136.033912,1.805447,60.590700,50.491079,143.571030,139.806612,141.272953,136.013938,97.263346,134.252603,-0.000745,0.010540,32.000000,-235.762138,136.270340,-0.140576,24.291345,0.695276,415802.966345,0.987998,20.412622,0.518119,2.790833,7.791564,13.670394,167.450433,32.000000,181.973115,168.474017,137.100293,150.572073,32.000000,146.412430,69.991113,62.435641,91.177724,93.594937,38.825522,59.000000,58.117801,29.600000,67.104170,59.577211,36.664430
49.620085,60.291847,138.515490,144.419103,98.617874,98.647224,29.158222,14.246523,136.030156,1.799995,60.593344,50.490167,143.572247,139.800111,141.275128,136.008711,97.264264,134.249154,-0.000746,0.010569,32.000000,-235.762153,136.266519,-0.140400,24.291925,0.695664,415753.711618,0.987953,20.407853,0.519599,2.792417,8.461387,5.420825,167.425663,32.000000,181.996944,168.459573,138.412195,150.593404,32.000000,146.406059,69.989105,62.438756,91.171179,93.594937,38.738903,59.000000,58.138177,29.600000,67.104396,59.581036,36.763402
49.613560,60.294452,138.394236,144.422484,98.595822,98.635017,29.167308,14.246547,136.028304,1.794446,60.591286,50.487234,143.574756,139.795648,141.278817,136.003189,97.262114,134.241589,-0.000747,0.010562,32.000000,-235.762016,136.264817,-0.140397,24.293741,0.695954,415707.981798,0.987927,20.412029,0.518955,2.793774,5.856214,10.279619,167.421370,32.000000,182.001522,168.431975,142.606227,150.630692,32.000000,146.383944,69.986823,62.441327,91.165000,93.594937,38.699920,59.000000,58.156587,29.600000,67.104944,59.574467,36.860174
49.617297,60.296793,138.566738,144.425722,98.535959,98.622868,29.216060,14.246654,136.028840,1.789596,60.588377,50.484301,143.577364,139.794928,141.283220,136.002885,97.259806,134.238983,-0.000749,0.010593,32.000000,-235.761873,136.261821,-0.140412,24.295742,0.695300,415659.413029,0.988030,20.417626,0.516352,2.791521,10.417425,9.340059,167.446780,32.000000,181.982149,168.418118,145.481173,150.650319,32.000000,146.365577,69.984582,62.443291,91.158802,93.594937,38.755946,59.000000,58.173071,29.600000,67.105467,59.582777,36.763329
49.611569,60.299189,138.576865,144.429948,98.535448,98.614609,29.161597,14.246690,136.028302,1.782430,60.586320,50.480525,143.584140,139.794654,141.286065,136.001963,97.257264,134.235297,-0.000750,0.010595,32.000000,-235.761871,136.260195,-0.140530,24.295760,0.694669,415619.069665,0.987749,20.427005,0.514808,2.789444,7.041844,5.743811,167.493480,32.000000,181.944219,168.432670,145.657547,150.641761,32.000000,146.386362,69.980892,62.445542,91.150019,93.594937,38.809351,59.000000,58.195639,29.600000,67.106081,59.579709,36.839484
49.610569,60.300514,138.541467,144.432950,98.552598,98.602557,29.167965,14.246811,136.029471,1.776632,60.588886,50.478703,143.590322,139.792995,141.286393,136.001360,97.254670,134.232578,-0.000751,0.010611,32.000000,-235.761814,136.258333,-0.140640,24.294360,0.695332,415572.677667,0.985904,20.425467,0.515843,2.792710,12.581975,16.732068,167.498247,32.000000,181.938198,168.461858,145.665044,150.617393,32.000000,146.426888,69.978516,62.447299,91.143527,93.594937,38.717819,59.000000,58.217143,29.600000,67.106470,59.577909,36.746895
49.607459,60.301685,138.505105,144.435878,98.497488,98.590312,29.143772,14.246721,136.027892,1.771271,60.592496,50.474453,143.591008,139.790672,141.287046,135.998919,97.253002,134.231241,-0.000752,0.010616,32.000000,-235.761801,136.257623,-0.140783,24.291686,0.695417,415549.590850,0.987794,20.433809,0.516585,2.793237,11.590441,13.367151,167.481436,32.000000,181.956893,168.492955,141.493449,150.588858,32.000000,146.442659,69.976032,62.448753,91.136896,93.594937,38.743375,59.000000,58.235186,29.600000,67.106818,59.587773,36.640805
49.606214,60.302839,138.541472,144.438807,98.495563,98.577977,29.156203,14.246580,136.029112,1.766143,60.593834,50.470821,143.592715,139.789710,141.289253,135.996517,97.254353,134.229996,-0.000753,0.010625,32.000000,-235.761901,136.259756,-0.140796,24.289251,0.695128,415521.753473,0.987752,20.436787,0.517502,2.792152,11.135134,10.920440,167.448680,32.000000,181.991255,168.495510,137.276066,150.584372,32.000000,146.443610,69.974340,62.451698,91.130123,93.594937,38.690120,59.000000,58.252945,29.600000,67.107163,59.581843,36.581891
49.600465,60.303358,138.295569,144.441862,98.461721,98.569757,29.171051,14.246694,136.029698,1.760972,60.587947,50.469059,143.593006,139.790308,141.292367,135.995542,97.254318,134.229220,-0.000753,0.010633,32.000000,-235.761705,136.261278,-0.140802,24.287955,0.695079,415460.812189,0.988251,20.440572,0.518865,2.792022,6.412580,9.819430,167.427927,32.000000,182.019878,168.472309,137.211771,150.611376,32.000000,146.426095,69.972286,62.454260,91.122545,93.594937,38.570241,59.000000,58.277288,29.600000,67.107448,59.581164,36.741465
49.597533,60.302789,138.250145,144.444754,98.433969,98.569799,29.153263,14.246647,136.030310,1.755916,60.579471,50.464732,143.595251,139.790583,141.299286,135.993523,97.251533,134.230739,-0.000754,0.010633,32.000000,-235.761719,136.263612,-0.140708,24.287449,0.695257,415408.296234,0.987736,20.443018,0.516907,2.792825,10.273452,5.841766,167.434198,32.000000,182.020562,168.447102,140.015229,150.651056,32.000000,146.386790,69.971208,62.456070,91.115537,93.594937,38.539074,59.000000,58.294353,29.600000,67.107625,59.574781,36.685780
49.592857,60.301594,138.401315,144.447508,98.441864,98.565836,29.163069,14.246444,136.029844,1.750850,60.572800,50.461896,143.598641,139.790603,141.306256,135.994131,97.248571,134.232283,-0.000754,0.010630,32.000000,-235.761925,136.262729,-0.140737,24.287318,0.694113,415378.754405,0.987278,20.449506,0.516562,2.788191,6.000347,13.920416,167.464171,32.000000,181.996663,168.435694,144.263827,150.665946,32.000000,146.369777,69.970363,62.458211,91.109404,93.594937,38.553911,59.000000,58.318548,29.600000,67.107645,59.586032,36.839704
49.591987,60.300234,138.420281,144.450144,98.438030,98.561915,29.158039,14.246357,136.032998,1.745575,60.567795,50.460817,143.603504,139.790949,141.309851,135.997064,97.244804,134.233844,-0.000755,0.010633,32.000000,-235.762019,136.263123,-0.140797,24.287232,0.693947,415385.044129,0.987944,20.451983,0.520089,2.787440,8.737307,9.984440,167.500128,32.000000,181.970436,168.448860,145.754358,150.655866,32.000000,146.387510,69.969402,62.459552,91.103484,93.594937,38.635704,59.000000,58.336868,29.600000,67.107629,59.572018,36.868978
49.596506,60.298824,138.500619,144.452830,98.424958,98.553752,29.162331,14.246220,136.034644,1.740570,60.566203,50.457769,143.606792,139.793592,141.310886,135.999461,97.240490,134.237091,-0.000756,0.010625,32.000000,-235.762123,136.267920,-0.140754,24.286341,0.694746,415375.492591,0.987671,20.455644,0.523805,2.790751,12.587145,6.347679,167.508916,32.000000,181.964889,168.478757,141.657588,150.630749,32.000000,146.420749,69.968671,62.461289,91.098544,93.594937,38.662837,59.000000,58.350322,29.600000,67.107607,59.576089,36.843446
