OSU 80 Ton Compressor Load Stand
49.890927,60.371766,138.927343,144.524770,99.204501,99.215947,29.147423,14.248722,136.535934,1.680606,60.668448,50.747994,143.700392,140.325143,141.437290,136.489959,97.210277,134.784035,-0.000746,0.010547,32.000000,-235.759669,136.824389,-0.140377,24.371736,0.695655,418077.635736,0.988033,20.218502,0.827527,2.787604,8.705880,9.684278,167.623128,32.000000,182.260964,168.587326,149.682326,150.728879,32.000000,146.473745,70.612447,62.352767,91.461384,93.594937,38.591764,59.000000,58.608859,29.600000,67.133247,59.589652,36.831340
49.898805,60.375847,138.924187,144.527523,99.245703,99.223918,29.164676,14.248826,136.545441,1.680910,60.667266,50.755186,143.704321,140.336878,141.440731,136.500033,97.211371,134.792651,-0.000746,0.010556,32.000000,-235.759438,136.830607,-0.140364,24.372171,0.695742,418090.149342,0.987607,20.215940,0.828281,2.787796,22.810247,6.690654,167.658415,32.000000,182.236057,168.580841,145.593782,150.732839,32.000000,146.474837,70.606858,62.353237,91.474955,93.594937,38.566183,59.000000,58.594421,29.600000,67.134053,59.601807,36.814466
49.902971,60.378477,138.949972,144.530226,99.310318,99.224980,29.157805,14.248883,136.554992,1.681080,60.669041,50.762968,143.709765,140.348059,141.441769,136.510675,97.210169,134.802881,-0.000747,0.010535,32.000000,-235.759334,136.841397,-0.140374,24.372450,0.694972,418091.884040,0.988375,20.216978,0.831180,2.784621,8.088724,18.027668,167.681069,32.000000,182.218462,168.598930,145.677169,150.714849,32.000000,146.497199,70.599949,62.354434,91.487995,93.594937,38.518589,59.000000,58.583446,29.600000,67.134723,59.575263,36.852984
49.911496,60.380711,138.999030,144.532840,99.331022,99.224778,29.180396,14.248942,136.565862,1.681017,60.671999,50.768472,143.712752,140.360226,141.440980,136.524765,97.210587,134.815111,-0.000747,0.010516,32.000000,-235.759267,136.851773,-0.140453,24.373079,0.694886,418123.459318,0.987709,20.212916,0.834279,2.784118,7.582527,10.394801,167.678601,32.000000,182.222334,168.636714,145.643200,150.684975,32.000000,146.534976,70.593078,62.355506,91.499821,93.594937,38.640278,59.000000,58.561941,29.600000,67.135297,59.585472,36.925324
49.916387,60.382146,139.035424,144.535158,99.345285,99.228712,29.168985,14.249056,136.576946,1.681077,60.670941,50.774599,143.710533,140.374403,141.441336,136.537254,97.213562,134.826224,-0.000747,0.010510,32.000000,-235.759186,136.864020,-0.140482,24.374845,0.694953,418130.733476,0.987869,20.211238,0.840462,2.784403,7.789922,8.185573,167.653703,32.000000,182.247103,168.650224,145.511839,150.668247,32.000000,146.559713,70.585746,62.356456,91.511444,93.594937,38.645186,59.000000,58.548984,29.600000,67.135816,59.572155,36.811091
49.927199,60.382376,139.023261,144.536974,99.398654,99.249002,29.147898,14.249063,136.585625,1.681197,60.664339,50.780825,143.710294,140.388372,141.442687,136.549134,97.216601,134.835510,-0.000748,0.010519,32.000000,-235.759143,136.873076,-0.140516,24.377862,0.695043,418126.493670,0.986923,20.204663,0.845999,2.784910,10.106189,7.523713,167.620698,32.000000,182.282121,168.643730,145.382854,150.676570,32.000000,146.553963,70.577794,62.358145,91.521751,93.594937,38.641284,59.000000,58.527596,29.600000,67.136076,59.584941,36.807423
49.931542,60.380192,138.855482,144.538095,99.436571,99.261091,29.159890,14.249082,136.597981,1.681599,60.653449,50.786504,143.710709,140.403084,141.445856,136.561661,97.219037,134.847489,-0.000749,0.010517,32.000000,-235.759022,136.882400,-0.140580,24.381715,0.695132,418136.759758,0.987245,20.201043,0.848434,2.785366,6.533585,8.145285,167.605287,32.000000,182.294815,168.613546,145.347948,150.705838,32.000000,146.529614,70.569661,62.360299,91.532331,93.594937,38.525257,59.000000,58.505216,29.600000,67.136105,59.589189,36.819235
49.942247,60.377540,138.969022,144.538893,99.497229,99.273227,29.187530,14.248984,136.606944,1.681590,60.642793,50.792468,143.710543,140.416472,141.450407,136.573199,97.219389,134.858618,-0.000750,0.010510,32.000000,-235.759021,136.892071,-0.140586,24.385633,0.694959,418209.831161,0.987927,20.190101,0.849915,2.784520,8.301205,6.426425,167.619623,32.000000,182.281137,168.586248,145.417586,150.733348,32.000000,146.496936,70.560408,62.361173,91.541968,93.594937,38.578277,59.000000,58.492248,29.600000,67.135984,59.581617,36.785779
49.943305,60.375020,139.072582,144.539370,99.456297,99.281313,29.154274,14.248889,136.618225,1.681596,60.637908,50.796818,143.713226,140.427722,141.453430,136.586968,97.220108,134.869990,-0.000750,0.010508,32.000000,-235.759064,136.905393,-0.140197,24.387994,0.694030,418250.867402,0.987541,20.183431,0.853311,2.780917,9.828773,10.002027,167.650696,32.000000,182.255225,168.573782,145.565553,150.737981,32.000000,146.491137,70.550533,62.361439,91.551421,93.594937,38.672310,59.000000,58.476288,29.600000,67.135795,59.582610,36.743740
49.945399,60.373231,139.078297,144.539529,99.424971,99.289367,29.163462,14.248795,136.627298,1.681387,60.637785,50.803895,143.715232,140.437267,141.454027,136.598991,97.219395,134.880361,-0.000750,0.010521,32.000000,-235.759185,136.915937,-0.140061,24.390957,0.694389,418290.907746,0.986487,20.169720,0.858375,2.782594,15.125561,6.772556,167.680090,32.000000,182.231965,168.591184,148.378193,150.723182,32.000000,146.511795,70.539521,62.361810,91.560521,93.594937,38.673520,59.000000,58.456559,29.600000,67.135761,59.571064,36.810137
49.955837,60.373206,139.082494,144.539763,99.422658,99.297498,29.158271,14.248869,136.638608,1.681539,60.640241,50.810987,143.716502,140.447770,141.453375,136.609442,97.218813,134.890610,-0.000751,0.010496,32.000000,-235.759117,136.927450,-0.140004,24.394710,0.694874,418319.625190,0.987663,20.166108,0.863191,2.784609,9.884652,8.474736,167.682172,32.000000,182.226956,168.625451,152.487133,150.691231,32.000000,146.547002,70.527097,62.362091,91.569705,93.594937,38.692989,59.000000,58.436728,29.600000,67.135895,59.588747,37.027378
49.956096,60.373028,138.996004,144.539925,99.350116,99.305634,29.172532,14.248835,136.649392,1.681355,60.640033,50.817489,143.714705,140.457894,141.452904,136.620117,97.219071,134.902530,-0.000751,0.010485,32.000000,-235.759069,136.940829,-0.140053,24.397181,0.694832,418351.318614,0.987382,20.162157,0.868951,2.784607,12.605588,6.837037,167.660736,32.000000,182.250918,168.639577,153.747182,150.667651,32.000000,146.570989,70.513674,62.361882,91.578964,93.594937,38.652715,59.000000,58.418572,29.600000,67.136102,59.577447,36.830240
49.961239,60.372022,139.016020,144.539900,99.327044,99.317717,29.166293,14.248876,136.658630,1.681604,60.634026,50.823498,143.713031,140.469643,141.455408,136.632216,97.219809,134.913837,-0.000752,0.010494,32.000000,-235.758993,136.950163,-0.140013,24.400433,0.694645,418380.168685,0.987411,20.151350,0.874521,2.784109,13.841545,9.842843,167.630846,32.000000,182.290028,168.630368,149.516721,150.675428,32.000000,146.572149,70.500873,62.362067,91.587878,93.594937,38.640815,59.000000,58.401308,29.600000,67.136287,59.584685,36.867584
49.963565,60.369516,139.033114,144.539574,99.327010,99.321659,29.145486,14.248952,136.667811,1.681540,60.628036,50.830003,143.712826,140.481158,141.457419,136.644173,97.220190,134.924175,-0.000752,0.010495,32.000000,-235.759018,136.957220,-0.139993,24.402326,0.694199,418414.049205,0.987004,20.150905,0.880065,2.782363,11.195590,11.954331,167.617445,32.000000,182.301778,168.605550,145.293687,150.700652,32.000000,146.536923,70.487820,62.362504,91.596711,93.594937,38.655443,59.000000,58.386046,29.600000,67.136149,59.570405,36.840365
49.969060,60.367496,139.000791,144.539080,99.367781,99.325803,29.165107,14.248879,136.676868,1.681547,60.624284,50.833769,143.711663,140.487524,141.461695,136.653043,97.221755,134.931491,-0.000751,0.010501,32.000000,-235.759069,136.966385,-0.139952,24.403184,0.694211,418458.893448,0.987220,20.144587,0.884827,2.782477,5.522369,14.153953,167.630593,32.000000,182.295251,168.575668,145.363382,150.730351,32.000000,146.514120,70.475686,62.361386,91.605195,93.594937,38.650818,59.000000,58.369918,29.600000,67.136055,59.576611,36.720702
49.972693,60.366922,139.014729,144.538726,99.401523,99.338162,29.167551,14.248930,136.685598,1.681857,60.622224,50.838724,143.713541,140.496008,141.463551,136.660596,97.222827,134.940896,-0.000751,0.010537,32.000000,-235.759016,136.975397,-0.139952,24.404777,0.694229,418470.047169,0.987907,20.139680,0.889478,2.782690,5.625008,11.958547,167.660766,32.000000,182.269545,168.561093,145.505688,150.739683,32.000000,146.502834,70.463789,62.360248,91.612862,93.594937,38.641186,59.000000,58.346019,29.600000,67.136087,59.590055,36.836109
49.975488,60.367015,139.066971,144.538491,99.354874,99.354554,29.136444,14.249002,136.691824,1.681697,60.621498,50.844192,143.716817,140.506035,141.462867,136.670224,97.222618,134.949356,-0.000751,0.010530,32.000000,-235.758933,136.983795,-0.140085,24.405831,0.693983,418478.485025,0.987159,20.131985,0.891471,2.781737,5.621690,9.700127,167.689691,32.000000,182.244709,168.572866,145.618077,150.725278,32.000000,146.511764,70.452826,62.360137,91.619967,93.594937,38.645084,59.000000,58.328381,29.600000,67.136327,59.589474,36.995610
49.979915,60.366999,139.120938,144.538357,99.414170,99.378972,29.162445,14.248955,136.696396,1.681385,60.622768,50.849567,143.719126,140.518667,141.461644,136.680634,97.222765,134.958991,-0.000751,0.010528,32.000000,-235.758867,136.990719,-0.139940,24.406091,0.694030,418526.022096,0.987119,20.127661,0.894976,2.781814,11.459789,7.498411,167.694143,32.000000,182.239346,168.604708,145.620942,150.692855,32.000000,146.545777,70.442513,62.360756,91.626675,93.594937,38.722286,59.000000,58.311586,29.600000,67.136543,59.589307,36.799646
49.982990,60.365902,139.046763,144.538081,99.475488,99.387014,29.156955,14.248993,136.703779,1.681454,60.626192,50.854826,143.718956,140.526113,141.460265,136.689421,97.224758,134.969947,-0.000750,0.010530,32.000000,-235.758926,136.996155,-0.139714,24.404122,0.694335,418593.385438,0.988275,20.124869,0.899301,2.782704,12.670117,7.983498,167.677450,32.000000,182.256203,168.625549,145.506460,150.673334,32.000000,146.570322,70.432735,62.361771,91.633124,93.594937,38.624600,59.000000,58.288540,29.600000,67.136655,59.590301,36.753424
49.981148,60.364932,139.028292,144.537666,99.505978,99.387050,29.147691,14.248972,136.709605,1.681508,60.630433,50.862192,143.716042,140.533496,141.458865,136.697578,97.226010,134.976533,-0.000751,0.010546,32.000000,-235.759021,136.999916,-0.139648,24.401414,0.694696,418693.355089,0.987541,20.120283,0.903841,2.783537,10.846873,9.773037,167.650123,32.000000,182.291420,168.623116,145.364272,150.675216,32.000000,146.564323,70.422272,62.362290,91.638234,93.594937,38.700384,59.000000,58.276611,29.600000,67.136724,59.583269,36.834055
49.984171,60.364905,139.075504,144.537272,99.565639,99.387095,29.207835,14.249022,136.719252,1.681631,60.632301,50.864546,143.713900,140.539006,141.458040,136.705889,97.228013,134.980810,-0.000751,0.010557,32.000000,-235.758868,137.001292,-0.139483,24.399039,0.694385,418720.259011,0.987737,20.116011,0.907178,2.781882,7.224360,5.061788,167.634765,32.000000,182.307140,168.601931,145.305863,150.699042,32.000000,146.537732,70.412621,62.363019,91.642755,93.594937,38.717466,59.000000,58.254233,29.600000,67.136811,59.569795,36.785412
49.985009,60.366636,139.073580,144.537063,99.621644,99.387050,29.164376,14.249052,136.725107,1.681487,60.631476,50.868442,143.712136,140.543432,141.459392,136.712261,97.229123,134.986839,-0.000750,0.010550,32.000000,-235.758711,137.003787,-0.139601,24.397057,0.694397,418718.231101,0.988089,20.116942,0.909129,2.781615,12.440846,11.961808,167.643816,32.000000,182.298417,168.572408,145.362080,150.734786,32.000000,146.506422,70.402197,62.362033,91.646308,93.594937,38.692673,59.000000,58.243731,29.600000,67.137276,59.585816,36.792309
49.990298,60.368986,139.056121,144.537314,99.634094,99.391226,29.139785,14.249017,136.729559,1.681681,60.631160,50.873528,143.712823,140.549419,141.460300,136.718351,97.229529,134.994593,-0.000749,0.010558,32.000000,-235.758549,137.007645,-0.139673,24.395840,0.694653,418712.854830,0.985989,20.113793,0.909205,2.782391,18.089458,26.255517,167.674517,32.000000,182.275759,168.553212,141.260538,150.744810,32.000000,146.498864,70.392553,62.361077,91.649983,93.594937,38.691382,59.000000,58.222866,29.600000,67.137802,59.574693,36.817767
49.990245,60.371225,139.025598,144.537615,99.667611,99.403212,29.164895,14.249199,136.735286,1.681359,60.632112,50.880011,143.717040,140.557077,141.459625,136.724048,97.231928,134.999007,-0.000750,0.010544,32.000000,-235.758250,137.011606,-0.139593,24.394754,0.694687,418712.216117,0.987444,20.114660,0.911027,2.782306,6.480597,12.366570,167.709582,32.000000,182.248389,168.566003,137.190445,150.735185,32.000000,146.512376,70.384026,62.361303,91.653522,93.594937,38.687160,59.000000,58.202153,29.600000,67.138350,59.582885,36.789815
49.988708,60.372879,139.039564,144.537917,99.657647,99.407532,29.167644,14.249250,136.738227,1.680821,60.634389,50.882189,143.718723,140.563012,141.456729,136.726619,97.233031,135.003252,-0.000749,0.010530,32.000000,-235.758259,137.014810,-0.139492,24.395861,0.694595,418728.674874,0.988210,20.111550,0.914394,2.781662,11.458179,8.293894,167.717176,32.000000,182.237726,168.596435,137.204778,150.707808,32.000000,146.550441,70.374951,62.360750,91.656029,93.594937,38.680710,59.000000,58.191433,29.600000,67.138885,59.577584,36.831634
49.992282,60.373473,139.139825,144.538168,99.684932,99.419814,29.150220,14.249207,136.739966,1.680555,60.635637,50.883785,143.716834,140.566922,141.454003,136.730135,97.234307,135.006913,-0.000751,0.010565,32.000000,-235.758359,137.019606,-0.139632,24.396191,0.694564,418777.821532,0.987485,20.113844,0.914141,2.781055,10.019873,5.761487,167.702409,32.000000,182.253737,168.620351,137.101739,150.683869,32.000000,146.582460,70.366892,62.359741,91.657904,93.594937,38.723472,59.000000,58.170278,29.600000,67.139191,59.569775,36.845060
49.996158,60.372945,139.150750,144.537733,99.633142,99.431982,29.167255,14.249254,136.741368,1.680812,60.634600,50.886529,143.714710,140.567530,141.452303,136.735906,97.237556,135.008202,-0.000751,0.010575,32.000000,-235.758268,137.024284,-0.139705,24.397408,0.694659,418797.022103,0.987473,20.117086,0.915102,2.781419,9.378933,7.838693,167.671156,32.000000,182.284634,168.620510,136.959796,150.684247,32.000000,146.584480,70.358894,62.359756,91.658347,93.594937,38.731787,59.000000,58.148515,29.600000,67.139391,59.585118,36.855845
50.001016,60.372269,139.238760,144.537136,99.576248,99.436008,29.157212,14.249297,136.742870,1.680719,60.628507,50.890486,143.713871,140.570747,141.454065,136.739965,97.241017,135.008887,-0.000752,0.010601,32.000000,-235.758230,137.027126,-0.139703,24.398617,0.695169,418845.064644,0.988109,20.113991,0.915606,2.783226,10.090907,9.948126,167.650173,32.000000,182.299271,168.597820,136.896735,150.703999,32.000000,146.560048,70.351029,62.359470,91.657945,93.594937,38.805448,59.000000,58.129559,29.600000,67.139527,59.578578,36.785486
50.003299,60.371143,139.306120,144.536382,99.531593,99.448104,29.156398,14.249440,136.745801,1.680335,60.620461,50.892663,143.713607,140.574175,141.456051,136.744112,97.242973,135.010652,-0.000752,0.010594,32.000000,-235.758202,137.028610,-0.139676,24.400328,0.695210,418886.710033,0.987567,20.109462,0.912985,2.783229,6.180309,7.607426,167.654959,32.000000,182.293087,168.569884,136.937008,150.736115,32.000000,146.527155,70.343973,62.359247,91.657604,93.594937,38.873672,59.000000,58.107697,29.600000,67.139640,59.570405,36.847408
50.010170,60.369263,139.270384,144.535479,99.608078,99.460347,29.215104,14.249311,136.748346,1.680164,60.611568,50.895020,143.713402,140.576644,141.457917,136.749653,97.244403,135.012512,-0.000751,0.010596,32.000000,-235.758442,137.031024,-0.139618,24.402218,0.695563,418893.223872,0.987840,20.103773,0.909858,2.784719,7.585434,14.134271,167.677688,32.000000,182.269482,168.553215,137.073746,150.750993,32.000000,146.512599,70.336165,62.357189,91.655381,93.594937,38.854677,59.000000,58.085960,29.600000,67.139591,59.576011,36.792162
50.008904,60.367392,139.205225,144.534433,99.604963,99.464368,29.165948,14.249317,136.751806,1.680074,60.608279,50.899297,143.713689,140.580932,141.457292,136.751951,97.246427,135.012469,-0.000751,0.010586,32.000000,-235.758492,137.033435,-0.139585,24.403392,0.695899,418937.678796,0.987935,20.100289,0.908760,2.785939,11.371993,5.547785,167.708193,32.000000,182.237171,168.564223,137.199527,150.738802,32.000000,146.524682,70.327584,62.355385,91.652510,93.594937,38.855558,59.000000,58.070201,29.600000,67.139542,59.584016,36.756726
50.020965,60.366037,139.214641,144.533459,99.653988,99.468483,29.157521,14.249455,136.754165,1.680041,60.610037,50.902402,143.714162,140.582938,141.454882,136.752754,97.248112,135.015869,-0.000750,0.010583,32.000000,-235.758367,137.034131,-0.139644,24.404050,0.695638,418979.500173,0.985918,20.091320,0.908234,2.784841,15.707715,9.482811,167.713753,32.000000,182.221412,168.589850,139.970704,150.708842,32.000000,146.556910,70.318872,62.354734,91.650260,93.594937,38.802402,59.000000,58.039574,29.600000,67.139528,59.569195,36.841979
50.023710,60.365064,139.289231,144.532399,99.642476,99.480721,29.169636,14.249691,136.753021,1.679520,60.616112,50.905209,143.712420,140.585276,141.451188,136.757431,97.247312,135.019295,-0.000750,0.010550,32.000000,-235.758254,137.037052,-0.139606,24.405921,0.695334,418991.292233,0.987642,20.090754,0.906188,2.783609,13.160196,12.633920,167.697885,32.000000,182.234998,168.617261,144.043787,150.684920,32.000000,146.587015,70.309964,62.353153,91.648192,93.594937,38.839158,59.000000,58.010205,29.600000,67.139589,59.577928,36.879396
50.020357,60.364339,139.398320,144.531094,99.634973,99.492801,29.154209,14.249839,136.753951,1.679094,60.620125,50.905229,143.708184,140.587436,141.448784,136.759403,97.250243,135.023370,-0.000750,0.010531,32.000000,-235.758084,137.038326,-0.139561,24.408379,0.695191,418995.451649,0.987703,20.076956,0.906158,2.783126,5.567370,5.391221,167.668551,32.000000,182.263659,168.621986,148.126986,150.680692,32.000000,146.587737,70.301130,62.353376,91.645514,93.594937,38.932763,59.000000,57.997729,29.600000,67.139702,59.571792,36.815640
50.018520,60.364743,139.489653,144.529587,99.634128,99.496951,29.215327,14.249928,136.752495,1.679025,60.622458,50.904041,143.705189,140.586943,141.447909,136.759755,97.253197,135.024498,-0.000752,0.010518,32.000000,-235.758029,137.039521,-0.139493,24.411082,0.695550,419045.381561,0.987352,20.073150,0.908624,2.784464,10.135005,6.445057,167.644231,32.000000,182.281062,168.601316,152.282101,150.697472,32.000000,146.564991,70.290933,62.353257,91.642058,93.594937,39.053467,59.000000,57.984774,29.600000,67.139922,59.578165,36.730020
50.022191,60.366389,139.517594,144.528098,99.593076,99.509178,29.158430,14.249904,136.751822,1.679159,60.624110,50.905153,143.702070,140.583422,141.447860,136.758346,97.257236,135.024537,-0.000752,0.010524,32.000000,-235.758050,137.038671,-0.139608,24.413311,0.696157,419092.535068,0.988065,20.075884,0.907675,2.786832,5.465238,9.396847,167.647366,32.000000,182.277415,168.570110,153.712275,150.736762,32.000000,146.541110,70.280597,62.352187,91.638415,93.594937,39.007625,59.000000,57.959023,29.600000,67.140286,59.577653,36.857899
50.022315,60.368914,139.291746,144.526781,99.585769,99.509134,29.150074,14.249879,136.750727,1.679255,60.624524,50.905397,143.701309,140.579207,141.448098,136.757432,97.257948,135.020684,-0.000751,0.010512,32.000000,-235.758197,137.035953,-0.139495,24.416018,0.696583,419106.032720,0.986080,20.078183,0.905268,2.788760,5.774939,5.937367,167.670300,32.000000,182.251917,168.549337,153.836839,150.753410,32.000000,146.515994,70.270829,62.350742,91.636097,93.594937,38.901227,59.000000,57.940066,29.600000,67.140829,59.568123,36.996710
50.022869,60.371956,139.293094,144.525794,99.619939,99.509315,29.164799,14.249864,136.748856,1.678913,60.627281,50.907544,143.703466,140.575056,141.446047,136.754870,97.258028,135.019401,-0.000749,0.010513,32.000000,-235.758181,137.033834,-0.139348,24.419407,0.696686,419149.427643,0.988050,20.076042,0.901250,2.789114,6.856059,16.019035,167.706327,32.000000,182.218645,168.558384,153.969618,150.742481,32.000000,146.520161,70.259932,62.349227,91.633604,93.594937,38.919522,59.000000,57.920344,29.600000,67.141485,59.595425,36.758193
50.015510,60.374306,139.372895,144.525024,99.551998,99.505268,29.145029,14.249948,136.747187,1.678773,60.632364,50.907452,143.704972,140.573626,141.442154,136.752984,97.256399,135.020646,-0.000748,0.010511,32.000000,-235.758138,137.032541,-0.139358,24.421529,0.695507,419150.994221,0.988337,20.078440,0.898663,2.784592,17.627072,5.904365,167.718079,32.000000,182.201582,168.580924,154.008186,150.716086,32.000000,146.554808,70.249428,62.348594,91.631843,93.594937,38.962481,59.000000,57.911112,29.600000,67.142076,59.575293,36.817327
50.019102,60.376584,139.576155,144.524326,99.501950,99.493064,29.163873,14.249988,136.744571,1.678424,60.641001,50.905244,143.701832,140.569399,141.439117,136.752171,97.257903,135.017305,-0.000748,0.010494,32.000000,-235.758110,137.031341,-0.139194,24.423144,0.695414,419155.319157,0.987836,20.080911,0.897959,2.784588,5.957143,5.296808,167.708402,32.000000,182.212897,168.612427,153.919265,150.687890,32.000000,146.583661,70.238493,62.347610,91.630176,93.594937,39.043819,59.000000,57.888388,29.600000,67.142631,59.580751,36.762375
50.017644,60.379093,139.532865,144.523654,99.450158,99.480844,29.201767,14.249952,136.742376,1.678297,60.648886,50.904874,143.699277,140.565148,141.436232,136.749525,97.260751,135.013043,-0.000747,0.010493,32.000000,-235.758204,137.026233,-0.138928,24.424188,0.695836,419148.954792,0.988632,20.090852,0.900195,2.786593,5.186568,8.289947,167.683129,32.000000,182.239778,168.619888,153.783623,150.673325,32.000000,146.589261,70.228478,62.347763,91.628269,93.594937,39.080836,59.000000,57.867897,29.600000,67.143176,59.572224,36.792456
50.022268,60.382135,139.348042,144.522959,99.455962,99.476902,29.172764,14.250060,136.738567,1.678170,60.650730,50.905853,143.695823,140.560562,141.435055,136.746801,97.264270,135.005269,-0.000748,0.010492,32.000000,-235.758034,137.021341,-0.139021,24.425687,0.696657,419095.291389,0.987800,20.089423,0.897065,2.790457,10.545705,18.156295,167.659607,32.000000,182.265107,168.600849,153.699580,150.690912,32.000000,146.567088,70.218894,62.347352,91.626377,93.594937,39.040985,59.000000,57.850234,29.600000,67.143838,59.586367,36.752837
50.019161,60.385383,139.342114,144.522566,99.441956,99.473107,29.154314,14.250209,136.734291,1.677679,60.653197,50.902915,143.695474,140.556598,141.435184,136.743354,97.268644,135.001243,-0.000748,0.010502,32.000000,-235.757926,137.015764,-0.139138,24.426727,0.696353,419043.021263,0.986435,20.093437,0.892145,2.789673,10.526143,11.888954,167.659772,32.000000,182.263077,168.569884,153.703254,150.725855,32.000000,146.532136,70.209347,62.346899,91.623969,93.594937,39.004412,59.000000,57.830033,29.600000,67.144522,59.532905,36.858193
50.020303,60.388686,139.498623,144.522190,99.441814,99.461123,29.161449,14.250173,136.729318,1.677370,60.655901,50.901200,143.698039,140.549986,141.435965,136.740274,97.270978,134.994856,-0.000748,0.010512,32.000000,-235.757957,137.009735,-0.139257,24.426640,0.695309,419020.198283,0.987284,20.091709,0.884844,2.785720,17.635653,10.770713,167.682054,32.000000,182.239768,168.546940,153.817492,150.739357,32.000000,146.505211,70.200759,62.345332,91.622681,93.594937,39.032270,59.000000,57.812658,29.600000,67.145221,59.584380,36.726865
50.014849,60.392102,139.596109,144.521947,99.498097,99.457034,29.197009,14.250138,136.723152,1.677333,60.658912,50.899239,143.700504,140.543864,141.434863,136.733991,97.270583,134.990948,-0.000748,0.010515,32.000000,-235.758145,137.001525,-0.139137,24.426645,0.695278,419001.884002,0.987947,20.098163,0.878512,2.785775,12.275853,8.091269,167.715386,32.000000,182.207295,168.550917,153.956689,150.737007,32.000000,146.506197,70.192792,62.344174,91.620819,93.594937,39.147414,59.000000,57.801514,29.600000,67.145930,59.577889,36.900452
50.013397,60.395688,139.471892,144.521955,99.518337,99.444762,29.160244,14.250336,136.717403,1.676832,60.668286,50.895550,143.704061,140.536570,141.430427,136.727633,97.274304,134.983405,-0.000748,0.010490,32.000000,-235.758086,136.995654,-0.139085,24.425513,0.695952,418950.645371,0.987570,20.100287,0.873073,2.788840,5.400726,10.865113,167.731669,32.000000,182.191012,168.575555,156.738163,150.711466,32.000000,146.528828,70.184649,62.344087,91.619405,93.594937,39.134629,59.000000,57.779870,29.600000,67.146677,59.557197,36.830313
50.011170,60.399686,139.563304,144.522407,99.452780,99.436697,29.164162,14.250481,136.711674,1.676857,60.681685,50.891320,143.702534,140.530763,141.426476,136.723380,97.278013,134.976483,-0.000748,0.010493,32.000000,-235.757868,136.991592,-0.138970,24.423700,0.696492,418942.096999,0.986454,20.109331,0.871567,2.791093,9.749285,6.010909,167.724515,32.000000,182.199656,168.605907,156.738163,150.677905,32.000000,146.561128,70.176678,62.344513,91.618513,93.594937,39.210995,59.000000,57.768201,29.600000,67.147467,59.582521,36.746088
50.008648,60.403778,139.534706,144.523021,99.407493,99.436737,29.154054,14.250489,136.705350,1.677076,60.690765,50.887974,143.702140,140.524965,141.423263,136.719040,97.280276,134.972758,-0.000751,0.010506,32.000000,-235.757884,136.984428,-0.139065,24.422832,0.695865,418888.855350,0.987617,20.114413,0.864178,2.788691,8.040430,26.505818,167.696995,32.000000,182.226802,168.613005,153.918803,150.667828,32.000000,146.558053,70.168402,62.344890,91.616381,93.594937,39.132267,59.000000,57.749072,29.600000,67.148285,59.588314,36.745794
50.002178,60.407727,139.510845,144.523805,99.365402,99.428556,29.202378,14.250571,136.698287,1.677089,60.694233,50.884050,143.698673,140.519713,141.422655,136.714305,97.283405,134.964712,-0.000751,0.010517,32.000000,-235.757939,136.976546,-0.138958,24.421128,0.696347,418854.367797,0.987463,20.120710,0.857101,2.790643,15.483192,8.612621,167.673855,32.000000,182.253483,168.599290,153.819779,150.683440,32.000000,146.540079,70.159936,62.346315,91.613582,93.594937,39.156147,59.000000,57.737699,29.600000,67.149119,59.540045,36.859000
50.004002,60.411296,139.512327,144.524767,99.368497,99.428470,29.173008,14.250560,136.691487,1.676926,60.696790,50.879846,143.697299,140.513849,141.424211,136.708290,97.287464,134.956819,-0.000750,0.010510,32.000000,-235.758062,136.970217,-0.138978,24.419844,0.696276,418857.181124,0.987871,20.127405,0.853027,2.790212,7.898119,11.039222,167.667698,32.000000,182.256714,168.571072,153.810799,150.717511,32.000000,146.507613,70.151986,62.346394,91.611117,93.594937,39.150423,59.000000,57.723874,29.600000,67.149873,59.559124,36.829726
49.999699,60.415402,139.561215,144.525696,99.331822,99.424229,29.144300,14.250710,136.685909,1.676749,60.700520,50.875592,143.697526,140.502192,141.425826,136.698879,97.289663,134.949819,-0.000749,0.010507,32.000000,-235.757938,136.961587,-0.138740,24.418804,0.696267,418826.336027,0.986306,20.138030,0.845983,2.790095,5.567196,6.479765,167.686917,32.000000,182.235094,168.549274,153.916999,150.740140,32.000000,146.478632,70.142902,62.345512,91.608726,93.594937,39.170047,59.000000,57.709753,29.600000,67.150681,59.566599,36.712705
50.001386,60.420118,139.501041,144.526837,99.238973,99.412051,29.167692,14.250892,136.678342,1.676530,60.708227,50.870312,143.699441,140.493353,141.425527,136.689938,97.290004,134.939887,-0.000750,0.010513,32.000000,-235.757795,136.954586,-0.138710,24.418877,0.696284,418821.553147,0.987268,20.139719,0.838085,2.790023,9.818923,17.515361,167.723086,32.000000,182.208377,168.548412,154.063820,150.736612,32.000000,146.481960,70.133625,62.344121,91.605905,93.594937,39.199951,59.000000,57.690605,29.600000,67.151561,59.563904,36.850416
50.000318,60.425449,139.366818,144.528226,99.140907,99.411794,29.150637,14.250831,136.670081,1.676193,60.719390,50.862296,143.702570,140.483633,141.424465,136.681011,97.291783,134.929812,-0.000749,0.010493,32.000000,-235.757805,136.946197,-0.138669,24.418821,0.696599,418807.514708,0.988302,20.148265,0.832480,2.791241,9.107728,11.891466,167.737921,32.000000,182.190668,168.565354,154.130947,150.710589,32.000000,146.507401,70.124428,62.343954,91.602913,93.594937,39.114083,59.000000,57.674700,29.600000,67.152531,59.566363,36.821362
50.000290,60.431401,139.361279,144.529900,99.063188,99.411637,29.150645,14.250723,136.658612,1.675765,60.731030,50.858115,143.703700,140.473413,141.421173,136.671140,97.293960,134.922721,-0.000749,0.010484,32.000000,-235.757952,136.935000,-0.138725,24.419511,0.696202,418759.772575,0.987364,20.151240,0.827308,2.789944,8.296502,14.967326,167.732729,32.000000,182.198704,168.599329,154.074740,150.681965,32.000000,146.538010,70.115639,62.343956,91.598893,93.594937,39.094184,59.000000,57.656878,29.600000,67.153638,59.577161,36.882111
49.997212,60.437114,139.473973,144.531841,99.001067,99.411647,29.166371,14.250547,136.648374,1.676154,60.738882,50.852241,143.703247,140.463229,141.418809,136.660686,97.296479,134.914057,-0.000750,0.010483,32.000000,-235.758217,136.927342,-0.138589,24.419618,0.695563,418763.409769,0.987977,20.157673,0.820628,2.787319,9.691032,5.083435,167.708194,32.000000,182.223884,168.611453,149.868381,150.664800,32.000000,146.548987,70.107368,62.344528,91.595432,93.594937,39.117829,59.000000,57.638463,29.600000,67.154726,59.582630,36.782331
49.994648,60.441816,139.415589,144.533783,98.994487,99.411516,29.156650,14.250434,136.641447,1.675991,60.740409,50.849195,143.700569,140.453503,141.418305,136.651881,97.299186,134.903477,-0.000750,0.010467,32.000000,-235.758486,136.918859,-0.138325,24.418670,0.695533,418766.162527,0.987991,20.163654,0.815000,2.787209,13.919641,7.630408,167.680972,32.000000,182.251976,168.598403,148.460625,150.678118,32.000000,146.533087,70.099102,62.345326,91.589978,93.594937,39.197100,59.000000,57.630634,29.600000,67.155733,59.557492,36.843666
49.986090,60.445251,139.455778,144.535654,98.974252,99.399438,29.151245,14.250483,136.632938,1.676031,60.736199,50.845889,143.700652,140.442463,141.420110,136.641848,97.301801,134.896129,-0.000750,0.010471,32.000000,-235.758496,136.912576,-0.138391,24.417478,0.696141,418770.593518,0.987540,20.172542,0.808266,2.789635,7.128255,7.434477,167.671067,32.000000,182.258411,168.569753,148.460625,150.710395,32.000000,146.503678,70.090749,62.345919,91.584194,93.594937,39.237416,59.000000,57.624236,29.600000,67.156598,59.573818,36.838897
49.985071,60.447164,139.446648,144.537387,99.002811,99.395349,29.165389,14.250516,136.625619,1.676525,60.729091,50.842789,143.703517,140.433873,141.422823,136.632444,97.302327,134.886819,-0.000749,0.010490,32.000000,-235.758378,136.905532,-0.138299,24.414039,0.695925,418772.078184,0.987936,20.179892,0.800410,2.788610,10.359299,10.401225,167.684368,32.000000,182.241238,168.545363,145.714848,150.733155,32.000000,146.468053,70.082565,62.346277,91.578293,93.594937,39.161998,59.000000,57.606416,29.600000,67.157137,59.571506,36.810211
49.981723,60.447287,139.449435,144.538851,98.989351,99.382956,29.184614,14.250628,136.618850,1.676403,60.724221,50.842193,143.707167,140.427521,141.425447,136.624755,97.302859,134.880416,-0.000751,0.010504,32.000000,-235.758292,136.898070,-0.138013,24.410421,0.696216,418726.226415,0.988194,20.192159,0.794218,2.789892,5.162751,21.753418,167.715537,32.000000,182.216051,168.540679,141.631242,150.734205,32.000000,146.467300,70.074414,62.346890,91.572098,93.594937,39.149875,59.000000,57.596278,29.600000,67.157506,59.576365,36.704708
49.977294,60.447081,139.578577,144.540243,98.998374,99.370705,29.148755,14.250519,136.612175,1.675913,60.723660,50.837610,143.710812,140.421383,141.425329,136.616462,97.305851,134.874677,-0.000751,0.010538,32.000000,-235.758352,136.887947,-0.137992,24.406457,0.696256,418711.414896,0.987701,20.195125,0.789164,2.789766,13.702215,6.258315,167.734922,32.000000,182.198622,168.558244,137.556280,150.714592,32.000000,146.489766,70.066474,62.347540,91.566349,93.594937,39.266998,59.000000,57.582525,29.600000,67.157766,59.572932,36.723637
49.974581,60.446526,139.334755,144.541462,99.062165,99.362735,29.163028,14.250509,136.605562,1.675267,60.726194,50.833063,143.712891,140.414920,141.423974,136.608183,97.308440,134.869009,-0.000751,0.010518,32.000000,-235.758438,136.881056,-0.138178,24.402537,0.696347,418660.129228,0.987001,20.198705,0.785515,2.790009,6.957703,10.351639,167.730287,32.000000,182.205909,168.592526,133.420097,150.685143,32.000000,146.513241,70.058806,62.349314,91.561331,93.594937,39.152008,59.000000,57.571808,29.600000,67.157979,59.575696,36.834495
49.971169,60.445603,139.336785,144.542408,99.084139,99.354759,29.151375,14.250403,136.599841,1.675063,60.725332,50.828456,143.711798,140.406159,141.424308,136.599687,97.312420,134.861306,-0.000751,0.010509,32.000000,-235.758514,136.874540,-0.138115,24.398346,0.697071,418605.451981,0.988189,20.203070,0.779730,2.792840,14.181658,26.970895,167.705610,32.000000,182.233436,168.605886,129.222122,150.672215,32.000000,146.527217,70.050849,62.350164,91.555329,93.594937,39.148889,59.000000,57.560746,29.600000,67.158111,59.580092,36.740658
49.965596,60.444539,139.296237,144.543253,99.029105,99.342628,29.148383,14.250399,136.593562,1.675374,60.722901,50.825556,143.708421,140.398848,141.424826,136.590305,97.316105,134.852575,-0.000752,0.010508,32.000000,-235.758471,136.867402,-0.138080,24.395100,0.696093,418527.561116,0.988071,20.207915,0.766653,2.788344,6.264338,8.302293,167.678610,32.000000,182.266705,168.593821,124.985801,150.689656,32.000000,146.518203,70.042713,62.351358,91.548286,93.594937,39.167213,59.000000,57.553165,29.600000,67.158230,59.586337,36.735082
49.962129,60.443652,139.415649,144.544176,99.013911,99.338618,29.200923,14.250317,136.584248,1.675068,60.719536,50.821418,143.709047,140.390495,141.426447,136.583235,97.318398,134.846281,-0.000755,0.010517,32.000000,-235.758560,136.858863,-0.138053,24.391303,0.696093,418527.561116,0.988071,20.207915,0.766653,2.788344,9.803857,5.213994,167.668755,32.000000,182.277792,168.568598,120.771570,150.724161,32.000000,146.487485,70.035210,62.352567,91.540723,93.594937,39.161668,59.000000,57.541518,29.600000,67.158355,59.578273,36.826938
49.943144,60.443014,139.306474,144.545404,98.944433,99.322210,29.139692,14.250246,136.571755,1.675074,60.711314,50.814407,143.711653,140.383050,141.429911,136.576498,97.318803,134.831818,-0.000755,0.010533,32.000000,-235.758628,136.847472,-0.137936,24.387416,0.695990,418471.615043,0.988170,20.212607,0.758718,2.787843,9.519978,7.634128,167.694537,32.000000,182.257225,168.545708,115.246907,150.761341,32.000000,146.448457,70.025005,62.352221,91.529288,93.594937,39.166357,59.000000,57.539581,29.600000,67.158584,59.601935,36.858486
49.941996,60.442910,139.391529,144.545989,98.965353,99.314153,29.159208,14.250206,136.567515,1.675473,60.705581,50.810235,143.713198,140.376570,141.432442,136.571480,97.321786,134.825641,-0.000756,0.010530,32.000000,-235.758583,136.842860,-0.138065,24.385695,0.696715,418451.572820,0.986425,20.215297,0.753362,2.790427,11.515143,8.269230,167.716504,32.000000,182.236060,168.542572,112.531518,150.763480,32.000000,146.449979,70.021105,62.353293,91.524189,93.594937,39.187399,59.000000,57.538267,29.600000,67.158584,59.584351,36.760394
49.937933,60.440525,139.176196,144.547384,98.932757,99.297781,29.159299,14.250152,136.559361,1.675228,60.696566,50.804684,143.717776,140.363498,141.433064,136.563620,97.325003,134.812361,-0.000756,0.010541,32.000000,-235.758565,136.831411,-0.138283,24.382185,0.696896,418354.282693,0.988028,20.235349,0.739926,2.791068,11.364380,15.607904,167.737759,32.000000,182.213925,168.568615,107.090625,150.736585,32.000000,146.483693,70.014102,62.353998,91.512315,93.594937,39.109551,59.000000,57.527219,29.600000,67.158584,59.601424,36.841318
49.934897,60.436559,139.029566,144.548280,98.871879,99.293800,29.170063,14.250143,136.553344,1.675100,60.689440,50.799573,143.718528,140.358909,141.431207,136.557697,97.327439,134.806567,-0.000755,0.010533,32.000000,-235.758523,136.827495,-0.138400,24.378979,0.696896,418354.282693,0.988028,20.235349,0.739926,2.791068,8.259056,9.549114,167.728237,32.000000,182.222471,168.599772,102.935510,150.712593,32.000000,146.515054,70.009383,62.354373,91.502747,93.594937,38.994426,59.000000,57.515572,29.900000,67.158584,59.569628,36.742272
49.933932,60.431137,138.987967,144.549008,98.823056,99.281541,29.180217,14.250166,136.547588,1.674573,60.678951,50.795007,143.718302,140.356155,141.430551,136.553715,97.329566,134.801843,-0.000756,0.010519,32.000000,-235.758495,136.820327,-0.138436,24.376120,0.695877,418278.500578,0.987945,20.237161,0.730243,2.786984,12.309062,11.757209,167.698476,32.000000,182.250108,168.614310,98.729101,150.695658,32.000000,146.526779,70.005130,62.354859,91.491961,93.594937,39.001957,59.000000,57.509805,29.900000,67.158584,59.595375,36.744033
49.923090,60.424759,139.199944,144.549501,98.768609,99.279951,29.174964,14.250132,136.541902,1.674477,60.668213,50.790787,143.716662,140.352488,141.431667,136.546611,97.333848,134.796875,-0.000758,0.010542,32.000000,-235.758469,136.814685,-0.138603,24.372806,0.695253,418253.631704,0.987596,20.236332,0.724987,2.784217,9.234972,17.590986,167.671884,32.000000,182.280455,168.601684,94.483853,150.715155,32.000000,146.521512,70.000130,62.355449,91.479225,93.594937,39.114994,59.000000,57.509657,29.900000,67.158584,59.569333,36.873086
49.921549,60.417925,139.182146,144.549694,98.705770,99.278289,29.150693,14.250216,136.536518,1.674221,60.656619,50.784177,143.715873,140.350029,141.435251,136.543090,97.336847,134.789790,-0.000758,0.010546,32.000000,-235.758406,136.808313,-0.138863,24.368632,0.695052,418192.092717,0.987137,20.231907,0.720561,2.783437,7.652549,7.826115,167.657034,32.000000,182.288635,168.574251,90.276946,150.749413,32.000000,146.489247,69.996444,62.355929,91.466115,93.594937,39.112678,59.000000,57.499468,29.900000,67.158584,59.557266,36.802287
49.922109,60.413077,139.102220,144.550288,98.701392,99.274142,29.183279,14.250229,136.529805,1.674271,60.647868,50.779125,143.715873,140.343768,141.439630,136.537107,97.340976,134.782227,-0.000759,0.010542,32.000000,-235.758409,136.803456,-0.138806,24.364862,0.696337,418175.732525,0.987518,20.236730,0.713859,2.788288,16.332442,13.877096,167.677697,32.000000,182.270678,168.555292,86.145434,150.774154,32.000000,146.458883,69.993204,62.355243,91.451880,93.594937,39.087230,59.000000,57.484588,29.900000,67.158042,59.592946,36.843519
49.911748,60.409186,138.869783,144.551022,98.725063,99.270100,29.162976,14.250142,136.522476,1.674730,60.643229,50.772908,143.718468,140.338921,141.440587,136.529361,97.342696,134.777593,-0.000759,0.010556,32.000000,-235.758555,136.796403,-0.139121,24.360351,0.696364,418155.253053,0.988339,20.231489,0.707410,2.788017,6.182830,9.665507,167.705388,32.000000,182.242418,168.549300,82.072745,150.777750,32.000000,146.463620,69.991206,62.354521,91.437240,93.594937,38.984591,59.000000,57.487201,29.900000,67.157660,59.581833,36.803974
49.902599,60.406455,139.025632,144.552051,98.724404,99.265935,29.141748,14.250136,136.514706,1.674892,60.647506,50.763472,143.720464,140.329862,141.439897,136.521609,97.344413,134.770921,-0.000758,0.010580,32.000000,-235.758556,136.788453,-0.139176,24.356268,0.696036,418123.371138,0.987170,20.226062,0.699599,2.786385,11.367903,10.121418,167.721367,32.000000,182.225752,168.573066,77.993845,150.762450,32.000000,146.488612,69.988883,62.353562,91.422957,93.594937,39.062347,59.000000,57.490339,29.900000,67.157414,59.604010,36.714026
49.893368,60.405086,139.154010,144.553532,98.716203,99.245441,29.186819,14.250272,136.506651,1.674845,60.660652,50.753373,143.722600,140.320660,141.438588,136.513581,97.345764,134.766205,-0.000757,0.010590,32.000000,-235.758426,136.779519,-0.139399,24.352423,0.695136,418104.544276,0.988032,20.232877,0.695623,2.782307,10.137568,19.560316,167.716821,32.000000,182.227649,168.608392,73.839880,150.733609,32.000000,146.519275,69.987388,62.354298,91.408664,93.594937,39.041195,59.000000,57.487704,29.900000,67.157459,59.596860,36.818061
49.886430,60.407304,139.100527,144.555800,98.677818,99.232856,29.147603,14.250203,136.496164,1.675110,60.671897,50.745688,143.722327,140.311744,141.437885,136.502717,97.346085,134.757728,-0.000757,0.010560,32.000000,-235.758504,136.769188,-0.139212,24.347987,0.696131,418085.899434,0.988902,20.239601,0.690657,2.785940,13.675067,11.801057,167.690084,32.000000,182.258341,168.624061,71.008607,150.717979,32.000000,146.538634,69.986634,62.355146,91.394323,93.594937,39.088551,59.000000,57.490012,29.900000,67.157847,59.597883,36.747848
49.880335,60.410824,138.884072,144.558570,98.656755,99.220529,29.212554,14.250253,136.484748,1.675376,60.678803,50.739073,143.720473,140.303885,141.437387,136.491626,97.347888,134.749839,-0.000757,0.010556,32.000000,-235.758424,136.758463,-0.139068,24.343486,0.696877,418001.706946,0.987369,20.247774,0.687010,2.789028,7.738019,11.036099,167.663190,32.000000,182.293885,168.612864,70.891773,150.738220,32.000000,146.529361,69.986104,62.356260,91.378471,93.594937,39.000854,59.000000,57.489019,29.900000,67.158500,59.545218,36.841612
49.874580,60.414941,138.922758,144.561703,98.621326,99.208425,29.186533,14.250350,136.472468,1.675508,60.684827,50.729425,143.721455,140.294989,141.438835,136.481691,97.350709,134.736032,-0.000756,0.010566,32.000000,-235.758245,136.748894,-0.139111,24.339149,0.696763,417955.368007,0.988729,20.257165,0.682561,2.788344,5.678838,6.140023,167.653054,32.000000,182.305059,168.590346,70.865491,150.765436,32.000000,146.496919,69.986323,62.357607,91.363612,93.594937,38.992535,59.000000,57.488473,29.900000,67.159343,59.580692,36.797005
49.874599,60.418947,138.999431,144.565058,98.648781,99.196290,29.165998,14.250216,136.460764,1.676137,60.689029,50.722350,143.722654,140.283924,141.441449,136.471047,97.348854,134.725643,-0.000755,0.010564,32.000000,-235.758363,136.736063,-0.139300,24.335443,0.695840,417908.393933,0.986549,20.266987,0.676915,2.784345,7.344093,8.403714,167.671171,32.000000,182.287402,168.568511,70.962470,150.794333,32.000000,146.475632,69.986230,62.358146,91.349440,93.594937,38.978594,59.000000,57.485722,29.900000,67.160165,59.557757,36.691576
49.869968,60.423251,138.834689,144.568632,98.751542,99.184246,29.208922,14.250232,136.448534,1.676522,60.690474,50.715665,143.728044,140.272449,141.442870,136.459661,97.347793,134.715133,-0.000754,0.010542,32.000000,-235.758339,136.723967,-0.139461,24.332420,0.696168,417860.774763,0.987444,20.277052,0.667369,2.785442,14.149542,9.378262,167.699282,32.000000,182.262694,168.560469,75.187140,150.803042,32.000000,146.471050,69.985635,62.357528,91.334691,93.594937,38.894917,59.000000,57.478280,29.900000,67.161017,59.607875,36.880423
49.866392,60.426658,138.809012,144.572233,98.820553,99.172060,29.151152,14.250173,136.438677,1.676625,60.691963,50.710449,143.731638,140.263980,141.442851,136.449651,97.347642,134.702978,-0.000753,0.010544,32.000000,-235.758455,136.713635,-0.139491,24.329583,0.696577,417818.348085,0.988029,20.281041,0.664164,2.786978,9.809693,19.976134,167.721629,32.000000,182.241987,168.587581,79.344081,150.782769,32.000000,146.494572,69.984970,62.357457,91.321725,93.594937,38.916590,59.000000,57.481671,29.900000,67.161822,59.563530,36.797151
49.860765,60.428678,138.996573,144.575642,98.803747,99.159820,29.158586,14.250193,136.431282,1.676426,60.694602,50.705216,143.736708,140.255939,141.441914,136.440539,97.347166,134.696232,-0.000753,0.010544,32.000000,-235.758422,136.704378,-0.139365,24.326963,0.695844,417777.584205,0.986569,20.290131,0.660106,2.783934,11.425687,13.185262,167.715725,32.000000,182.241553,168.621934,79.302284,150.753857,32.000000,146.529773,69.984359,62.356962,91.310155,93.594937,38.982825,59.000000,57.481272,29.900000,67.162500,59.551916,36.805809
49.851566,60.428818,139.091984,144.578638,98.803432,99.147642,29.169716,14.250233,136.420174,1.676246,60.696252,50.700779,143.737146,140.246781,141.440908,136.430893,97.346289,134.689923,-0.000755,0.010554,32.000000,-235.758320,136.693551,-0.139257,24.323612,0.695772,417732.967271,0.988489,20.297237,0.654335,2.783619,7.766216,5.794609,167.692587,32.000000,182.268836,168.640913,79.183033,150.735625,32.000000,146.560087,69.983453,62.357270,91.298834,93.594937,39.056211,59.000000,57.481936,29.900000,67.162775,59.578666,36.771399
49.845466,60.427557,138.955085,144.580922,98.793641,99.127271,29.136749,14.250197,136.409523,1.676624,60.694707,50.696174,143.736925,140.239196,141.441411,136.423145,97.347018,134.680433,-0.000755,0.010541,32.000000,-235.758334,136.684876,-0.139455,24.319960,0.696780,417689.085365,0.988243,20.305077,0.651525,2.787694,7.084219,9.868241,167.665628,32.000000,182.303324,168.632924,79.060945,150.747571,32.000000,146.558135,69.983392,62.357685,91.288361,93.594937,39.015743,59.000000,57.483513,29.900000,67.162916,59.590094,36.731267
49.836796,60.426510,138.901757,144.582928,98.848046,99.115020,29.174458,14.250118,136.399096,1.676827,60.688782,50.690710,143.738621,140.230082,141.446094,136.414170,97.351225,134.672811,-0.000755,0.010536,32.000000,-235.758262,136.674878,-0.139506,24.317473,0.697415,417645.382385,0.987945,20.314732,0.649329,2.790123,6.329889,10.790070,167.648463,32.000000,182.315342,168.610957,79.025468,150.773960,32.000000,146.523781,69.984211,62.359115,91.279517,93.594937,38.962459,59.000000,57.492497,29.900000,67.163005,59.570828,36.871839
49.832446,60.425381,138.960152,144.584699,98.858657,99.103068,29.159226,14.250062,136.390282,1.677369,60.682131,50.686171,143.740875,140.223617,141.450794,136.406337,97.352296,134.664650,-0.000755,0.010552,32.000000,-235.758383,136.667475,-0.139493,24.315453,0.696788,417560.504046,0.988990,20.319781,0.643976,2.787718,5.875091,11.435827,167.664888,32.000000,182.302508,168.592339,77.697961,150.797154,32.000000,146.499740,69.985852,62.359193,91.271536,93.594937,38.969167,59.000000,57.492185,29.900000,67.163123,59.589671,36.820115
49.828873,60.423872,138.894776,144.586281,98.871840,99.090848,29.158899,14.250213,136.381583,1.677581,60.678124,50.680997,143.744269,140.215881,141.455694,136.398906,97.351556,134.655910,-0.000755,0.010566,32.000000,-235.758159,136.662782,-0.139529,24.312200,0.696643,417504.687847,0.987775,20.327703,0.636055,2.787133,6.445291,7.897767,167.693273,32.000000,182.278683,168.579099,73.610734,150.798791,32.000000,146.500803,69.986308,62.358660,91.264664,93.594937,38.988265,59.000000,57.497237,29.900000,67.163160,59.579905,36.764870
49.825458,60.422668,138.876094,144.587888,98.854943,99.078573,29.169249,14.250249,136.374555,1.677215,60.679484,50.678260,143.747859,140.208038,141.457204,136.392423,97.351719,134.647679,-0.000757,0.010591,32.000000,-235.758137,136.653877,-0.139674,24.309040,0.696972,417453.595958,0.988264,20.331074,0.631008,2.788548,7.699069,11.591685,167.718675,32.000000,182.260935,168.602659,73.610734,150.777545,32.000000,146.521645,69.986477,62.358429,91.257951,93.594937,39.004725,59.000000,57.500363,29.900000,67.163224,59.575903,36.785486
49.820992,60.422058,138.917229,144.589617,98.775997,99.066425,29.153571,14.250209,136.367490,1.677033,60.681119,50.672364,143.751979,140.200490,141.456987,136.385368,97.352963,134.640457,-0.000758,0.010578,32.000000,-235.758164,136.646779,-0.139845,24.306799,0.696711,417403.931465,0.988227,20.333262,0.627489,2.787436,12.225904,8.776712,167.715460,32.000000,182.258269,168.638544,73.610734,150.745811,32.000000,146.553561,69.987110,62.358204,91.252874,93.594937,38.926965,59.000000,57.498115,29.900000,67.163345,59.553460,36.817841
