OSU 80 Ton Compressor Load Stand
49.823239,60.421088,138.845923,144.591330,98.756998,99.054236,29.158274,14.250262,136.362274,1.676756,60.678912,50.668350,143.751712,140.194576,141.457298,136.380388,97.353905,134.634850,-0.000758,0.010559,32.000000,-235.758026,136.640671,-0.139691,24.305255,0.696674,417352.195781,0.987825,20.335592,0.623316,2.787252,20.426671,13.424437,167.690266,32.000000,182.286994,168.658178,73.610734,150.727227,32.000000,146.577851,69.988542,62.357640,91.247042,93.594937,38.928573,59.000000,57.493081,29.900000,67.163551,59.562439,36.819308
49.824704,60.418804,138.727864,144.592886,98.782040,99.042085,29.156075,14.250265,136.355164,1.676444,60.670165,50.666419,143.749245,140.191284,141.459283,136.375782,97.356186,134.633548,-0.000759,0.010550,32.000000,-235.758098,136.634705,-0.139976,24.304701,0.696924,417301.015947,0.988331,20.339605,0.618552,2.788327,13.722349,9.198771,167.662243,32.000000,182.323144,168.654531,73.610734,150.736585,32.000000,146.572129,69.989279,62.357311,91.240746,93.594937,38.887946,59.000000,57.496098,29.900000,67.163474,59.600204,36.738164
49.824929,60.414180,138.799962,144.593606,98.823056,99.042145,29.150892,14.250259,136.352262,1.676290,60.655280,50.664357,143.748611,140.186373,141.461148,136.374707,97.357291,134.629218,-0.000757,0.010544,32.000000,-235.758083,136.631443,-0.139999,24.304260,0.696486,417244.844904,0.987999,20.336309,0.614878,2.786770,7.774297,13.548957,167.647108,32.000000,182.335106,168.634789,75.017763,150.765216,32.000000,146.527821,69.989031,62.356547,91.234969,93.594937,38.922092,59.000000,57.489170,29.900000,67.163171,59.540340,36.878369
49.825132,60.408423,138.666520,144.593857,98.836175,99.042227,29.204638,14.250353,136.348725,1.676292,60.639753,50.663331,143.749749,140.183611,141.465610,136.373895,97.354568,134.624776,-0.000755,0.010510,32.000000,-235.758082,136.629083,-0.139951,24.303618,0.695814,417185.523771,0.987914,20.332510,0.611962,2.784319,7.757969,11.830367,167.661163,32.000000,182.324621,168.610262,79.248455,150.795022,32.000000,146.498333,69.988789,62.354937,91.229463,93.594937,38.839572,59.000000,57.489845,29.900000,67.162672,59.599408,36.762595
49.820611,60.402352,138.793850,144.593821,98.872792,99.038164,29.191766,14.250374,136.345619,1.676908,60.629307,50.663378,143.752219,140.179482,141.469029,136.373293,97.353031,134.621714,-0.000754,0.010526,32.000000,-235.757997,136.625575,-0.139651,24.302703,0.696167,417177.567879,0.988073,20.327651,0.608747,2.785753,6.738946,6.191865,167.692297,32.000000,182.299732,168.596200,83.482255,150.807486,32.000000,146.493193,69.988834,62.352579,91.224025,93.594937,38.895877,59.000000,57.489204,29.900000,67.162008,59.594087,36.732074
49.811448,60.396788,138.882206,144.593679,98.973305,99.026002,29.162372,14.250379,136.340196,1.677139,60.626416,50.662067,143.755514,140.176788,141.468296,136.370929,97.351601,134.618439,-0.000754,0.010529,32.000000,-235.757964,136.622618,-0.139479,24.302658,0.695515,417175.354940,0.986236,20.321685,0.609304,2.783064,11.178244,5.607007,167.721080,32.000000,182.274484,168.620719,87.660817,150.787230,32.000000,146.507637,69.988572,62.351983,91.219143,93.594937,38.907419,59.000000,57.496035,29.900000,67.161448,59.599516,36.683872
49.814377,60.393573,138.901989,144.593712,99.040493,99.025902,29.190934,14.250407,136.336611,1.676911,60.625987,50.660843,143.759179,140.173509,141.466952,136.367978,97.349704,134.613093,-0.000753,0.010546,32.000000,-235.757920,136.621758,-0.139710,24.302406,0.696195,417156.230860,0.986713,20.320293,0.609349,2.785872,9.579875,6.673521,167.725268,32.000000,182.264904,168.657707,91.776134,150.750649,32.000000,146.543434,69.988503,62.352349,91.215565,93.594937,38.949581,59.000000,57.491691,29.900000,67.161111,59.596211,36.872720
49.815456,60.390869,138.773858,144.593656,99.072100,99.025897,29.142527,14.250487,136.334473,1.676926,60.624494,50.658780,143.757618,140.170842,141.465827,136.366122,97.348007,134.608674,-0.000751,0.010550,32.000000,-235.757823,136.620615,-0.139764,24.302808,0.696688,417106.663141,0.987772,20.324211,0.609183,2.788158,7.675553,9.020262,167.705991,32.000000,182.287311,168.679218,95.856654,150.730057,32.000000,146.575362,69.988319,62.351838,91.212435,93.594937,38.911690,59.000000,57.495682,29.900000,67.160920,59.595838,36.835816
49.812882,60.388349,138.819443,144.593489,99.038153,99.021931,29.156064,14.250456,136.331382,1.677004,60.622287,50.656760,143.755256,140.167365,141.466615,136.361257,97.348077,134.608721,-0.000752,0.010552,32.000000,-235.757894,136.617386,-0.139810,24.302924,0.696737,417103.754711,0.986732,20.317964,0.608475,2.788392,10.433798,6.008180,167.677825,32.000000,182.318138,168.680394,99.961139,150.725961,32.000000,146.575267,69.989263,62.351739,91.209632,93.594937,38.916630,59.000000,57.493603,29.900000,67.160801,59.605889,36.841685
49.814618,60.385686,138.759955,144.593188,99.048684,99.017887,29.161715,14.250303,136.327722,1.677050,60.619979,50.658849,143.754578,140.163911,141.467553,136.355641,97.347242,134.606313,-0.000752,0.010590,32.000000,-235.757968,136.613549,-0.139732,24.302903,0.696068,417102.395138,0.988340,20.314144,0.608017,2.785759,15.106102,8.137515,167.664186,32.000000,182.336531,168.663600,104.135302,150.750002,32.000000,146.545231,69.989556,62.350753,91.205199,93.594937,38.870529,59.000000,57.493233,29.900000,67.160649,59.588078,36.858706
49.817646,60.384556,138.911421,144.593062,99.024216,99.005830,29.160205,14.250172,136.325850,1.677284,60.618818,50.654953,143.755463,140.163546,141.469821,136.352436,97.345588,134.604373,-0.000753,0.010584,32.000000,-235.758137,136.610099,-0.139453,24.303238,0.696299,417084.137179,0.987892,20.314288,0.607971,2.786818,9.570804,7.772042,167.676576,32.000000,182.328585,168.638900,106.944668,150.780952,32.000000,146.524423,69.989409,62.349750,91.201667,93.594937,38.935142,59.000000,57.485146,29.900000,67.160643,59.602879,36.847188
49.817509,60.384625,139.000907,144.593294,99.008099,98.993574,29.196949,14.250080,136.324410,1.677463,60.620380,50.654693,143.758571,140.157825,141.471783,136.350803,97.341945,134.601163,-0.000753,0.010571,32.000000,-235.758309,136.605528,-0.139164,24.303933,0.695946,417063.973200,0.987615,20.309827,0.607633,2.785527,6.402271,6.687543,167.706667,32.000000,182.302564,168.628111,106.944668,150.786040,32.000000,146.513537,69.988947,62.347818,91.198540,93.594937,38.987012,59.000000,57.486627,29.900000,67.160796,59.594874,36.830020
49.810969,60.385906,138.969562,144.593879,99.039604,98.981336,29.164316,14.249979,136.323683,1.677723,60.626338,50.653779,143.761931,140.154792,141.472047,136.349567,97.338387,134.597100,-0.000753,0.010580,32.000000,-235.758403,136.601245,-0.139038,24.304434,0.696544,417013.314169,0.987477,20.305566,0.608342,2.788398,8.149462,8.321169,167.735161,32.000000,182.277706,168.649009,108.321976,150.762789,32.000000,146.523746,69.987975,62.346666,91.196462,93.594937,39.009829,59.000000,57.488453,29.900000,67.161120,59.544431,36.717694
49.814779,60.388412,138.810243,144.594817,99.106753,98.969166,29.135679,14.250013,136.321817,1.677849,60.632882,50.652644,143.763797,140.153703,141.471003,136.348764,97.336112,134.594214,-0.000753,0.010578,32.000000,-235.758336,136.601085,-0.138885,24.306413,0.696888,416968.240461,0.986115,20.305775,0.610419,2.790202,5.625608,5.589730,167.743021,32.000000,182.265071,168.683012,112.438066,150.727353,32.000000,146.556141,69.987937,62.345669,91.195277,93.594937,38.930437,59.000000,57.489958,29.900000,67.161709,59.597195,36.805882
49.812389,60.390143,139.005207,144.596080,99.143710,98.972408,29.159369,14.249972,136.320554,1.678307,60.637187,50.653554,143.763685,140.151515,141.470170,136.347374,97.335299,134.593677,-0.000754,0.010592,32.000000,-235.758366,136.600430,-0.138647,24.308555,0.696740,416929.674267,0.987242,20.313824,0.611997,2.789939,9.536539,7.737109,167.726596,32.000000,182.288236,168.706847,116.517181,150.702283,32.000000,146.584690,69.987637,62.345085,91.193842,93.594937,39.028615,59.000000,57.487265,29.900000,67.162226,59.601974,36.768318
49.808082,60.390258,139.010774,144.597099,99.123334,98.972397,29.167854,14.249948,136.319770,1.678768,60.636519,50.654008,143.762234,140.150352,141.470387,136.345924,97.336085,134.591827,-0.000755,0.010589,32.000000,-235.758468,136.597139,-0.138817,24.310433,0.695751,416883.397353,0.988015,20.312388,0.612866,2.786527,17.072683,5.179942,167.699546,32.000000,182.320808,168.711709,120.612077,150.700122,32.000000,146.582088,69.987585,62.345523,91.193068,93.594937,39.004851,59.000000,57.489520,29.900000,67.162590,59.546851,36.879029
49.804034,60.389423,139.118187,144.597843,99.113485,98.980638,29.135100,14.249932,136.319269,1.678692,60.634026,50.654208,143.762872,140.147700,141.472883,136.343793,97.335097,134.588431,-0.000757,0.010594,32.000000,-235.758418,136.598576,-0.138567,24.312558,0.696717,416902.243932,0.987301,20.316592,0.613416,2.790575,10.190075,16.984462,167.683324,32.000000,182.338921,168.691668,124.780107,150.724817,32.000000,146.546160,69.986179,62.345666,91.192279,93.594937,39.029869,59.000000,57.497846,29.900000,67.162723,59.562527,36.717474
49.814638,60.388302,138.988756,144.598287,99.101969,98.980738,29.167348,14.249912,136.318489,1.678445,60.626923,50.655736,143.763563,140.146616,141.475536,136.343825,97.333959,134.588236,-0.000757,0.010591,32.000000,-235.758536,136.598928,-0.138662,24.313791,0.696758,416903.732927,0.987108,20.321166,0.611728,2.790928,25.188159,24.071296,167.691808,32.000000,182.335515,168.663938,129.001930,150.758745,32.000000,146.515942,69.985601,62.345007,91.191638,93.594937,39.072796,59.000000,57.487974,29.900000,67.162793,59.568900,36.830900
49.811453,60.387230,138.999253,144.598705,99.116016,98.992976,29.169242,14.249816,136.319230,1.678555,60.616509,50.658793,143.765439,140.145534,141.477190,136.343780,97.331289,134.586495,-0.000759,0.010594,32.000000,-235.758704,136.600271,-0.138505,24.315685,0.697348,416941.425793,0.988386,20.324521,0.611060,2.793312,9.131440,9.916772,167.723398,32.000000,182.310073,168.650198,133.239963,150.777828,32.000000,146.504755,69.984263,62.343406,91.190884,93.594937,39.064201,59.000000,57.488139,29.900000,67.162868,59.585777,36.845207
49.814839,60.384323,138.992187,144.598739,99.179456,99.005303,29.202081,14.249682,136.319328,1.678849,60.603821,50.660305,143.768724,140.145424,141.477643,136.342943,97.331316,134.584712,-0.000759,0.010620,32.000000,-235.758782,136.600114,-0.138688,24.318638,0.696504,416935.630717,0.987060,20.312424,0.612105,2.790119,16.311529,20.575581,167.753400,32.000000,182.279273,168.665417,137.432360,150.764623,32.000000,146.514304,69.983458,62.341651,91.190968,93.594937,38.991067,59.000000,57.481882,29.900000,67.162812,59.579443,36.818501
49.814737,60.379627,139.078767,144.598345,99.196919,99.017525,29.171091,14.249538,136.323633,1.678730,60.594234,50.663284,143.770660,140.144650,141.476843,136.345979,97.329620,134.584165,-0.000760,0.010619,32.000000,-235.758915,136.600402,-0.138631,24.320856,0.696639,416992.839955,0.987185,20.314648,0.613925,2.790508,9.873392,10.686856,167.762785,32.000000,182.260435,168.698112,137.451946,150.736103,32.000000,146.550776,69.982049,62.340610,91.190771,93.594937,39.025031,59.000000,57.479985,29.900000,67.162492,59.587704,36.830900
49.818750,60.373188,138.977103,144.597483,99.212546,99.025415,29.138308,14.249268,136.326236,1.678975,60.586821,50.664676,143.768748,140.146142,141.476152,136.348420,97.329186,134.587064,-0.000760,0.010615,32.000000,-235.759147,136.604066,-0.138721,24.322485,0.696548,417038.832916,0.986116,20.308236,0.613029,2.790176,11.250003,10.674782,167.749163,32.000000,182.276980,168.724845,137.356666,150.718098,32.000000,146.588174,69.980002,62.339152,91.191527,93.594937,39.059753,59.000000,57.476695,29.900000,67.161794,59.580613,36.809844
49.815162,60.366510,139.039086,144.596195,99.214027,99.029595,29.151296,14.249223,136.329296,1.678405,60.578055,50.667561,143.765358,140.146868,141.476826,136.351203,97.330464,134.588729,-0.000760,0.010589,32.000000,-235.759109,136.607788,-0.138551,24.324615,0.696990,417087.902003,0.987276,20.303646,0.614458,2.791920,5.697111,15.762422,167.720565,32.000000,182.303600,168.731607,137.221575,150.711010,32.000000,146.588745,69.979387,62.337346,91.191029,93.594937,39.054793,59.000000,57.473772,29.900000,67.161069,59.585078,36.763622
49.818414,60.360107,139.025736,144.594772,99.157341,99.041755,29.165992,14.249153,136.332312,1.677749,60.566176,50.672094,143.762417,140.149381,141.478581,136.354947,97.330740,134.590836,-0.000761,0.010603,32.000000,-235.759249,136.611205,-0.138272,24.327181,0.696416,417110.970310,0.988361,20.293055,0.616305,2.789655,7.796385,7.194993,167.702901,32.000000,182.320154,168.715942,137.133417,150.735659,32.000000,146.566941,69.979888,62.336097,91.190465,93.594937,39.041915,59.000000,57.475253,29.900000,67.160348,59.579069,36.814686
49.817218,60.354114,139.020454,144.593224,99.113724,99.053893,29.210937,14.249079,136.335245,1.677241,60.556323,50.672740,143.762061,140.148966,141.481698,136.356043,97.330202,134.592186,-0.000761,0.010575,32.000000,-235.759296,136.615647,-0.138268,24.328289,0.696736,417119.513625,0.988023,20.290090,0.615839,2.791100,9.818073,10.167298,167.703282,32.000000,182.317579,168.687882,137.169041,150.768241,32.000000,146.553263,69.979945,62.334690,91.190328,93.594937,39.014196,59.000000,57.474938,29.900000,67.159663,59.582344,36.873527
49.823495,60.348664,138.900088,144.591559,99.145764,99.057848,29.192692,14.249090,136.335733,1.676993,60.551027,50.676609,143.762024,140.147328,141.484062,136.356315,97.329209,134.591698,-0.000761,0.010551,32.000000,-235.759188,136.616680,-0.138177,24.330002,0.696617,417160.397932,0.987559,20.280321,0.616591,2.790650,13.594360,6.072260,167.731710,32.000000,182.290120,168.671443,137.291869,150.784746,32.000000,146.534161,69.980794,62.333302,91.190583,93.594937,39.018575,59.000000,57.465336,29.900000,67.159091,59.563953,36.773527
49.825161,60.345540,138.800985,144.590169,99.159736,99.061911,29.131937,14.248910,136.337209,1.677291,60.547685,50.679545,143.763683,140.147300,141.483831,136.357255,97.326387,134.589358,-0.000762,0.010552,32.000000,-235.759380,136.617652,-0.137984,24.331627,0.696651,417205.319789,0.986170,20.275564,0.617785,2.790611,6.111510,10.142760,167.762731,32.000000,182.257868,168.683361,137.423833,150.771968,32.000000,146.539567,69.981561,62.331944,91.189992,93.594937,38.928735,59.000000,57.462352,29.900000,67.158739,59.572224,36.805002
49.822329,60.342949,138.926017,144.589238,99.133217,99.074052,29.208578,14.248706,136.339958,1.677381,60.543679,50.681157,143.766714,140.149472,141.482790,136.358314,97.325609,134.588829,-0.000762,0.010581,32.000000,-235.759539,136.620681,-0.137742,24.334210,0.695931,417213.024295,0.986675,20.263621,0.618542,2.787843,7.922185,6.577626,167.775937,32.000000,182.240609,168.712208,137.458890,150.741996,32.000000,146.574107,69.983011,62.331197,91.188759,93.594937,38.935860,59.000000,57.457800,29.900000,67.158534,59.567523,36.788127
49.827907,60.339797,138.962726,144.588540,99.111350,99.074107,29.205125,14.248491,136.344551,1.677121,60.537067,50.684564,143.764488,140.153921,141.479576,136.361376,97.320775,134.590644,-0.000761,0.010598,32.000000,-235.759821,136.621964,-0.137473,24.337175,0.695389,417230.005429,0.988729,20.258772,0.620224,2.785761,5.676034,8.405451,167.764505,32.000000,182.252817,168.739291,136.013368,150.718427,32.000000,146.608174,69.984093,62.329232,91.186927,93.594937,38.953146,59.000000,57.448845,29.900000,67.158405,59.580908,36.877122
49.829464,60.334990,139.039592,144.587854,99.111563,99.082104,29.140512,14.248488,136.351034,1.676848,60.524496,50.689077,143.761532,140.158112,141.477663,136.363842,97.318792,134.591872,-0.000762,0.010618,32.000000,-235.759823,136.627596,-0.137457,24.340168,0.696055,417281.074242,0.986310,20.259111,0.620742,2.788429,12.048136,10.757691,167.738457,32.000000,182.279458,168.747127,131.787301,150.712955,32.000000,146.613271,69.984666,62.328701,91.184860,93.594937,39.056137,59.000000,57.451100,29.900000,67.157917,59.553410,36.761568
49.829919,60.327868,139.005060,144.586507,99.114033,99.094271,29.158095,14.248438,136.355244,1.676506,60.509987,50.691257,143.759277,140.160876,141.477311,136.368440,97.319594,134.597154,-0.000761,0.010616,32.000000,-235.759886,136.631107,-0.137223,24.343838,0.696058,417282.846093,0.986298,20.250188,0.626462,2.788853,10.041869,7.284822,167.717726,32.000000,182.300431,168.732720,131.787301,150.738737,32.000000,146.588692,69.986829,62.328597,91.182765,93.594937,39.001093,59.000000,57.446302,29.900000,67.157205,59.602722,36.855698
49.837236,60.320382,138.910259,144.584786,99.122363,99.098244,29.159678,14.248374,136.360477,1.676903,60.494195,50.693946,143.758750,140.166356,141.478849,136.370039,97.318244,134.597814,-0.000760,0.010627,32.000000,-235.759874,136.635973,-0.136968,24.347525,0.696380,417312.890887,0.988518,20.243769,0.629043,2.790309,6.692836,8.378401,167.710303,32.000000,182.298061,168.702912,131.787301,150.774222,32.000000,146.558496,69.989630,62.328204,91.180588,93.594937,39.023690,59.000000,57.438562,29.900000,67.156351,59.602673,36.772280
49.834637,60.313086,138.946989,144.582788,99.187131,99.098352,29.146512,14.248446,136.362614,1.676941,60.482466,50.694836,143.759360,140.171479,141.482494,136.372784,97.314743,134.600852,-0.000760,0.010628,32.000000,-235.759693,136.641654,-0.136862,24.350425,0.696173,417353.275835,0.988015,20.236176,0.630817,2.789590,10.148327,22.759120,167.741933,32.000000,182.272822,168.682913,131.787301,150.801400,32.000000,146.532584,69.993798,62.327846,91.178873,93.594937,39.028806,59.000000,57.434637,29.900000,67.155442,59.544854,36.816080
49.828977,60.306532,138.936637,144.580612,99.227244,99.106653,29.160711,14.248234,136.363750,1.677152,60.477391,50.693822,143.759763,140.174396,141.483443,136.375277,97.311047,134.601429,-0.000759,0.010636,32.000000,-235.759929,136.644474,-0.136850,24.352664,0.695489,417358.470731,0.987822,20.221118,0.632489,2.787279,8.068038,7.430691,167.773720,32.000000,182.239220,168.689186,131.787301,150.797210,32.000000,146.537115,69.996003,62.327307,91.177153,93.594937,38.985352,59.000000,57.434914,29.900000,67.154687,59.545267,36.776462
49.828479,60.302888,139.013082,144.578520,99.221694,99.114770,29.165685,14.247968,136.365565,1.677142,60.483229,50.692405,143.759184,140.176019,141.480442,136.376943,97.307428,134.598302,-0.000758,0.010641,32.000000,-235.760209,136.645830,-0.136761,24.354596,0.695618,417357.631140,0.988307,20.216513,0.637469,2.788161,9.905238,8.642081,167.792853,32.000000,182.216322,168.718729,133.154136,150.770733,32.000000,146.571221,69.998793,62.326397,91.177007,93.594937,39.010889,59.000000,57.434329,29.900000,67.154207,59.592966,36.851076
49.824568,60.302014,138.891278,144.576953,99.253299,99.106611,29.147143,14.247906,136.364585,1.676965,60.498233,50.691249,143.757902,140.174645,141.478317,136.376520,97.305529,134.595861,-0.000758,0.010650,32.000000,-235.760175,136.646760,-0.136628,24.355745,0.695634,417394.957289,0.988014,20.215815,0.641447,2.788270,10.589913,28.423058,167.781727,32.000000,182.227137,168.749282,137.241803,150.742530,32.000000,146.613183,70.003344,62.326015,91.177422,93.594937,39.023638,59.000000,57.436391,29.900000,67.154063,59.555554,36.852250
49.821347,60.303713,138.879089,144.575990,99.289721,99.094203,29.155687,14.247753,136.362192,1.677198,60.510213,50.688429,143.754871,140.174823,141.476896,136.374485,97.306522,134.592747,-0.000759,0.010658,32.000000,-235.760212,136.642747,-0.136457,24.358549,0.696017,417431.881040,0.987928,20.212687,0.643542,2.789832,5.474194,7.371873,167.752752,32.000000,182.256989,168.762043,137.105025,150.729078,32.000000,146.621570,70.008669,62.326335,91.177953,93.594937,38.920928,59.000000,57.439225,29.900000,67.154316,59.553420,36.811678
49.816728,60.307785,138.772239,144.575714,99.269602,99.089920,29.156363,14.247550,136.361739,1.677224,60.513606,50.687109,143.751949,140.175183,141.475377,136.370402,97.307399,134.589351,-0.000759,0.010667,32.000000,-235.760304,136.642723,-0.136487,24.361012,0.695390,417402.490091,0.988558,20.215860,0.644251,2.787606,8.598014,5.123795,167.728973,32.000000,182.282272,168.749471,137.003616,150.748330,32.000000,146.609354,70.013826,62.326899,91.178264,93.594937,38.951901,59.000000,57.440071,29.900000,67.155081,59.558652,36.810211
49.825582,60.310745,138.699737,144.575873,99.249579,99.102081,29.153649,14.247673,136.361347,1.676880,60.511297,50.683939,143.750069,140.172644,141.476947,136.368235,97.304469,134.587577,-0.000759,0.010646,32.000000,-235.760244,136.641632,-0.136480,24.362419,0.695210,417352.380730,0.988220,20.220890,0.641739,2.787542,11.377966,9.968883,167.719922,32.000000,182.286353,168.718102,137.005065,150.780567,32.000000,146.586155,70.019296,62.326093,91.178512,93.594937,38.910314,59.000000,57.432844,29.900000,67.155742,59.569274,36.885192
49.820584,60.312517,138.762445,144.576160,99.148256,99.098444,29.168767,14.247662,136.361870,1.676907,60.510922,50.679602,143.749500,140.171928,141.478861,136.369131,97.302418,134.588160,-0.000758,0.010627,32.000000,-235.760252,136.641001,-0.136545,24.363078,0.694666,417341.161463,0.988265,20.229743,0.639209,2.785655,6.841695,6.668452,167.745397,32.000000,182.264926,168.694480,137.108799,150.807320,32.000000,146.560278,70.025607,62.323543,91.178730,93.594937,38.840047,59.000000,57.430945,29.900000,67.156266,59.597834,36.853131
49.821647,60.313619,138.776242,144.576540,99.139545,99.086148,29.135119,14.247546,136.361240,1.676783,60.511306,50.676340,143.751931,140.169656,141.479646,136.366610,97.301024,134.586845,-0.000758,0.010617,32.000000,-235.760305,136.638340,-0.136658,24.363518,0.694221,417395.380524,0.988293,20.223541,0.641273,2.783705,16.069816,7.035455,167.775742,32.000000,182.234354,168.695079,137.246654,150.799806,32.000000,146.557411,70.032236,62.321812,91.179127,93.594937,38.846644,59.000000,57.428979,29.900000,67.156621,59.576512,36.818281
49.819794,60.314567,138.783964,144.576975,99.222638,99.073821,29.152256,14.247542,136.362532,1.676788,60.512189,50.678920,143.754948,140.168741,141.477238,136.366896,97.300095,134.585268,-0.000757,0.010605,32.000000,-235.760346,136.639083,-0.136758,24.363884,0.694565,417389.844437,0.987858,20.230485,0.643607,2.785243,7.911047,13.467641,167.794812,32.000000,182.216300,168.715796,137.318157,150.775379,32.000000,146.588375,70.038439,62.320740,91.180034,93.594937,38.917238,59.000000,57.431835,29.900000,67.156944,59.574073,36.819235
49.813742,60.314048,138.824410,144.577477,99.205446,99.069619,29.165239,14.247432,136.363476,1.676217,60.513023,50.676322,143.754892,140.170429,141.474820,136.368065,97.298861,134.584071,-0.000757,0.010624,32.000000,-235.760488,136.641916,-0.136738,24.364432,0.694522,417340.906986,0.988856,20.230487,0.644361,2.785461,6.589424,7.489443,167.786863,32.000000,182.222642,168.742457,137.255519,150.749035,32.000000,146.622960,70.045220,62.319494,91.181900,93.594937,38.948106,59.000000,57.430499,29.900000,67.157126,59.550312,36.828773
49.806873,60.312391,138.888688,144.577661,99.184655,99.065491,29.150398,14.247396,136.362566,1.675989,60.512008,50.675909,143.751866,140.171522,141.473338,136.366649,97.297280,134.581891,-0.000756,0.010616,32.000000,-235.760609,136.643209,-0.136705,24.364585,0.694490,417293.537011,0.988195,20.233352,0.644521,2.785719,7.571266,8.699449,167.756761,32.000000,182.248819,168.756570,137.123171,150.726906,32.000000,146.630184,70.051645,62.317750,91.183874,93.594937,38.923188,59.000000,57.442272,29.900000,67.157157,59.580013,36.769492
49.807065,60.310115,138.814787,144.577566,99.215202,99.065488,29.213442,14.247336,136.360978,1.676006,60.505540,50.677407,143.747781,140.173834,141.474361,136.365272,97.297127,134.583016,-0.000754,0.010604,32.000000,-235.760658,136.644639,-0.136884,24.363346,0.694742,417281.240410,0.987843,20.239096,0.645172,2.786870,6.910299,6.938615,167.730695,32.000000,182.279722,168.741030,141.258332,150.750190,32.000000,146.614565,70.059602,62.316225,91.185660,93.594937,38.922238,59.000000,57.441782,29.900000,67.157023,59.587055,36.847628
49.804389,60.307741,138.797572,144.577232,99.173272,99.065554,29.159087,14.247263,136.357693,1.676244,60.497849,50.675244,143.744610,140.174326,141.477102,136.361203,97.297346,134.584118,-0.000752,0.010627,32.000000,-235.760739,136.647054,-0.136814,24.362036,0.695127,417269.035633,0.988451,20.244549,0.645690,2.788545,11.865249,11.913186,167.720595,32.000000,182.286883,168.708025,145.458672,150.789390,32.000000,146.584895,70.068576,62.314930,91.187229,93.594937,38.899849,59.000000,57.443160,29.900000,67.156866,59.543890,36.833028
49.801108,60.305078,138.806713,144.576663,99.143367,99.065598,29.178145,14.247360,136.356414,1.675803,60.492971,50.672756,143.744828,140.172698,141.480702,136.358440,97.297184,134.582323,-0.000751,0.010629,32.000000,-235.760722,136.645226,-0.137102,24.359188,0.694794,417266.688170,0.986307,20.242074,0.646391,2.787050,10.216260,7.466495,167.741796,32.000000,182.267870,168.680381,145.564250,150.818151,32.000000,146.552068,70.077184,62.313229,91.189875,93.594937,38.922126,59.000000,57.447566,29.900000,67.156681,59.584705,36.899499
49.799786,60.303350,138.717845,144.576172,99.122017,99.057428,29.194561,14.247386,136.353652,1.675319,60.493919,50.672638,143.746483,140.168031,141.481250,136.355710,97.296945,134.579801,-0.000749,0.010616,32.000000,-235.760691,136.643571,-0.137192,24.355951,0.694780,417264.949671,0.988199,20.242470,0.646710,2.786854,9.079077,6.198051,167.776230,32.000000,182.238416,168.675321,145.710218,150.818027,32.000000,146.548010,70.086652,62.312392,91.193824,93.594937,38.866473,59.000000,57.448380,29.900000,67.156547,59.572962,36.892089
49.798137,60.303028,138.734473,144.575834,99.104437,99.045122,29.144172,14.247286,136.348544,1.675076,60.502573,50.668719,143.749969,140.162866,141.478579,136.351765,97.293795,134.574843,-0.000747,0.010599,32.000000,-235.760783,136.640513,-0.136852,24.352729,0.694952,417264.568052,0.987618,20.243204,0.645996,2.787221,5.391546,8.813378,167.800734,32.000000,182.215254,168.698187,145.798757,150.789499,32.000000,146.584334,70.095790,62.311079,91.198259,93.594937,38.870452,59.000000,57.449086,29.900000,67.156547,59.585895,36.741025
49.797567,60.304586,138.727014,144.575725,99.076318,99.032848,29.163846,14.247071,136.343324,1.674709,60.514162,50.663534,143.748680,140.157445,141.474891,136.347888,97.292994,134.573537,-0.000745,0.010562,32.000000,-235.760974,136.636755,-0.136983,24.350562,0.694568,417228.797659,0.987006,20.242844,0.645006,2.785511,15.994169,6.109448,167.794151,32.000000,182.219352,168.729442,145.747391,150.759673,32.000000,146.620879,70.105142,62.310652,91.203298,93.594937,38.844090,59.000000,57.452228,29.900000,67.156950,59.575332,36.825178
49.785824,60.307793,138.517893,144.576202,99.058894,99.020759,29.164638,14.247091,136.340116,1.674778,60.525667,50.661020,143.746510,140.152604,141.473064,136.343727,97.292024,134.567638,-0.000745,0.010571,32.000000,-235.760816,136.632698,-0.136904,24.348751,0.694682,417183.295589,0.988625,20.244230,0.645740,2.785937,7.049750,9.558649,167.764194,32.000000,182.245882,168.748131,145.618205,150.733932,32.000000,146.640135,70.114624,62.311475,91.208276,93.594937,38.716592,59.000000,57.460433,29.900000,67.157513,59.575499,36.843666
49.784447,60.311396,138.472059,144.576808,99.100956,99.008576,29.196198,14.247098,136.335454,1.674969,60.532806,50.655680,143.745224,140.151577,141.473503,136.337230,97.293933,134.559862,-0.000744,0.010568,32.000000,-235.760835,136.628631,-0.136878,24.345787,0.694634,417136.089184,0.987852,20.246377,0.645903,2.785819,8.764744,8.565717,167.732982,32.000000,182.274992,168.734183,145.496951,150.742584,32.000000,146.629825,70.124327,62.312554,91.213001,93.594937,38.700222,59.000000,57.468996,29.900000,67.158184,59.588058,36.799939
49.779356,60.315380,138.445533,144.577619,99.076504,98.996467,29.175127,14.247077,136.330804,1.675190,60.538089,50.652582,143.744709,140.146559,141.474367,136.332045,97.293562,134.556367,-0.000742,0.010580,32.000000,-235.760847,136.626497,-0.136905,24.341326,0.693758,417098.348989,0.987969,20.261743,0.643997,2.782276,11.084411,11.230797,167.714739,32.000000,182.290201,168.702880,145.473364,150.775386,32.000000,146.598350,70.133687,62.313471,91.217667,93.594937,38.678779,59.000000,57.473241,29.900000,67.158915,59.572490,36.849756
49.779890,60.319733,138.369044,144.578716,99.041550,98.984079,29.194027,14.247118,136.327835,1.675753,60.541037,50.650333,143.745153,140.143144,141.477136,136.327784,97.291220,134.550557,-0.000742,0.010578,32.000000,-235.760842,136.624461,-0.136888,24.336560,0.693558,417049.004596,0.986819,20.266771,0.638297,2.781432,9.757647,8.874164,167.735551,32.000000,182.275372,168.677001,145.571384,150.800669,32.000000,146.567409,70.143856,62.313631,91.223547,93.594937,38.624123,59.000000,57.476687,29.900000,67.159727,59.589484,36.840511
49.772285,60.323880,138.315055,144.579988,99.027772,98.973963,29.193492,14.247333,136.321853,1.675514,60.545755,50.646600,143.747993,140.138775,141.478853,136.323016,97.287701,134.546024,-0.000741,0.010572,32.000000,-235.760634,136.620707,-0.136844,24.334109,0.693552,417007.129074,0.987532,20.276028,0.636964,2.781184,12.333672,7.943147,167.765045,32.000000,182.246409,168.665035,145.718984,150.803165,32.000000,146.557512,70.153954,62.313798,91.229156,93.594937,38.560864,59.000000,57.488016,29.900000,67.160522,59.585442,36.811825
49.773079,60.327664,138.419655,144.581265,99.049109,98.963679,29.162199,14.247338,136.317202,1.675907,60.550655,50.644325,143.751372,140.136430,141.477751,136.318127,97.285345,134.542520,-0.000741,0.010570,32.000000,-235.760730,136.616755,-0.136736,24.331972,0.693227,416964.432281,0.986769,20.279828,0.636474,2.779617,9.904589,18.623732,167.788902,32.000000,182.224323,168.686048,145.818977,150.779518,32.000000,146.580739,70.164017,62.315426,91.234872,93.594937,38.594121,59.000000,57.486891,29.900000,67.161283,59.572205,36.621803
49.770178,60.330821,138.318819,144.582448,99.026479,98.951357,29.165294,14.247328,136.313656,1.676497,60.556952,50.641307,143.752473,140.133685,141.476647,136.313027,97.284373,134.536645,-0.000740,0.010571,32.000000,-235.760722,136.611949,-0.136632,24.329046,0.693086,416938.459595,0.986863,20.291850,0.637783,2.778957,5.001861,11.958439,167.785440,32.000000,182.226582,168.718405,145.782259,150.743997,32.000000,146.610221,70.173832,62.317385,91.241438,93.594937,38.539442,59.000000,57.489113,29.900000,67.161995,59.539927,36.848142
49.764379,60.333088,138.395031,144.583435,98.982065,98.939135,29.153569,14.247342,136.312294,1.676831,60.562987,50.638290,143.750928,140.131420,141.475542,136.307955,97.286650,134.531075,-0.000739,0.010594,32.000000,-235.760739,136.609374,-0.136763,24.326359,0.693579,416903.720820,0.987812,20.294811,0.638431,2.781015,5.988719,8.901474,167.760871,32.000000,182.253895,168.736162,145.658808,150.722389,32.000000,146.628747,70.183655,62.319529,91.247577,93.594937,38.573989,59.000000,57.500457,29.900000,67.162517,59.580466,36.817914
49.762920,60.334803,138.360523,144.584323,98.939738,98.931044,29.160504,14.247298,136.308368,1.677209,60.564576,50.634527,143.749385,140.128666,141.475429,136.304066,97.288480,134.530300,-0.000739,0.010628,32.000000,-235.760870,136.605019,-0.136671,24.323605,0.693133,416859.872135,0.987655,20.300973,0.636537,2.779151,15.720923,6.405718,167.733734,32.000000,182.288981,168.726935,145.532055,150.733304,32.000000,146.622034,70.194252,62.322005,91.252379,93.594937,38.539606,59.000000,57.505786,29.900000,67.162988,59.581312,36.834569
49.761751,60.336139,138.382214,144.585182,98.874373,98.930989,29.142353,14.247265,136.308840,1.677386,60.559946,50.630991,143.749408,140.126645,141.478926,136.300065,97.290165,134.528295,-0.000738,0.010638,32.000000,-235.760895,136.603743,-0.137090,24.320373,0.693598,416810.101519,0.988063,20.309246,0.631545,2.781006,11.149766,7.252458,167.718784,32.000000,182.306200,168.699168,145.494735,150.766931,32.000000,146.585812,70.204723,62.323517,91.257581,93.594937,38.570106,59.000000,57.510382,29.900000,67.163405,59.558997,36.718942
49.762074,60.337210,138.480537,144.585940,98.922612,98.918887,29.151427,14.247435,136.306276,1.676765,60.558196,50.627392,143.750109,140.126720,141.483018,136.299769,97.291656,134.525196,-0.000737,0.010615,32.000000,-235.760695,136.601710,-0.137017,24.317954,0.693475,416776.330676,0.987783,20.312473,0.629336,2.780394,5.515210,8.386276,167.734325,32.000000,182.294753,168.676980,145.577829,150.799607,32.000000,146.553959,70.215689,62.325256,91.263738,93.594937,38.600380,59.000000,57.518712,29.900000,67.163770,59.580741,36.778883
49.758382,60.338134,138.504026,144.586526,98.940908,98.914817,29.188882,14.247513,136.305202,1.676833,60.561810,50.626434,143.753380,140.122714,141.486413,136.299264,97.292328,134.523466,-0.000737,0.010588,32.000000,-235.760656,136.600441,-0.136954,24.314959,0.693698,416775.032744,0.988427,20.315018,0.626674,2.780895,15.483108,9.124175,167.768828,32.000000,182.263272,168.669286,145.724318,150.808692,32.000000,146.542281,70.226343,62.327967,91.270704,93.594937,38.626857,59.000000,57.516497,29.900000,67.164103,59.585196,36.831634
49.754538,60.340673,138.361604,144.587263,98.916120,98.910872,29.196290,14.247572,136.299803,1.676472,60.568963,50.623968,143.756584,140.119745,141.486306,136.299575,97.292168,134.520464,-0.000737,0.010553,32.000000,-235.760614,136.596905,-0.137056,24.312117,0.694164,416722.381398,0.987994,20.315755,0.623673,2.782853,6.249378,10.643109,167.794888,32.000000,182.241833,168.688666,149.902102,150.793564,32.000000,146.571826,70.236577,62.329303,91.277182,93.594937,38.530520,59.000000,57.525939,29.900000,67.164591,59.586603,36.846527
49.753697,60.343745,138.368400,144.588328,98.899961,98.898839,29.177422,14.247418,136.295764,1.676355,60.577466,50.621238,143.758197,140.116968,141.484104,136.295918,97.291003,134.513877,-0.000738,0.010499,32.000000,-235.760758,136.594273,-0.137137,24.309713,0.694394,416707.400147,0.986769,20.320504,0.622157,2.783532,8.940289,11.820371,167.795322,32.000000,182.235951,168.724259,154.010092,150.758068,32.000000,146.608780,70.246411,62.330562,91.284453,93.594937,38.527029,59.000000,57.534436,29.900000,67.165196,59.567818,36.547042
49.747962,60.346749,138.405311,144.589645,98.933570,98.890876,29.164054,14.247520,136.292948,1.676060,60.584378,50.620222,143.757164,140.115607,141.483893,136.294706,97.290598,134.510741,-0.000738,0.010507,32.000000,-235.760715,136.591246,-0.137284,24.307151,0.693804,416697.244950,0.986569,20.327024,0.620853,2.780884,5.682177,9.774675,167.770887,32.000000,182.262381,168.748929,158.089610,150.737067,32.000000,146.631088,70.256354,62.331994,91.291695,93.594937,38.503977,59.000000,57.538934,29.900000,67.165879,59.590261,36.809770
49.739209,60.349082,138.343498,144.591135,98.951363,98.890823,29.155840,14.247428,136.289161,1.675751,60.585107,50.618334,143.755498,140.112087,141.483230,136.293725,97.293005,134.508904,-0.000737,0.010497,32.000000,-235.760880,136.588386,-0.137368,24.305404,0.693840,416652.446294,0.987114,20.330968,0.618805,2.781068,6.852138,7.371579,167.740002,32.000000,182.297259,168.743315,162.196613,150.739996,32.000000,146.639284,70.266260,62.333992,91.299049,93.594937,38.534792,59.000000,57.555407,29.900000,67.166420,59.585629,36.743813
49.744508,60.349865,138.315096,144.592423,98.950689,98.886595,29.165395,14.247506,136.286803,1.675736,60.583527,50.618682,143.754656,140.110319,141.484334,136.292193,97.295068,134.506418,-0.000737,0.010483,32.000000,-235.760767,136.586123,-0.137348,24.302345,0.694145,416627.183808,0.987619,20.339913,0.617680,2.782130,7.845386,8.099964,167.719967,32.000000,182.317289,168.719557,166.376392,150.766527,32.000000,146.605895,70.276162,62.335596,91.307068,93.594937,38.496690,59.000000,57.556550,29.900000,67.166814,59.577338,36.799426
49.748248,60.350791,138.466146,144.593812,98.996847,98.874289,29.138694,14.247516,136.285174,1.675685,60.582076,50.618341,143.757664,140.107660,141.487511,136.290508,97.295087,134.505212,-0.000737,0.010497,32.000000,-235.760735,136.585600,-0.137332,24.300494,0.694028,416631.397996,0.988094,20.351315,0.614378,2.781377,11.300371,7.953869,167.729523,32.000000,182.306198,168.693915,170.609107,150.792199,32.000000,146.569710,70.286326,62.336854,91.315575,93.594937,38.495537,59.000000,57.559770,29.900000,67.167145,59.586740,36.799866
49.745647,60.351654,138.457647,144.595171,98.943316,98.874457,29.155809,14.247606,136.286383,1.675801,60.576639,50.619828,143.761993,140.107008,141.490963,136.289589,97.294590,134.506321,-0.000737,0.010477,32.000000,-235.760719,136.584275,-0.137380,24.298939,0.693860,416607.605891,0.987615,20.346608,0.611102,2.780510,6.309226,11.585645,167.759382,32.000000,182.277270,168.677232,170.748933,150.803018,32.000000,146.561285,70.295864,62.336956,91.323122,93.594937,38.473775,59.000000,57.567161,29.900000,67.167496,59.547057,36.835376
49.745177,60.352247,138.515903,144.596368,98.856848,98.874740,29.160612,14.247642,136.288751,1.675535,60.573654,50.619922,143.766858,140.106442,141.490285,136.290679,97.292229,134.505599,-0.000736,0.010483,32.000000,-235.760826,136.585967,-0.135129,24.296913,0.694519,416553.808129,0.988318,20.343660,0.610497,2.783337,8.455092,17.873758,167.786672,32.000000,182.249720,168.691744,170.868772,150.788599,32.000000,146.584247,70.305380,62.337652,91.332147,93.594937,38.585656,59.000000,57.568723,29.900000,67.167791,59.583269,36.720776
49.744872,60.351085,138.409137,144.597322,98.830297,98.870764,29.141128,14.247729,136.287913,1.675422,60.576284,50.619195,143.768960,140.106809,141.489534,136.291356,97.291256,134.506930,-0.000736,0.010465,32.000000,-235.760865,136.587679,-0.135313,24.295409,0.694567,416558.725493,0.987798,20.347218,0.611533,2.783312,7.656092,8.617438,167.794456,32.000000,182.235545,168.728052,170.855905,150.754865,32.000000,146.607103,70.314821,62.338468,91.341496,93.594937,38.498353,59.000000,57.577877,29.900000,67.167917,59.557807,36.840071
49.739436,60.350428,138.615264,144.598147,98.818020,98.858510,29.203952,14.247754,136.287426,1.675311,60.580888,50.620019,143.769171,140.109788,141.488303,136.292242,97.292883,134.507867,-0.000735,0.010485,32.000000,-235.760838,136.584353,-0.135275,24.294461,0.694924,416565.230039,0.987650,20.348297,0.613541,2.784509,7.444321,11.011037,167.774287,32.000000,182.256067,168.755261,170.750483,150.729070,32.000000,146.634622,70.324734,62.339277,91.350861,93.594937,38.553824,59.000000,57.581270,29.900000,67.167995,59.576699,36.889594
49.740941,60.350228,138.593785,144.598870,98.873919,98.850230,29.148624,14.247612,136.288036,1.674830,60.582211,50.618877,143.767842,140.110041,141.488465,136.291727,97.296683,134.507672,-0.000734,0.010486,32.000000,-235.760959,136.585273,-0.134998,24.293643,0.694406,416549.309053,0.988274,20.347452,0.615164,2.782380,12.622592,9.422383,167.745529,32.000000,182.286181,168.755071,170.619137,150.732293,32.000000,146.635052,70.334400,62.340166,91.360196,93.594937,38.650865,59.000000,57.587117,29.900000,67.168145,59.574319,36.845060
49.737428,60.350434,138.629283,144.599514,98.913878,98.850107,29.155894,14.247723,136.288780,1.674536,60.583685,50.622411,143.768751,140.108817,141.490213,136.291514,97.297867,134.508260,-0.000735,0.010494,32.000000,-235.760804,136.586009,-0.134687,24.294079,0.695461,416496.839992,0.986143,20.352427,0.613995,2.786828,8.111916,5.640464,167.726383,32.000000,182.302480,168.735668,170.549912,150.755915,32.000000,146.603258,70.345262,62.341158,91.370148,93.594937,38.577975,59.000000,57.596891,29.900000,67.168383,59.568654,36.820482
49.738903,60.351992,138.583846,144.600393,98.828946,98.850251,29.171255,14.247791,136.287353,1.674458,60.582620,50.621599,143.767887,140.109176,141.494796,136.291298,97.297673,134.505406,-0.000735,0.010516,32.000000,-235.760802,136.587166,-0.132348,24.294726,0.695291,416453.649001,0.987898,20.350666,0.610099,2.786312,5.663098,13.074533,167.732637,32.000000,182.291787,168.717800,170.601253,150.789579,32.000000,146.572553,70.356665,62.341849,91.380533,93.594937,38.514328,59.000000,57.600639,29.900000,67.168751,59.575008,36.598252
49.742806,60.353814,138.606976,144.601562,98.824540,98.850306,29.198401,14.247923,136.287225,1.674200,60.582278,50.622627,143.771445,140.109943,141.498516,136.290201,97.295900,134.506432,-0.000735,0.010503,32.000000,-235.760679,136.585370,-0.132422,24.296061,0.695512,416453.552615,0.987728,20.354512,0.609201,2.787223,9.624488,9.113200,167.760871,32.000000,182.261961,168.703606,170.740725,150.806465,32.000000,146.561952,70.367433,62.341859,91.390741,93.594937,38.618637,59.000000,57.605149,29.900000,67.169202,59.595267,36.802507
49.747164,60.355413,138.680904,144.602895,98.872511,98.862466,29.144352,14.248061,136.291152,1.674332,60.581304,50.625558,143.774360,140.110171,141.499515,136.290167,97.296535,134.508346,-0.000736,0.010533,32.000000,-235.760564,136.586215,-0.132435,24.297928,0.695243,416455.905672,0.987181,20.354541,0.608004,2.786226,14.668919,7.579999,167.792955,32.000000,182.235681,168.719970,169.485528,150.793534,32.000000,146.582612,70.377970,62.342598,91.401378,93.594937,38.646125,59.000000,57.604459,29.900000,67.169693,59.588265,36.815493
49.749247,60.356303,138.634945,144.604267,98.914066,98.866788,29.161241,14.247993,136.293361,1.673798,60.584581,50.628109,143.777717,140.111276,141.498406,136.292637,97.297586,134.510273,-0.000737,0.010569,32.000000,-235.760544,136.587444,-0.132362,24.300091,0.695271,416458.762068,0.986184,20.352321,0.610277,2.786473,7.644181,6.360757,167.800314,32.000000,182.219594,168.755466,165.375906,150.759986,32.000000,146.616814,70.389230,62.343652,91.412927,93.594937,38.608098,59.000000,57.605018,29.900000,67.170032,59.568369,36.722170
49.748765,60.355570,138.729832,144.605297,98.955449,98.866767,29.210365,14.248182,136.295653,1.673781,60.588501,50.631363,143.778741,140.113795,141.497807,136.296753,97.299124,134.509574,-0.000737,0.010571,32.000000,-235.760356,136.588900,-0.132174,24.302501,0.695596,416508.496104,0.988043,20.349404,0.610576,2.787715,6.195405,6.895975,167.784379,32.000000,182.238986,168.789186,161.189668,150.731881,32.000000,146.649812,70.400236,62.344527,91.424728,93.594937,38.660704,59.000000,57.614483,29.900000,67.170216,59.586721,36.807643
49.758350,60.355045,138.733177,144.606215,98.992089,98.874662,29.157967,14.248164,136.298844,1.673979,60.591272,50.634258,143.777432,140.115868,141.497645,136.299324,97.299151,134.509265,-0.000737,0.010564,32.000000,-235.760382,136.592174,-0.132004,24.305766,0.695314,416524.371982,0.987471,20.348136,0.610466,2.786674,6.313150,15.428439,167.754516,32.000000,182.273130,168.793188,156.961123,150.724515,32.000000,146.659845,70.411947,62.345798,91.435853,93.594937,38.650160,59.000000,57.606513,29.900000,67.170337,59.579935,36.817181
49.755476,60.354896,138.790273,144.607049,98.916335,98.882866,29.163934,14.248195,136.303357,1.674032,60.589347,50.634504,143.777253,140.120736,141.499950,136.300105,97.301575,134.513326,-0.000737,0.010578,32.000000,-235.760381,136.594174,-0.132006,24.308221,0.695713,416520.828039,0.985819,20.347903,0.608587,2.788609,9.601939,16.051302,167.732796,32.000000,182.293345,168.775854,152.705707,150.749293,32.000000,146.633856,70.423631,62.346319,91.445612,93.594937,38.666283,59.000000,57.609605,29.900000,67.170488,59.563019,36.849756
49.755617,60.355292,138.777721,144.607827,98.917177,98.883170,29.201418,14.248161,136.307916,1.674231,60.584405,50.634811,143.775659,140.125339,141.503382,136.302193,97.300905,134.519524,-0.000737,0.010615,32.000000,-235.760448,136.598289,-0.132095,24.310387,0.695548,416547.183634,0.987459,20.337447,0.608409,2.788139,5.562112,12.069921,167.731213,32.000000,182.285780,168.751488,148.525366,150.785065,32.000000,146.601374,70.434393,62.344501,91.455096,93.594937,38.690595,59.000000,57.614589,29.900000,67.170756,59.590891,36.770666
49.756140,60.355457,138.849044,144.608655,99.012996,98.883099,29.157756,14.248222,136.311723,1.674336,60.580724,50.637135,143.777926,140.131359,141.506695,136.307128,97.300682,134.520104,-0.000738,0.010622,32.000000,-235.760388,136.601467,-0.132128,24.313302,0.695855,416578.471370,0.987401,20.340276,0.607964,2.789447,11.005041,10.729231,167.762593,32.000000,182.263605,168.732562,144.414937,150.806256,32.000000,146.581087,70.446689,62.342131,91.465378,93.594937,38.719136,59.000000,57.618346,29.900000,67.171001,59.585010,36.821216
49.762880,60.355276,138.988593,144.609501,99.081332,98.883076,29.154115,14.248331,136.318117,1.674570,60.577245,50.641053,143.781457,140.138487,141.507812,136.309237,97.299367,134.522482,-0.000737,0.010635,32.000000,-235.760337,136.606320,-0.132262,24.316129,0.695738,416581.583113,0.986134,20.340526,0.611657,2.789187,12.937137,13.342702,167.795866,32.000000,182.239078,168.741150,140.346812,150.799961,32.000000,146.593742,70.458589,62.339825,91.475411,93.594937,38.759765,59.000000,57.616678,29.900000,67.171211,59.584341,36.758120
49.767630,60.354154,139.010669,144.610262,99.053628,98.895232,29.164093,14.248405,136.324969,1.674168,60.574338,50.645758,143.784505,140.142065,141.507245,136.313999,97.298715,134.531346,-0.000736,0.010608,32.000000,-235.760228,136.612389,-0.132184,24.319988,0.695997,416581.865894,0.987599,20.340151,0.612163,2.790591,10.748749,16.719764,167.808431,32.000000,182.223378,168.774663,137.609791,150.770087,32.000000,146.615415,70.470727,62.338075,91.486487,93.594937,38.796412,59.000000,57.608999,29.900000,67.171372,59.589730,36.828479
49.763267,60.351500,138.981234,144.610840,99.081081,98.907499,29.156604,14.248398,136.330949,1.673958,60.568253,50.648585,143.782897,140.148946,141.506342,136.319683,97.297508,134.535602,-0.000737,0.010584,32.000000,-235.760185,136.617619,-0.132066,24.324774,0.696501,416579.271215,0.987575,20.332985,0.614636,2.793017,8.200993,10.118821,167.795376,32.000000,182.241600,168.802080,137.520114,150.741905,32.000000,146.647697,70.483216,62.335569,91.496976,93.594937,38.819684,59.000000,57.617912,29.900000,67.171201,59.591982,36.879029
49.771448,60.346306,139.247265,144.610848,99.100579,98.919837,29.157943,14.248508,136.337402,1.673269,60.560291,50.653485,143.779665,140.155067,141.506625,136.326235,97.298789,134.542409,-0.000736,0.010604,32.000000,-235.760045,136.625502,-0.131756,24.328659,0.696506,416627.375438,0.987252,20.326945,0.619613,2.793194,5.492034,10.381738,167.767321,32.000000,182.273607,168.809465,137.375533,150.731834,32.000000,146.655972,70.495689,62.334161,91.506983,93.594937,38.924339,59.000000,57.612751,29.900000,67.170786,59.576788,36.785339
49.778089,60.340497,139.277626,144.610516,99.120312,98.932069,29.168625,14.248685,136.346893,1.673093,60.550470,50.658150,143.776597,140.162325,141.508977,136.330316,97.303240,134.550920,-0.000736,0.010598,32.000000,-235.759947,136.632104,-0.131913,24.330906,0.696369,416681.322171,0.987716,20.328810,0.622895,2.792848,7.994783,7.825106,167.740734,32.000000,182.300177,168.795010,137.271891,150.759442,32.000000,146.629569,70.508899,62.333028,91.516681,93.594937,38.998235,59.000000,57.612016,29.900000,67.170203,59.585944,36.785412
49.778449,60.334622,139.420400,144.609894,99.134990,98.948441,29.202749,14.248740,136.354133,1.672800,60.540407,50.663128,143.776107,140.167741,141.513111,136.334768,97.304245,134.555631,-0.000736,0.010617,32.000000,-235.759921,136.640574,-0.131911,24.333187,0.697517,416718.492428,0.987602,20.315144,0.624933,2.797734,12.418056,6.126351,167.737154,32.000000,182.297334,168.769855,137.292850,150.784527,32.000000,146.600872,70.521456,62.329771,91.524428,93.594937,39.132825,59.000000,57.612742,29.900000,67.169527,59.576266,36.751737
