OSU 80 Ton Compressor Load Stand
49.783275,60.329230,139.556409,144.609032,99.154529,98.964723,29.161429,14.248795,136.360411,1.672169,60.533350,50.665677,143.777236,140.175504,141.515520,136.338480,97.304898,134.562221,-0.000736,0.010634,32.000000,-235.759929,136.647048,-0.132151,24.333962,0.697571,416750.471460,0.987203,20.302457,0.624631,2.797971,7.186428,15.495253,167.763937,32.000000,182.277365,168.746443,137.410446,150.814659,32.000000,146.586096,70.533731,62.325538,91.531561,93.594937,39.104240,59.000000,57.607427,29.900000,67.168952,59.571605,36.870152
49.788083,60.326419,139.517267,144.608379,99.225657,98.972959,29.217569,14.248887,136.365418,1.672072,60.528764,50.668270,143.779283,140.182866,141.515782,136.345159,97.303098,134.567244,-0.000737,0.010642,32.000000,-235.759788,136.650137,-0.132027,24.334611,0.698316,416809.548086,0.986189,20.296209,0.625923,2.800819,12.115492,7.357696,167.794203,32.000000,182.248748,168.757541,137.546917,150.809210,32.000000,146.586289,70.547064,62.321838,91.538568,93.594937,39.151654,59.000000,57.608523,29.900000,67.168621,59.583279,36.692236
49.784013,60.324037,139.517795,144.607888,99.282207,98.975608,29.161070,14.248875,136.369585,1.671991,60.527919,50.671085,143.781802,140.188958,141.514286,136.348824,97.300161,134.570764,-0.000738,0.010619,32.000000,-235.759721,136.654624,-0.132336,24.334497,0.698985,416867.373414,0.987630,20.285819,0.628483,2.803279,8.743349,14.069232,167.809166,32.000000,182.229767,168.789941,137.598723,150.776305,32.000000,146.614239,70.560763,62.318399,91.546124,93.594937,39.169753,59.000000,57.602847,29.900000,67.168443,59.589612,36.722096
49.786165,60.321813,139.388732,144.607514,99.302686,98.979652,29.194121,14.248889,136.370267,1.671597,60.530784,50.673175,143.780030,140.193017,141.511519,136.352409,97.299202,134.574004,-0.000737,0.010623,32.000000,-235.759792,136.660317,-0.132128,24.334623,0.698749,416898.872568,0.985702,20.278030,0.632730,2.802222,21.445840,5.877229,167.796940,32.000000,182.244463,168.818480,136.163126,150.746360,32.000000,146.655116,70.574896,62.315076,91.553524,93.594937,39.098028,59.000000,57.607334,29.900000,67.168324,59.573660,36.863475
49.792907,60.319480,139.340363,144.607213,99.349319,98.991880,29.165403,14.249043,136.373715,1.671841,60.531502,50.675516,143.777567,140.194786,141.510971,136.352027,97.298564,134.578144,-0.000737,0.010669,32.000000,-235.759576,136.663811,-0.132304,24.334440,0.698840,416914.584697,0.987721,20.279862,0.637385,2.802462,6.237632,5.414363,167.767346,32.000000,182.276637,168.826040,131.937689,150.734471,32.000000,146.665032,70.588414,62.312178,91.560364,93.594937,39.091303,59.000000,57.604057,29.900000,67.168181,59.572214,36.852544
49.788415,60.317634,139.123964,144.606962,99.302240,99.004128,29.159624,14.249119,136.373748,1.671563,60.528961,50.673535,143.775630,140.194888,141.509185,136.351374,97.299353,134.577289,-0.000736,0.010653,32.000000,-235.759613,136.666884,-0.132427,24.334685,0.698186,416929.495496,0.986590,20.275410,0.639923,2.799748,29.166108,20.732526,167.738641,32.000000,182.303068,168.812177,129.078549,150.742442,32.000000,146.642401,70.601455,62.306928,91.564045,93.594937,38.930251,59.000000,57.607194,29.900000,67.168082,59.566068,36.787907
49.795932,60.316249,139.395495,144.606828,99.301637,99.008220,29.157095,14.249070,136.372438,1.671755,60.527107,50.671446,143.773605,140.192324,141.511135,136.348479,97.299888,134.576735,-0.000734,0.010678,32.000000,-235.759611,136.666867,-0.132674,24.336306,0.697929,416975.035370,0.987531,20.266097,0.642580,2.798398,6.908066,12.939645,167.729721,32.000000,182.307364,168.782097,129.081499,150.771092,32.000000,146.613602,70.615343,62.302621,91.568509,93.594937,39.048163,59.000000,57.602751,29.900000,67.168039,59.571890,36.804048
49.795658,60.315581,139.312693,144.606770,99.290403,99.008083,29.160719,14.249278,136.372208,1.672045,60.528355,50.671747,143.773613,140.191428,141.513386,136.347686,97.300738,134.578050,-0.000734,0.010683,32.000000,-235.759384,136.666132,-0.132547,24.338627,0.697008,417025.768459,0.987942,20.268899,0.641374,2.794304,10.695588,13.956662,167.755237,32.000000,182.287651,168.753109,129.198990,150.797896,32.000000,146.586229,70.628715,62.298270,91.573306,93.594937,39.064798,59.000000,57.598473,29.900000,67.168062,59.578951,36.871032
49.790312,60.315886,139.253425,144.606745,99.273185,99.007921,29.201998,14.249368,136.370654,1.672238,60.531776,50.670292,143.775206,140.188743,141.513342,136.346228,97.301048,134.576621,-0.000733,0.010671,32.000000,-235.759309,136.665905,-0.132675,24.340704,0.698207,417034.915706,0.987901,20.259733,0.640569,2.799335,14.337229,7.698998,167.788960,32.000000,182.256536,168.752665,129.341982,150.790458,32.000000,146.578859,70.641368,62.293420,91.577775,93.594937,39.070702,59.000000,57.603764,29.900000,67.168293,59.571290,36.818501
49.795998,60.317518,139.316652,144.606845,99.190900,99.007831,29.216747,14.249511,136.368736,1.672427,60.541081,50.670193,143.776871,140.183715,141.510625,136.341545,97.299552,134.573011,-0.000733,0.010672,32.000000,-235.759216,136.663449,-0.132881,24.342231,0.697741,417032.246059,0.987781,20.259350,0.640359,2.797688,8.005130,12.116192,167.809046,32.000000,182.234404,168.777828,129.412258,150.760818,32.000000,146.604743,70.654016,62.288370,91.582141,93.594937,39.064217,59.000000,57.600479,29.900000,67.168652,59.575480,36.834789
49.793657,60.320030,139.302251,144.607180,99.126817,99.007884,29.162969,14.249588,136.364339,1.672498,60.552658,50.669096,143.776008,140.180572,141.507440,136.335339,97.298287,134.572336,-0.000732,0.010699,32.000000,-235.759237,136.660154,-0.132933,24.344055,0.697467,417034.725565,0.986500,20.265190,0.639353,2.796798,16.899260,18.362341,167.801404,32.000000,182.243026,168.803403,129.345504,150.734668,32.000000,146.641873,70.666460,62.283485,91.586394,93.594937,39.106570,59.000000,57.602081,29.900000,67.169138,59.582384,36.734789
49.794795,60.322932,139.191881,144.607662,99.129125,99.007915,29.164158,14.249751,136.362168,1.672667,60.558313,50.666799,143.772173,140.175237,141.505711,136.330854,97.298371,134.569694,-0.000732,0.010692,32.000000,-235.759122,136.655885,-0.132845,24.344713,0.697657,417035.574895,0.985882,20.260934,0.639088,2.797748,11.012322,5.098189,167.774996,32.000000,182.272783,168.814215,127.835304,150.722353,32.000000,146.649710,70.677688,62.278384,91.588956,93.594937,39.085419,59.000000,57.602168,29.900000,67.169751,59.591579,36.833468
49.792744,60.325735,139.347112,144.608206,99.147689,99.007695,29.167204,14.249861,136.354995,1.672696,60.559215,50.664992,143.767961,140.171703,141.503519,136.325439,97.297964,134.563986,-0.000733,0.010725,32.000000,-235.759099,136.651116,-0.132775,24.343726,0.697574,417042.665762,0.987758,20.265871,0.640026,2.797590,13.078321,6.473930,167.751154,32.000000,182.303060,168.806096,123.578177,150.741979,32.000000,146.631376,70.689665,62.274449,91.592042,93.594937,39.051239,59.000000,57.604480,29.900000,67.170346,59.583780,36.800820
49.790434,60.327153,139.150827,144.609051,99.162390,99.007603,29.194764,14.249936,136.350362,1.672243,60.559613,50.663573,143.766752,140.166622,141.505669,136.317352,97.299645,134.559349,-0.000733,0.010731,32.000000,-235.759010,136.644558,-0.133739,24.341480,0.696992,417045.779043,0.987701,20.267593,0.638653,2.795310,16.091506,15.842184,167.743204,32.000000,182.308053,168.778131,120.781362,150.772640,32.000000,146.600225,70.701257,62.270043,91.594075,93.594937,38.994824,59.000000,57.608439,29.900000,67.170809,59.568871,36.851296
49.791004,60.328483,139.136385,144.609897,99.158951,99.007726,29.156878,14.250056,136.347470,1.672067,60.558247,50.660981,143.766175,140.159341,141.508127,136.310386,97.298754,134.555755,-0.000734,0.010726,32.000000,-235.758900,136.637783,-0.134641,24.339622,0.697830,417050.490876,0.987647,20.272520,0.636278,2.798543,7.584086,11.683919,167.766661,32.000000,182.292050,168.751612,120.886016,150.800569,32.000000,146.581908,70.712754,62.265122,91.596508,93.594937,39.022586,59.000000,57.608972,29.900000,67.171201,59.593448,36.857606
49.787663,60.329587,139.143068,144.610764,99.142100,99.007884,29.173214,14.250088,136.344819,1.672087,60.559458,50.659394,143.767510,140.152325,141.508746,136.304671,97.296711,134.550445,-0.000735,0.010730,32.000000,-235.758852,136.634442,-0.134840,24.338133,0.696964,417050.591622,0.986768,20.276329,0.632335,2.794730,10.298289,6.359824,167.799880,32.000000,182.263405,168.747109,121.029932,150.797248,32.000000,146.578936,70.723510,62.260307,91.598611,93.594937,39.072721,59.000000,57.611949,29.900000,67.171580,59.576384,36.843960
49.788766,60.330329,139.185304,144.611676,99.163825,99.008125,29.144982,14.250250,136.339208,1.672102,60.562247,50.658488,143.768163,140.146354,141.507295,136.299823,97.293612,134.545234,-0.000735,0.010736,32.000000,-235.758624,136.628602,-0.135064,24.337913,0.696939,417053.861902,0.988043,20.277068,0.631475,2.794408,16.266579,6.487212,167.820452,32.000000,182.243077,168.771455,121.110938,150.771144,32.000000,146.608746,70.733460,62.255754,91.601291,93.594937,39.005615,59.000000,57.614113,29.900000,67.171883,59.566215,36.737430
49.791129,60.331047,139.132344,144.612212,99.171806,99.008193,29.160845,14.250327,136.333498,1.672480,60.563417,50.658498,143.767145,140.143236,141.505328,136.293611,97.290496,134.539346,-0.000735,0.010737,32.000000,-235.758567,136.622901,-0.135278,24.337418,0.697072,417061.660108,0.987567,20.281633,0.630928,2.794730,8.771859,11.345097,167.815875,32.000000,182.255005,168.797174,119.700305,150.741907,32.000000,146.648961,70.742275,62.251151,91.604046,93.594937,39.050112,59.000000,57.611224,29.900000,67.172183,59.595582,36.714393
49.785997,60.330236,139.247685,144.612569,99.171887,99.008235,29.160743,14.250420,136.329833,1.672229,60.560332,50.656371,143.765428,140.139438,141.503196,136.287832,97.293908,134.536674,-0.000734,0.010732,32.000000,-235.758425,136.616120,-0.137272,24.337225,0.697272,417068.576729,0.988504,20.281233,0.631487,2.795516,8.064248,12.566570,167.790596,32.000000,182.287589,168.807644,115.488429,150.725535,32.000000,146.661441,70.749261,62.247352,91.606336,93.594937,39.041037,59.000000,57.614818,29.900000,67.172373,59.574427,36.834128
49.786617,60.327974,139.108683,144.612603,99.148856,99.012308,29.151457,14.250493,136.324975,1.672207,60.552615,50.653107,143.762226,140.133144,141.502730,136.281627,97.295061,134.532687,-0.000735,0.010736,32.000000,-235.758355,136.611667,-0.137091,24.336429,0.696986,417073.914361,0.987917,20.279503,0.631732,2.794320,8.260473,10.952334,167.764504,32.000000,182.316998,168.793663,112.627728,150.731769,32.000000,146.643394,70.756030,62.242668,91.608260,93.594937,38.935603,59.000000,57.618002,29.900000,67.172344,59.570543,36.811385
49.784676,60.324339,139.135641,144.612167,99.103605,99.008204,29.168530,14.250583,136.320189,1.672061,60.543109,50.651267,143.761714,140.126387,141.505341,136.278173,97.295027,134.530842,-0.000735,0.010727,32.000000,-235.758137,136.607335,-0.136731,24.336116,0.697637,417070.015620,0.988031,20.284006,0.627016,2.796925,6.970449,8.922795,167.752207,32.000000,182.328832,168.758930,112.607445,150.765229,32.000000,146.610570,70.763174,62.237521,91.610408,93.594937,39.061388,59.000000,57.620449,29.900000,67.172017,59.582511,36.744327
49.780620,60.321008,139.116938,144.611339,99.088786,99.012308,29.161315,14.250914,136.313158,1.672309,60.533991,50.649061,143.762203,140.121356,141.507868,136.271353,97.293780,134.524915,-0.000735,0.010692,32.000000,-235.757854,136.603542,-0.137132,24.333923,0.696992,417081.743032,0.988367,20.281103,0.623920,2.794098,12.414027,11.607125,167.771750,32.000000,182.313526,168.726304,116.843514,150.797339,32.000000,146.574718,70.768430,62.231263,91.611997,93.594937,39.027540,59.000000,57.627162,29.900000,67.171717,59.574221,36.875067
49.787586,60.318359,138.922175,144.610555,99.050085,99.016077,29.158400,14.251014,136.305842,1.672428,60.527751,50.646318,143.764846,140.111612,141.508992,136.263033,97.292538,134.519761,-0.000735,0.010685,32.000000,-235.757700,136.596955,-0.137257,24.330616,0.697131,417061.053179,0.987780,20.279476,0.623054,2.794748,15.402308,9.321706,167.803858,32.000000,182.286680,168.715493,121.073689,150.800316,32.000000,146.556055,70.773349,62.226113,91.613875,93.594937,38.966559,59.000000,57.625073,29.900000,67.171479,59.585285,36.884972
49.776690,60.315974,138.915071,144.609802,99.045358,99.012266,29.161788,14.251298,136.298147,1.672268,60.523778,50.642752,143.768448,140.105648,141.506170,136.255194,97.293582,134.515039,-0.000737,0.010698,32.000000,-235.757336,136.593780,-0.137079,24.326386,0.697182,417078.838755,0.988145,20.280347,0.621410,2.794600,7.612380,10.409719,167.829065,32.000000,182.261961,168.736897,125.239618,150.778954,32.000000,146.586602,70.776060,62.220090,91.615480,93.594937,38.921436,59.000000,57.635157,29.900000,67.171337,59.582856,36.756359
49.775005,60.313435,138.924970,144.609065,99.091614,99.000251,29.138676,14.251351,136.290548,1.672381,60.519712,50.639855,143.768771,140.097525,141.503503,136.248467,97.292137,134.507904,-0.000737,0.010693,32.000000,-235.757337,136.586533,-0.137025,24.322920,0.696228,417089.615805,0.988123,20.270486,0.620139,2.790297,9.005632,10.701723,167.828365,32.000000,182.264654,168.763758,129.339140,150.758800,32.000000,146.621934,70.777916,62.214300,91.617570,93.594937,38.901323,59.000000,57.637035,29.900000,67.171160,59.589406,36.601481
49.774316,60.308942,138.890647,144.607793,99.184374,99.000209,29.154477,14.251476,136.285198,1.672282,60.513653,50.639568,143.768470,140.091065,141.502726,136.242315,97.289728,134.503763,-0.000738,0.010653,32.000000,-235.757139,136.578167,-0.137344,24.321385,0.696459,417075.474426,0.988201,20.279383,0.616793,2.790766,10.989974,6.184339,167.800895,32.000000,182.293275,168.779406,133.420652,150.741075,32.000000,146.637478,70.780081,62.210813,91.620146,93.594937,38.808464,59.000000,57.640750,29.900000,67.170795,59.577928,36.825471
49.775310,60.303103,138.961147,144.606192,99.159366,99.000204,29.164481,14.251680,136.280578,1.671953,60.499126,50.640191,143.765858,140.084719,141.502097,136.236156,97.290298,134.497750,-0.000738,0.010673,32.000000,-235.756902,136.572097,-0.135179,24.320241,0.696544,417024.827113,0.988895,20.278588,0.614758,2.791059,6.002578,5.745598,167.771386,32.000000,182.319369,168.770484,137.546887,150.744003,32.000000,146.627398,70.780562,62.206448,91.621060,93.594937,38.953773,59.000000,57.642893,29.900000,67.170237,59.595621,36.766337
49.775594,60.296387,138.912118,144.604223,99.096366,99.008524,29.197139,14.251850,136.272237,1.671505,60.484045,50.638157,143.765007,140.078046,141.504088,136.233888,97.290577,134.493054,-0.000737,0.010687,32.000000,-235.756762,136.564150,-0.135042,24.319436,0.696414,417024.295646,0.988362,20.274808,0.615148,2.790408,12.290051,9.190515,167.754572,32.000000,182.331338,168.736830,141.737203,150.777045,32.000000,146.603207,70.780153,62.201193,91.621794,93.594937,38.950434,59.000000,57.638599,29.900000,67.169483,59.583062,36.866557
49.768150,60.289264,138.997597,144.601846,99.039263,99.000629,29.147390,14.251988,136.263748,1.670916,60.473240,50.635545,143.763152,140.071400,141.506788,136.229828,97.289546,134.485838,-0.000739,0.010667,32.000000,-235.756627,136.555212,-0.134820,24.317952,0.696770,417014.719698,0.987986,20.267939,0.611646,2.791769,13.696402,13.398582,167.773555,32.000000,182.318348,168.710403,145.971323,150.804576,32.000000,146.575321,70.780489,62.195142,91.623233,93.594937,38.908698,59.000000,57.652834,29.900000,67.168637,59.589474,36.722977
49.767748,60.284301,139.018240,144.599520,98.988016,98.987200,29.158433,14.251986,136.253834,1.670696,60.469713,50.632822,143.762712,140.063257,141.508309,136.222840,97.287451,134.480780,-0.000739,0.010696,32.000000,-235.756638,136.547025,-0.134932,24.316215,0.696595,417040.257437,0.986940,20.260929,0.609076,2.790768,8.161994,8.606671,167.802419,32.000000,182.286058,168.697696,146.114185,150.808901,32.000000,146.565297,70.779912,62.189281,91.623908,93.594937,38.888833,59.000000,57.659439,29.900000,67.167994,59.595277,36.827819
49.759880,60.281784,138.939809,144.597450,98.887088,98.973782,29.155112,14.252033,136.243359,1.670843,60.472882,50.628783,143.765046,140.056420,141.505278,136.216110,97.286182,134.472912,-0.000740,0.010668,32.000000,-235.756743,136.535974,-0.135321,24.313575,0.697107,417004.842684,0.988690,20.261516,0.606587,2.792903,5.361501,7.968898,167.830971,32.000000,182.260420,168.716418,146.226400,150.789157,32.000000,146.594374,70.777633,62.183742,91.625564,93.594937,38.989508,59.000000,57.663319,29.900000,67.167626,59.581184,36.571547
49.756840,60.280935,138.839850,144.595715,98.926281,98.961526,29.158661,14.252016,136.232259,1.671388,60.476569,50.626495,143.764610,140.049459,141.501344,136.206315,97.284633,134.464019,-0.000740,0.010675,32.000000,-235.756696,136.525862,-0.135324,24.311234,0.697158,416945.717426,0.988177,20.256969,0.606216,2.793340,13.508973,18.191661,167.833019,32.000000,182.256503,168.741043,146.208382,150.757310,32.000000,146.626704,70.775042,62.177988,91.628565,93.594937,38.883057,59.000000,57.677323,29.900000,67.167608,59.585855,36.707863
49.754511,60.280976,138.637532,144.594393,98.884487,98.949590,29.189281,14.252040,136.224123,1.671155,60.475926,50.622745,143.763542,140.041883,141.498494,136.200142,97.283744,134.455896,-0.000740,0.010673,32.000000,-235.756654,136.515984,-0.135557,24.308782,0.696872,416893.218879,0.988321,20.262603,0.603646,2.792205,11.680477,7.831163,167.813068,32.000000,182.280953,168.759196,146.087399,150.734066,32.000000,146.638565,70.771537,62.173296,91.632578,93.594937,38.794104,59.000000,57.679234,29.900000,67.167781,59.574762,36.836183
49.747982,60.278841,138.593536,144.593188,98.855772,98.937506,29.155705,14.252028,136.217471,1.671043,60.468033,50.619091,143.759622,140.032978,141.496572,136.195784,97.280980,134.447910,-0.000741,0.010661,32.000000,-235.756621,136.507167,-0.135767,24.307509,0.696407,416845.317494,0.988142,20.264903,0.600859,2.790367,10.368230,14.307741,167.786599,32.000000,182.309559,168.750823,145.960682,150.734981,32.000000,146.630689,70.767021,62.169416,91.637115,93.594937,38.770148,59.000000,57.691232,29.900000,67.167745,59.581676,36.793776
49.748907,60.274343,138.662073,144.591715,98.867606,98.925397,29.199717,14.252198,136.210582,1.671163,60.456482,50.617790,143.758332,140.022313,141.497226,136.188423,97.279885,134.441852,-0.000740,0.010658,32.000000,-235.756368,136.500111,-0.135995,24.307392,0.695430,416798.020833,0.987037,20.267357,0.597785,2.786431,9.709477,7.614563,167.770666,32.000000,182.325516,168.716842,145.912231,150.766066,32.000000,146.598764,70.760859,62.165642,91.641176,93.594937,38.698142,59.000000,57.697122,29.900000,67.167435,59.571054,36.732441
49.737422,60.268693,138.666486,144.589941,98.821298,98.924072,29.144530,14.252314,136.202920,1.671310,60.446594,50.614250,143.754318,140.012148,141.500261,136.182093,97.278323,134.437993,-0.000739,0.010676,32.000000,-235.756205,136.491824,-0.135578,24.307138,0.695254,416754.299785,0.988190,20.271984,0.596653,2.785913,7.764039,17.286560,167.784969,32.000000,182.316891,168.684376,145.979562,150.798090,32.000000,146.566960,70.752809,62.160286,91.644742,93.594937,38.708379,59.000000,57.711242,29.900000,67.166783,59.583318,36.737210
49.739702,60.263104,138.837557,144.587832,98.831553,98.922732,29.164779,14.252449,136.197772,1.671187,60.441440,50.611218,143.756176,140.004800,141.502419,136.174394,97.275920,134.431908,-0.000740,0.010680,32.000000,-235.756117,136.485900,-0.135363,24.308662,0.695496,416698.341974,0.986548,20.266528,0.594793,2.787239,8.270485,16.097173,167.813296,32.000000,182.284102,168.667757,146.116952,150.805724,32.000000,146.546904,70.743450,62.154853,91.647624,93.594937,38.813960,59.000000,57.718083,29.900000,67.166141,59.581361,36.805515
49.735179,60.260416,138.830853,144.585890,98.810343,98.910610,29.207954,14.252466,136.194278,1.671421,60.442485,50.608076,143.758562,139.996045,141.500065,136.168924,97.273881,134.424546,-0.000739,0.010641,32.000000,-235.756239,136.478411,-0.134960,24.310559,0.695686,416695.827684,0.988639,20.272778,0.594472,2.787971,8.396821,10.821286,167.842841,32.000000,182.255290,168.682632,148.922027,150.789966,32.000000,146.570818,70.733400,62.149719,91.650120,93.594937,38.815692,59.000000,57.723002,29.900000,67.165773,59.577496,36.760981
49.729989,60.258724,138.948877,144.584172,98.798171,98.898529,29.195156,14.252591,136.187685,1.671861,60.445921,50.607214,143.756469,139.990560,141.498150,136.164802,97.271729,134.420573,-0.000739,0.010640,32.000000,-235.755972,136.470949,-0.135040,24.312754,0.696426,416686.492657,0.987875,20.264825,0.593907,2.791282,6.397112,6.347145,167.848704,32.000000,182.249640,168.709483,148.922027,150.762677,32.000000,146.602449,70.723560,62.146220,91.653854,93.594937,38.888811,59.000000,57.735836,29.900000,67.165613,59.584213,36.779323
49.729116,60.257067,138.808226,144.582571,98.785610,98.890419,29.164163,14.252556,136.185023,1.671885,60.443738,50.605848,143.754323,139.989813,141.495745,136.160832,97.271235,134.415867,-0.000740,0.010641,32.000000,-235.755941,136.464125,-0.134832,24.313985,0.696322,416638.465960,0.986385,20.266825,0.592353,2.791402,5.422295,17.486904,167.826992,32.000000,182.271007,168.734215,146.088788,150.740148,32.000000,146.616804,70.712659,62.142680,91.657541,93.594937,38.892415,59.000000,57.739765,29.900000,67.165595,59.574240,36.857679
49.722447,60.254486,138.785316,144.580981,98.811006,98.890377,29.161651,14.252702,136.183524,1.671841,60.433037,50.605412,143.750435,139.990818,141.493472,136.158085,97.269778,134.413365,-0.000741,0.010650,32.000000,-235.755812,136.460259,-0.134640,24.314072,0.696837,416593.031886,0.986806,20.270511,0.592566,2.794066,7.370703,6.338121,167.796246,32.000000,182.301505,168.731950,145.957181,150.734937,32.000000,146.614451,70.700354,62.138224,91.659202,93.594937,38.785821,59.000000,57.755943,29.900000,67.165378,59.587980,36.814246
49.722482,60.248641,138.721454,144.579249,98.804943,98.896197,29.142799,14.252711,136.182970,1.671859,60.416842,50.604022,143.748764,139.991559,141.494760,136.156817,97.266907,134.410947,-0.000741,0.010667,32.000000,-235.755782,136.458748,-0.134242,24.313255,0.696052,416558.027570,0.987788,20.269759,0.590765,2.791287,14.790588,6.189874,167.774970,32.000000,182.321181,168.703012,145.882690,150.764524,32.000000,146.590927,70.687529,62.134467,91.659743,93.594937,38.756075,59.000000,57.763307,29.900000,67.164846,59.585314,36.824224
49.723438,60.241219,138.785830,144.577226,98.880101,98.896279,29.201208,14.252783,136.182285,1.671856,60.401014,50.602930,143.748392,139.990759,141.498532,136.156416,97.263699,134.412444,-0.000742,0.010686,32.000000,-235.755704,136.458353,-0.134114,24.310561,0.696042,416561.715003,0.988012,20.274091,0.590999,2.791200,10.363610,5.682425,167.781995,32.000000,182.315186,168.675775,145.933073,150.793078,32.000000,146.552588,70.674385,62.130810,91.660589,93.594937,38.794661,59.000000,57.770342,29.900000,67.164042,59.576591,36.696418
49.721672,60.233206,138.878549,144.575017,98.900431,98.896412,29.137144,14.252825,136.183047,1.671888,60.387509,50.601656,143.747819,139.989960,141.500803,136.156040,97.260702,134.412544,-0.000742,0.010674,32.000000,-235.755600,136.455841,-0.134027,24.308013,0.695781,416583.674092,0.988693,20.268208,0.592692,2.789914,11.314896,9.240108,167.811069,32.000000,182.284730,168.662948,146.063973,150.800374,32.000000,146.531828,70.660557,62.127095,91.659765,93.594937,38.858826,59.000000,57.774259,29.900000,67.163007,59.579296,36.664576
49.720141,60.225589,138.950301,144.572724,98.887865,98.896494,29.153818,14.252900,136.182768,1.671911,60.377696,50.601640,143.748473,139.987959,141.500377,136.156819,97.257430,134.412760,-0.000744,0.010697,32.000000,-235.755508,136.454613,-0.134209,24.306019,0.696147,416580.256664,0.986676,20.259796,0.596631,2.791155,5.306170,15.463505,167.844424,32.000000,182.259962,168.673487,146.188439,150.788346,32.000000,146.552855,70.646832,62.123849,91.658948,93.594937,38.884186,59.000000,57.787288,29.900000,67.162053,59.570139,36.810577
49.719013,60.218697,138.941292,144.570364,98.845478,98.896609,29.206854,14.253040,136.185805,1.671774,60.372543,50.602508,143.747628,139.987810,141.497954,136.160238,97.256295,134.413321,-0.000743,0.010665,32.000000,-235.755326,136.458827,-0.134455,24.306118,0.696684,416577.363529,0.988864,20.253612,0.599677,2.793119,12.209592,7.287975,167.851063,32.000000,182.246547,168.698449,148.948518,150.755250,32.000000,146.581690,70.633373,62.120871,91.657947,93.594937,38.898429,59.000000,57.795358,29.900000,67.161163,59.579709,36.854451
49.717064,60.211393,138.947405,144.567736,98.776973,98.896583,29.186064,14.253216,136.188153,1.672261,60.366286,50.601524,143.745897,139.991276,141.495907,136.161923,97.253661,134.416252,-0.000744,0.010605,32.000000,-235.755268,136.462032,-0.134692,24.307768,0.697106,416574.606304,0.988313,20.247582,0.603052,2.794648,9.916372,8.387261,167.833603,32.000000,182.265291,168.724429,148.948518,150.728580,32.000000,146.598278,70.619877,62.118154,91.656602,93.594937,38.902856,59.000000,57.801893,29.900000,67.160275,59.585531,36.802067
49.717088,60.204122,138.940295,144.564891,98.743296,98.900625,29.204608,14.253278,136.187114,1.672707,60.359898,50.599205,143.741495,139.992062,141.493928,136.164310,97.253809,134.418254,-0.000744,0.010614,32.000000,-235.755189,136.464369,-0.134772,24.311291,0.697070,416569.122400,0.986526,20.241860,0.604461,2.794530,11.737912,6.166991,167.804055,32.000000,182.296074,168.722302,146.099462,150.722485,32.000000,146.599022,70.606558,62.116088,91.654048,93.594937,38.901589,59.000000,57.810952,29.900000,67.159323,59.580131,36.740218
49.715405,60.197329,138.927809,144.561878,98.744078,98.912792,29.146849,14.253267,136.186740,1.672777,60.351512,50.600685,143.737897,139.993611,141.494385,136.166290,97.253881,134.419082,-0.000743,0.010634,32.000000,-235.755181,136.464802,-0.134685,24.314533,0.697066,416565.879073,0.987252,20.236576,0.608526,2.794763,10.070332,7.046767,167.781071,32.000000,182.318661,168.696335,146.012518,150.754910,32.000000,146.572530,70.592581,62.113559,91.650341,93.594937,38.896830,59.000000,57.817991,29.900000,67.158469,59.581223,36.854084
49.715400,60.192069,138.916312,144.558899,98.681732,98.912684,29.163193,14.253213,136.186171,1.672801,60.341947,50.597192,143.735583,139.996152,141.496010,136.167924,97.252744,134.419705,-0.000743,0.010642,32.000000,-235.755320,136.464320,-0.134827,24.316692,0.696941,416573.570709,0.986646,20.229281,0.609356,2.794619,8.487662,7.491837,167.784028,32.000000,182.308957,168.670036,146.048941,150.783857,32.000000,146.529980,70.578951,62.110752,91.647631,93.594937,38.892982,59.000000,57.823327,29.900000,67.157759,59.590724,36.754745
49.708440,60.187178,138.862778,144.556171,98.609754,98.912514,29.170147,14.253307,136.187486,1.672664,60.334133,50.596537,143.735115,139.998362,141.497815,136.172044,97.253143,134.420604,-0.000743,0.010650,32.000000,-235.755315,136.465733,-0.134722,24.317739,0.696888,416617.211421,0.988742,20.224232,0.609687,2.794462,14.416399,15.714183,167.813717,32.000000,182.277113,168.654048,146.176830,150.803383,32.000000,146.506236,70.565764,62.108803,91.644002,93.594937,38.868136,59.000000,57.838846,29.900000,67.157144,59.574476,36.852690
49.707476,60.182875,138.781274,144.553563,98.577098,98.912464,29.158737,14.253435,136.186552,1.672984,60.334353,50.594088,143.735744,139.996985,141.496049,136.172917,97.250505,134.419188,-0.000743,0.010646,32.000000,-235.755203,136.465337,-0.134927,24.315863,0.696760,416612.146406,0.988173,20.218976,0.611128,2.794231,6.273089,13.515708,167.844340,32.000000,182.245955,168.660720,148.993273,150.794646,32.000000,146.523359,70.553007,62.106091,91.639662,93.594937,38.866972,59.000000,57.850031,29.900000,67.156580,59.582816,36.678736
49.704025,60.179379,138.735127,144.550943,98.595392,98.912545,29.164492,14.253473,136.185782,1.673456,60.342947,50.592593,143.735374,139.997154,141.491690,136.172513,97.248129,134.418810,-0.000743,0.010618,32.000000,-235.755130,136.464563,-0.134951,24.313328,0.696565,416608.985915,0.988075,20.221301,0.611168,2.793545,7.675073,11.841832,167.854286,32.000000,182.232455,168.691550,148.993273,150.767639,32.000000,146.545179,70.541418,62.104500,91.636121,93.594937,38.758238,59.000000,57.859615,29.900000,67.156187,59.574221,36.757533
49.703298,60.179181,138.639275,144.548902,98.596682,98.904401,29.191044,14.253561,136.184324,1.673909,60.356613,50.589137,143.733308,139.993652,141.486673,136.170463,97.248376,134.414841,-0.000743,0.010631,32.000000,-235.755085,136.459416,-0.134939,24.309018,0.696218,416608.844861,0.988471,20.217997,0.613115,2.791960,14.748412,9.899241,167.841443,32.000000,182.245429,168.724914,146.165406,150.735269,32.000000,146.572957,70.529574,62.104051,91.631825,93.594937,38.702246,59.000000,57.873099,29.900000,67.156108,59.563875,36.566264
49.705589,60.180429,138.523582,144.547334,98.541247,98.896205,29.191274,14.253538,136.180667,1.674236,60.367390,50.586941,143.729409,139.991054,141.483189,136.168351,97.250158,134.412510,-0.000743,0.010662,32.000000,-235.755044,136.453701,-0.134680,24.305616,0.696110,416611.201434,0.988343,20.218078,0.615306,2.791225,5.781371,6.640839,167.814653,32.000000,182.272890,168.731138,146.023329,150.727977,32.000000,146.581016,70.518388,62.104551,91.627031,93.594937,38.680780,59.000000,57.876307,29.900000,67.156290,59.585836,36.802507
49.697667,60.182748,138.797677,144.546226,98.577685,98.888161,29.191279,14.253438,136.178777,1.673913,60.374762,50.580868,143.725539,139.987719,141.480808,136.166271,97.248809,134.406745,-0.000743,0.010651,32.000000,-235.755226,136.450351,-0.134459,24.305272,0.695711,416576.413642,0.987378,20.218635,0.613122,2.789338,11.862845,10.760830,167.791658,32.000000,182.293316,168.710578,145.926837,150.752894,32.000000,146.556610,70.507549,62.104659,91.620882,93.594937,38.799575,59.000000,57.889703,29.900000,67.156680,59.577771,36.790548
49.700557,60.185765,138.800736,144.545565,98.604147,98.880049,29.165683,14.253374,136.175413,1.673640,60.380205,50.576442,143.722391,139.982929,141.482758,136.162998,97.246088,134.402411,-0.000744,0.010652,32.000000,-235.755362,136.444064,-0.134532,24.305730,0.695150,416539.169434,0.987242,20.217508,0.610204,2.786881,12.289327,8.455901,167.790172,32.000000,182.287755,168.686757,145.946894,150.782160,32.000000,146.517737,70.497910,62.104130,91.614035,93.594937,38.801398,59.000000,57.901778,29.900000,67.157221,59.589052,36.860247
49.697356,60.189450,138.776410,144.545498,98.599549,98.879962,29.134081,14.253438,136.171886,1.673920,60.388346,50.571970,143.723120,139.977372,141.484083,136.159748,97.243078,134.399148,-0.000743,0.010653,32.000000,-235.755315,136.438835,-0.134645,24.307242,0.696584,416515.537686,0.987340,20.228039,0.608739,2.792841,6.129337,18.363361,167.813697,32.000000,182.261405,168.666232,146.072328,150.798080,32.000000,146.494520,70.489072,62.104057,91.607468,93.594937,38.798700,59.000000,57.909044,29.900000,67.157829,59.581636,36.768905
49.689986,60.194086,138.699035,144.545878,98.576177,98.879954,29.201582,14.253498,136.167280,1.674324,60.398393,50.567701,143.722439,139.971625,141.481265,136.156404,97.240452,134.392388,-0.000742,0.010658,32.000000,-235.755317,136.436333,-0.134500,24.308556,0.696487,416488.303755,0.988070,20.228061,0.609346,2.792740,12.555030,5.736543,167.846811,32.000000,182.234836,168.670596,146.205836,150.790966,32.000000,146.499176,70.479534,62.102868,91.599955,93.594937,38.753042,59.000000,57.924170,29.900000,67.158538,59.580456,36.811751
49.683161,60.199469,138.542986,144.546620,98.560994,98.879910,29.191990,14.253487,136.162627,1.674522,60.415811,50.561442,143.722850,139.965109,141.477352,136.150108,97.238452,134.386443,-0.000743,0.010648,32.000000,-235.755315,136.432515,-0.135349,24.308955,0.696390,416500.399675,0.989221,20.235065,0.610763,2.792430,10.520645,8.410934,167.860988,32.000000,182.217838,168.699503,144.872100,150.764147,32.000000,146.525997,70.470335,62.102585,91.592010,93.594937,38.619337,59.000000,57.943555,29.900000,67.159387,59.584164,36.843519
49.675060,60.205397,138.633704,144.547641,98.570570,98.871918,29.181988,14.253630,136.159080,1.674700,60.433389,50.555961,143.721405,139.958249,141.473924,136.143562,97.235602,134.380678,-0.000744,0.010660,32.000000,-235.755222,136.426903,-0.136489,24.307426,0.696091,416516.053639,0.987107,20.247342,0.610091,2.791287,9.894394,9.946821,167.849652,32.000000,182.228744,168.731557,140.698413,150.737469,32.000000,146.548536,70.461543,62.102924,91.584652,93.594937,38.669619,59.000000,57.958991,29.900000,67.160356,59.586740,36.621950
49.677951,60.211357,138.628160,144.549055,98.645721,98.871417,29.189320,14.253717,136.153834,1.675035,60.446572,50.551224,143.719381,139.952397,141.470553,136.136564,97.235030,134.375616,-0.000745,0.010656,32.000000,-235.755000,136.423789,-0.136526,24.306656,0.695420,416530.737345,0.987594,20.259803,0.609189,2.788530,17.545462,6.996470,167.822449,32.000000,182.257346,168.739394,137.846975,150.729293,32.000000,146.559269,70.452200,62.103539,91.576266,93.594937,38.675463,59.000000,57.969721,29.900000,67.161332,59.580200,36.818648
49.672297,60.216592,138.661401,144.550581,98.683124,98.871252,29.200026,14.253729,136.149295,1.675393,60.450808,50.547816,143.720175,139.945155,141.469443,136.131367,97.235755,134.368097,-0.000745,0.010649,32.000000,-235.755030,136.418291,-0.136297,24.305815,0.695994,416515.592319,0.988045,20.274132,0.609226,2.790811,7.826419,9.624186,167.800277,32.000000,182.285119,168.722367,137.733906,150.754879,32.000000,146.536053,70.441959,62.103647,91.567056,93.594937,38.688022,59.000000,57.984248,29.900000,67.162261,59.579591,36.849315
49.668823,60.220510,138.520511,144.552118,98.673208,98.873418,29.156921,14.253781,136.146327,1.675315,60.449338,50.543411,143.720252,139.937164,141.472419,136.127484,97.235555,134.363614,-0.000744,0.010639,32.000000,-235.754869,136.412636,-0.135910,24.305736,0.695958,416519.939753,0.987744,20.277094,0.607326,2.790537,8.583457,10.478236,167.791936,32.000000,182.284325,168.693101,137.737722,150.790463,32.000000,146.501177,70.431973,62.103936,91.557224,93.594937,38.607336,59.000000,58.000570,29.900000,67.163089,59.572873,36.690622
49.671453,60.222522,138.718968,144.553566,98.636087,98.873534,29.164374,14.253889,136.144058,1.674998,60.448165,50.537755,143.721929,139.930255,141.475412,136.123612,97.231219,134.358178,-0.000745,0.010661,32.000000,-235.754615,136.408234,-0.135865,24.306640,0.696246,416528.214210,0.987518,20.288193,0.602934,2.791524,12.692805,14.000928,167.816623,32.000000,182.260762,168.672195,137.852911,150.812986,32.000000,146.477789,70.421371,62.103632,91.546279,93.594937,38.660007,59.000000,58.011851,29.900000,67.163509,59.575106,36.736770
49.655468,60.223692,138.754209,144.554628,98.640040,98.873463,29.143188,14.253976,136.138964,1.674844,60.453810,50.533349,143.724590,139.924665,141.476547,136.119472,97.228018,134.353704,-0.000744,0.010636,32.000000,-235.754572,136.401417,-0.135520,24.306082,0.695628,416544.617000,0.989086,20.295715,0.600944,2.788883,5.572464,8.365222,167.843894,32.000000,182.233221,168.671846,137.993184,150.814184,32.000000,146.489729,70.410534,62.103875,91.534808,93.594937,38.697615,59.000000,58.034148,29.900000,67.163849,59.574447,36.573674
49.649157,60.226424,138.760384,144.555775,98.652160,98.873408,29.152621,14.254042,136.134205,1.675228,60.467608,50.530059,143.729016,139.918601,141.475161,136.112050,97.227009,134.350411,-0.000745,0.010656,32.000000,-235.754442,136.394952,-0.135176,24.305135,0.696547,416554.456219,0.988782,20.294998,0.602627,2.792730,5.201147,7.355811,167.860249,32.000000,182.216465,168.704109,138.053609,150.787383,32.000000,146.513807,70.399500,62.103399,91.523578,93.594937,38.758821,59.000000,58.056362,29.900000,67.164262,59.570995,36.673307
49.642244,60.230779,138.696708,144.557156,98.590676,98.861267,29.145899,14.254033,136.128994,1.675255,60.483309,50.526329,143.729197,139.913284,141.472995,136.101629,97.226109,134.346315,-0.000744,0.010643,32.000000,-235.754439,136.390644,-0.135180,24.303253,0.696989,416571.717105,0.989853,20.312752,0.603645,2.794339,8.405478,7.925567,167.846786,32.000000,182.221231,168.736903,137.982968,150.751487,32.000000,146.545730,70.388465,62.101373,91.511500,93.594937,38.748584,59.000000,58.076484,29.900000,67.164900,59.572175,36.877195
49.641304,60.236822,138.672689,144.558921,98.548355,98.849116,29.161565,14.253955,136.124589,1.675245,60.493599,50.524744,143.729001,139.909330,141.472204,136.095828,97.227367,134.340810,-0.000745,0.010628,32.000000,-235.754569,136.385953,-0.135160,24.301292,0.696914,416541.552034,0.989947,20.333560,0.601947,2.793925,7.054080,10.765647,167.815399,32.000000,182.253771,168.750680,137.839376,150.739132,32.000000,146.568684,70.378618,62.101456,91.500606,93.594937,38.664599,59.000000,58.092866,29.900000,67.165905,59.579423,36.572280
49.642268,60.242271,138.573360,144.561147,98.497556,98.836988,29.164684,14.253961,136.119133,1.675499,60.494647,50.523386,143.729507,139.905406,141.470726,136.090619,97.228342,134.336336,-0.000745,0.010623,32.000000,-235.754543,136.382824,-0.135365,24.298905,0.696914,416541.552034,0.989947,20.333560,0.601947,2.793925,5.737523,12.372098,167.785341,32.000000,182.283838,168.738459,136.332964,150.758046,32.000000,146.548924,70.368126,62.102094,91.489677,93.594937,38.617226,59.000000,58.099298,29.900000,67.166856,59.586681,36.621143
49.632637,60.244681,138.622516,144.563111,98.445704,98.830908,29.142094,14.254025,136.114990,1.675875,60.483277,50.520247,143.728801,139.903765,141.472825,136.088792,97.228467,134.334229,-0.000746,0.010655,32.000000,-235.754404,136.381578,-0.135549,24.295558,0.696798,416495.869553,0.989330,20.340578,0.598001,2.793494,10.123329,6.619702,167.775550,32.000000,182.287596,168.712616,132.125351,150.782831,32.000000,146.509375,70.357680,62.102234,91.479289,93.594937,38.627657,59.000000,58.126429,29.900000,67.167564,59.574496,36.819822
49.635842,60.244118,138.690674,144.564685,98.380816,98.826712,29.173044,14.253965,136.113870,1.675441,60.468541,50.519014,143.730394,139.903859,141.475565,136.086576,97.226358,134.332606,-0.000746,0.010675,32.000000,-235.754482,136.379484,-0.135829,24.292861,0.696280,416449.701782,0.989096,20.345027,0.594843,2.791439,10.434927,8.443938,167.796342,32.000000,182.268162,168.685350,132.125351,150.807425,32.000000,146.491716,70.347196,62.101621,91.469246,93.594937,38.711400,59.000000,58.138797,29.900000,67.167837,59.579118,36.681157
49.633101,60.240647,138.681334,144.565739,98.357872,98.822521,29.155392,14.254045,136.112742,1.675416,60.460414,50.517684,143.734775,139.900369,141.477362,136.086335,97.225535,134.332705,-0.000747,0.010669,32.000000,-235.754469,136.378172,-0.136111,24.289237,0.696731,416432.728611,0.990019,20.357432,0.593690,2.792971,8.794387,10.283650,167.827335,32.000000,182.240413,168.679122,132.125351,150.805666,32.000000,146.488495,70.336593,62.100619,91.459701,93.594937,38.657547,59.000000,58.155226,29.900000,67.167484,59.576522,36.866777
49.637246,60.236583,138.676297,144.565957,98.361111,98.822402,29.147811,14.254025,136.110936,1.675896,60.459907,50.517014,143.738192,139.893966,141.477403,136.081787,97.221050,134.330663,-0.000746,0.010643,32.000000,-235.754613,136.376765,-0.136152,24.285596,0.697071,416416.480553,0.988855,20.353542,0.595006,2.794164,10.485399,10.287974,167.846509,32.000000,182.218363,168.705571,129.413149,150.778860,32.000000,146.507946,70.327400,62.101233,91.451289,93.594937,38.659334,59.000000,58.167662,29.900000,67.167072,59.591658,36.717328
49.634679,60.234157,138.786833,144.566124,98.365331,98.816614,29.204403,14.254079,136.108837,1.676086,60.463563,50.515356,143.738340,139.888290,141.476746,136.078566,97.221005,134.329161,-0.000746,0.010659,32.000000,-235.754582,136.371925,-0.133951,24.283194,0.697129,416397.579919,0.989463,20.352916,0.595877,2.794130,5.888489,18.012020,167.839842,32.000000,182.223359,168.739950,129.358110,150.750255,32.000000,146.543895,70.319082,62.101579,91.444632,93.594937,38.696376,59.000000,58.180413,29.900000,67.166747,59.590310,36.824297
49.632138,60.232741,138.689833,144.566300,98.275130,98.816551,29.156348,14.254108,136.105875,1.675801,60.463311,50.511883,143.735597,139.886912,141.475806,136.077584,97.221603,134.329044,-0.000745,0.010640,32.000000,-235.754527,136.368703,-0.134205,24.283275,0.697141,416397.665915,0.989617,20.344550,0.599365,2.793795,6.409143,6.073544,167.811234,32.000000,182.249925,168.749771,129.226316,150.742538,32.000000,146.562875,70.310556,62.102416,91.437589,93.594937,38.703915,59.000000,58.195236,29.900000,67.166656,59.571113,36.701187
49.627308,60.231711,138.512772,144.566542,98.253679,98.816520,29.157065,14.254059,136.102574,1.675799,60.459291,50.509063,143.732257,139.884218,141.474983,136.075586,97.222883,134.324786,-0.000745,0.010666,32.000000,-235.754500,136.367829,-0.134306,24.285006,0.697751,416371.841511,0.987692,20.344787,0.598677,2.796167,5.547944,5.120679,167.781784,32.000000,182.278085,168.739180,129.107680,150.755598,32.000000,146.552141,70.301254,62.102832,91.430019,93.594937,38.590992,59.000000,58.218421,29.900000,67.166646,59.579020,36.859660
49.622436,60.230318,138.594295,144.566676,98.254447,98.816638,29.161602,14.254085,136.097652,1.675940,60.456120,50.504123,143.733635,139.883134,141.477224,136.075656,97.225695,134.320528,-0.000745,0.010667,32.000000,-235.754509,136.364639,-0.133941,24.287206,0.697308,416370.712831,0.989371,20.346009,0.598023,2.794355,18.610752,12.129177,167.765019,32.000000,182.286014,168.715230,129.091215,150.784647,32.000000,146.518843,70.293378,62.103948,91.425050,93.594937,38.562997,59.000000,58.239432,29.900000,67.166601,59.581558,36.871619
49.615647,60.230134,138.632510,144.567164,98.251171,98.816593,29.139398,14.254005,136.090718,1.675918,60.459773,50.496520,143.735711,139.875606,141.480103,136.072373,97.222818,134.316702,-0.000745,0.010662,32.000000,-235.754591,136.357470,-0.133754,24.289098,0.696453,416369.574134,0.989449,20.349992,0.594664,2.791060,8.202838,14.117839,167.796967,32.000000,182.255872,168.686277,130.602040,150.814877,32.000000,146.498276,70.281986,62.104458,91.419074,93.594937,38.615555,59.000000,58.264586,29.900000,67.166677,59.580338,36.845134
49.610008,60.232552,138.652009,144.568082,98.296829,98.808578,29.163281,14.253983,136.084638,1.675817,60.467524,50.490356,143.737224,139.869252,141.479346,136.069933,97.221084,134.310681,-0.000744,0.010709,32.000000,-235.754481,136.353072,-0.131463,24.289448,0.696871,416365.802595,0.989399,20.353656,0.589773,2.792976,20.020869,6.296813,167.825614,32.000000,182.230451,168.690016,134.810958,150.804967,32.000000,146.508230,70.272580,62.104557,91.415042,93.594937,38.619138,59.000000,58.286482,29.900000,67.167008,59.552437,36.675288
49.612112,60.236561,138.569604,144.569471,98.311068,98.792316,29.159346,14.253901,136.076308,1.675700,60.481218,50.485120,143.739130,139.864096,141.477208,136.063682,97.218369,134.304043,-0.000745,0.010678,32.000000,-235.754634,136.345891,-0.131521,24.287932,0.697105,416375.451408,0.990301,20.360519,0.590782,2.794129,9.827306,6.413706,167.833940,32.000000,182.213359,168.720329,137.573295,150.773910,32.000000,146.542378,70.262747,62.104945,91.412366,93.594937,38.568136,59.000000,58.299619,29.900000,67.167646,59.582020,36.622170
49.607414,60.241615,138.524725,144.571329,98.351462,98.767951,29.142914,14.254008,136.070250,1.675681,60.495836,50.479480,143.740751,139.857753,141.474946,136.057724,97.216907,134.297911,-0.000745,0.010643,32.000000,-235.754532,136.340194,-0.131531,24.286205,0.697229,416351.269566,0.989540,20.368793,0.589576,2.794839,12.125781,5.096321,167.817780,32.000000,182.224524,168.744853,137.497225,150.742767,32.000000,146.576599,70.253310,62.105753,91.410732,93.594937,38.552645,59.000000,58.322170,29.900000,67.168512,59.588855,36.558341
49.603553,60.247385,138.483563,144.573848,98.360127,98.755757,29.160025,14.253939,136.063700,1.676189,60.507455,50.475206,143.741025,139.850419,141.472736,136.052682,97.216323,134.291393,-0.000746,0.010642,32.000000,-235.754615,136.337892,-0.128570,24.284792,0.696729,416292.160559,0.989475,20.370617,0.589051,2.793060,9.028149,7.915965,167.786522,32.000000,182.260384,168.748798,137.362135,150.732305,32.000000,146.586854,70.243929,62.106904,91.408845,93.594937,38.511476,59.000000,58.342045,29.900000,67.169449,59.583446,36.706836
49.598318,60.252628,138.470025,144.576612,98.396432,98.743580,29.150865,14.253874,136.056760,1.676597,60.513406,50.471718,143.739862,139.844164,141.473295,136.046703,97.214840,134.286745,-0.000744,0.010670,32.000000,-235.754643,136.334839,-0.127106,24.283932,0.696463,416201.124709,0.989905,20.380548,0.587518,2.792420,6.154489,18.870288,167.758585,32.000000,182.286420,168.731411,137.270453,150.745687,32.000000,146.559747,70.234337,62.107875,91.407279,93.594937,38.494442,59.000000,58.364530,29.900000,67.170387,59.585137,36.736550
49.598510,60.256893,138.537253,144.579597,98.362488,98.731499,29.199062,14.253981,136.052394,1.676813,60.510617,50.470227,143.740981,139.841646,141.476799,136.041727,97.214935,134.283812,-0.000745,0.010684,32.000000,-235.754543,136.333521,-0.126869,24.285604,0.696285,416161.047194,0.989301,20.390328,0.584919,2.791807,5.564311,6.609552,167.751995,32.000000,182.291096,168.700612,138.665252,150.773706,32.000000,146.526147,70.224172,62.107773,91.405784,93.594937,38.524815,59.000000,58.380759,29.900000,67.171251,59.572628,36.858780
49.597405,60.259729,138.526962,144.582777,98.327290,98.727444,29.163736,14.254156,136.048063,1.676763,60.503096,50.470510,143.743079,139.840486,141.481433,136.040679,97.212164,134.281650,-0.000746,0.010724,32.000000,-235.754439,136.331006,-0.127118,24.288181,0.696250,416122.659563,0.989619,20.401007,0.584133,2.791829,5.798137,12.446996,167.771221,32.000000,182.273415,168.672956,142.909807,150.797860,32.000000,146.510326,70.213621,62.107122,91.404605,93.594937,38.518890,59.000000,58.402289,29.900000,67.171811,59.596605,36.754892
49.593493,60.259045,138.536393,144.585355,98.318734,98.723340,29.155979,14.254165,136.046037,1.676638,60.495307,50.469175,143.746406,139.841917,141.484067,136.039905,97.209065,134.282196,-0.000745,0.010714,32.000000,-235.754390,136.331916,-0.127373,24.291278,0.696455,416076.371321,0.987871,20.405072,0.582607,2.793174,11.312243,15.622275,167.800767,32.000000,182.248856,168.671088,145.769632,150.796630,32.000000,146.511343,70.202520,62.105694,91.403201,93.594937,38.509162,59.000000,58.420084,29.900000,67.172035,59.557551,36.732148
49.587233,60.256805,138.726303,144.587720,98.320172,98.711188,29.156351,14.254103,136.044761,1.676386,60.490355,50.468261,143.750238,139.840701,141.485118,136.038941,97.204614,134.281052,-0.000745,0.010700,32.000000,-235.754551,136.331848,-0.127593,24.293635,0.696332,416069.279099,0.989059,20.409056,0.584322,2.793028,5.614376,11.204537,167.811811,32.000000,182.233252,168.699228,145.832062,150.764845,32.000000,146.537558,70.191000,62.103952,91.402432,93.594937,38.569489,59.000000,58.445644,29.900000,67.171980,59.572057,36.853571
49.589196,60.253535,138.568956,144.589740,98.324539,98.698882,29.163208,14.254266,136.044520,1.676745,60.486768,50.468602,143.751176,139.841382,141.485235,136.038927,97.203189,134.282139,-0.000744,0.010725,32.000000,-235.754303,136.332128,-0.127736,24.295929,0.696312,416059.296533,0.989365,20.412434,0.587687,2.793439,11.834414,19.737401,167.799028,32.000000,182.244744,168.722411,145.772505,150.738041,32.000000,146.580167,70.179174,62.102709,91.401664,93.594937,38.468166,59.000000,58.461170,29.900000,67.171699,59.573041,36.648362
