OSU 80 Ton Compressor Load Stand
49.587499,60.249760,138.604942,144.591280,98.297212,98.694759,29.149201,14.254262,136.044743,1.676767,60.479027,50.471479,143.749416,139.844200,141.484878,136.039096,97.202481,134.284560,-0.000744,0.010711,32.000000,-235.754262,136.334587,-0.127841,24.298545,0.697201,416017.764334,0.989362,20.416696,0.591580,2.797621,12.950163,9.422988,167.768109,32.000000,182.281468,168.728657,145.640648,150.728277,32.000000,146.594139,70.167421,62.101728,91.400531,93.594937,38.559188,59.000000,58.483343,29.900000,67.171308,59.576030,36.723197
49.585415,60.244574,138.591471,144.591941,98.252999,98.694788,29.151923,14.254287,136.046851,1.676404,60.466304,50.472590,143.748175,139.847180,141.484853,136.042270,97.203323,134.286537,-0.000744,0.010726,32.000000,-235.754131,136.337348,-0.127731,24.298997,0.696231,415962.562413,0.988954,20.411387,0.593536,2.794338,8.552912,7.977900,167.740011,32.000000,182.306977,168.717203,145.540063,150.734990,32.000000,146.572930,70.155334,62.100185,91.398894,93.594937,38.528794,59.000000,58.502950,29.900000,67.170780,59.584941,36.875508
49.590525,60.238817,138.552246,144.592167,98.191838,98.694644,29.163482,14.254327,136.049993,1.675817,60.450891,50.474865,143.749739,139.851652,141.489592,136.045192,97.204221,134.290695,-0.000745,0.010701,32.000000,-235.753980,136.342276,-0.127859,24.298695,0.696324,415942.878742,0.989416,20.409374,0.595426,2.795159,12.290681,9.729857,167.731416,32.000000,182.313844,168.686848,145.537241,150.760018,32.000000,146.554178,70.144286,62.098400,91.397608,93.594937,38.512423,59.000000,58.519284,29.900000,67.170140,59.587734,36.832294
49.590876,60.232717,138.511796,144.591949,98.181812,98.694591,29.141802,14.254417,136.053381,1.675662,60.436079,50.477562,143.752128,139.856593,141.495584,136.050280,97.203539,134.294452,-0.000744,0.010716,32.000000,-235.753883,136.346609,-0.126008,24.298013,0.696265,415936.314951,0.989356,20.406354,0.595549,2.795005,9.519485,5.432461,167.746430,32.000000,182.301796,168.660324,147.007535,150.782176,32.000000,146.537555,70.134117,62.096840,91.397022,93.594937,38.479017,59.000000,58.533056,29.900000,67.169415,59.577142,36.778663
49.592641,60.226501,138.420848,144.591280,98.187028,98.694502,29.167077,14.254422,136.056161,1.676079,60.426838,50.478845,143.754901,139.861765,141.499120,136.055003,97.202043,134.298263,-0.000743,0.010723,32.000000,-235.753823,136.348740,-0.125990,24.296487,0.695983,415923.618398,0.988835,20.395288,0.596681,2.793926,13.357335,5.420532,167.772104,32.000000,182.277108,168.660441,151.229922,150.776225,32.000000,146.528556,70.124083,62.095145,91.395807,93.594937,38.432623,59.000000,58.550797,29.900000,67.168661,59.582885,36.800013
49.588604,60.221530,138.442038,144.590568,98.112187,98.694523,29.149873,14.254486,136.058980,1.676227,60.423589,50.479926,143.756465,139.863573,141.498894,136.058318,97.201236,134.300568,-0.000743,0.010720,32.000000,-235.753856,136.350925,-0.125963,24.293901,0.695788,415916.785742,0.989546,20.388824,0.599198,2.793090,10.761599,8.262960,167.785863,32.000000,182.261436,168.683945,154.017529,150.745553,32.000000,146.553413,70.113210,62.093432,91.394631,93.594937,38.445938,59.000000,58.569917,29.900000,67.168023,59.579846,36.605296
49.587028,60.218208,138.445873,144.589829,98.050643,98.694822,29.155817,14.254663,136.060514,1.675879,60.427859,50.479713,143.755298,139.868486,141.497267,136.060684,97.198859,134.301246,-0.000744,0.010719,32.000000,-235.753713,136.353233,-0.126235,24.292013,0.695346,415910.144324,0.988633,20.380774,0.602555,2.791157,6.447974,9.399001,167.776434,32.000000,182.269015,168.709571,151.253751,150.714636,32.000000,146.586833,70.103257,62.091818,91.393658,93.594937,38.393669,59.000000,58.591309,29.900000,67.167560,59.585354,36.872206
49.587670,60.216389,138.380027,144.589126,98.076100,98.682841,29.215988,14.254737,136.061860,1.675975,60.431512,50.480708,143.753090,139.874085,141.496844,136.063925,97.196854,134.302840,-0.000744,0.010721,32.000000,-235.753729,136.359215,-0.126372,24.290729,0.695571,415907.915256,0.989292,20.379997,0.604487,2.791812,8.432571,6.447343,167.748774,32.000000,182.303038,168.721194,147.044290,150.696963,32.000000,146.596701,70.094639,62.089655,91.392348,93.594937,38.365791,59.000000,58.609741,29.900000,67.167331,59.567976,36.775435
49.589861,60.215927,138.195806,144.588524,98.104468,98.678797,29.136779,14.254753,136.063104,1.676351,60.429842,50.479244,143.751885,139.877698,141.497212,136.069320,97.198757,134.303941,-0.000743,0.010729,32.000000,-235.753830,136.362567,-0.126434,24.289345,0.695670,415910.192825,0.989119,20.378311,0.607196,2.791978,6.286913,15.635170,167.720324,32.000000,182.334947,168.711710,142.803255,150.699843,32.000000,146.579342,70.086084,62.088214,91.389913,93.594937,38.297625,59.000000,58.624971,29.900000,67.167393,59.572677,36.624298
49.595333,60.214460,138.180175,144.587938,98.099159,98.674784,29.153648,14.254678,136.064637,1.676676,60.423458,50.482558,143.749167,139.879504,141.498309,136.071153,97.198967,134.306130,-0.000744,0.010721,32.000000,-235.753858,136.367535,-0.126313,24.287717,0.695278,415861.194542,0.986944,20.375824,0.609977,2.790614,9.459374,6.035748,167.709816,32.000000,182.347942,168.680046,138.587698,150.730516,32.000000,146.550753,70.077197,62.085856,91.386084,93.594937,38.282662,59.000000,58.637945,29.900000,67.167359,59.588137,36.616081
49.603731,60.212910,138.174712,144.587519,98.111555,98.670582,29.170768,14.254690,136.066154,1.676780,60.415543,50.484633,143.747131,139.883165,141.500742,136.075197,97.197912,134.307914,-0.000745,0.010729,32.000000,-235.753778,136.371566,-0.126500,24.287743,0.694344,415838.608915,0.989537,20.373088,0.608613,2.786775,8.642835,8.726549,167.726130,32.000000,182.335617,168.651504,134.441712,150.753109,32.000000,146.529341,70.069002,62.082767,91.382723,93.594937,38.180785,59.000000,58.648218,29.900000,67.167270,59.582905,36.870078
49.606072,60.211206,138.141487,144.587123,98.155101,98.682736,29.186918,14.254865,136.069872,1.676777,60.408202,50.485988,143.748878,139.887115,141.502405,136.082815,97.194657,134.312064,-0.000745,0.010758,32.000000,-235.753663,136.376165,-0.126534,24.286954,0.694195,415815.563763,0.988801,20.365938,0.609473,2.786153,15.648118,6.007463,167.756778,32.000000,182.307361,168.646353,130.350283,150.754253,32.000000,146.523085,70.061039,62.080140,91.379943,93.594937,38.173200,59.000000,58.659379,29.900000,67.167168,59.584124,36.826645
49.607804,60.209277,138.080657,144.586604,98.187296,98.695079,29.168069,14.254900,136.073600,1.676793,60.405505,50.484573,143.751913,139.890298,141.502293,136.089918,97.190892,134.316116,-0.000744,0.010769,32.000000,-235.753614,136.378887,-0.124592,24.287097,0.694004,415792.537195,0.987990,20.355667,0.611398,2.785571,10.623524,6.757207,167.776130,32.000000,182.284627,168.665946,129.035033,150.730862,32.000000,146.543427,70.053425,62.077646,91.377173,93.594937,38.148681,59.000000,58.673727,29.900000,67.167017,59.553381,36.866630
49.612656,60.206433,138.064948,144.585709,98.219664,98.707283,29.162153,14.254987,136.075457,1.676674,60.409562,50.485553,143.751827,139.894466,141.501536,136.093894,97.189375,134.321412,-0.000745,0.010763,32.000000,-235.753514,136.382023,-0.124387,24.287527,0.693905,415846.409107,0.987510,20.351533,0.616678,2.784770,9.536395,5.252730,167.773410,32.000000,182.288060,168.693531,130.400090,150.696783,32.000000,146.580360,70.046199,62.074658,91.374434,93.594937,38.106878,59.000000,58.686556,29.900000,67.166777,59.587793,36.810577
49.614071,60.204787,138.044680,144.584830,98.220868,98.713381,29.150151,14.255010,136.076410,1.676028,60.418693,50.486122,143.750937,139.896809,141.501310,136.097473,97.190080,134.323536,-0.000744,0.010722,32.000000,-235.753419,136.383764,-0.124264,24.287996,0.693654,415901.888957,0.988228,20.347806,0.622421,2.783446,5.773468,8.218798,167.747127,32.000000,182.318336,168.707155,134.478255,150.681243,32.000000,146.596843,70.039698,62.071605,91.371291,93.594937,38.086636,59.000000,58.698128,29.900000,67.166578,59.569677,36.808376
49.616307,60.204817,138.026877,144.584130,98.283088,98.717635,29.207031,14.255138,136.076284,1.676254,60.424948,50.486580,143.749376,139.897947,141.501996,136.098667,97.190778,134.325251,-0.000744,0.010703,32.000000,-235.753354,136.386239,-0.124186,24.288461,0.693568,415949.354748,0.988437,20.339923,0.626526,2.782857,13.979881,5.181787,167.716791,32.000000,182.348892,168.699419,138.601249,150.684642,32.000000,146.586350,70.032942,62.068483,91.367043,93.594937,38.047428,59.000000,58.712692,29.900000,67.166549,59.580663,36.859954
49.614503,60.207002,138.223423,144.583770,98.338253,98.721805,29.151904,14.255105,136.076538,1.676360,60.427628,50.486448,143.747820,139.899325,141.503599,136.098924,97.190718,134.325920,-0.000745,0.010721,32.000000,-235.753386,136.388092,-0.123795,24.289309,0.693470,415970.614096,0.988870,20.336810,0.626857,2.782370,9.036017,8.556196,167.701511,32.000000,182.361978,168.672318,142.788381,150.711417,32.000000,146.561876,70.026279,62.064739,91.361684,93.594937,38.107249,59.000000,58.728124,29.900000,67.166984,59.585246,36.792896
49.614106,60.210241,138.247357,144.583938,98.353759,98.721968,29.203612,14.255102,136.076730,1.676151,60.430803,50.486101,143.747600,139.904497,141.506170,136.102277,97.191710,134.326809,-0.000746,0.010727,32.000000,-235.753333,136.390900,-0.121732,24.289233,0.693369,415985.713911,0.986938,20.334519,0.626996,2.781885,10.484131,12.727080,167.708579,32.000000,182.354930,168.643309,145.651935,150.738834,32.000000,146.545079,70.019190,62.060409,91.356339,93.594937,38.181504,59.000000,58.747514,29.900000,67.167522,59.572618,36.834275
49.616038,60.213641,138.124402,144.584205,98.377501,98.721963,29.159151,14.255168,136.076552,1.676162,60.439345,50.488671,143.749939,139.906298,141.507154,136.103215,97.191365,134.328480,-0.000747,0.010714,32.000000,-235.753313,136.393552,-0.123936,24.289087,0.694376,416007.251355,0.988892,20.338575,0.627382,2.785948,9.894440,10.225474,167.737894,32.000000,182.327839,168.636172,145.785619,150.739662,32.000000,146.533563,70.011798,62.055627,91.350357,93.594937,38.110613,59.000000,58.759435,29.900000,67.168123,59.583642,36.824884
49.618405,60.217793,138.165809,144.584657,98.423366,98.722044,29.151879,14.255089,136.076990,1.676677,60.450711,50.492828,143.753599,139.906464,141.505985,136.101057,97.191730,134.327222,-0.000748,0.010729,32.000000,-235.753400,136.394175,-0.123784,24.288820,0.694516,416010.923962,0.987159,20.342227,0.626824,2.786453,7.877327,13.437171,167.758635,32.000000,182.304866,168.653366,145.880033,150.715794,32.000000,146.549830,70.005161,62.051607,91.344742,93.594937,38.093494,59.000000,58.773594,29.900000,67.168749,59.583524,36.730827
49.620761,60.223291,138.197524,144.585377,98.430397,98.722146,29.153089,14.255057,136.079723,1.676609,60.460370,50.496828,143.756337,139.910621,141.504241,136.100222,97.189395,134.329479,-0.000747,0.010717,32.000000,-235.753539,136.395696,-0.123566,24.288395,0.693887,416014.695863,0.988631,20.343621,0.627986,2.783866,7.516424,7.421458,167.759911,32.000000,182.306469,168.678574,145.863650,150.687901,32.000000,146.586620,69.999223,62.047523,91.339841,93.594937,38.093184,59.000000,58.785891,29.900000,67.169668,59.577043,36.854818
49.628626,60.227265,138.234595,144.586239,98.413184,98.722107,29.188185,14.255127,136.082749,1.676535,60.465229,50.498955,143.754737,139.914813,141.502698,136.099317,97.186877,134.332851,-0.000747,0.010722,32.000000,-235.753492,136.398131,-0.123693,24.287558,0.694069,416018.102196,0.988838,20.345314,0.627006,2.784568,9.893603,6.772202,167.736231,32.000000,182.331318,168.694820,145.744988,150.666393,32.000000,146.597690,69.993727,62.042608,91.334092,93.594937,38.178144,59.000000,58.789708,29.900000,67.170444,59.584754,36.680350
49.630882,60.229293,138.352516,144.586694,98.423793,98.722167,29.158783,14.255272,136.086113,1.676464,60.463090,50.504334,143.752501,139.921354,141.503028,136.100499,97.186864,134.333505,-0.000747,0.010744,32.000000,-235.753307,136.400045,-0.123576,24.286611,0.694216,416028.268920,0.988760,20.348369,0.630444,2.785075,9.858288,8.927852,167.704660,32.000000,182.361147,168.690653,145.623642,150.666687,32.000000,146.584487,69.988097,62.037887,91.327707,93.594937,38.107508,59.000000,58.805976,29.900000,67.171009,59.581076,36.835889
49.631551,60.229892,138.130044,144.586811,98.432501,98.726343,29.168286,14.255361,136.089150,1.676714,60.457764,50.509170,143.753133,139.923569,141.505579,136.102082,97.188433,134.335046,-0.000746,0.010748,32.000000,-235.753184,136.402598,-0.124727,24.286399,0.694301,416033.016767,0.987410,20.344179,0.634606,2.785380,7.140233,10.092498,167.689276,32.000000,182.375330,168.664834,145.572628,150.698177,32.000000,146.560908,69.982691,62.033025,91.321519,93.594937,38.001791,59.000000,58.820358,29.900000,67.171297,59.581567,36.856872
49.630302,60.229578,138.223465,144.586660,98.440081,98.738680,29.166672,14.255411,136.095267,1.676455,60.449026,50.513562,143.754739,139.929055,141.510089,136.106414,97.187080,134.338932,-0.000745,0.010773,32.000000,-235.753070,136.406155,-0.125798,24.286786,0.694883,416034.395702,0.988362,20.343863,0.634938,2.787630,7.586808,13.619934,167.698332,32.000000,182.366991,168.637167,145.638496,150.733208,32.000000,146.528610,69.977522,62.027232,91.315655,93.594937,38.061180,59.000000,58.831169,29.900000,67.171389,59.575037,36.702507
49.637066,60.227979,138.252933,144.586032,98.446973,98.750761,29.194640,14.255510,136.101909,1.676052,60.439689,50.521609,143.757278,139.935790,141.513033,136.109700,97.186218,134.344496,-0.000746,0.010795,32.000000,-235.752944,136.411751,-0.123462,24.286273,0.693810,416049.498190,0.988068,20.343769,0.634122,2.783110,15.334517,7.607173,167.731002,32.000000,182.340189,168.629183,145.772720,150.743692,32.000000,146.511894,69.971928,62.021363,91.309492,93.594937,38.090376,59.000000,58.842599,29.900000,67.171357,59.579482,36.756799
49.647267,60.225396,138.326689,144.585025,98.409153,98.762904,29.164937,14.255579,136.105715,1.675655,60.433553,50.529861,143.758910,139.942254,141.513143,136.111974,97.184040,134.350678,-0.000745,0.010812,32.000000,-235.752807,136.414250,-0.125078,24.286112,0.694368,416104.020766,0.988273,20.344752,0.637372,2.785062,7.990563,11.425433,167.754566,32.000000,182.314252,168.644310,145.876546,150.729381,32.000000,146.532747,69.965760,62.015250,91.302750,93.594937,38.090737,59.000000,58.847238,29.900000,67.171193,59.568035,36.903094
49.655933,60.222486,138.289330,144.583698,98.323610,98.774964,29.138194,14.255694,136.113068,1.675057,60.431231,50.534193,143.761164,139.947495,141.511995,136.115389,97.183183,134.357826,-0.000746,0.010796,32.000000,-235.752693,136.418319,-0.125145,24.286126,0.694502,416150.608702,0.987295,20.336133,0.640951,2.785276,10.292949,8.538733,167.758017,32.000000,182.307849,168.675528,145.872974,150.701474,32.000000,146.573608,69.959758,62.009567,91.296419,93.594937,38.011473,59.000000,58.851068,29.900000,67.170885,59.590350,36.759000
49.663774,60.219906,138.335693,144.582108,98.375927,98.787244,29.165698,14.255682,136.120354,1.674541,60.431102,50.536227,143.760168,139.952540,141.510686,136.122112,97.182605,134.365413,-0.000744,0.010779,32.000000,-235.752701,136.423529,-0.125156,24.285657,0.694799,416196.091282,0.988192,20.322964,0.646145,2.786189,5.129945,13.918331,167.739209,32.000000,182.330238,168.699085,145.755431,150.680289,32.000000,146.602865,69.954831,62.004694,91.290631,93.594937,38.126118,59.000000,58.851908,29.900000,67.170647,59.586613,36.790548
49.677357,60.218075,138.409017,144.580041,98.479378,98.803332,29.164078,14.255834,136.126694,1.674098,60.430922,50.538665,143.758099,139.958287,141.510498,136.127938,97.182209,134.372278,-0.000744,0.010767,32.000000,-235.752558,136.428286,-0.125043,24.285072,0.694556,416238.965596,0.989023,20.311063,0.650492,2.784951,7.871426,5.915928,167.708262,32.000000,182.358219,168.702438,145.625086,150.676885,32.000000,146.602630,69.950386,62.000249,91.284870,93.594937,38.140799,59.000000,58.849493,29.900000,67.170479,59.586298,36.744107
49.683236,60.217284,138.346299,144.577968,98.576057,98.810036,29.137602,14.255694,136.132049,1.673619,60.430822,50.544362,143.758265,139.960882,141.512255,136.133211,97.182439,134.374538,-0.000745,0.010769,32.000000,-235.752727,136.432897,-0.124627,24.284331,0.694755,416283.731404,0.988035,20.300348,0.654773,2.785445,10.075310,7.287237,167.687713,32.000000,182.374388,168.678671,145.562440,150.704032,32.000000,146.580952,69.946209,61.995944,91.279288,93.594937,38.112148,59.000000,58.852444,29.900000,67.170421,59.576119,36.838384
49.687065,60.217806,138.280284,144.575898,98.579826,98.830365,29.162662,14.255750,136.137082,1.673617,60.431842,50.547931,143.758390,139.964728,141.515106,136.138744,97.180142,134.378273,-0.000746,0.010779,32.000000,-235.752486,136.437396,-0.124497,24.284100,0.695035,416341.059255,0.987949,20.284428,0.658518,2.786159,12.295430,12.508386,167.689533,32.000000,182.368003,168.648663,145.612051,150.735278,32.000000,146.550881,69.942817,61.991556,91.274236,93.594937,38.051521,59.000000,58.857365,29.900000,67.170511,59.578056,36.816887
49.688387,60.219917,138.333793,144.573840,98.610074,98.842506,29.156503,14.255796,136.144212,1.673619,60.430760,50.552968,143.759121,139.970464,141.517289,136.145321,97.178435,134.382893,-0.000746,0.010760,32.000000,-235.752439,136.443963,-0.122276,24.282933,0.694694,416363.766219,0.988783,20.277540,0.659392,2.784567,5.602013,7.595089,167.717637,32.000000,182.340869,168.636747,145.737853,150.746842,32.000000,146.528036,69.939390,61.986446,91.269137,93.594937,38.048598,59.000000,58.864617,29.900000,67.170943,59.579305,36.851003
49.696773,60.222200,138.282229,144.572074,98.641425,98.862927,29.206099,14.255806,136.152143,1.673374,60.432072,50.557827,143.762006,139.977022,141.517011,136.152999,97.176292,134.388760,-0.000744,0.010746,32.000000,-235.752542,136.449238,-0.120143,24.281098,0.694457,416452.560041,0.988054,20.274091,0.663512,2.783024,16.963387,6.393942,167.743910,32.000000,182.312712,168.646379,145.848146,150.735190,32.000000,146.535369,69.935596,61.981568,91.265384,93.594937,38.014956,59.000000,58.866724,29.900000,67.171394,59.586662,36.596785
49.702029,60.223890,138.412257,144.570336,98.683596,98.875102,29.163755,14.255834,136.157669,1.673584,60.437886,50.562711,143.764520,139.984414,141.515012,136.159802,97.175321,134.395269,-0.000745,0.010723,32.000000,-235.752679,136.455289,-0.118091,24.279980,0.694825,416508.389503,0.988361,20.274830,0.667473,2.784027,8.318950,15.557834,167.750442,32.000000,182.302799,168.671351,145.857564,150.712997,32.000000,146.564983,69.931963,61.977209,91.262403,93.594937,38.063627,59.000000,58.869473,29.900000,67.171811,59.579423,36.850343
49.708891,60.225465,138.462410,144.568665,98.773514,98.875060,29.145488,14.255776,136.162205,1.673448,60.445202,50.568642,143.763756,139.994066,141.513175,136.166789,97.174887,134.400867,-0.000745,0.010772,32.000000,-235.752807,136.460681,-0.115758,24.279515,0.694642,416596.153415,0.986710,20.268418,0.672480,2.782519,7.521426,16.465424,167.732671,32.000000,182.318809,168.693604,145.752559,150.696173,32.000000,146.578476,69.929274,61.973539,91.260051,93.594937,38.089507,59.000000,58.867027,29.900000,67.172144,59.583465,36.828332
49.716501,60.227402,138.481358,144.567100,98.796780,98.883264,29.157220,14.255666,136.166957,1.673539,60.448303,50.575918,143.760967,140.001573,141.511832,136.171222,97.175879,134.405878,-0.000745,0.010791,32.000000,-235.752976,136.466519,-0.117665,24.280057,0.695325,416648.326438,0.988154,20.264659,0.676628,2.784841,10.036193,6.052286,167.704187,32.000000,182.343146,168.698518,145.628672,150.695284,32.000000,146.570442,69.925969,61.969764,91.257476,93.594937,38.133030,59.000000,58.872737,29.900000,67.172556,59.567533,36.857459
49.725248,60.229174,138.462389,144.565744,98.826830,98.895534,29.162209,14.255532,136.174717,1.673291,60.443899,50.581003,143.759129,140.008812,141.511316,136.176477,97.178221,134.412719,-0.000745,0.010737,32.000000,-235.753165,136.475430,-0.115368,24.280935,0.695476,416646.408943,0.988627,20.259120,0.679792,2.785466,8.514491,11.538402,167.686959,32.000000,182.357169,168.675497,145.556109,150.721229,32.000000,146.551415,69.922535,61.965417,91.254941,93.594937,38.109142,59.000000,58.868283,29.900000,67.172953,59.587213,36.831634
49.732153,60.229276,138.399252,144.564160,98.847500,98.907829,29.167722,14.255226,136.183149,1.672764,60.435262,50.587284,143.758842,140.019459,141.513497,136.183156,97.178704,134.421260,-0.000744,0.010728,32.000000,-235.753494,136.484901,-0.115370,24.282458,0.695500,416676.389599,0.988150,20.253168,0.681247,2.785420,16.811548,8.053588,167.690503,32.000000,182.348803,168.644848,145.586157,150.755746,32.000000,146.522904,69.919949,61.961151,91.253386,93.594937,38.078338,59.000000,58.866564,29.900000,67.173224,59.578794,36.820482
49.743629,60.227894,138.398140,144.562294,98.927860,98.919826,29.156766,14.255074,136.192358,1.673217,60.426822,50.595815,143.759910,140.028860,141.516432,136.190528,97.177968,134.432774,-0.000743,0.010731,32.000000,-235.753527,136.492239,-0.113495,24.283471,0.695334,416720.425685,0.987917,20.245875,0.682241,2.784549,12.355639,13.904869,167.718905,32.000000,182.317510,168.630766,147.066830,150.770702,32.000000,146.501413,69.916914,61.956365,91.252079,93.594937,38.043405,59.000000,58.861867,29.900000,67.173255,59.570159,36.871546
49.748716,60.225215,138.435258,144.560093,98.980135,98.940200,29.153391,14.254981,136.205056,1.673397,60.421052,50.601996,143.761437,140.038609,141.516475,136.200007,97.178188,134.444988,-0.000741,0.010732,32.000000,-235.753572,136.500968,-0.113628,24.283757,0.694956,416767.165670,0.987703,20.238820,0.685926,2.782893,10.919900,8.384424,167.750429,32.000000,182.283917,168.637636,151.262103,150.764129,32.000000,146.511390,69.913002,61.952231,91.251790,93.594937,38.060331,59.000000,58.857209,29.900000,67.173006,59.569638,36.782845
49.757949,60.222692,138.635263,144.557641,98.991790,98.960487,29.202599,14.254837,136.213005,1.673167,60.422087,50.609977,143.760646,140.049096,141.513212,136.209043,97.176083,134.455275,-0.000742,0.010735,32.000000,-235.753803,136.511053,-0.113397,24.284749,0.694825,416810.604759,0.987940,20.225547,0.692279,2.782228,5.880663,10.811154,167.761616,32.000000,182.266473,168.668707,155.390203,150.740768,32.000000,146.546001,69.908890,61.948562,91.252488,93.594937,38.202731,59.000000,58.851566,29.900000,67.172770,59.571585,36.856799
49.762377,60.221527,138.694219,144.555290,98.985364,98.972633,29.200709,14.254807,136.223376,1.673139,60.425183,50.616412,143.758127,140.060930,141.509655,136.217988,97.175077,134.468598,-0.000742,0.010744,32.000000,-235.753799,136.521708,-0.111404,24.286323,0.695060,416889.000685,0.988139,20.217598,0.698020,2.782690,8.664280,12.082897,167.745999,32.000000,182.270689,168.695362,159.470140,150.715695,32.000000,146.562061,69.906239,61.944449,91.254519,93.594937,38.184885,59.000000,58.851525,29.900000,67.172638,59.584124,36.838164
49.770826,60.220909,138.656696,144.552977,99.015039,98.993149,29.193393,14.254701,136.235007,1.673053,60.424334,50.622224,143.756695,140.074118,141.508541,136.229161,97.174680,134.481752,-0.000741,0.010738,32.000000,-235.753962,136.531793,-0.111762,24.288339,0.696011,416969.490334,0.986469,20.205510,0.705143,2.786193,8.536745,8.752889,167.716256,32.000000,182.297344,168.704136,163.564247,150.711492,32.000000,146.564673,69.905337,61.941305,91.257071,93.594937,38.203410,59.000000,58.846247,29.900000,67.172700,59.589356,36.869638
49.778425,60.220026,138.647142,144.550642,99.012778,99.005392,29.167855,14.254487,136.244970,1.672703,60.418011,50.627619,143.754387,140.087412,141.508320,136.242601,97.174234,134.492719,-0.000742,0.010703,32.000000,-235.754194,136.541036,-0.109170,24.290911,0.696274,417018.415501,0.986554,20.199758,0.712647,2.787130,10.209358,15.719073,167.693993,32.000000,182.315955,168.685042,164.933481,150.736616,32.000000,146.542378,69.904550,61.938596,91.258633,93.594937,38.172178,59.000000,58.840332,29.900000,67.172705,59.563599,36.877048
49.784873,60.217446,138.724570,144.548148,99.033301,99.017352,29.165916,14.254366,136.257602,1.672479,60.408586,50.634456,143.750667,140.101354,141.509659,136.252016,97.173899,134.505157,-0.000742,0.010687,32.000000,-235.754435,136.553425,-0.106533,24.293588,0.696036,417099.276593,0.986820,20.190390,0.719461,2.785903,10.341800,9.186963,167.692964,32.000000,182.312040,168.655949,163.552542,150.768056,32.000000,146.501309,69.903650,61.934709,91.260357,93.594937,38.222912,59.000000,58.836043,29.900000,67.172546,59.583928,36.822903
49.791163,60.214822,138.774962,144.545532,99.093366,99.029443,29.189469,14.254326,136.272482,1.672521,60.400980,50.642412,143.749023,140.115922,141.511359,136.266098,97.172859,134.514830,-0.000741,0.010659,32.000000,-235.754463,136.562826,-0.104514,24.296018,0.695882,417146.199934,0.987638,20.181639,0.725256,2.785286,5.845045,14.210338,167.720489,32.000000,182.283724,168.638781,159.427432,150.786525,32.000000,146.475495,69.903859,61.930550,91.262702,93.594937,38.232151,59.000000,58.828180,29.900000,67.172302,59.585019,36.806616
49.801263,60.212335,138.778026,144.542924,99.156504,99.041752,29.152460,14.254146,136.287130,1.672691,60.394773,50.650961,143.747557,140.129391,141.509612,136.279331,97.169046,134.525509,-0.000741,0.010667,32.000000,-235.754643,136.574472,-0.101471,24.299201,0.696165,417189.792442,0.987676,20.172380,0.731657,2.786480,10.728431,8.297409,167.752579,32.000000,182.249462,168.642660,155.343502,150.783480,32.000000,146.477908,69.904541,61.926664,91.265036,93.594937,38.225929,59.000000,58.822065,29.900000,67.172050,59.559567,36.854965
49.807953,60.210167,138.693037,144.540455,99.187603,99.053793,29.157164,14.253935,136.301428,1.672477,60.391579,50.657332,143.745277,140.143732,141.506463,136.291529,97.165909,134.538226,-0.000741,0.010673,32.000000,-235.754789,136.585688,-0.098101,24.301642,0.696332,417235.400982,0.986856,20.163244,0.737413,2.787140,5.014751,7.867360,167.765530,32.000000,182.231412,168.670998,153.989230,150.759964,32.000000,146.502870,69.905938,61.923164,91.268718,93.594937,38.231655,59.000000,58.809679,29.900000,67.171865,59.572706,36.832734
49.811295,60.207059,138.671293,144.537802,99.233009,99.065916,29.196316,14.253895,136.315477,1.672082,60.394096,50.663928,143.742208,140.154369,141.504068,136.304904,97.164759,134.548985,-0.000739,0.010655,32.000000,-235.754838,136.595846,-0.094868,24.305009,0.696181,417284.582911,0.988005,20.150301,0.746434,2.786637,5.970072,6.071664,167.753984,32.000000,182.236138,168.698931,153.906366,150.737644,32.000000,146.524730,69.908272,61.920422,91.273308,93.594937,38.244984,59.000000,58.806587,29.900000,67.171589,59.583377,36.816594
49.820144,60.204753,138.532303,144.535250,99.236833,99.078122,29.163603,14.253714,136.326785,1.672378,60.392946,50.674898,143.738433,140.164992,141.501667,136.315360,97.164028,134.558662,-0.000739,0.010646,32.000000,-235.755020,136.604361,-0.093423,24.309369,0.695662,417334.557015,0.987814,20.141208,0.755773,2.784556,23.278904,10.597765,167.726378,32.000000,182.261903,168.706678,153.773442,150.732404,32.000000,146.527716,69.911338,61.917929,91.276758,93.594937,38.100083,59.000000,58.797818,29.900000,67.171324,59.573729,36.866117
49.826964,60.202899,138.516314,144.532804,99.257818,99.090622,29.160165,14.253667,136.340274,1.672161,60.385438,50.682846,143.734180,140.175830,141.500704,136.330328,97.162721,134.570270,-0.000739,0.010672,32.000000,-235.755009,136.614886,-0.091425,24.314073,0.695487,417381.592287,0.986529,20.134640,0.762169,2.783933,16.236410,9.733761,167.703818,32.000000,182.280732,168.689922,153.682489,150.751793,32.000000,146.504125,69.915612,61.915427,91.279765,93.594937,38.064399,59.000000,58.790381,29.900000,67.171172,59.569579,36.859147
49.829419,60.201143,138.505574,144.530469,99.343155,99.102750,29.130897,14.253638,136.353317,1.672155,60.372347,50.690458,143.732430,140.189845,141.501180,136.344963,97.159028,134.585282,-0.000738,0.010642,32.000000,-235.755059,136.628710,-0.088867,24.318579,0.694609,417425.718992,0.987559,20.123176,0.767617,2.780648,5.196438,5.422039,167.698661,32.000000,182.278677,168.663881,153.693679,150.784622,32.000000,146.468809,69.920136,61.912730,91.283450,93.594937,38.071972,59.000000,58.778351,29.900000,67.171041,59.577732,36.758853
49.845226,60.196485,138.467088,144.527623,99.371518,99.114928,29.198969,14.253568,136.368084,1.672787,60.358657,50.698249,143.730587,140.203201,141.501460,136.361815,97.155827,134.598668,-0.000738,0.010620,32.000000,-235.755162,136.642820,-0.086575,24.322453,0.694376,417474.399271,0.987646,20.114264,0.774584,2.779947,8.557933,6.106838,167.720193,32.000000,182.254208,168.647707,153.808127,150.805042,32.000000,146.441766,69.924887,61.909273,91.287239,93.594937,38.047347,59.000000,58.764688,29.900000,67.170630,59.574634,36.871399
49.853037,60.191294,138.469629,144.524271,99.376297,99.126901,29.167128,14.253411,136.382130,1.672968,60.348826,50.708278,143.729513,140.218439,141.500652,136.377071,97.154375,134.610737,-0.000739,0.010599,32.000000,-235.755335,136.656762,-0.086602,24.326072,0.694238,417528.730807,0.988701,20.109968,0.785596,2.779594,16.048589,5.311687,167.750483,32.000000,182.224554,168.649940,153.934982,150.802384,32.000000,146.441578,69.929323,61.906237,91.291237,93.594937,38.020844,59.000000,58.749205,29.900000,67.170041,59.582325,36.843079
49.863237,60.185936,138.404543,144.520616,99.399170,99.139037,29.161574,14.253230,136.399369,1.673012,60.343879,50.715678,143.728727,140.234232,141.498514,136.391616,97.152590,134.627777,-0.000738,0.010619,32.000000,-235.755500,136.670089,-0.085140,24.328134,0.693763,417570.144312,0.986162,20.088957,0.795321,2.777941,13.493065,8.334709,167.766921,32.000000,182.209545,168.678322,153.985901,150.780150,32.000000,146.470509,69.934363,61.903826,91.295772,93.594937,38.026376,59.000000,58.738531,29.900000,67.169371,59.579561,36.882331
49.875094,60.180775,138.352149,144.516867,99.299428,99.159214,29.206975,14.253096,136.415358,1.672854,60.341800,50.723940,143.724539,140.249800,141.495573,136.404970,97.152552,134.643915,-0.000738,0.010599,32.000000,-235.755713,136.682911,-0.081700,24.329710,0.693626,417611.669549,0.987174,20.075686,0.802656,2.777557,18.529084,7.686772,167.756420,32.000000,182.212532,168.707770,151.202903,150.751596,32.000000,146.496056,69.940391,61.901579,91.300635,93.594937,37.936576,59.000000,58.716353,29.900000,67.168741,59.570228,36.886806
49.885111,60.176637,138.345213,144.513227,99.290175,99.183496,29.144576,14.252986,136.433418,1.672922,60.339376,50.733177,143.718802,140.263296,141.491687,136.422531,97.151858,134.659652,-0.000738,0.010601,32.000000,-235.755783,136.698456,-0.078144,24.330821,0.693163,417652.817218,0.987247,20.059778,0.812746,2.775683,10.242259,9.147834,167.727714,32.000000,182.235991,168.718693,146.986380,150.735956,32.000000,146.500725,69.946253,61.899437,91.304721,93.594937,37.900376,59.000000,58.702172,29.900000,67.168206,59.574073,36.872646
49.894316,60.172801,138.343653,144.509771,99.266344,99.207725,29.156991,14.252980,136.448832,1.673503,60.334621,50.739373,143.713796,140.275289,141.488880,136.437457,97.152752,134.673506,-0.000738,0.010618,32.000000,-235.755792,136.713126,-0.077191,24.331096,0.692798,417724.176218,0.985642,20.042356,0.820649,2.773973,15.216205,5.735552,167.703095,32.000000,182.258178,168.705370,145.518959,150.744309,32.000000,146.483807,69.953033,61.898171,91.308046,93.594937,37.935378,59.000000,58.680610,29.900000,67.167739,59.570238,36.868758
49.895771,60.169459,138.522331,144.506471,99.328455,99.219965,29.165105,14.252880,136.465897,1.673604,60.329323,50.746070,143.709994,140.291599,141.488170,136.454162,97.153226,134.689160,-0.000739,0.010596,32.000000,-235.755846,136.728742,-0.074129,24.331151,0.692745,417816.041880,0.987765,20.027860,0.829011,2.773277,9.673233,7.589315,167.699710,32.000000,182.261245,168.678400,145.511545,150.772196,32.000000,146.443944,69.960737,61.896737,91.311649,93.594937,38.038202,59.000000,58.666596,29.900000,67.167313,59.582757,36.779396
49.903674,60.166805,138.445705,144.503299,99.433280,99.232085,29.197056,14.252779,136.480309,1.673832,60.327333,50.751842,143.708451,140.307067,141.489073,136.468838,97.151648,134.702740,-0.000739,0.010589,32.000000,-235.755912,136.743681,-0.073085,24.331568,0.692744,417905.758512,0.987375,20.014510,0.834867,2.772734,7.019349,5.475054,167.723979,32.000000,182.238182,168.657026,145.619630,150.788243,32.000000,146.411370,69.969308,61.895080,91.315582,93.594937,37.982551,59.000000,58.657856,29.900000,67.167032,59.578450,36.730974
49.902701,60.165288,138.302931,144.500370,99.451175,99.244258,29.151856,14.252558,136.493958,1.673945,60.327555,50.759223,143.707337,140.323290,141.488205,136.484448,97.148794,134.716199,-0.000739,0.010611,32.000000,-235.756159,136.756540,-0.069677,24.332542,0.693684,417951.367375,0.987182,20.009663,0.842021,2.776234,9.193370,8.206015,167.754946,32.000000,182.206113,168.651339,145.757637,150.787114,32.000000,146.406543,69.977025,61.892762,91.317841,93.594937,37.871512,59.000000,58.643231,29.900000,67.166859,59.588048,36.774334
49.904433,60.164661,138.248821,144.497754,99.399157,99.248279,29.158113,14.252382,136.508026,1.674350,60.332415,50.764596,143.705790,140.339054,141.484330,136.496477,97.145924,134.728051,-0.000740,0.010607,32.000000,-235.756358,136.770398,-0.066498,24.333932,0.693247,417996.696758,0.986043,19.998840,0.850213,2.774259,15.596106,9.498783,167.772825,32.000000,182.183280,168.674692,145.825999,150.761266,32.000000,146.418783,69.984524,61.890556,91.318898,93.594937,37.849891,59.000000,58.635742,29.900000,67.166804,59.583387,36.852617
49.909602,60.164711,138.287612,144.495480,99.299630,99.257330,29.145065,14.252359,136.521822,1.674843,60.338230,50.767694,143.700828,140.354360,141.478937,136.509862,97.144662,134.740862,-0.000741,0.010597,32.000000,-235.756277,136.782437,-0.063424,24.335901,0.692604,418052.337275,0.987711,19.998330,0.859623,2.771452,7.203173,8.684500,167.768956,32.000000,182.183469,168.703735,145.776651,150.728219,32.000000,146.441378,69.992041,61.888132,91.319590,93.594937,37.859345,59.000000,58.621626,29.900000,67.166876,59.579374,36.791502
49.912526,60.165222,138.470112,144.493581,99.250749,99.258109,29.145258,14.252318,136.535426,1.674947,60.341934,50.773164,143.695060,140.370287,141.473989,136.522078,97.146357,134.754020,-0.000740,0.010566,32.000000,-235.756415,136.796387,-0.060371,24.338193,0.692302,418073.019240,0.987499,19.995912,0.868266,2.770271,8.906062,10.453669,167.744089,32.000000,182.206319,168.715016,145.651806,150.711744,32.000000,146.454924,69.999773,61.885558,91.319273,93.594937,37.884822,59.000000,58.607526,29.900000,67.167047,59.573139,36.801113
49.916761,60.165370,138.388988,144.492167,99.236240,99.271666,29.164271,14.252131,136.547868,1.674893,60.341060,50.779117,143.690230,140.386242,141.471116,136.533570,97.148561,134.770009,-0.000740,0.010576,32.000000,-235.756646,136.808216,-0.058216,24.341438,0.692417,418110.686211,0.987919,19.990619,0.875769,2.770762,6.286035,6.361307,167.720981,32.000000,182.229784,168.702197,145.545339,150.721679,32.000000,146.437571,70.007627,61.883982,91.318586,93.594937,37.827981,59.000000,58.597164,29.900000,67.167184,59.583613,36.860467
49.921261,60.164914,138.383536,144.490847,99.204892,99.275902,29.149229,14.252113,136.560315,1.675348,60.337864,50.784686,143.686812,140.399833,141.469702,136.545456,97.148016,134.782075,-0.000742,0.010605,32.000000,-235.756565,136.820130,-0.057811,24.346172,0.693219,418109.165373,0.987858,19.988108,0.880481,2.774256,8.213121,12.270668,167.714550,32.000000,182.232431,168.676985,145.528260,150.747293,32.000000,146.400956,70.015757,61.882683,91.317705,93.594937,37.911441,59.000000,58.578164,29.900000,67.167260,59.573434,36.850636
49.929315,60.163974,138.532818,144.489556,99.176170,99.287778,29.145422,14.251974,136.575969,1.675387,60.332194,50.791418,143.683013,140.411040,141.470674,136.557459,97.147123,134.794669,-0.000742,0.010601,32.000000,-235.756603,136.835261,-0.055442,24.350534,0.692758,418160.149872,0.987257,19.983881,0.886064,2.772395,8.355942,6.142001,167.732254,32.000000,182.210313,168.655652,145.628163,150.767521,32.000000,146.373277,70.024000,61.880964,91.317082,93.594937,37.996093,59.000000,58.560986,29.900000,67.167249,59.571605,36.968978
49.927689,60.162672,138.553757,144.488225,99.108793,99.299591,29.172341,14.251833,136.590415,1.675693,60.329001,50.794491,143.680628,140.423973,141.469418,136.569515,97.145765,134.806797,-0.000742,0.010615,32.000000,-235.756668,136.848272,-0.055599,24.354396,0.692555,418175.891454,0.987710,19.978775,0.892485,2.772036,18.414721,8.113324,167.766267,32.000000,182.178598,168.649734,145.763348,150.767864,32.000000,146.372231,70.031607,61.878661,91.316345,93.594937,37.945615,59.000000,58.547483,29.900000,67.167160,59.584891,36.752397
49.940836,60.160891,138.601817,144.486869,99.053895,99.311737,29.130493,14.251899,136.604363,1.675699,60.332323,50.797672,143.680915,140.436748,141.465242,136.582340,97.144378,134.818076,-0.000742,0.010569,32.000000,-235.756595,136.860340,-0.052251,24.357858,0.693119,418220.877238,0.987779,19.969514,0.899510,2.774579,7.671631,9.918836,167.787520,32.000000,182.156064,168.669860,145.837112,150.744505,32.000000,146.395598,70.038764,61.877182,91.316203,93.594937,37.928389,59.000000,58.525313,29.900000,67.167024,59.582079,36.846161
49.944192,60.160298,138.672010,144.485731,99.032575,99.323894,29.166610,14.251810,136.615359,1.675438,60.341985,50.798997,143.679358,140.449228,141.460533,136.594392,97.141755,134.831600,-0.000742,0.010591,32.000000,-235.756710,136.871405,-0.050927,24.361382,0.693218,418272.863075,0.987017,19.969891,0.906774,2.775089,17.084372,5.954272,167.786900,32.000000,182.155708,168.700945,143.074003,150.713716,32.000000,146.426336,70.046486,61.875665,91.316542,93.594937,38.040984,59.000000,58.509644,29.900000,67.166949,59.579453,36.854598
49.950581,60.161205,138.897416,144.484920,99.064006,99.323846,29.186279,14.251824,136.625987,1.675234,60.352078,50.805028,143.674759,140.461854,141.456831,136.605098,97.140216,134.843710,-0.000741,0.010612,32.000000,-235.756753,136.884150,-0.047692,24.366229,0.693235,418316.003056,0.988265,19.954529,0.913651,2.775320,5.635640,12.121698,167.764829,32.000000,182.179247,168.717550,138.875037,150.699111,32.000000,146.443433,70.054308,61.874234,91.316826,93.594937,38.145754,59.000000,58.494337,29.900000,67.167044,59.578725,36.886072
49.954507,60.163925,138.973208,144.484543,99.123108,99.331998,29.179560,14.251976,136.639295,1.675212,60.356778,50.809285,143.671148,140.472728,141.454160,136.616214,97.139527,134.853395,-0.000742,0.010618,32.000000,-235.756689,136.897043,-0.046322,24.370822,0.693513,418369.236295,0.987088,19.950469,0.922858,2.776539,5.279211,14.037954,167.738475,32.000000,182.207446,168.709490,134.641374,150.708307,32.000000,146.433757,70.062281,61.872891,91.316532,93.594937,38.196110,59.000000,58.471545,29.900000,67.167531,59.570474,36.841025
49.963153,60.166753,138.910134,144.484610,99.106666,99.336111,29.201265,14.251909,136.649872,1.675371,60.356273,50.813888,143.668731,140.483903,141.452853,136.627546,97.140273,134.863058,-0.000744,0.010630,32.000000,-235.756720,136.908576,-0.043151,24.375190,0.694398,418369.590422,0.986286,19.944777,0.930293,2.780697,12.370163,14.626254,167.726954,32.000000,182.216810,168.687436,130.423170,150.734768,32.000000,146.403280,70.071434,61.871697,91.316839,93.594937,38.166104,59.000000,58.453164,29.900000,67.168029,59.588530,36.769638
49.967326,60.168640,138.727475,144.484777,99.128270,99.347126,29.175592,14.251860,136.663401,1.675969,60.353655,50.821073,143.667543,140.494833,141.454081,136.636135,97.141592,134.874553,-0.000744,0.010629,32.000000,-235.756696,136.918392,-0.039898,24.379456,0.694636,418406.289757,0.986516,19.943442,0.935696,2.781995,7.793574,6.773852,167.736766,32.000000,182.204853,168.662707,129.104308,150.758249,32.000000,146.377789,70.080667,61.869406,91.317357,93.594937,38.120498,59.000000,58.431302,29.900000,67.168466,59.581823,37.008816
49.969178,60.169539,138.766975,144.484970,99.162652,99.351160,29.157536,14.251901,136.675185,1.676056,60.349464,50.826412,143.668144,140.504863,141.455588,136.645758,97.143528,134.883881,-0.000745,0.010610,32.000000,-235.756702,136.928858,-0.037450,24.384591,0.694098,418420.194417,0.985643,19.937342,0.939653,2.780252,13.966982,5.093225,167.768506,32.000000,182.179095,168.653576,129.234952,150.765883,32.000000,146.374379,70.090564,61.866973,91.318193,93.594937,38.114735,59.000000,58.414775,29.900000,67.168770,59.578538,36.858193
49.972808,60.169399,138.856149,144.485112,99.121781,99.363204,29.171703,14.251987,136.686376,1.675898,60.349223,50.832902,143.670032,140.514454,141.453705,136.656772,97.144984,134.890119,-0.000746,0.010623,32.000000,-235.756710,136.937948,-0.035018,24.389441,0.693092,418464.169504,0.986534,19.934920,0.943929,2.776364,10.800464,6.717913,167.790672,32.000000,182.157518,168.672810,129.318355,150.746814,32.000000,146.393984,70.099662,61.865221,91.318696,93.594937,38.093402,59.000000,58.398335,29.900000,67.168850,59.567189,37.001039
49.977930,60.168616,138.979340,144.484936,99.084695,99.375390,29.188180,14.252075,136.697135,1.676331,60.353437,50.839214,143.668978,140.524589,141.449684,136.665227,97.148268,134.898254,-0.000747,0.010644,32.000000,-235.756668,136.948591,-0.032865,24.394072,0.693145,418477.555038,0.987147,19.933907,0.946532,2.777051,12.653394,9.731289,167.791696,32.000000,182.152727,168.701714,130.688847,150.714188,32.000000,146.424352,70.108463,61.863156,91.319173,93.594937,38.158647,59.000000,58.380212,29.900000,67.168869,59.574958,36.836770
49.987228,60.168333,138.947547,144.484749,99.076905,99.387654,29.151934,14.252036,136.708319,1.676803,60.356473,50.846196,143.666348,140.533807,141.446149,136.674311,97.151140,134.906779,-0.000748,0.010652,32.000000,-235.756599,136.959162,-0.033272,24.398631,0.693472,418522.891322,0.986708,19.930019,0.948113,2.778634,7.394117,5.347443,167.770499,32.000000,182.179501,168.717326,134.761677,150.696849,32.000000,146.449847,70.118335,61.861968,91.319867,93.594937,38.226714,59.000000,58.353815,29.900000,67.168893,59.593428,36.844913
49.989007,60.167846,139.028326,144.484487,99.003884,99.399729,29.158769,14.251996,136.718409,1.676393,60.352967,50.851278,143.663702,140.545541,141.443730,136.683150,97.156029,134.917434,-0.000750,0.010675,32.000000,-235.756633,136.971812,-0.033141,24.402077,0.693952,418564.176383,0.986159,19.923948,0.948787,2.780814,7.606023,6.565445,167.741449,32.000000,182.208672,168.711470,138.873287,150.699346,32.000000,146.442529,70.127376,61.860929,91.318551,93.594937,38.261203,59.000000,58.333117,29.900000,67.168989,59.580407,37.032514
49.993676,60.166453,138.958842,144.484085,98.966779,99.412056,29.140437,14.252085,136.727684,1.676409,60.344067,50.856739,143.661180,140.555213,141.443779,136.692797,97.160451,134.930502,-0.000751,0.010677,32.000000,-235.756622,136.984890,-0.032763,24.404249,0.693612,418603.707673,0.987304,19.914067,0.950064,2.779661,6.018943,9.275109,167.723817,32.000000,182.220586,168.687570,143.052977,150.724973,32.000000,146.413849,70.136373,61.859122,91.316540,93.594937,38.213232,59.000000,58.314195,29.900000,67.168888,59.581459,36.750196
49.998484,60.163568,138.950293,144.483023,98.965138,99.424200,29.212511,14.252208,136.737163,1.676126,60.338267,50.864026,143.661919,140.563561,141.445581,136.704765,97.164033,134.943201,-0.000750,0.010676,32.000000,-235.756438,136.995807,-0.032495,24.406261,0.693963,418643.532070,0.987153,19.911743,0.950359,2.781178,10.828989,5.178084,167.732923,32.000000,182.211324,168.660672,145.908299,150.751957,32.000000,146.389043,70.145360,61.857048,91.314462,93.594937,38.202078,59.000000,58.289537,29.900000,67.168645,59.579443,37.002213
50.008457,60.161545,138.940250,144.481753,98.987704,99.436312,29.155365,14.252228,136.745151,1.676436,60.334937,50.870254,143.664777,140.574944,141.446376,136.713869,97.164657,134.955350,-0.000751,0.010688,32.000000,-235.756377,137.008449,-0.032529,24.406969,0.693569,418682.776850,0.987791,19.905531,0.952294,2.779528,12.327353,8.467872,167.762911,32.000000,182.185602,168.649504,146.038056,150.757074,32.000000,146.374764,70.153933,61.855575,91.312573,93.594937,38.193101,59.000000,58.267973,29.900000,67.168390,59.579758,36.818868
50.015313,60.160171,139.027004,144.480378,98.964015,99.448413,29.147879,14.252472,136.755507,1.676305,60.335429,50.874486,143.667496,140.586721,141.444639,136.725822,97.165272,134.966877,-0.000751,0.010720,32.000000,-235.756150,137.021553,-0.032924,24.406386,0.693473,418720.660985,0.985363,19.897683,0.954892,2.779090,11.657892,9.203988,167.789727,32.000000,182.162421,168.664567,146.134712,150.739721,32.000000,146.386997,70.162641,61.854360,91.311991,93.594937,38.242370,59.000000,58.235690,29.900000,67.168257,59.586554,36.783872
50.015813,60.159232,139.146492,144.478997,98.947785,99.460358,29.154058,14.252392,136.765862,1.675986,60.341117,50.877887,143.666270,140.600089,141.441397,136.733200,97.165934,134.975919,-0.000751,0.010713,32.000000,-235.756171,137.033521,-0.032799,24.405451,0.693329,418761.128697,0.987193,19.885369,0.960178,2.778335,10.166072,10.095033,167.794214,32.000000,182.156335,168.692018,146.125246,150.712542,32.000000,146.422374,70.170397,61.852162,91.311766,93.594937,38.285667,59.000000,58.219117,29.900000,67.168218,59.581164,36.847848
50.020564,60.158927,139.206616,144.477558,98.890524,99.472470,29.162358,14.252377,136.776241,1.675869,60.348386,50.879705,143.662635,140.609165,141.438178,136.739588,97.169128,134.982348,-0.000752,0.010739,32.000000,-235.756155,137.042681,-0.030491,24.403578,0.693754,418805.135758,0.987414,19.876921,0.965169,2.779689,6.086213,8.490283,167.773730,32.000000,182.178287,168.707541,146.009380,150.695863,32.000000,146.446976,70.178434,61.850228,91.310761,93.594937,38.331820,59.000000,58.197671,29.900000,67.168238,59.578607,36.847555
50.024660,60.159990,139.295392,144.476353,98.861742,99.484734,29.200787,14.252341,136.785685,1.675074,60.354654,50.880496,143.657804,140.618155,141.436562,136.747373,97.172696,134.989730,-0.000752,0.010763,32.000000,-235.756065,137.049625,-0.030748,24.401458,0.694440,418852.475128,0.987310,19.875466,0.968907,2.782050,12.219856,10.601177,167.746169,32.000000,182.209016,168.703877,145.878170,150.696191,32.000000,146.445089,70.186506,61.848408,91.308678,93.594937,38.406132,59.000000,58.172115,29.900000,67.168387,59.577043,36.849682
50.022435,60.162128,139.350513,144.475441,98.899232,99.496927,29.151939,14.252408,136.790920,1.674527,60.358825,50.885461,143.656880,140.624615,141.435835,136.754474,97.176489,134.999353,-0.000752,0.010769,32.000000,-235.755891,137.057819,-0.027667,24.400177,0.694803,418894.287716,0.987045,19.870260,0.968839,2.782988,5.647397,8.482701,167.730206,32.000000,182.219861,168.680307,145.814570,150.719646,32.000000,146.419035,70.194344,61.846654,91.306003,93.594937,38.506519,59.000000,58.156157,29.900000,67.168733,59.585177,36.893849
50.029754,60.165046,139.464384,144.474880,98.944150,99.510222,29.173453,14.252394,136.795599,1.674037,60.358888,50.890334,143.657159,140.632876,141.436859,136.761168,97.180465,135.005885,-0.000754,0.010750,32.000000,-235.755926,137.066444,-0.024622,24.400434,0.695321,418938.223371,0.985782,19.867097,0.968862,2.784534,9.978028,7.778340,167.737163,32.000000,182.209126,168.650447,145.870232,150.750596,32.000000,146.390495,70.202814,61.844672,91.303405,93.594937,38.476284,59.000000,58.131220,29.900000,67.169248,59.583397,37.001333
