OSU 80 Ton Compressor Load Stand
50.030349,60.166942,139.413316,144.474554,99.039961,99.518410,29.135468,14.252502,136.802799,1.673590,60.355978,50.893601,143.658828,140.641451,141.438088,136.768063,97.181904,135.011550,-0.000755,0.010756,32.000000,-235.755852,137.076558,-0.024653,24.400577,0.695750,418986.657249,0.987609,19.871529,0.969749,2.785760,5.878263,5.309313,167.767551,32.000000,182.182178,168.635362,147.360980,150.761189,32.000000,146.375144,70.211627,61.842693,91.300474,93.594937,38.484157,59.000000,58.110401,29.900000,67.169667,59.584439,36.919601
50.033339,60.167085,139.478759,144.473781,99.147637,99.518363,29.166403,14.252524,136.807572,1.673781,60.355078,50.897455,143.662350,140.648705,141.436512,136.774376,97.182367,135.017246,-0.000755,0.010763,32.000000,-235.755810,137.082642,-0.024665,24.399967,0.696288,419033.791366,0.986861,19.866897,0.968950,2.787629,8.032087,9.401981,167.793806,32.000000,182.156705,168.646644,151.546351,150.745587,32.000000,146.383280,70.220616,61.840622,91.297374,93.594937,38.553499,59.000000,58.085286,29.900000,67.169913,59.575165,36.804415
50.034165,60.166453,139.573330,144.472688,99.158823,99.518340,29.159922,14.252581,136.811813,1.674102,60.358435,50.901994,143.664566,140.657154,141.433572,136.778139,97.185765,135.025453,-0.000754,0.010744,32.000000,-235.755761,137.086874,-0.024600,24.401448,0.696083,419068.190157,0.988221,19.868179,0.970265,2.786575,9.280997,10.027729,167.801446,32.000000,182.148642,168.675150,154.280008,150.715743,32.000000,146.418001,70.229540,61.838344,91.294720,93.594937,38.613450,59.000000,58.067776,29.900000,67.169907,59.584026,36.741686
50.040984,60.166024,139.563905,144.471399,99.148801,99.526651,29.163858,14.252531,136.815319,1.674222,60.362271,50.906566,143.662721,140.660653,141.430958,136.783558,97.189050,135.031259,-0.000754,0.010737,32.000000,-235.755803,137.093927,-0.024587,24.402646,0.696385,419065.510873,0.987108,19.865238,0.972572,2.787716,6.042231,5.046846,167.782149,32.000000,182.165291,168.695458,151.465784,150.693483,32.000000,146.438340,70.238585,61.836055,91.292332,93.594937,38.639979,59.000000,58.038774,29.900000,67.169944,59.575411,36.853204
50.048242,60.165530,139.678569,144.470010,99.109889,99.538842,29.163706,14.252564,136.820265,1.674861,60.357404,50.913655,143.659542,140.667482,141.429742,136.789747,97.194037,135.034924,-0.000754,0.010718,32.000000,-235.755848,137.100605,-0.024591,24.404448,0.696792,419057.646820,0.987308,19.863755,0.973165,2.789560,6.260692,6.309152,167.750176,32.000000,182.193363,168.698278,147.234188,150.690095,32.000000,146.435059,70.247686,61.834060,91.289812,93.594937,38.668771,59.000000,58.007018,29.900000,67.169975,59.583770,36.800746
50.049446,60.163584,139.739449,144.468487,99.083074,99.551096,29.161306,14.252613,136.823845,1.675444,60.347098,50.919072,143.655225,140.673019,141.428592,136.793032,97.200493,135.038495,-0.000754,0.010708,32.000000,-235.755818,137.104334,-0.024605,24.406116,0.696660,419081.222437,0.987108,19.856292,0.972704,2.788992,8.273289,10.326446,167.730882,32.000000,182.207507,168.679392,142.994404,150.710986,32.000000,146.409995,70.257280,61.832170,91.288419,93.594937,38.762572,59.000000,57.987194,29.900000,67.169898,59.583308,36.765236
50.053371,60.160476,139.773489,144.466732,99.124039,99.563370,29.191029,14.252778,136.825123,1.675293,60.338179,50.927411,143.653743,140.675976,141.430634,136.795809,97.204430,135.043474,-0.000754,0.010680,32.000000,-235.755664,137.107471,-0.024596,24.406320,0.697142,419117.912305,0.987075,19.848313,0.969499,2.790879,8.153739,7.613797,167.733770,32.000000,182.202926,168.651337,138.813188,150.741680,32.000000,146.382342,70.267760,61.830480,91.289250,93.594937,38.795994,59.000000,57.959484,29.900000,67.169612,59.575411,37.038750
50.057297,60.156495,139.706798,144.464649,99.185101,99.575435,29.159778,14.252770,136.824561,1.675428,60.332055,50.931548,143.653943,140.676974,141.432158,136.798277,97.208517,135.047166,-0.000753,0.010686,32.000000,-235.755710,137.111781,-0.024566,24.405364,0.697455,419154.093829,0.987247,19.845125,0.964778,2.792028,15.884923,9.554579,167.761125,32.000000,182.179773,168.637061,134.699552,150.753879,32.000000,146.365998,70.277762,61.828407,91.291269,93.594937,38.786073,59.000000,57.937182,29.900000,67.169136,59.584242,36.858706
50.059136,60.153717,139.748168,144.462255,99.181644,99.587497,29.143913,14.252756,136.825436,1.675508,60.332243,50.933923,143.654816,140.678247,141.430966,136.801444,97.211445,135.049073,-0.000753,0.010709,32.000000,-235.755741,137.115570,-0.024541,24.404180,0.697640,419192.071617,0.986270,19.837969,0.963264,2.792489,12.120239,7.636077,167.787223,32.000000,182.153114,168.646342,130.615224,150.736422,32.000000,146.373736,70.287805,61.826300,91.294508,93.594937,38.865919,59.000000,57.914019,29.900000,67.168773,59.578519,36.794657
50.068818,60.152120,139.887413,144.459795,99.188070,99.598353,29.145886,14.252723,136.826234,1.675445,60.337468,50.933340,143.654889,140.680088,141.427020,136.800434,97.213807,135.047645,-0.000754,0.010707,32.000000,-235.755833,137.116949,-0.024572,24.402513,0.697355,419227.319814,0.987351,19.829939,0.960971,2.790938,11.218327,5.170060,167.794635,32.000000,182.142496,168.672112,126.509295,150.705618,32.000000,146.404617,70.297545,61.824080,91.298740,93.594937,38.830236,59.000000,57.881781,29.900000,67.168551,59.582423,37.017767
50.067169,60.151603,139.751896,144.457301,99.185657,99.610373,29.162304,14.252603,136.824638,1.675668,60.347778,50.933454,143.652310,140.679353,141.423119,136.799546,97.217725,135.048326,-0.000754,0.010717,32.000000,-235.755959,137.116205,-0.024556,24.400498,0.697639,419267.610022,0.987961,19.825266,0.958970,2.791662,10.968513,9.381511,167.778506,32.000000,182.155644,168.692907,122.334779,150.679100,32.000000,146.430188,70.307316,61.821606,91.303604,93.594937,38.784595,59.000000,57.859421,29.900000,67.168497,59.589986,36.727085
50.062227,60.152065,139.648561,144.454807,99.218400,99.622467,29.195117,14.252719,136.822353,1.675586,60.358199,50.932539,143.649811,140.676463,141.420395,136.797678,97.222980,135.048072,-0.000755,0.010729,32.000000,-235.755801,137.114148,-0.024540,24.396832,0.698289,419300.644049,0.987787,19.813687,0.955914,2.793903,8.495960,7.330405,167.749308,32.000000,182.186103,168.697119,118.106128,150.669881,32.000000,146.431158,70.318248,61.819564,91.308818,93.594937,38.841958,59.000000,57.836094,29.900000,67.168653,59.575755,36.891282
50.065193,60.155074,139.638002,144.452916,99.234538,99.627322,29.154996,14.252646,136.816123,1.675586,60.368585,50.927757,143.648749,140.673209,141.417800,136.793645,97.227313,135.045167,-0.000755,0.010748,32.000000,-235.755864,137.108205,-0.024532,24.393401,0.697795,419344.526604,0.987385,19.814871,0.952327,2.791288,21.516623,20.853887,167.726134,32.000000,182.205182,168.676035,113.866233,150.689237,32.000000,146.410242,70.329485,61.817793,91.313501,93.594937,38.819615,59.000000,57.812813,29.900000,67.169054,59.577102,36.862962
50.059488,60.159820,139.734165,144.451460,99.290993,99.631453,29.166156,14.252708,136.807893,1.675589,60.376677,50.925176,143.645836,140.668650,141.417920,136.787895,97.229418,135.042846,-0.000755,0.010764,32.000000,-235.755852,137.101580,-0.024561,24.389732,0.697555,419389.281614,0.986503,19.820427,0.946948,2.789500,7.297211,28.053240,167.723342,32.000000,182.201567,168.645199,109.682124,150.718732,32.000000,146.374525,70.340536,61.815297,91.318187,93.594937,38.817899,59.000000,57.795431,29.900000,67.169702,59.574004,36.846821
50.055500,60.165409,139.626665,144.450353,99.256608,99.627180,29.139589,14.252870,136.801002,1.675845,60.382338,50.925178,143.643684,140.659875,141.417277,136.783297,97.231611,135.036708,-0.000755,0.010774,32.000000,-235.755760,137.095351,-0.024555,24.386801,0.697593,419403.106794,0.987852,19.820377,0.941203,2.789123,8.731203,10.821246,167.746701,32.000000,182.175535,168.627054,106.922678,150.729844,32.000000,146.346649,70.351454,61.811996,91.323009,93.594937,38.739404,59.000000,57.778896,29.900000,67.170603,59.583043,36.798839
50.050451,60.170949,139.505725,144.449508,99.218431,99.631185,29.167123,14.253049,136.793326,1.676409,60.390172,50.921365,143.645937,140.652764,141.415060,136.776958,97.235088,135.030030,-0.000755,0.010778,32.000000,-235.755570,137.087099,-0.024523,24.383505,0.698299,419426.077088,0.987651,19.831005,0.937970,2.791362,6.237717,12.204229,167.772152,32.000000,182.145292,168.630584,106.922678,150.717754,32.000000,146.348042,70.362254,61.810123,91.328234,93.594937,38.817019,59.000000,57.761902,29.900000,67.171496,59.579984,36.805075
50.043449,60.175252,139.672677,144.448646,99.177329,99.635259,29.166065,14.253156,136.782729,1.676733,60.402743,50.917743,143.646858,140.645501,141.410405,136.769488,97.238427,135.022282,-0.000757,0.010764,32.000000,-235.755414,137.076706,-0.024520,24.378905,0.697897,419413.637440,0.988611,19.840708,0.932793,2.789437,8.273553,13.224313,167.780312,32.000000,182.129607,168.657325,106.922678,150.682806,32.000000,146.379152,70.373851,61.808434,91.333908,93.594937,38.873967,59.000000,57.754968,29.900000,67.172274,59.587104,36.853204
50.043068,60.179896,139.679338,144.447890,99.108762,99.631295,29.159858,14.253211,136.770872,1.676446,60.418956,50.914653,143.643532,140.635713,141.406340,136.760500,97.243657,135.012403,-0.000757,0.010769,32.000000,-235.755243,137.064622,-0.024473,24.374513,0.697513,419434.534795,0.987841,19.851455,0.926069,2.787302,11.635768,7.046967,167.764644,32.000000,182.137124,168.682114,109.632448,150.651500,32.000000,146.407289,70.385805,61.806843,91.340060,93.594937,38.863788,59.000000,57.727836,29.900000,67.173020,59.590851,36.860834
50.037454,60.185093,139.639729,144.447251,99.058590,99.619624,29.200483,14.253151,136.757062,1.676325,60.432187,50.909027,143.640903,140.623810,141.403720,136.750327,97.246290,135.001027,-0.000758,0.010774,32.000000,-235.755261,137.053976,-0.024497,24.371431,0.698615,419455.398541,0.988081,19.862978,0.918962,2.791028,5.697048,10.597356,167.733890,32.000000,182.161302,168.688056,112.309467,150.639239,32.000000,146.411829,70.397877,61.805576,91.345260,93.594937,38.842224,59.000000,57.713278,29.900000,67.173818,59.583623,36.851590
50.036610,60.191053,139.604599,144.446740,99.049775,99.615978,29.141873,14.253260,136.745934,1.676088,60.440439,50.904839,143.640066,140.613913,141.401562,136.741183,97.249453,134.991112,-0.000758,0.010758,32.000000,-235.755123,137.042768,-0.024514,24.368363,0.698762,419434.975431,0.988272,19.868015,0.908928,2.791183,8.179793,8.127960,167.708313,32.000000,182.176573,168.672169,112.223845,150.652519,32.000000,146.386507,70.409693,61.804663,91.350287,93.594937,38.872403,59.000000,57.697234,29.900000,67.174784,59.587222,36.743960
50.037040,60.196964,139.676114,144.446255,99.117042,99.603761,29.159553,14.253268,136.733940,1.676376,60.444851,50.897138,143.638660,140.601863,141.402406,136.730314,97.252101,134.982822,-0.000758,0.010759,32.000000,-235.755081,137.031824,-0.024364,24.365670,0.698666,419391.232470,0.986917,19.879002,0.900762,2.790704,6.238139,5.900998,167.702079,32.000000,182.174967,168.642953,112.238882,150.678544,32.000000,146.354011,70.421331,61.803470,91.355572,93.594937,38.943089,59.000000,57.676058,29.900000,67.175748,59.581371,36.780130
50.031507,60.201644,139.792474,144.445725,99.194669,99.591476,29.167309,14.253160,136.720567,1.676041,60.446938,50.891250,143.639049,140.588538,141.404001,136.718058,97.253978,134.971907,-0.000757,0.010760,32.000000,-235.755111,137.020988,-0.024210,24.362906,0.698589,419377.712584,0.988900,19.885831,0.892776,2.790049,7.115682,11.616589,167.721965,32.000000,182.150741,168.625029,112.351555,150.691872,32.000000,146.329409,70.433092,61.802359,91.361513,93.594937,38.936090,59.000000,57.658752,29.900000,67.176625,59.576532,36.842932
50.020255,60.205433,139.718907,144.445148,99.214350,99.575236,29.187158,14.253186,136.705224,1.676114,60.453141,50.883463,143.643793,140.573949,141.403466,136.705254,97.255330,134.960140,-0.000756,0.010767,32.000000,-235.755094,137.006204,-0.024209,24.358798,0.698933,419328.639201,0.988185,19.891299,0.886096,2.791454,13.400901,12.269465,167.746915,32.000000,182.117639,168.628130,112.477273,150.680921,32.000000,146.326606,70.444383,61.801175,91.367658,93.594937,38.891451,59.000000,57.653946,29.900000,67.177328,59.584685,36.786733
50.015028,60.208673,139.689620,144.444520,99.239618,99.559011,29.175569,14.253348,136.687505,1.676394,60.466685,50.876845,143.646437,140.557331,141.400115,136.692733,97.257908,134.946186,-0.000756,0.010771,32.000000,-235.755021,136.989053,-0.024214,24.354834,0.699590,419283.013159,0.987933,19.901687,0.878910,2.794089,10.484014,10.606732,167.756746,32.000000,182.097054,168.653112,112.533649,150.651185,32.000000,146.359857,70.455168,61.799911,91.374325,93.594937,38.995021,59.000000,57.638917,29.900000,67.177915,59.576738,36.847775
50.004661,60.214369,139.841374,144.444478,99.206773,99.546724,29.195342,14.253400,136.670688,1.676721,60.483948,50.867636,143.647526,140.542070,141.395927,136.678045,97.258899,134.931305,-0.000756,0.010797,32.000000,-235.754894,136.971818,-0.024222,24.351514,0.699418,419224.037194,0.987354,19.917085,0.871835,2.793247,10.990798,13.989139,167.744396,32.000000,182.100456,168.681813,112.464646,150.621159,32.000000,146.387239,70.466841,61.799952,91.383118,93.594937,39.071724,59.000000,57.628796,29.900000,67.178739,59.588225,36.843299
49.987057,60.221077,139.834257,144.444855,99.192896,99.534299,29.193842,14.253343,136.655031,1.677348,60.497039,50.859104,143.646548,140.527528,141.392354,136.660569,97.263218,134.916085,-0.000756,0.010825,32.000000,-235.754941,136.955336,-0.024240,24.348661,0.699367,419158.334307,0.987707,19.925717,0.862467,2.792953,6.562574,11.725568,167.714095,32.000000,182.123593,168.691523,112.335356,150.607348,32.000000,146.390662,70.477733,61.800230,91.392619,93.594937,39.063730,59.000000,57.629754,29.900000,67.179756,59.591343,36.884238
49.981773,60.227664,139.843112,144.445566,99.204601,99.522240,29.205608,14.253531,136.637547,1.677949,60.501010,50.851268,143.643663,140.513058,141.390404,136.643450,97.269603,134.898260,-0.000757,0.010821,32.000000,-235.754712,136.939755,-0.024214,24.346014,0.700295,419118.591171,0.987156,19.942111,0.854237,2.796567,6.275401,9.839118,167.687033,32.000000,182.141311,168.677522,112.241738,150.617621,32.000000,146.377663,70.488750,61.800618,91.401574,93.594937,39.084446,59.000000,57.623112,29.900000,67.180923,59.575362,36.798545
49.969669,60.232997,139.773072,144.446528,99.245215,99.510128,29.147434,14.253495,136.620679,1.678405,60.499511,50.841785,143.640148,140.497803,141.389729,136.624012,97.273022,134.882888,-0.000758,0.010828,32.000000,-235.754858,136.922909,-0.024250,24.343933,0.700544,419077.891140,0.987484,19.966986,0.842512,2.797409,9.540877,5.296508,167.678049,32.000000,182.140017,168.650226,112.242327,150.648359,32.000000,146.343188,70.498756,61.799481,91.409075,93.594937,39.083745,59.000000,57.618937,29.900000,67.181824,59.585069,36.616227
49.964684,60.236031,139.755638,144.447248,99.244911,99.498071,29.148245,14.253558,136.600812,1.678464,60.497007,50.832969,143.640057,140.478920,141.390520,136.605639,97.274659,134.867222,-0.000757,0.010803,32.000000,-235.754821,136.904864,-0.024267,24.341955,0.700671,419026.953941,0.987098,19.979029,0.827453,2.797882,14.421909,14.007927,167.694318,32.000000,182.114727,168.631735,112.347427,150.660596,32.000000,146.313487,70.509374,61.799194,91.416924,93.594937,39.099185,59.000000,57.609786,29.900000,67.182507,59.579482,36.821583
49.958609,60.238284,139.834784,144.447873,99.323526,99.485809,29.159798,14.253764,136.581062,1.678477,60.497661,50.823952,143.642978,140.461449,141.390953,136.588184,97.277618,134.852065,-0.000758,0.010800,32.000000,-235.754717,136.887018,-0.024306,24.340408,0.700499,418983.621492,0.989225,19.996858,0.816553,2.797158,7.986508,7.673256,167.724913,32.000000,182.082725,168.632827,112.478382,150.653488,32.000000,146.311832,70.520015,61.799729,91.425916,93.594937,39.083583,59.000000,57.606891,29.900000,67.183027,59.581085,36.760174
49.953644,60.240131,139.708574,144.448428,99.375759,99.473603,29.181338,14.253879,136.561005,1.678691,60.500519,50.818102,143.646857,140.441344,141.389293,136.568931,97.281709,134.834208,-0.000758,0.010784,32.000000,-235.754680,136.868255,-0.024304,24.340058,0.700474,418937.177403,0.989194,20.005038,0.807293,2.797088,10.228020,9.353442,167.740099,32.000000,182.062000,168.655805,112.540046,150.628464,32.000000,146.337978,70.530453,61.800191,91.435896,93.594937,39.055671,59.000000,57.593839,29.900000,67.183436,59.583682,36.854231
49.948300,60.241945,139.529619,144.448938,99.409124,99.461538,29.149219,14.254031,136.544003,1.678931,60.505972,50.810912,143.647333,140.422350,141.386435,136.550203,97.284869,134.812165,-0.000758,0.010784,32.000000,-235.754526,136.852173,-0.024248,24.340038,0.700917,418886.014185,0.988818,20.013566,0.796957,2.799013,7.114280,15.819372,167.729958,32.000000,182.062015,168.685684,112.482109,150.597708,32.000000,146.369845,70.541540,61.800973,91.446242,93.594937,39.024369,59.000000,57.592263,29.900000,67.183839,59.574122,36.839337
49.934904,60.243560,139.506073,144.449633,99.368106,99.448815,29.162278,14.254190,136.522468,1.679776,60.511922,50.797306,143.645138,140.401539,141.384463,136.532326,97.288617,134.793519,-0.000758,0.010798,32.000000,-235.754282,136.832836,-0.024256,24.339757,0.700307,418832.408532,0.988080,20.020541,0.784174,2.796764,18.555627,12.194936,167.697907,32.000000,182.087120,168.698127,112.349757,150.583135,32.000000,146.390455,70.552144,61.801438,91.456661,93.594937,39.006603,59.000000,57.593513,29.900000,67.184224,59.571192,36.831707
49.925656,60.245764,139.512280,144.450517,99.368098,99.436186,29.212704,14.254233,136.500261,1.680616,60.518271,50.784981,143.642492,140.380590,141.382672,136.512428,97.294381,134.773291,-0.000759,0.010804,32.000000,-235.754172,136.811563,-0.024486,24.338919,0.699426,418781.032810,0.989170,20.027873,0.770283,2.793481,12.554873,7.815476,167.668204,32.000000,182.108395,168.685639,112.240589,150.591555,32.000000,146.382490,70.561582,61.801907,91.466767,93.594937,38.952214,59.000000,57.588814,29.900000,67.184643,59.589730,36.755992
49.918826,60.249337,139.488548,144.451694,99.325937,99.420009,29.146694,14.254326,136.477426,1.680982,60.526158,50.773487,143.639511,140.359875,141.382905,136.489153,97.299290,134.752979,-0.000758,0.010790,32.000000,-235.754080,136.790806,-0.024510,24.339515,0.699437,418731.178976,0.988896,20.043326,0.757457,2.793759,8.181561,10.552861,167.656352,32.000000,182.111495,168.658405,112.222778,150.618870,32.000000,146.355598,70.569966,61.801948,91.476555,93.594937,38.944198,59.000000,57.587926,29.900000,67.185147,59.588403,36.830167
49.910977,60.255058,139.510441,144.453268,99.282275,99.395800,29.196903,14.254339,136.454264,1.680707,60.531947,50.762086,143.637702,140.335428,141.385225,136.468536,97.303775,134.730216,-0.000760,0.010781,32.000000,-235.754067,136.771385,-0.024499,24.339510,0.699553,418675.498756,0.987271,20.055084,0.741843,2.794401,11.811664,7.725676,167.669307,32.000000,182.092197,168.633758,112.316899,150.642333,32.000000,146.334803,70.578383,61.802081,91.487368,93.594937,38.999909,59.000000,57.585298,29.900000,67.186117,59.579010,36.690035
49.895164,60.261603,139.369214,144.455435,99.277974,99.371406,29.152181,14.254420,136.430366,1.681261,60.538037,50.748790,143.638669,140.312944,141.384542,136.446606,97.306027,134.706680,-0.000760,0.010799,32.000000,-235.754069,136.746169,-0.024452,24.339257,0.699426,418607.196888,0.989504,20.065714,0.727043,2.794307,11.999619,9.839239,167.696376,32.000000,182.059891,168.628278,113.802974,150.643805,32.000000,146.334326,70.586178,61.801963,91.498620,93.594937,38.969471,59.000000,57.590028,29.900000,67.187168,59.582059,36.788787
49.884703,60.267110,139.280044,144.457602,99.299533,99.355157,29.210415,14.254516,136.406335,1.681494,60.549248,50.732887,143.641127,140.288449,141.381185,136.423995,97.309041,134.685740,-0.000759,0.010824,32.000000,-235.753962,136.719602,-0.024413,24.336929,0.699497,418508.513707,0.987747,20.079546,0.711470,2.795186,13.146397,18.169649,167.710848,32.000000,182.038275,168.644026,115.205497,150.622708,32.000000,146.364339,70.593251,61.801811,91.509487,93.594937,38.871144,59.000000,57.597312,29.900000,67.188188,59.579276,36.861201
49.872946,60.272743,139.147593,144.459870,99.327232,99.331059,29.189588,14.254646,136.381360,1.681142,60.568732,50.719477,143.643700,140.259493,141.377729,136.402180,97.313411,134.664827,-0.000760,0.010825,32.000000,-235.753680,136.694710,-0.024425,24.334505,0.698897,418420.284042,0.989382,20.102435,0.697754,2.793241,8.154322,8.047859,167.702669,32.000000,182.038831,168.670849,115.205497,150.594377,32.000000,146.396293,70.600001,61.801827,91.520379,93.594937,38.799896,59.000000,57.602881,29.900000,67.189063,59.581725,36.683725
49.858859,60.279668,139.151060,144.462339,99.292147,99.306856,29.166558,14.254801,136.357494,1.681491,60.586697,50.704886,143.644895,140.231320,141.375453,136.378278,97.316990,134.638875,-0.000759,0.010850,32.000000,-235.753506,136.671113,-0.024452,24.332515,0.698582,418359.389646,0.987490,20.118757,0.684539,2.792039,10.154290,15.184228,167.674416,32.000000,182.063367,168.682316,117.919699,150.577960,32.000000,146.413599,70.606293,61.801929,91.531291,93.594937,38.798311,59.000000,57.608551,29.900000,67.190219,59.584567,36.616741
49.850242,60.288712,139.276384,144.465368,99.252186,99.282490,29.164510,14.254863,136.334019,1.681468,60.596819,50.692129,143.645600,140.205503,141.373353,136.353766,97.321353,134.616008,-0.000759,0.010839,32.000000,-235.753327,136.646347,-0.024473,24.331287,0.698023,418264.311218,0.988225,20.136545,0.669979,2.790042,10.015946,7.099597,167.646144,32.000000,182.087697,168.670133,122.038776,150.585834,32.000000,146.407758,70.611727,61.802345,91.541366,93.594937,38.848491,59.000000,57.611928,29.900000,67.191581,59.572028,36.847628
49.839028,60.296727,139.151466,144.468487,99.294870,99.258156,29.207972,14.254947,136.311495,1.681421,60.601943,50.679301,143.646470,140.182348,141.374264,136.328777,97.324494,134.592944,-0.000759,0.010816,32.000000,-235.753298,136.620918,-0.024492,24.330015,0.698160,418173.392784,0.989090,20.158038,0.653754,2.790899,5.892567,12.041585,167.633931,32.000000,182.093158,168.642670,126.222223,150.618616,32.000000,146.382928,70.616598,61.802918,91.550574,93.594937,38.866227,59.000000,57.624514,29.900000,67.192977,59.578833,36.878882
49.829361,60.303825,139.216722,144.471642,99.326860,99.233961,29.162249,14.255128,136.286536,1.681957,60.607392,50.667056,143.648340,140.153199,141.376603,136.307009,97.328042,134.568341,-0.000759,0.010821,32.000000,-235.753017,136.596124,-0.024488,24.327145,0.698791,418079.522018,0.989128,20.175995,0.638247,2.793896,6.441699,14.687812,167.647497,32.000000,182.075737,168.620474,130.452689,150.644887,32.000000,146.356720,70.622353,61.803312,91.559208,93.594937,38.937334,59.000000,57.627212,29.900000,67.194230,59.581676,36.843960
49.817677,60.310115,139.130207,144.474780,99.337674,99.209598,29.164265,14.255353,136.261121,1.682505,60.613347,50.654780,143.652232,140.127125,141.378761,136.282908,97.330390,134.546142,-0.000760,0.010801,32.000000,-235.752845,136.571705,-0.024498,24.323305,0.698240,417988.281644,0.987679,20.195611,0.623865,2.792018,9.716892,13.714265,167.679057,32.000000,182.045084,168.614098,134.674323,150.650865,32.000000,146.358768,70.628626,61.803608,91.567939,93.594937,38.794432,59.000000,57.641766,29.900000,67.195313,59.583515,36.656359
49.806337,60.316826,139.000970,144.478152,99.277179,99.185250,29.146852,14.255595,136.236312,1.682799,60.621501,50.644590,143.655918,140.104648,141.379079,136.258854,97.332995,134.523110,-0.000759,0.010764,32.000000,-235.752663,136.547857,-0.024494,24.320783,0.698637,417894.725727,0.989216,20.212710,0.608324,2.793869,10.580792,5.742537,167.697028,32.000000,182.023876,168.631330,138.837451,150.633891,32.000000,146.386198,70.634049,61.804253,91.576020,93.594937,38.736058,59.000000,57.655273,29.900000,67.196440,59.567346,36.683945
49.791567,60.322756,138.967456,144.481413,99.271495,99.152872,29.159356,14.255553,136.213359,1.683165,60.629961,50.635793,143.657398,140.079950,141.378752,136.234609,97.334103,134.499416,-0.000759,0.010733,32.000000,-235.752721,136.524983,-0.024487,24.317856,0.698343,417803.573482,0.989176,20.231091,0.595152,2.792788,11.738294,12.042217,167.693201,32.000000,182.019890,168.665388,142.945347,150.601003,32.000000,146.419816,70.638489,61.804324,91.583278,93.594937,38.723611,59.000000,57.663435,29.900000,67.197536,59.588983,36.804121
49.786881,60.327549,138.957155,144.484549,99.282711,99.124307,29.163978,14.255679,136.190765,1.683160,60.634530,50.627927,143.658673,140.055352,141.379046,136.211058,97.336782,134.476179,-0.000760,0.010721,32.000000,-235.752591,136.500875,-0.024510,24.313896,0.697796,417711.377462,0.989789,20.249539,0.581316,2.790829,6.564923,6.196773,167.669412,32.000000,182.040052,168.683856,147.021492,150.580899,32.000000,146.446840,70.642920,61.804250,91.590342,93.594937,38.752139,59.000000,57.673603,29.900000,67.198523,59.581803,36.687027
49.776832,60.330846,138.882882,144.487544,99.312112,99.104188,29.152957,14.255796,136.170294,1.683182,60.635600,50.617303,143.661248,140.033101,141.380070,136.187721,97.341994,134.452143,-0.000760,0.010709,32.000000,-235.752419,136.477342,-0.024519,24.310183,0.697731,417590.135333,0.989380,20.270759,0.568653,2.790984,7.842807,5.694029,167.640568,32.000000,182.067022,168.675134,151.132944,150.589305,32.000000,146.453136,70.647146,61.805098,91.597006,93.594937,38.666999,59.000000,57.685242,29.900000,67.199190,59.577830,36.719969
49.769864,60.332932,138.725027,144.490298,99.276568,99.083827,29.200803,14.255727,136.148379,1.683466,60.632805,50.607736,143.661711,140.009821,141.382974,136.166109,97.347409,134.430311,-0.000761,0.010687,32.000000,-235.752331,136.454315,-0.024547,24.306469,0.697676,417473.365793,0.989053,20.280404,0.554641,2.791040,14.123260,6.212107,167.625202,32.000000,182.077882,168.651798,155.310374,150.616726,32.000000,146.432139,70.650451,61.806192,91.603449,93.594937,38.569573,59.000000,57.694736,29.900000,67.199744,59.580564,36.707570
49.762315,60.334556,138.699398,144.492883,99.252485,99.055367,29.150081,14.255826,136.126565,1.683135,60.626363,50.601905,143.662723,139.985384,141.387716,136.146293,97.351369,134.410560,-0.000762,0.010666,32.000000,-235.752301,136.431671,-0.024326,24.304014,0.697432,417389.488743,0.989454,20.294107,0.537704,2.790111,11.211043,7.444408,167.634163,32.000000,182.065268,168.628591,156.710239,150.643478,32.000000,146.408375,70.652900,61.806580,91.610025,93.594937,38.558647,59.000000,57.707222,29.900000,67.200208,59.571123,36.688934
49.749133,60.335543,138.655644,144.495274,99.229195,99.043021,29.158356,14.255850,136.107810,1.683236,60.618876,50.592381,143.666304,139.964685,141.391388,136.126106,97.350725,134.392059,-0.000759,0.010651,32.000000,-235.752331,136.412744,-0.024333,24.302298,0.696727,417300.317255,0.987787,20.303409,0.521638,2.787330,5.876965,12.506057,167.664632,32.000000,182.036999,168.616175,155.355354,150.656350,32.000000,146.404365,70.654001,61.806649,91.615844,93.594937,38.509101,59.000000,57.724662,29.900000,67.200607,59.584115,36.719455
49.743735,60.335716,138.666255,144.497441,99.217398,99.030828,29.185656,14.255981,136.089427,1.683042,60.613651,50.582922,143.672399,139.946653,141.390597,136.106134,97.349491,134.374358,-0.000759,0.010639,32.000000,-235.752339,136.395152,-0.024362,24.300273,0.696598,417179.661705,0.989391,20.312852,0.508041,2.787238,5.353962,5.280929,167.688762,32.000000,182.012715,168.629997,154.035851,150.640906,32.000000,146.418474,70.654705,61.806816,91.621517,93.594937,38.526726,59.000000,57.735737,29.900000,67.200831,59.587989,36.827819
49.734174,60.334652,138.735530,144.499291,99.189006,99.014606,29.164788,14.256058,136.070139,1.683185,60.611786,50.577475,143.674964,139.927333,141.389434,136.086957,97.352073,134.356219,-0.000758,0.010657,32.000000,-235.752167,136.379492,-0.024397,24.299484,0.696553,417138.231510,0.989277,20.327494,0.499658,2.787097,5.036536,16.792044,167.692816,32.000000,182.009318,168.660628,154.020799,150.613950,32.000000,146.453214,70.655214,61.807691,91.627726,93.594937,38.517514,59.000000,57.750017,29.900000,67.200937,59.578519,36.807276
49.735322,60.333001,138.670109,144.501029,99.136485,98.998426,29.165672,14.256207,136.052029,1.683111,60.610368,50.573723,143.674682,139.909549,141.389183,136.070732,97.356384,134.335860,-0.000758,0.010667,32.000000,-235.751953,136.361825,-0.024439,24.298124,0.696658,417092.740115,0.988349,20.333259,0.492252,2.787612,11.569729,11.755878,167.674921,32.000000,182.028028,168.676820,153.913106,150.597803,32.000000,146.483889,70.656057,61.809301,91.634097,93.594937,38.562162,59.000000,57.759155,29.900000,67.200942,59.582167,36.675948
49.724146,60.331280,138.720780,144.502655,99.110380,98.986327,29.152578,14.256311,136.035501,1.683154,60.607931,50.566272,143.674886,139.893231,141.390195,136.055116,97.361461,134.321749,-0.000758,0.010656,32.000000,-235.751783,136.344688,-0.024480,24.296268,0.697059,417024.322840,0.989100,20.342103,0.480818,2.789541,11.414947,6.134580,167.647724,32.000000,182.055051,168.672066,153.787220,150.605933,32.000000,146.483098,70.656037,61.810349,91.639298,93.594937,38.622305,59.000000,57.771465,29.900000,67.200860,59.575401,36.686513
49.722698,60.330011,138.593951,144.504170,99.060822,98.974050,29.162308,14.256512,136.017922,1.683422,60.604399,50.560894,143.674890,139.878312,141.392750,136.040020,97.366886,134.304934,-0.000760,0.010633,32.000000,-235.751552,136.328471,-0.024452,24.294936,0.696641,416944.811346,0.988879,20.339262,0.466569,2.788161,9.369549,5.120128,167.632291,32.000000,182.067984,168.649609,153.728775,150.635035,32.000000,146.462970,70.656096,61.811398,91.643841,93.594937,38.469493,59.000000,57.784080,29.900000,67.200875,59.588875,36.646528
49.708306,60.329994,138.435445,144.505701,99.016253,98.969908,29.159525,14.256702,136.003781,1.683262,60.600358,50.555678,143.675133,139.864503,141.397868,136.023959,97.371147,134.288739,-0.000759,0.010600,32.000000,-235.751387,136.315473,-0.024439,24.293577,0.697031,416889.012468,0.989442,20.349123,0.454603,2.789807,8.930745,10.075992,167.642138,32.000000,182.058996,168.625189,153.785483,150.667833,32.000000,146.439164,70.656380,61.812741,91.649227,93.594937,38.337677,59.000000,57.802282,29.900000,67.201009,59.583308,36.754672
49.707562,60.330033,138.344391,144.507154,98.978881,98.957647,29.145991,14.256731,135.987557,1.682510,60.595246,50.551960,143.676649,139.849324,141.402809,136.006694,97.371378,134.274205,-0.000760,0.010581,32.000000,-235.751341,136.301957,-0.024473,24.292280,0.696377,416826.708360,0.989017,20.349354,0.440968,2.787338,5.708098,7.296139,167.674062,32.000000,182.034735,168.610942,153.914056,150.681696,32.000000,146.430885,70.656254,61.813032,91.654093,93.594937,38.346578,59.000000,57.815412,29.900000,67.201207,59.574949,36.680424
49.710759,60.329794,138.310173,144.508541,98.961964,98.945385,29.202339,14.256916,135.977572,1.682342,60.592120,50.548956,143.679821,139.836310,141.404977,135.992638,97.369653,134.259127,-0.000760,0.010551,32.000000,-235.751247,136.289880,-0.024513,24.290863,0.695819,416810.121583,0.989385,20.364256,0.428799,2.784956,8.351610,1.204346,167.698485,32.000000,182.011345,168.620449,154.016303,150.669125,32.000000,146.448959,70.654452,61.812975,91.657382,93.594937,38.311740,59.000000,57.820950,29.900000,67.201412,59.583938,36.556433
49.705983,60.328945,138.289383,144.509871,98.963464,98.933124,29.160696,14.257154,135.965093,1.682442,60.592517,50.547358,143.683048,139.824803,141.405912,135.980519,97.367009,134.245334,-0.000759,0.010551,32.000000,-235.751031,136.279692,-0.024472,24.288707,0.695334,416758.306242,0.989738,20.365065,0.421473,2.783166,13.489143,9.858801,167.704821,32.000000,182.003070,168.650555,151.285948,150.643025,32.000000,146.483217,70.652581,61.813234,91.660745,93.594937,38.241757,59.000000,57.827520,29.900000,67.201487,59.591717,36.836329
49.699153,60.327865,138.297070,144.510875,98.874756,98.920985,29.146010,14.257190,135.952044,1.682144,60.595202,50.545156,143.683310,139.812580,141.406846,135.971225,97.367175,134.231801,-0.000759,0.010527,32.000000,-235.751040,136.267617,-0.024478,24.286691,0.695068,416707.110682,0.987635,20.361512,0.415834,2.782299,11.778559,7.573554,167.687670,32.000000,182.023152,168.667991,147.102511,150.627380,32.000000,146.516120,70.650535,61.813957,91.664634,93.594937,38.232411,59.000000,57.846268,29.900000,67.201538,59.570238,36.687027
49.694753,60.327027,138.299969,144.511802,98.865686,98.908664,29.163688,14.257076,135.941379,1.682196,60.594204,50.544015,143.683507,139.801427,141.409015,135.962047,97.370928,134.219858,-0.000759,0.010521,32.000000,-235.751182,136.258452,-0.024470,24.284425,0.695009,416662.448233,0.989025,20.365615,0.411743,2.782148,4.987088,18.216443,167.658946,32.000000,182.056753,168.665668,142.875504,150.630717,32.000000,146.525641,70.648502,61.815539,91.668259,93.594937,38.248159,59.000000,57.858098,29.900000,67.201595,59.590035,36.683505
49.693383,60.326216,138.316076,144.512644,98.833935,98.904596,29.152359,14.257164,135.933748,1.682724,60.588580,50.540786,143.684005,139.792907,141.411715,135.954727,97.374841,134.210676,-0.000759,0.010514,32.000000,-235.751102,136.250988,-0.024708,24.281262,0.695133,416613.683109,0.989549,20.371614,0.404966,2.782685,17.115495,13.068745,167.639955,32.000000,182.071441,168.643887,138.644830,150.659029,32.000000,146.497134,70.646027,61.816877,91.670726,93.594937,38.295982,59.000000,57.865189,29.900000,67.201687,59.575204,36.726792
49.689109,60.325218,138.313458,144.513397,98.717892,98.892565,29.151343,14.257080,135.924843,1.682938,60.584664,50.538620,143.686255,139.784404,141.414765,135.947911,97.374828,134.202725,-0.000760,0.010538,32.000000,-235.751089,136.241557,-0.024721,24.278450,0.695186,416556.503572,0.988920,20.375339,0.395381,2.782989,5.692272,5.180653,167.644596,32.000000,182.064136,168.615434,137.293925,150.691528,32.000000,146.467459,70.643611,61.817800,91.673051,93.594937,38.204659,59.000000,57.884654,29.900000,67.201738,59.574929,36.684459
49.679941,60.324897,138.293655,144.514242,98.665751,98.880183,29.206240,14.257214,135.917683,1.683411,60.585052,50.535968,143.687515,139.777006,141.418107,135.941509,97.372734,134.197363,-0.000760,0.010529,32.000000,-235.751003,136.231772,-0.024726,24.275106,0.695354,416531.440373,0.989291,20.375949,0.386981,2.783390,16.928753,7.872311,167.673019,32.000000,182.042330,168.596194,137.420938,150.710820,32.000000,146.452100,70.640156,61.818330,91.675260,93.594937,38.177049,59.000000,57.901221,29.900000,67.201852,59.576109,36.855258
49.678135,60.326323,138.294472,144.515260,98.650234,98.867911,29.143998,14.257224,135.911056,1.683280,60.588565,50.534869,143.692830,139.769123,141.419740,135.933492,97.371564,134.190620,-0.000761,0.010498,32.000000,-235.751047,136.221962,-0.024662,24.270902,0.695401,416482.279963,0.989296,20.379385,0.383111,2.783577,6.038121,12.442199,167.703551,32.000000,182.017006,168.602140,137.533060,150.703630,32.000000,146.454932,70.636688,61.819037,91.677316,93.594937,38.216363,59.000000,57.916514,29.900000,67.202125,59.572195,36.784385
49.667446,60.329071,138.323593,144.516491,98.608000,98.855536,29.161510,14.257189,135.906591,1.682999,60.595913,50.533423,143.698394,139.761668,141.419997,135.926911,97.368390,134.184864,-0.000762,0.010479,32.000000,-235.751189,136.215555,-0.024671,24.268209,0.695451,416439.932459,0.987513,20.388569,0.382586,2.783692,6.979232,11.899335,167.714635,32.000000,182.005988,168.632057,137.558191,150.674673,32.000000,146.483208,70.633957,61.821057,91.679178,93.594937,38.188552,59.000000,57.937527,29.900000,67.202649,59.588521,36.851003
49.667758,60.332715,138.336782,144.517972,98.597558,98.843298,29.158838,14.257144,135.902618,1.682766,60.602961,50.532148,143.700732,139.755092,141.420739,135.921127,97.369279,134.178859,-0.000761,0.010468,32.000000,-235.751271,136.207961,-0.024664,24.264736,0.695518,416393.372741,0.989542,20.391869,0.380461,2.783810,8.180779,8.588905,167.697905,32.000000,182.025369,168.653379,137.462858,150.655737,32.000000,146.514388,70.631653,61.823175,91.680685,93.594937,38.213943,59.000000,57.949798,29.900000,67.203367,59.583662,36.873967
49.661721,60.335485,138.187211,144.519788,98.649317,98.839188,29.153273,14.257153,135.899704,1.682956,60.607262,50.530787,143.700643,139.750337,141.421497,135.918704,97.370408,134.174012,-0.000761,0.010479,32.000000,-235.751180,136.204044,-0.024622,24.262297,0.695827,416357.385962,0.989065,20.405703,0.380824,2.784995,6.539464,7.439134,167.670541,32.000000,182.059313,168.658897,137.331100,150.655219,32.000000,146.516493,70.629317,61.825558,91.680927,93.594937,38.149120,59.000000,57.965828,29.900000,67.204004,59.577122,36.661202
49.657710,60.337546,138.147567,144.521448,98.658370,98.826948,29.200406,14.257279,135.895753,1.683083,60.608525,50.530768,143.700843,139.746956,141.424217,135.915570,97.369432,134.170752,-0.000761,0.010477,32.000000,-235.750960,136.203370,-0.024617,24.260273,0.695911,416308.183813,0.989036,20.409025,0.376999,2.785243,11.034436,12.574851,167.650352,32.000000,182.077425,168.643677,137.252817,150.675038,32.000000,146.488856,70.626781,61.828232,91.679491,93.594937,38.064632,59.000000,57.981696,29.900000,67.204550,59.583092,36.751223
49.655087,60.339535,138.243721,144.523093,98.666255,98.810592,29.137103,14.257304,135.893955,1.682964,60.607737,50.533141,143.703282,139.744880,141.428998,135.910805,97.368161,134.166641,-0.000761,0.010448,32.000000,-235.750923,136.202017,-0.024613,24.258948,0.695306,416296.228777,0.989323,20.418057,0.373503,2.782570,5.749138,8.866614,167.654247,32.000000,182.076254,168.616180,138.654957,150.710969,32.000000,146.460218,70.624197,61.830712,91.677229,93.594937,38.142621,59.000000,57.997413,29.900000,67.204996,59.578519,36.849242
49.654069,60.342091,138.286570,144.524867,98.645812,98.802299,29.163500,14.257400,135.894221,1.682887,60.607254,50.533358,143.707286,139.745648,141.434114,135.906489,97.365441,134.164008,-0.000761,0.010440,32.000000,-235.750881,136.202150,-0.024637,24.259348,0.695149,416252.040085,0.987697,20.424280,0.372886,2.781996,5.822912,15.377867,167.685355,32.000000,182.055425,168.600366,142.893151,150.731796,32.000000,146.445636,70.621116,61.832974,91.675149,93.594937,38.111259,59.000000,58.011575,29.900000,67.205564,59.568467,36.682772
49.653143,60.344498,138.265196,144.526625,98.695546,98.802113,29.158892,14.257424,135.894314,1.683087,60.605503,50.535874,143.711704,139.746269,141.436666,135.906218,97.362377,134.164443,-0.000761,0.010442,32.000000,-235.750986,136.203044,-0.024606,24.258745,0.695596,416189.523205,0.989741,20.428989,0.372148,2.784080,14.645301,5.324643,167.717519,32.000000,182.026889,168.609040,145.736553,150.725928,32.000000,146.450087,70.617523,61.835159,91.672429,93.594937,38.124309,59.000000,58.024032,29.900000,67.206120,59.578204,36.618428
49.656946,60.345586,138.195825,144.528326,98.725456,98.801890,29.158251,14.257297,135.895638,1.683017,60.606076,50.539951,143.715716,139.746994,141.436969,135.907136,97.360313,134.165730,-0.000761,0.010430,32.000000,-235.751108,136.205066,-0.024574,24.258005,0.695765,416163.472260,0.988791,20.432601,0.373582,2.785000,9.211519,7.993573,167.731767,32.000000,182.011745,168.642257,145.774861,150.697041,32.000000,146.487826,70.613439,61.837892,91.668551,93.594937,38.076239,59.000000,58.036063,29.900000,67.206576,59.582718,36.849682
49.655125,60.345592,138.236278,144.529880,98.708109,98.801769,29.185682,14.257356,135.898534,1.682659,60.606224,50.541970,143.717997,139.750132,141.437623,135.911571,97.357771,134.166809,-0.000762,0.010434,32.000000,-235.751074,136.209256,-0.024561,24.258402,0.695693,416172.023987,0.988972,20.435970,0.376858,2.784621,9.943450,6.148720,167.718740,32.000000,182.026555,168.664332,145.687513,150.675074,32.000000,146.525718,70.610120,61.841095,91.665032,93.594937,37.992618,59.000000,58.046924,29.900000,67.206843,59.579846,36.652251
49.651960,60.344751,138.167676,144.531194,98.709552,98.801533,29.159030,14.257364,135.901844,1.682274,60.601943,50.544859,143.718408,139.754920,141.439423,135.914469,97.356057,134.173074,-0.000761,0.010411,32.000000,-235.751149,136.214051,-0.024552,24.260101,0.695310,416174.245347,0.988911,20.433112,0.379551,2.783011,9.302395,8.066240,167.689848,32.000000,182.061610,168.669833,145.553982,150.671030,32.000000,146.532556,70.606585,61.844789,91.661530,93.594937,38.084061,59.000000,58.062129,29.900000,67.206928,59.582295,36.721143
49.656194,60.342566,138.215888,144.532140,98.700852,98.797281,29.148395,14.257386,135.907144,1.682001,60.590503,50.547201,143.718509,139.760315,141.442777,135.919699,97.353093,134.177329,-0.000760,0.010382,32.000000,-235.751199,136.219813,-0.024572,24.262957,0.695520,416179.877151,0.988021,20.435006,0.382621,2.783928,12.217684,7.812678,167.665783,32.000000,182.084299,168.655017,145.471139,150.689999,32.000000,146.512681,70.601404,61.848700,91.657462,93.594937,38.066795,59.000000,58.071048,29.900000,67.206883,59.577279,36.871839
49.661021,60.339508,138.199956,144.532873,98.730628,98.792364,29.161209,14.257366,135.912760,1.681818,60.579555,50.549707,143.718949,139.766670,141.447838,135.926426,97.351995,134.181734,-0.000760,0.010377,32.000000,-235.751253,136.226172,-0.024618,24.265342,0.695185,416182.692636,0.988988,20.437450,0.387395,2.782723,23.630560,9.820997,167.664160,32.000000,182.086542,168.626606,145.489735,150.728961,32.000000,146.485330,70.596644,61.852659,91.653880,93.594937,38.012581,59.000000,58.081027,29.900000,67.206711,59.582964,36.857459
49.659995,60.336260,138.242656,144.533492,98.728331,98.796395,29.193472,14.257387,135.918024,1.682045,60.569738,50.553481,143.720164,139.773837,141.452584,135.932023,97.350668,134.187836,-0.000758,0.010391,32.000000,-235.751300,136.232337,-0.024396,24.267700,0.695238,416164.888208,0.989208,20.430872,0.392438,2.783457,12.265851,12.806263,167.691798,32.000000,182.068172,168.605909,145.601771,150.753463,32.000000,146.468199,70.591721,61.856106,91.651606,93.594937,38.000897,59.000000,58.092628,29.900000,67.206411,59.582148,36.810944
49.666501,60.333506,138.292800,144.534095,98.721632,98.808457,29.158486,14.257455,135.925588,1.682351,60.565517,50.557260,143.722577,139.781331,141.455414,135.939642,97.349374,134.195340,-0.000757,0.010390,32.000000,-235.751242,136.240219,-0.024328,24.271583,0.694977,416139.240755,0.988611,20.422805,0.395689,2.782866,8.382336,6.241474,167.726575,32.000000,182.043921,168.610153,145.725438,150.750290,32.000000,146.470991,70.586380,61.860430,91.650489,93.594937,38.057883,59.000000,58.098798,29.900000,67.206216,59.576994,36.848729
49.667707,60.331915,138.451231,144.534689,98.764308,98.808292,29.196575,14.257477,135.933994,1.682721,60.564455,50.560254,143.724227,139.791021,141.455827,135.947565,97.346681,134.205618,-0.000756,0.010377,32.000000,-235.751301,136.249982,-0.024320,24.275585,0.695155,416155.561812,0.987572,20.420621,0.399997,2.783783,9.040076,7.705176,167.742160,32.000000,182.032583,168.637359,145.779248,150.728176,32.000000,146.502660,70.580295,61.864731,91.649275,93.594937,38.154218,59.000000,58.108948,29.900000,67.206130,59.575430,36.838164
49.669026,60.330472,138.558614,144.535384,98.811232,98.808331,29.149135,14.257580,135.945272,1.682747,60.561774,50.566334,143.724917,139.801141,141.455905,135.955784,97.341479,134.216767,-0.000755,0.010388,32.000000,-235.751268,136.258290,-0.024323,24.279841,0.695273,416201.440304,0.988729,20.411119,0.404958,2.784428,5.293026,5.925828,167.733232,32.000000,182.045712,168.659336,145.712875,150.706441,32.000000,146.540960,70.573770,61.868148,91.647850,93.594937,38.162609,59.000000,58.115276,29.900000,67.206110,59.572096,36.827966
49.676145,60.328563,138.464198,144.536036,98.900837,98.819155,29.195797,14.257625,135.956969,1.683186,60.556984,50.569284,143.725218,139.814959,141.456395,135.967290,97.333723,134.226583,-0.000754,0.010380,32.000000,-235.751305,136.273335,-0.024354,24.284313,0.695924,416202.873446,0.987407,20.408277,0.412670,2.787550,6.235473,5.765197,167.710155,32.000000,182.077882,168.665730,146.995687,150.701962,32.000000,146.551533,70.567337,61.870962,91.645954,93.594937,38.180816,59.000000,58.123728,29.900000,67.206110,59.586858,36.858706
49.679995,60.325570,138.456095,144.536505,98.946621,98.819132,29.160507,14.257712,135.968894,1.683726,60.549675,50.575515,143.724304,139.827364,141.458239,135.981645,97.329101,134.238435,-0.000755,0.010388,32.000000,-235.751100,136.286826,-0.024301,24.288461,0.696303,416210.233960,0.988981,20.405467,0.423320,2.789638,13.813086,9.394463,167.690958,32.000000,182.103819,168.653157,148.358107,150.717042,32.000000,146.539313,70.560971,61.874481,91.644239,93.594937,38.107194,59.000000,58.125459,29.900000,67.205875,59.583879,36.655772
49.683762,60.321662,138.449407,144.536748,99.041296,98.819040,29.201518,14.257680,135.981791,1.683959,60.541847,50.578290,143.724581,139.842081,141.463076,135.993472,97.325904,134.249906,-0.000755,0.010401,32.000000,-235.751123,136.300745,-0.024266,24.291737,0.695668,416263.600240,0.987349,20.396173,0.435870,2.787338,12.049220,7.739470,167.688747,32.000000,182.112223,168.626043,146.978520,150.751275,32.000000,146.516251,70.554384,61.877739,91.642607,93.594937,38.091239,59.000000,58.135334,29.900000,67.205552,59.588422,36.787100
49.695795,60.318788,138.580275,144.537096,99.104004,98.818927,29.201225,14.257824,135.996149,1.683733,60.535863,50.582273,143.723916,139.857337,141.468912,136.007595,97.321253,134.263421,-0.000755,0.010393,32.000000,-235.751028,136.313467,-0.024251,24.293951,0.695445,416265.648020,0.988451,20.389186,0.446281,2.786959,7.918343,8.567426,167.711641,32.000000,182.097360,168.604018,142.852560,150.775532,32.000000,146.499044,70.547048,61.880408,91.641119,93.594937,38.159450,59.000000,58.133063,29.900000,67.205256,59.582944,36.855478
49.693061,60.316980,138.516943,144.537565,99.150795,98.831108,29.195807,14.257819,136.010547,1.683770,60.531761,50.584768,143.725109,139.872096,141.470810,136.020466,97.313530,134.276879,-0.000755,0.010394,32.000000,-235.751168,136.325220,-0.024251,24.296677,0.695256,416264.173716,0.986970,20.381373,0.455080,2.786613,15.304097,15.903713,167.745556,32.000000,182.071594,168.606567,138.762698,150.774174,32.000000,146.493396,70.538368,61.881807,91.638269,93.594937,38.124590,59.000000,58.138360,29.900000,67.205108,59.582866,36.838604
49.693620,60.316271,138.343212,144.538168,99.132136,98.843283,29.199454,14.257841,136.025425,1.684260,60.529718,50.588787,143.727739,139.886228,141.470346,136.031935,97.306093,134.290043,-0.000754,0.010359,32.000000,-235.751142,136.341831,-0.024265,24.299257,0.695645,416261.385872,0.986708,20.366021,0.466331,2.788571,8.674085,13.152207,167.762727,32.000000,182.058232,168.633202,137.426318,150.751413,32.000000,146.523180,70.528850,61.883596,91.635100,93.594937,38.094133,59.000000,58.150136,29.900000,67.205194,59.592189,36.831267
49.701631,60.314746,138.369529,144.538611,99.119025,98.847371,29.182559,14.257871,136.040442,1.684297,60.530591,50.594173,143.727891,139.899788,141.470279,136.046375,97.299660,134.302652,-0.000753,0.010343,32.000000,-235.751090,136.355064,-0.024245,24.302542,0.695373,416327.004928,0.987068,20.367046,0.480626,2.787450,11.683743,10.245435,167.755950,32.000000,182.069443,168.657933,137.373502,150.726470,32.000000,146.562758,70.519409,61.886565,91.633168,93.594937,38.030293,59.000000,58.150023,29.900000,67.205202,59.580299,36.873600
