OSU 80 Ton Compressor Load Stand
49.708959,60.313045,138.486879,144.539077,99.143309,98.851324,29.178851,14.257828,136.053513,1.684582,60.530617,50.594733,143.725229,139.913066,141.469715,136.060459,97.293326,134.317898,-0.000752,0.010352,32.000000,-235.750994,136.368762,-0.024230,24.305209,0.694518,416391.165945,0.987052,20.365759,0.494491,2.783923,7.879777,6.036818,167.730159,32.000000,182.101146,168.669452,137.241085,150.717277,32.000000,146.570682,70.509779,61.889157,91.630235,93.594937,38.072042,59.000000,58.152835,29.900000,67.205158,59.584046,36.743373
49.708738,60.311632,138.431502,144.539607,99.197068,98.851460,29.159324,14.257819,136.067121,1.685929,60.529009,50.597273,143.722855,139.925765,141.470318,136.075586,97.288451,134.329362,-0.000751,0.010342,32.000000,-235.751058,136.381485,-0.024348,24.307170,0.694457,416413.252427,0.987486,20.355927,0.507080,2.784004,8.310790,6.129352,167.706021,32.000000,182.129561,168.658032,137.136037,150.731124,32.000000,146.556744,70.499540,61.891881,91.625490,93.594937,38.062382,59.000000,58.155389,29.900000,67.205087,59.583013,36.879836
49.712113,60.310973,138.427281,144.540243,99.240814,98.851571,29.164376,14.257831,136.076156,1.686720,60.527614,50.599583,143.721515,139.937277,141.472702,136.090548,97.286438,134.339599,-0.000750,0.010334,32.000000,-235.750984,136.393702,-0.024433,24.310449,0.694873,416434.981330,0.987486,20.346628,0.520859,2.785954,7.813985,11.844591,167.703476,32.000000,182.141116,168.629713,137.120447,150.767845,32.000000,146.535380,70.489503,61.894612,91.620607,93.594937,38.053833,59.000000,58.164211,29.900000,67.205178,59.571113,36.850343
49.711729,60.311731,138.505998,144.541021,99.207533,98.851599,29.183725,14.257758,136.089575,1.686980,60.523487,50.602448,143.721223,139.949518,141.475381,136.104819,97.282635,134.354091,-0.000751,0.010352,32.000000,-235.751001,136.404050,-0.024473,24.313215,0.694544,416443.085056,0.988150,20.345446,0.531330,2.784852,12.311248,10.397136,167.722569,32.000000,182.129704,168.606411,138.578900,150.794611,32.000000,146.513674,70.480116,61.897079,91.616394,93.594937,38.118936,59.000000,58.172298,29.900000,67.205404,59.585069,36.745721
49.721203,60.312050,138.513684,144.541972,99.208695,98.851581,29.158444,14.257858,136.102486,1.686881,60.518809,50.605922,143.724765,139.961965,141.476670,136.119116,97.277838,134.369930,-0.000749,0.010358,32.000000,-235.750843,136.415984,-0.024412,24.315374,0.694695,416453.166866,0.987260,20.342444,0.549217,2.786183,5.975500,12.572969,167.755585,32.000000,182.103041,168.605534,142.795895,150.793629,32.000000,146.510043,70.469603,61.899267,91.612104,93.594937,38.076568,59.000000,58.170242,29.900000,67.205666,59.594136,36.739338
49.722803,60.311599,138.444935,144.542949,99.133875,98.863675,29.162649,14.257971,136.117495,1.686808,60.516597,50.607201,143.729889,139.975382,141.476148,136.131530,97.273912,134.383398,-0.000749,0.010356,32.000000,-235.750594,136.429675,-0.024402,24.317363,0.694695,416453.166866,0.987260,20.342444,0.549217,2.786183,8.017446,6.243398,167.776677,32.000000,182.085593,168.626963,146.951048,150.774865,32.000000,146.540495,70.458500,61.901139,91.607663,93.594937,38.034172,59.000000,58.174988,29.900000,67.205866,59.583682,36.747922
49.733116,60.310049,138.418768,144.543802,99.109040,98.867848,29.145242,14.258196,136.130563,1.686907,60.519270,50.611855,143.730474,139.988991,141.474844,136.143878,97.269250,134.397804,-0.000749,0.010335,32.000000,-235.750291,136.440871,-0.024405,24.319740,0.694513,416456.531794,0.987910,20.332943,0.561744,2.785807,7.596201,5.637448,167.774676,32.000000,182.092583,168.656081,151.046595,150.751358,32.000000,146.580307,70.447094,61.902388,91.603815,93.594937,38.033404,59.000000,58.170808,29.900000,67.205829,59.575785,36.820776
49.734294,60.308805,138.396169,144.544681,99.146522,98.876424,29.203739,14.258180,136.143405,1.686749,60.522948,50.610721,143.728078,140.001404,141.474984,136.157523,97.265915,134.408433,-0.000748,0.010309,32.000000,-235.750343,136.452035,-0.024403,24.322293,0.694176,416513.646147,0.987852,20.330835,0.572242,2.784335,8.494750,6.069817,167.751029,32.000000,182.125719,168.672631,153.709550,150.730796,32.000000,146.603806,70.435782,61.904145,91.600231,93.594937,38.023702,59.000000,58.168335,29.900000,67.205820,59.588324,36.826865
49.737564,60.308021,138.497210,144.545610,99.146734,98.876697,29.153754,14.258146,136.154238,1.686507,60.524420,50.611064,143.726942,140.012881,141.476805,136.168428,97.265899,134.418064,-0.000746,0.010300,32.000000,-235.750364,136.464349,-0.024387,24.323549,0.693844,416531.731040,0.988255,20.318597,0.583935,2.783231,8.524822,7.016388,167.725398,32.000000,182.155794,168.665812,153.598156,150.734916,32.000000,146.604337,70.424342,61.906784,91.596391,93.594937,38.010372,59.000000,58.176665,29.900000,67.205858,59.576060,36.857459
49.745452,60.307730,138.439564,144.546603,99.127617,98.876644,29.147119,14.258112,136.165850,1.686716,60.525782,50.612224,143.728410,140.023139,141.480531,136.180343,97.265951,134.431351,-0.000745,0.010326,32.000000,-235.750426,136.475825,-0.024353,24.325315,0.693704,416571.870481,0.986332,20.316131,0.592456,2.782711,18.064982,6.436118,167.715979,32.000000,182.171063,168.639306,153.573590,150.766671,32.000000,146.584974,70.413210,61.909397,91.593603,93.594937,37.987775,59.000000,58.174717,29.900000,67.205962,59.579158,36.837723
49.750223,60.307961,138.568429,144.547674,99.148187,98.876571,29.163855,14.258162,136.175275,1.687238,60.526494,50.614978,143.727629,140.033953,141.484016,136.191613,97.261693,134.442119,-0.000743,0.010331,32.000000,-235.750427,136.486211,-0.024337,24.325870,0.694119,416569.892554,0.987952,20.311959,0.597172,2.784560,12.804482,13.433747,167.731652,32.000000,182.161033,168.615299,153.659958,150.788033,32.000000,146.560686,70.401663,61.911068,91.590770,93.594937,38.054756,59.000000,58.169820,29.900000,67.206178,59.576670,36.795611
49.752243,60.309643,138.466157,144.548904,99.100374,98.876545,29.162976,14.258199,136.185595,1.687704,60.525254,50.616245,143.730497,140.046520,141.484588,136.204910,97.256043,134.455300,-0.000743,0.010354,32.000000,-235.750400,136.499836,-0.024374,24.326843,0.693657,416564.169147,0.988004,20.303494,0.603603,2.782959,9.897123,9.097817,167.765125,32.000000,182.133494,168.610152,153.791528,150.791353,32.000000,146.554036,70.389105,61.911388,91.588586,93.594937,38.009881,59.000000,58.173501,29.900000,67.206533,59.584351,36.827966
49.758860,60.310599,138.474607,144.550196,99.055482,98.876403,29.147856,14.258215,136.193760,1.687463,60.522786,50.621139,143.736171,140.058815,141.483563,136.215134,97.247922,134.469642,-0.000743,0.010349,32.000000,-235.750368,136.513231,-0.024457,24.327444,0.694199,416569.543109,0.987333,20.298784,0.613114,2.785283,13.681576,14.430647,167.788389,32.000000,182.113445,168.626496,153.874600,150.773220,32.000000,146.577744,70.376184,61.912275,91.587582,93.594937,38.012528,59.000000,58.170931,29.900000,67.206906,59.586229,36.849315
49.759581,60.309868,138.476244,144.551942,99.009353,98.900806,29.161430,14.258396,136.208062,1.687317,60.520638,50.622788,143.739406,140.075403,141.480929,136.231451,97.242043,134.489624,-0.000743,0.010343,32.000000,-235.750357,136.526060,-0.024400,24.326278,0.693639,416580.883421,0.987323,20.298372,0.625195,2.783114,9.090181,10.222254,167.786398,32.000000,182.124653,168.665496,153.817134,150.735258,32.000000,146.624341,70.357939,61.913549,91.586953,93.594937,37.986486,59.000000,58.171648,29.900000,67.207157,59.584164,36.751297
49.771087,60.307939,138.389336,144.553220,99.045846,98.912863,29.154881,14.258422,136.222098,1.687509,60.519494,50.623643,143.735323,140.087821,141.481466,136.247060,97.237414,134.503059,-0.000742,0.010352,32.000000,-235.750336,136.537914,-0.024419,24.326118,0.693561,416592.774779,0.987691,20.292474,0.640311,2.782914,7.806236,8.011067,167.756903,32.000000,182.152729,168.672811,153.681307,150.726849,32.000000,146.629477,70.344966,61.914408,91.586894,93.594937,37.904605,59.000000,58.161020,29.900000,67.207099,59.582226,36.741025
49.770237,60.305532,138.469032,144.554458,99.022902,98.916794,29.174721,14.258372,136.231763,1.687371,60.512831,50.624561,143.732985,140.100216,141.482477,136.259635,97.231308,134.515908,-0.000743,0.010363,32.000000,-235.750424,136.548562,-0.024438,24.325216,0.693758,416705.507901,0.987458,20.290996,0.655937,2.782906,12.234503,17.695527,167.730607,32.000000,182.184107,168.659529,153.579060,150.746973,32.000000,146.619444,70.331455,61.915282,91.585482,93.594937,37.980859,59.000000,58.166644,29.900000,67.206936,59.582393,36.864869
49.776869,60.302968,138.483476,144.555789,98.965300,98.916784,29.192762,14.258290,136.243307,1.687496,60.505411,50.623316,143.730676,140.115583,141.485557,136.271223,97.227036,134.529206,-0.000742,0.010339,32.000000,-235.750353,136.558185,-0.024493,24.325421,0.693235,416754.847517,0.987544,20.277149,0.667118,2.780517,17.731017,18.206160,167.724510,32.000000,182.188593,168.630927,153.575017,150.781037,32.000000,146.589975,70.319088,61.916628,91.584261,93.594937,37.981855,59.000000,58.165133,29.900000,67.206757,59.577152,36.869638
49.774848,60.300640,138.487111,144.557125,98.986529,98.916847,29.153010,14.258452,136.256191,1.687957,60.499044,50.623016,143.730442,140.130087,141.488861,136.284741,97.224399,134.540474,-0.000742,0.010312,32.000000,-235.750347,136.567787,-0.024483,24.325338,0.693695,416780.915055,0.986924,20.275622,0.679490,2.782165,6.894382,11.032150,167.745619,32.000000,182.170020,168.613489,153.684857,150.809144,32.000000,146.561405,70.306605,61.916580,91.582995,93.594937,37.984211,59.000000,58.162671,29.900000,67.206586,59.578106,36.863769
49.780918,60.298698,138.411031,144.558489,98.986099,98.916952,29.168329,14.258424,136.266428,1.688489,60.496938,50.624576,143.732163,140.142436,141.490472,136.295580,97.218785,134.551629,-0.000742,0.010303,32.000000,-235.750347,136.578868,-0.024431,24.324949,0.693654,416781.056974,0.986163,20.266191,0.690247,2.782085,13.542557,13.338798,167.783273,32.000000,182.139582,168.621052,153.834559,150.808436,32.000000,146.562365,70.294905,61.916711,91.582345,93.594937,37.963918,59.000000,58.163048,29.900000,67.206448,59.576817,36.840071
49.778626,60.297288,138.546623,144.559903,98.956341,98.917072,29.133729,14.258363,136.276755,1.688685,60.497976,50.628730,143.735591,140.152787,141.489228,136.307757,97.216181,134.563471,-0.000742,0.010297,32.000000,-235.750301,136.589477,-0.024448,24.323734,0.693701,416785.317465,0.987546,20.265955,0.698378,2.782271,8.915174,7.309313,167.802558,32.000000,182.120339,168.647316,153.892903,150.785461,32.000000,146.587045,70.282750,61.916076,91.579735,93.594937,37.946756,59.000000,58.162727,29.900000,67.206423,59.574831,36.852764
49.783712,60.296389,138.508548,144.561443,99.013751,98.921145,29.148923,14.258332,136.289527,1.688601,60.502446,50.632100,143.734662,140.163455,141.486835,136.319861,97.212931,134.574589,-0.000743,0.010326,32.000000,-235.750244,136.599131,-0.024436,24.323885,0.693236,416789.940904,0.986891,20.257727,0.709431,2.780403,5.622819,16.466869,167.798620,32.000000,182.128296,168.688392,153.835858,150.754379,32.000000,146.625630,70.271567,61.915460,91.576731,93.594937,37.955922,59.000000,58.161649,29.900000,67.206447,59.583426,36.824297
49.787758,60.295628,138.628212,144.562910,99.025703,98.934194,29.165818,14.258426,136.301010,1.688799,60.503263,50.633195,143.734041,140.174112,141.486041,136.333942,97.209076,134.585646,-0.000744,0.010326,32.000000,-235.750042,136.609647,-0.024447,24.323588,0.693973,416795.087044,0.988111,20.258691,0.717810,2.783255,9.810771,5.813005,167.768417,32.000000,182.155342,168.703107,153.696812,150.735425,32.000000,146.636098,70.260649,61.914797,91.571668,93.594937,38.015392,59.000000,58.160138,29.900000,67.206504,59.581341,36.870812
49.791450,60.294743,138.642492,144.564230,99.074264,98.942275,29.139514,14.258541,136.313666,1.688867,60.501159,50.635434,143.733965,140.184431,141.485604,136.347474,97.206894,134.596937,-0.000744,0.010321,32.000000,-235.749938,136.620522,-0.024448,24.323723,0.693728,416814.162096,0.987523,20.252526,0.726480,2.782206,15.625744,7.385175,167.741292,32.000000,182.185792,168.694925,153.589202,150.747220,32.000000,146.629022,70.249940,61.914852,91.564449,93.594937,38.009453,59.000000,58.159242,29.900000,67.206580,59.570503,36.810724
49.793117,60.293474,138.624349,144.565326,99.048789,98.942282,29.210140,14.258654,136.324410,1.688597,60.494478,50.634739,143.734412,140.197008,141.487290,136.362880,97.201068,134.609907,-0.000744,0.010334,32.000000,-235.749791,136.630365,-0.024443,24.323791,0.694353,416872.616020,0.986991,20.247574,0.735724,2.784384,9.798040,13.367521,167.731758,32.000000,182.189304,168.669814,153.572087,150.777929,32.000000,146.598374,70.239503,61.913720,91.556220,93.594937,38.054712,59.000000,58.153017,29.900000,67.206573,59.578125,36.858633
49.795021,60.291611,138.684663,144.566364,98.952968,98.946589,29.157090,14.258594,136.336088,1.688241,60.487776,50.637231,143.735687,140.207411,141.491326,136.374004,97.196564,134.619139,-0.000745,0.010385,32.000000,-235.749808,136.638631,-0.024452,24.323812,0.694418,416907.377200,0.987880,20.242868,0.743410,2.784464,10.730534,14.028748,167.748242,32.000000,182.170319,168.655427,153.672756,150.796475,32.000000,146.563601,70.229803,61.912599,91.547530,93.594937,38.048821,59.000000,58.154463,29.900000,67.206509,59.587508,36.863549
49.799583,60.290319,138.583358,144.567346,98.930538,98.954683,29.142810,14.258624,136.345238,1.688224,60.488240,50.641067,143.736279,140.216074,141.493058,136.387111,97.192742,134.629659,-0.000744,0.010386,32.000000,-235.749745,136.649278,-0.024471,24.323514,0.694304,416916.030313,0.985452,20.239872,0.755558,2.784006,6.087959,5.744920,167.783248,32.000000,182.142137,168.660707,153.812974,150.794095,32.000000,146.559423,70.220934,61.911517,91.538089,93.594937,38.036822,59.000000,58.149541,29.900000,67.206456,59.575598,36.850636
49.800874,60.289923,138.655554,144.568358,98.902744,98.963590,29.206006,14.258543,136.354360,1.688077,60.491216,50.644307,143.739027,140.226640,141.491328,136.396737,97.193647,134.641712,-0.000744,0.010401,32.000000,-235.749749,136.657452,-0.024495,24.324071,0.694591,416939.048525,0.987242,20.236038,0.764562,2.785111,6.142558,10.056996,167.799727,32.000000,182.121726,168.683898,153.885481,150.774872,32.000000,146.579108,70.212297,61.910586,91.528291,93.594937,38.030947,59.000000,58.145401,29.900000,67.206484,59.570061,36.800820
49.800376,60.290748,138.671878,144.569488,98.792846,98.975823,29.146116,14.258529,136.364150,1.687622,60.492098,50.646598,143.740615,140.238750,141.490841,136.403956,97.195475,134.654441,-0.000743,0.010405,32.000000,-235.749890,136.667884,-0.024513,24.325904,0.694088,416976.319894,0.987703,20.230023,0.773510,2.782822,6.330839,7.727644,167.794340,32.000000,182.126227,168.721124,156.622376,150.741528,32.000000,146.599147,70.204432,61.910210,91.518414,93.594937,38.042801,59.000000,58.147377,29.900000,67.206774,59.584115,36.754305
49.806170,60.290022,138.737260,144.570342,98.707758,98.987987,29.148828,14.258500,136.373567,1.687417,60.490630,50.653111,143.738959,140.246534,141.491197,136.416156,97.194474,134.662248,-0.000742,0.010375,32.000000,-235.749884,136.678012,-0.024496,24.326988,0.694464,417011.089777,0.985626,20.228290,0.778480,2.784199,11.539551,8.437147,167.771602,32.000000,182.147967,168.739789,160.695053,150.727080,32.000000,146.613046,70.197617,61.910419,91.508676,93.594937,38.085221,59.000000,58.137926,29.900000,67.206917,59.579030,36.855405
49.796612,60.287626,138.775952,144.570749,98.638657,99.000183,29.195176,14.258412,136.383110,1.687732,60.485104,50.657127,143.737485,140.253514,141.492757,136.424061,97.196147,134.672966,-0.000742,0.010371,32.000000,-235.749951,136.685146,-0.024503,24.328164,0.694593,417060.474926,0.987786,20.229631,0.782854,2.784555,12.276313,8.289550,167.742222,32.000000,182.180697,168.733053,164.814128,150.741903,32.000000,146.604754,70.191182,61.910535,91.498503,93.594937,38.087234,59.000000,58.146626,29.900000,67.206866,59.572431,36.804121
49.807651,60.284546,138.863288,144.570805,98.617832,99.008353,29.150743,14.258530,136.392196,1.687899,60.480892,50.659497,143.737954,140.261242,141.495205,136.435699,97.194256,134.679759,-0.000742,0.010341,32.000000,-235.749828,136.694731,-0.024766,24.329003,0.694881,417109.158858,0.987687,20.222908,0.787660,2.785544,5.648484,9.573091,167.730720,32.000000,182.185251,168.712018,169.002252,150.766937,32.000000,146.570356,70.184850,61.909653,91.488416,93.594937,38.125398,59.000000,58.138952,29.900000,67.206573,59.578548,36.765383
49.811540,60.281767,138.961329,144.570604,98.628853,99.008356,29.153921,14.258433,136.399308,1.687369,60.476763,50.663662,143.741076,140.268200,141.499106,136.446228,97.193353,134.688707,-0.000742,0.010335,32.000000,-235.749956,136.701366,-0.024751,24.329966,0.695264,417160.860836,0.986443,20.230407,0.791209,2.786855,5.910069,18.380449,167.747680,32.000000,182.169303,168.692335,170.490006,150.794432,32.000000,146.538239,70.178691,61.908381,91.478388,93.594937,38.195015,59.000000,58.135440,29.900000,67.206343,59.577397,36.859587
49.808210,60.281462,139.074963,144.570771,98.657303,99.016471,29.164666,14.258403,136.407747,1.687240,60.474635,50.665409,143.741147,140.278126,141.501559,136.454388,97.192494,134.699701,-0.000743,0.010360,32.000000,-235.750083,136.709737,-0.024733,24.330399,0.695551,417187.697471,0.987779,20.215900,0.796410,2.787991,5.450201,5.638163,167.784691,32.000000,182.137971,168.692699,170.639055,150.799267,32.000000,146.532235,70.173380,61.907077,91.468353,93.594937,38.283868,59.000000,58.135608,29.900000,67.206349,59.576866,36.886659
49.815851,60.281075,138.975591,144.570844,98.685018,99.024743,29.141469,14.258249,136.418338,1.687121,60.473619,50.673036,143.745996,140.286094,141.501045,136.463704,97.191883,134.709989,-0.000743,0.010344,32.000000,-235.750330,136.720095,-0.024752,24.333358,0.695940,417183.033283,0.987580,20.209095,0.801673,2.789742,7.481404,12.227592,167.806029,32.000000,182.114688,168.714473,170.725933,150.777019,32.000000,146.552609,70.166979,61.905757,91.458652,93.594937,38.252550,59.000000,58.131828,29.900000,67.206466,59.591815,36.823417
49.820263,60.279992,139.003483,144.570771,98.729550,99.036784,29.150737,14.258262,136.428019,1.686768,60.472860,50.678122,143.749507,140.295965,141.499010,136.470962,97.189475,134.720629,-0.000742,0.010325,32.000000,-235.750294,136.727548,-0.024726,24.335503,0.696604,417221.123636,0.987368,20.212237,0.807886,2.792210,5.495112,7.563051,167.802862,32.000000,182.110328,168.757607,166.595404,150.741577,32.000000,146.589600,70.161686,61.904610,91.449783,93.594937,38.231259,59.000000,58.123261,29.900000,67.206572,59.584193,37.019601
49.820880,60.277601,139.042075,144.570503,98.737951,99.048915,29.165733,14.258173,136.437796,1.686433,60.471224,50.680735,143.749360,140.305734,141.498755,136.478717,97.189617,134.730515,-0.000742,0.010338,32.000000,-235.750350,136.735872,-0.024723,24.336621,0.695961,417251.932078,0.988069,20.203940,0.813510,2.789787,7.304967,19.347074,167.776015,32.000000,182.132566,168.777446,162.405015,150.725251,32.000000,146.603546,70.157366,61.904084,91.441715,93.594937,38.260755,59.000000,58.118203,29.900000,67.206395,59.577299,36.787320
49.825441,60.274617,139.061770,144.569976,98.760198,99.061171,29.191282,14.258136,136.444633,1.686685,60.471754,50.681830,143.746741,140.313101,141.499139,136.484278,97.191435,134.739015,-0.000742,0.010332,32.000000,-235.750500,136.743631,-0.024718,24.339865,0.696051,417302.659003,0.987776,20.198293,0.821101,2.790099,12.366871,6.923280,167.747009,32.000000,182.163317,168.774843,162.292346,150.727504,32.000000,146.597790,70.152101,61.902907,91.432617,93.594937,38.274486,59.000000,58.114756,29.900000,67.206160,59.582502,36.881010
49.823350,60.273122,139.029842,144.569471,98.803469,99.073616,29.202962,14.258073,136.453452,1.687101,60.471498,50.682899,143.744802,140.319764,141.500971,136.490857,97.192065,134.745884,-0.000743,0.010304,32.000000,-235.750584,136.750819,-0.024665,24.343030,0.696284,417350.302316,0.987370,20.195263,0.825773,2.790839,5.325732,10.362144,167.731546,32.000000,182.173990,168.754693,162.259876,150.755142,32.000000,146.563326,70.148965,61.902186,91.423853,93.594937,38.277422,59.000000,58.109604,29.900000,67.206002,59.577014,36.901553
49.833125,60.273010,139.054194,144.569137,98.935712,99.073587,29.163707,14.258115,136.459022,1.687353,60.469767,50.684865,143.744113,140.326356,141.504586,136.497041,97.189732,134.754095,-0.000743,0.010295,32.000000,-235.750663,136.757028,-0.024542,24.346602,0.696294,417392.314010,0.986520,20.187559,0.828095,2.790979,7.736564,13.790647,167.742866,32.000000,182.162034,168.731355,162.339412,150.780958,32.000000,146.527716,70.145616,61.900740,91.415773,93.594937,38.284144,59.000000,58.098264,29.900000,67.206057,59.584508,36.824371
49.829308,60.274172,139.085694,144.569120,99.014152,99.073517,29.134600,14.258105,136.465770,1.687368,60.469899,50.685595,143.747892,140.332611,141.506758,136.503066,97.187962,134.761132,-0.000743,0.010322,32.000000,-235.750586,136.764921,-0.024528,24.350766,0.696166,417442.774880,0.986291,20.188228,0.830812,2.790456,5.663516,10.160568,167.776804,32.000000,182.133858,168.722432,162.485600,150.779923,32.000000,146.516023,70.142448,61.899732,91.408358,93.594937,38.291918,59.000000,58.098971,29.900000,67.206386,59.581292,36.874114
49.834788,60.275540,139.236866,144.569245,98.986660,99.077181,29.166399,14.258302,136.472451,1.687210,60.471488,50.689826,143.749411,140.338859,141.504696,136.507038,97.185225,134.768295,-0.000743,0.010336,32.000000,-235.750384,136.772901,-0.024597,24.353676,0.696024,417440.400983,0.987405,20.178001,0.837144,2.790397,18.520954,5.450783,167.801125,32.000000,182.106940,168.740139,162.586720,150.764180,32.000000,146.528480,70.138749,61.897994,91.400567,93.594937,38.324403,59.000000,58.094512,29.900000,67.206736,59.585934,36.890915
49.839855,60.276343,139.193256,144.569471,98.970399,99.089143,29.157205,14.258119,136.479755,1.687396,60.470388,50.692990,143.751120,140.346983,141.501410,136.513756,97.181017,134.774934,-0.000742,0.010306,32.000000,-235.750627,136.780086,-0.024604,24.357912,0.696123,417447.620600,0.988477,20.183113,0.842341,2.791243,11.612310,14.170539,167.804058,32.000000,182.103347,168.777439,162.575915,150.730886,32.000000,146.554464,70.135927,61.895639,91.393614,93.594937,38.425985,59.000000,58.084935,29.900000,67.207055,59.581292,36.812925
49.841701,60.275766,139.379575,144.569602,99.020958,99.101536,29.157534,14.258307,136.487269,1.687095,60.463531,50.698553,143.749378,140.356357,141.498830,136.519761,97.180071,134.779877,-0.000743,0.010309,32.000000,-235.750432,136.790010,-0.024610,24.362872,0.696727,417466.922930,0.987321,20.178811,0.848565,2.793969,8.953420,12.850174,167.780344,32.000000,182.122273,168.799519,158.390545,150.705946,32.000000,146.575181,70.133124,61.893588,91.385887,93.594937,38.515974,59.000000,58.079994,29.900000,67.207294,59.584518,36.966190
49.851091,60.272996,139.313214,144.569443,99.049901,99.113771,29.213829,14.258390,136.494827,1.687085,60.451245,50.702231,143.748907,140.364892,141.498009,136.528124,97.182541,134.787931,-0.000744,0.010306,32.000000,-235.750366,136.797717,-0.024635,24.368491,0.696398,417522.859917,0.987643,20.174370,0.856006,2.792810,8.807986,11.891255,167.747178,32.000000,182.163143,168.796545,154.157040,150.714011,32.000000,146.569992,70.131153,61.891735,91.379089,93.594937,38.471561,59.000000,58.068423,29.900000,67.207060,59.574958,37.013218
49.856496,60.266195,139.313762,144.568381,99.070445,99.126088,29.140401,14.258447,136.503012,1.687161,60.434691,50.708045,143.746412,140.371999,141.499649,136.533543,97.184967,134.793101,-0.000743,0.010301,32.000000,-235.750283,136.805394,-0.024678,24.373327,0.697238,417575.264361,0.987713,20.171883,0.859361,2.796445,9.170941,10.273074,167.730538,32.000000,182.176809,168.778117,149.931869,150.738821,32.000000,146.537120,70.128782,61.890711,91.372599,93.594937,38.468170,59.000000,58.053828,29.900000,67.206439,59.577761,36.901700
49.853317,60.259404,139.479881,144.566877,99.090224,99.138415,29.147647,14.258412,136.513435,1.687650,60.422522,50.711888,143.744823,140.377891,141.502603,136.542005,97.184080,134.799233,-0.000742,0.010300,32.000000,-235.750377,136.812759,-0.024702,24.378137,0.696677,417612.180821,0.985721,20.159400,0.860813,2.794587,12.377468,6.633808,167.740368,32.000000,182.168197,168.748456,145.772055,150.770663,32.000000,146.500983,70.127191,61.888937,91.366336,93.594937,38.526059,59.000000,58.051041,29.900000,67.205622,59.584065,36.810798
49.862779,60.253235,139.528338,144.565097,99.152560,99.142609,29.159894,14.258345,136.521928,1.687435,60.414889,50.715356,143.744407,140.387305,141.505142,136.546872,97.182584,134.805119,-0.000743,0.010286,32.000000,-235.750374,136.816596,-0.024683,24.383581,0.696530,417647.565961,0.988192,20.147008,0.860903,2.794295,11.243324,11.855076,167.767301,32.000000,182.146614,168.737455,141.668558,150.781889,32.000000,146.492753,70.126943,61.887391,91.361139,93.594937,38.600222,59.000000,58.041661,29.900000,67.204803,59.581499,36.846161
49.862962,60.248297,139.561623,144.563206,99.152788,99.154965,29.196789,14.258287,136.528830,1.687130,60.409203,50.718629,143.747583,140.395473,141.505489,136.550770,97.183946,134.810019,-0.000742,0.010300,32.000000,-235.750443,136.823195,-0.024664,24.388324,0.697335,417694.273020,0.988120,20.143507,0.864776,2.797805,12.135729,7.326380,167.794470,32.000000,182.126869,168.755030,137.591378,150.765635,32.000000,146.499938,70.126800,61.886040,91.356002,93.594937,38.640931,59.000000,58.030298,29.900000,67.204245,59.580643,36.866997
49.866783,60.244324,139.501544,144.561164,99.185788,99.167329,29.165952,14.258349,136.535854,1.687104,60.408270,50.721479,143.747601,140.401405,141.503410,136.555405,97.186531,134.815789,-0.000743,0.010272,32.000000,-235.750412,136.828115,-0.024673,24.392574,0.697289,417700.693637,0.987525,20.127551,0.869138,2.798246,5.987829,8.109710,167.797332,32.000000,182.122551,168.788947,133.476961,150.729158,32.000000,146.528699,70.127770,61.885168,91.352356,93.594937,38.639874,59.000000,58.022706,29.900000,67.203776,59.572333,36.828039
49.872195,60.240801,139.531940,144.558933,99.187377,99.179582,29.153864,14.258397,136.541688,1.686785,60.408863,50.727510,143.746599,140.404597,141.501565,136.559208,97.188164,134.817903,-0.000743,0.010270,32.000000,-235.750359,136.834585,-0.024691,24.396627,0.697391,417744.155938,0.986383,20.122424,0.870161,2.798904,9.892126,10.060406,167.779828,32.000000,182.148081,168.807294,129.300672,150.707400,32.000000,146.558185,70.128213,61.884505,91.349010,93.594937,38.625518,59.000000,58.013738,29.900000,67.203383,59.595385,36.728920
49.871927,60.238102,139.570527,144.556681,99.155445,99.191660,29.153998,14.258456,136.544949,1.686825,60.410931,50.730315,143.743365,140.405608,141.499746,136.561925,97.189601,134.819621,-0.000745,0.010295,32.000000,-235.750177,136.837393,-0.024610,24.399699,0.696992,417783.684760,0.987456,20.114500,0.870385,2.797484,15.176339,9.689816,167.750379,32.000000,182.183714,168.804946,129.171928,150.706571,32.000000,146.551053,70.128269,61.882856,91.346255,93.594937,38.618867,59.000000,58.004415,29.900000,67.203053,59.583701,36.746234
49.872196,60.236602,139.716403,144.554581,99.184497,99.203586,29.155084,14.258419,136.546443,1.686517,60.412302,50.730819,143.739862,140.406752,141.497424,136.562616,97.193424,134.823964,-0.000744,0.010314,32.000000,-235.750121,136.836307,-0.024528,24.402480,0.697023,417824.415709,0.987860,20.105379,0.869782,2.797790,9.004243,9.254932,167.726979,32.000000,182.203380,168.782016,129.117753,150.724274,32.000000,146.518549,70.127226,61.880844,91.342621,93.594937,38.763155,59.000000,57.999286,29.900000,67.202979,59.579305,36.770886
49.874454,60.237822,139.578146,144.553175,99.160098,99.204161,29.140905,14.258516,136.549775,1.686680,60.413934,50.733307,143.739457,140.406789,141.498625,136.562894,97.192171,134.822355,-0.000745,0.010331,32.000000,-235.749998,136.835250,-0.024528,24.405383,0.697210,417869.164278,0.987975,20.102957,0.869180,2.798579,11.920447,7.871804,167.731503,32.000000,182.202829,168.748663,129.173469,150.759497,32.000000,146.488492,70.126990,61.878887,91.341574,93.594937,38.730004,59.000000,57.993880,29.900000,67.203165,59.593979,36.878296
49.877392,60.240064,139.678101,144.552204,99.132068,99.212456,29.155862,14.258533,136.548306,1.686904,60.417758,50.734211,143.739985,140.407581,141.501184,136.561860,97.192802,134.820059,-0.000746,0.010345,32.000000,-235.750073,136.835308,-0.024535,24.408591,0.697924,417910.202089,0.988047,20.101180,0.867472,2.801489,7.052352,5.634986,167.755312,32.000000,182.181184,168.730017,129.311600,150.769086,32.000000,146.471885,70.126734,61.877518,91.341654,93.594937,38.734917,59.000000,57.980401,29.900000,67.203555,59.587714,36.820262
49.880174,60.242499,139.685913,144.551471,99.117399,99.220619,29.158690,14.258469,136.545949,1.686666,60.420147,50.733150,143.743206,140.406124,141.499620,136.557612,97.193032,134.820769,-0.000745,0.010360,32.000000,-235.750176,136.833998,-0.024559,24.411623,0.697130,417914.848978,0.988487,20.100065,0.867942,2.798590,23.217373,6.893806,167.788703,32.000000,182.158970,168.741641,129.434575,150.752474,32.000000,146.485341,70.126278,61.876133,91.343590,93.594937,38.761478,59.000000,57.972350,29.900000,67.204093,59.576906,36.889814
49.884635,60.244296,139.776691,144.550776,99.054013,99.220676,29.149203,14.258386,136.543275,1.686518,60.423384,50.731397,143.743610,140.404302,141.496221,136.553095,97.194253,134.818117,-0.000744,0.010351,32.000000,-235.750226,136.833637,-0.024583,24.414511,0.697547,417950.052606,0.988005,20.099269,0.866194,2.800429,6.481996,15.710650,167.794675,32.000000,182.153792,168.768911,129.451330,150.722891,32.000000,146.516494,70.125625,61.873793,91.347337,93.594937,38.849449,59.000000,57.961022,29.900000,67.204495,59.577486,36.847775
49.884677,60.244725,139.672871,144.550040,99.062590,99.232736,29.157349,14.258266,136.543147,1.686168,60.428213,50.734338,143.742479,140.400858,141.493304,136.547610,97.197275,134.814513,-0.000744,0.010304,32.000000,-235.750326,136.834800,-0.024569,24.416294,0.697512,417985.045708,0.987936,20.098828,0.866309,2.800430,6.512971,11.869602,167.777184,32.000000,182.175770,168.788447,129.354845,150.699430,32.000000,146.541625,70.125303,61.872093,91.352577,93.594937,38.808355,59.000000,57.950514,29.900000,67.204767,59.576866,36.747922
49.884930,60.244450,139.481292,144.549019,99.077031,99.240956,29.192556,14.258315,136.537543,1.686517,60.429041,50.734860,143.741239,140.396910,141.491923,136.544030,97.202086,134.810824,-0.000744,0.010260,32.000000,-235.750081,136.834875,-0.024574,24.417479,0.697809,417982.562535,0.988166,20.096013,0.863796,2.801999,10.663396,8.163946,167.748745,32.000000,182.215115,168.786624,129.212981,150.695188,32.000000,146.537761,70.124882,61.870428,91.358274,93.594937,38.766730,59.000000,57.945353,29.900000,67.204923,59.581567,36.871619
49.880565,60.243458,139.437937,144.547722,99.117632,99.249086,29.150753,14.258305,136.532767,1.686396,60.423675,50.733709,143.739937,140.395123,141.490402,136.540137,97.204632,134.806684,-0.000745,0.010214,32.000000,-235.750125,136.832345,-0.024588,24.418679,0.697338,418028.203909,0.988010,20.096399,0.859021,2.799915,7.497119,5.209006,167.730720,32.000000,182.235197,168.763386,129.145492,150.717852,32.000000,146.511478,70.123271,61.867854,91.363222,93.594937,38.714103,59.000000,57.941563,29.900000,67.204979,59.580004,36.822023
49.887172,60.241735,139.387690,144.546157,99.129471,99.249695,29.155494,14.258392,136.528131,1.685939,60.419642,50.729077,143.738336,140.391731,141.491684,136.534078,97.206632,134.797799,-0.000747,0.010200,32.000000,-235.750047,136.827658,-0.024612,24.418662,0.696418,418053.079783,0.986894,20.095861,0.852413,2.796061,9.305628,7.825392,167.736035,32.000000,182.237581,168.731051,129.182688,150.754821,32.000000,146.475663,70.121965,61.865257,91.368231,93.594937,38.671764,59.000000,57.931976,29.900000,67.204876,59.576089,36.854598
49.886662,60.240161,139.387612,144.544684,99.170022,99.245753,29.167162,14.258476,136.522970,1.686058,60.421341,50.724025,143.737761,140.381539,141.493501,136.525813,97.206538,134.790000,-0.000747,0.010208,32.000000,-235.749897,136.820779,-0.024608,24.417244,0.696291,418083.927833,0.988483,20.099382,0.847851,2.795436,9.267701,10.711658,167.762939,32.000000,182.216825,168.713823,129.313656,150.763698,32.000000,146.460259,70.120902,61.863053,91.373235,93.594937,38.663346,59.000000,57.922350,29.900000,67.204787,59.577830,36.878149
49.883047,60.241114,139.516326,144.543769,99.262206,99.241895,29.150850,14.258599,136.515651,1.686229,60.428163,50.717741,143.740857,140.374153,141.491237,136.516057,97.208138,134.782962,-0.000747,0.010183,32.000000,-235.749705,136.812075,-0.024542,24.416032,0.695949,418076.416851,0.988179,20.090828,0.841526,2.794059,5.709683,8.623012,167.794026,32.000000,182.193219,168.720249,129.438121,150.754597,32.000000,146.463857,70.119440,61.860570,91.378214,93.594937,38.728778,59.000000,57.915468,29.900000,67.204885,59.585875,36.810137
49.885057,60.244148,139.388950,144.543376,99.337278,99.242068,29.171600,14.258596,136.504988,1.686321,60.439057,50.714156,143.741756,140.365161,141.485237,136.506463,97.207233,134.774922,-0.000750,0.010186,32.000000,-235.749710,136.804970,-0.024528,24.414444,0.695963,418058.117979,0.987752,20.089780,0.837822,2.794086,6.160532,8.145894,167.799038,32.000000,182.184410,168.745366,129.462965,150.724453,32.000000,146.494926,70.117113,61.857382,91.382771,93.594937,38.726437,59.000000,57.912430,29.900000,67.205347,59.576060,36.864282
49.877540,60.248814,139.251925,144.543468,99.331232,99.242062,29.164133,14.258658,136.492173,1.686150,60.452875,50.709695,143.741945,140.356592,141.481185,136.495634,97.211677,134.767935,-0.000749,0.010198,32.000000,-235.749599,136.794344,-0.024519,24.412193,0.696660,418041.899435,0.988347,20.094471,0.832795,2.796869,7.175100,7.103577,167.787885,32.000000,182.205837,168.768729,129.371923,150.702137,32.000000,146.529641,70.116086,61.855939,91.388391,93.594937,38.643030,59.000000,57.903615,29.900000,67.206161,59.583406,36.733542
49.876086,60.253612,139.054315,144.544095,99.281399,99.238029,29.195160,14.258531,136.479270,1.686520,60.464243,50.704023,143.739611,140.346879,141.477368,136.482672,97.214256,134.757935,-0.000750,0.010166,32.000000,-235.749812,136.784016,-0.024579,24.410018,0.696054,418046.639572,0.987610,20.095427,0.829785,2.794202,6.742568,7.986857,167.757151,32.000000,182.241783,168.767929,129.227860,150.695845,32.000000,146.534092,70.115346,61.854621,91.394182,93.594937,38.505715,59.000000,57.907327,29.900000,67.206991,59.571024,36.858560
49.877026,60.258542,139.009735,144.544952,99.198855,99.234031,29.163229,14.258520,136.468477,1.686512,60.469654,50.701380,143.737441,140.335711,141.474709,136.470879,97.214921,134.744943,-0.000749,0.010136,32.000000,-235.749951,136.771752,-0.024532,24.408000,0.695574,418048.996425,0.988039,20.107866,0.821939,2.791876,9.839192,12.693984,167.735456,32.000000,182.268389,168.747323,129.142754,150.711038,32.000000,146.511720,70.113920,61.853475,91.399611,93.594937,38.491042,59.000000,57.896217,29.900000,67.207840,59.571595,36.790915
49.872366,60.263392,139.163481,144.546003,99.187065,99.230042,29.154235,14.258459,136.455257,1.686487,60.473418,50.696288,143.738291,140.324262,141.474385,136.458539,97.215939,134.731997,-0.000750,0.010131,32.000000,-235.750019,136.760059,-0.024444,24.404819,0.694664,418034.147667,0.986993,20.114167,0.814490,2.787996,10.238162,20.726241,167.736720,32.000000,182.272957,168.711318,129.162024,150.743531,32.000000,146.487458,70.112897,61.851369,91.405133,93.594937,38.513441,59.000000,57.890983,29.900000,67.208711,59.586445,36.746601
49.862745,60.267951,139.202690,144.547217,99.143031,99.218027,29.209294,14.258620,136.443041,1.686230,60.476487,50.690924,143.741174,140.314500,141.476133,136.446171,97.216157,134.718633,-0.000752,0.010168,32.000000,-235.749802,136.750745,-0.024429,24.402073,0.694472,418021.617314,0.988026,20.118125,0.807497,2.787049,10.307860,15.859121,167.765456,32.000000,182.255468,168.689744,132.017728,150.762477,32.000000,146.468067,70.112939,61.849999,91.412286,93.594937,38.620158,59.000000,57.896984,29.900000,67.209522,59.591520,36.858560
49.865434,60.271743,139.196272,144.548346,99.113047,99.205926,29.154192,14.258576,136.430659,1.685859,60.483329,50.685317,143.742643,140.301456,141.475417,136.433963,97.217897,134.708548,-0.000752,0.010172,32.000000,-235.749938,136.740726,-0.024464,24.399669,0.695374,418011.956249,0.988405,20.127793,0.800173,2.790393,10.171382,10.214891,167.803447,32.000000,182.227332,168.694329,136.227386,150.750413,32.000000,146.470873,70.112184,61.848563,91.419788,93.594937,38.616985,59.000000,57.890310,29.900000,67.210262,59.568074,36.787834
49.865959,60.275739,139.161375,144.549482,99.133704,99.193614,29.149586,14.258470,136.419624,1.685334,60.493148,50.680853,143.743970,140.288377,141.473764,136.421307,97.218135,134.694393,-0.000753,0.010141,32.000000,-235.750139,136.727753,-0.024497,24.396599,0.695722,417973.472050,0.986644,20.142303,0.793446,2.791717,9.704747,12.832096,167.817294,32.000000,182.218319,168.717467,137.609435,150.724290,32.000000,146.504945,70.111752,61.847615,91.427860,93.594937,38.589768,59.000000,57.886372,29.900000,67.210982,59.587803,36.763622
49.859888,60.279624,139.214120,144.550634,99.118723,99.181547,29.153565,14.258422,136.408598,1.685013,60.502650,50.678025,143.743707,140.276213,141.470444,136.408642,97.220260,134.682834,-0.000752,0.010127,32.000000,-235.750081,136.714601,-0.024496,24.394316,0.695639,417922.065028,0.988340,20.143314,0.786795,2.791438,5.734763,15.829054,167.810160,32.000000,182.235803,168.741479,137.531124,150.702284,32.000000,146.545091,70.110044,61.846192,91.436391,93.594937,38.633316,59.000000,57.886502,29.900000,67.211734,59.581941,36.852324
49.856080,60.283087,139.145867,144.551814,99.056101,99.177342,29.155666,14.258370,136.396133,1.684652,60.504754,50.675929,143.740776,140.264020,141.467176,136.397044,97.225320,134.670064,-0.000752,0.010135,32.000000,-235.750143,136.704586,-0.024561,24.391582,0.695459,417874.284322,0.988372,20.146766,0.779661,2.790709,6.130900,8.408573,167.787985,32.000000,182.265575,168.746991,137.379367,150.693211,32.000000,146.543612,70.108889,61.844472,91.443356,93.594937,38.601399,59.000000,57.883580,29.900000,67.212397,59.587822,36.860687
49.850879,60.284612,139.181877,144.552651,98.973124,99.173403,29.206234,14.258250,136.385330,1.684089,60.503318,50.672628,143.738354,140.251884,141.466894,136.385225,97.229608,134.659287,-0.000752,0.010109,32.000000,-235.750408,136.695070,-0.024575,24.389022,0.695809,417828.138611,0.988259,20.156930,0.771903,2.792107,6.162010,7.449813,167.766929,32.000000,182.292142,168.728490,137.285362,150.713359,32.000000,146.535623,70.108136,61.844210,91.449546,93.594937,38.609673,59.000000,57.885333,29.900000,67.212877,59.582128,36.746528
49.845617,60.285098,139.285098,144.553225,98.975298,99.161317,29.198442,14.257854,136.373069,1.683974,60.496426,50.670542,143.736378,140.239178,141.469518,136.372941,97.230921,134.645803,-0.000753,0.010106,32.000000,-235.750847,136.683466,-0.024588,24.386193,0.695589,417807.417929,0.988238,20.164331,0.760622,2.790951,7.191819,8.254312,167.768802,32.000000,182.297786,168.695548,137.288934,150.758267,32.000000,146.503621,70.107287,61.842595,91.455560,93.594937,38.648756,59.000000,57.885826,29.900000,67.213190,59.580063,36.827966
49.848225,60.284730,139.145039,144.553476,98.929877,99.161383,29.165571,14.257761,136.363129,1.683865,60.489568,50.669010,143.735279,140.227397,141.472561,136.360858,97.233449,134.638320,-0.000753,0.010100,32.000000,-235.750956,136.673810,-0.024553,24.383366,0.695892,417788.363047,0.986605,20.171236,0.751083,2.791964,7.609234,7.247579,167.794642,32.000000,182.276459,168.674272,137.397805,150.782690,32.000000,146.476816,70.107447,61.841126,91.462355,93.594937,38.593612,59.000000,57.883179,29.900000,67.213355,59.585668,36.856139
49.847189,60.283691,139.180157,144.553342,98.936780,99.161396,29.163326,14.257721,136.352533,1.683681,60.484558,50.665380,143.737135,140.216988,141.473011,136.349945,97.233744,134.629774,-0.000753,0.010088,32.000000,-235.750786,136.661081,-0.024520,24.380271,0.696482,417738.663067,0.986864,20.177166,0.743199,2.794330,13.173337,6.357397,167.833941,32.000000,182.246792,168.675920,140.244613,150.778305,32.000000,146.485192,70.106651,61.839179,91.469127,93.594937,38.616751,59.000000,57.876655,29.900000,67.213375,59.587360,36.780130
49.839103,60.281886,139.230805,144.552916,98.898246,99.161178,29.166267,14.257652,136.342964,1.683029,60.484292,50.662302,143.735742,140.206347,141.471023,136.338504,97.231734,134.620907,-0.000753,0.010055,32.000000,-235.750933,136.651212,-0.024499,24.377620,0.695833,417731.800579,0.987919,20.174099,0.737024,2.791374,10.238255,8.641215,167.851355,32.000000,182.227105,168.694609,144.382255,150.763225,32.000000,146.515779,70.104936,61.837745,91.474898,93.594937,38.610272,59.000000,57.881324,29.900000,67.213321,59.576443,36.858266
49.834902,60.280916,139.310745,144.552321,98.878816,99.161202,29.165676,14.257581,136.332329,1.682731,60.492246,50.656251,143.735789,140.195051,141.469613,136.326402,97.234114,134.611534,-0.000753,0.010041,32.000000,-235.750936,136.640824,-0.024461,24.374547,0.696105,417730.485844,0.988015,20.174131,0.732564,2.792137,10.330083,10.905560,167.849276,32.000000,182.237140,168.726089,148.465027,150.734082,32.000000,146.552952,70.104751,61.837763,91.481313,93.594937,38.713334,59.000000,57.883142,29.900000,67.213290,59.577240,36.881670
49.830970,60.281081,139.235149,144.551641,98.880002,99.148959,29.162825,14.257485,136.319925,1.682229,60.500444,50.653987,143.734202,140.183417,141.467781,136.315106,97.238996,134.600163,-0.000754,0.010058,32.000000,-235.751015,136.628841,-0.024444,24.372529,0.696556,417736.065952,0.988085,20.180691,0.730255,2.793606,8.646972,7.385326,167.824290,32.000000,182.265293,168.733693,152.530985,150.722275,32.000000,146.563981,70.104258,61.837319,91.486095,93.594937,38.740098,59.000000,57.887082,29.900000,67.213377,59.589278,36.814466
49.832977,60.282680,139.206969,144.550955,98.840733,99.136773,29.166987,14.257381,136.305185,1.682388,60.503288,50.649060,143.729835,140.171821,141.467661,136.303440,97.245003,134.587409,-0.000755,0.010069,32.000000,-235.751021,136.619345,-0.024312,24.370264,0.697102,417733.397325,0.988194,20.184068,0.723306,2.795445,9.975809,11.991127,167.803261,32.000000,182.292305,168.717021,156.662058,150.739698,32.000000,146.554177,70.103104,61.836506,91.489986,93.594937,38.637129,59.000000,57.881563,29.900000,67.213774,59.588757,36.868097
49.823950,60.285697,139.187877,144.550436,98.756843,99.124517,29.131911,14.257374,136.291116,1.681814,60.504039,50.645387,143.729070,140.157959,141.467815,136.292040,97.247456,134.576251,-0.000755,0.010053,32.000000,-235.751025,136.608884,-0.024274,24.367162,0.696759,417674.662510,0.988255,20.188302,0.712882,2.794149,14.348246,16.342621,167.801249,32.000000,182.293375,168.682371,160.857579,150.770969,32.000000,146.532978,70.102461,61.835106,91.494195,93.594937,38.584550,59.000000,57.885548,29.900000,67.214307,59.576139,36.673967
49.817504,60.289077,139.202128,144.550006,98.705455,99.112040,29.163399,14.257317,136.278687,1.681565,60.504914,50.642089,143.730276,140.144844,141.469254,136.279145,97.246667,134.562826,-0.000755,0.010029,32.000000,-235.751187,136.598211,-0.024273,24.365426,0.696575,417612.722881,0.987953,20.187824,0.700657,2.793471,7.815662,8.514217,167.825952,32.000000,182.270837,168.657544,165.096745,150.794617,32.000000,146.510578,70.102268,61.833398,91.499245,93.594937,38.698221,59.000000,57.891082,29.900000,67.214936,59.576276,36.824664
49.817830,60.292353,139.206435,144.549713,98.764176,99.099886,29.168867,14.257146,136.266483,1.681420,60.507418,50.635258,143.732151,140.131817,141.469470,136.267322,97.249534,134.551983,-0.000755,0.010039,32.000000,-235.751402,136.586899,-0.024263,24.361872,0.696621,417565.886426,0.989225,20.200182,0.692765,2.793594,14.357590,6.161206,167.862526,32.000000,182.237654,168.655495,169.326576,150.792109,32.000000,146.515073,70.101522,61.831539,91.504195,93.594937,38.680478,59.000000,57.886809,29.900000,67.215619,59.587272,36.827379
49.809884,60.295057,139.258067,144.549605,98.789148,99.087774,29.142396,14.257099,136.254312,1.680710,60.510623,50.629879,143.733085,140.119661,141.468110,136.255943,97.252995,134.542938,-0.000755,0.010028,32.000000,-235.751562,136.577813,-0.024277,24.359609,0.696769,417523.283658,0.988182,20.210233,0.687009,2.794241,15.123805,10.228529,167.881510,32.000000,182.219405,168.673007,170.737544,150.763387,32.000000,146.539905,70.101232,61.830091,91.509007,93.594937,38.693038,59.000000,57.896322,29.900000,67.216181,59.582275,36.857312
49.810822,60.296912,139.217354,144.549546,98.739997,99.075780,29.203944,14.257039,136.243966,1.680393,60.516366,50.627541,143.734473,140.109386,141.467201,136.243195,97.252851,134.530413,-0.000756,0.010035,32.000000,-235.751675,136.568582,-0.024274,24.357833,0.696808,417470.402383,0.987877,20.213171,0.678856,2.794309,7.595239,8.447400,167.879625,32.000000,182.226836,168.700070,170.680586,150.735524,32.000000,146.578426,70.102067,61.829898,91.514831,93.594937,38.718323,59.000000,57.892238,29.900000,67.216663,59.579384,36.844620
49.811837,60.297964,139.190372,144.549493,98.724276,99.075935,29.143555,14.256836,136.232411,1.680162,60.515270,50.623493,143.731977,140.099780,141.466013,136.231635,97.254278,134.518574,-0.000755,0.010038,32.000000,-235.751973,136.559283,-0.024226,24.356729,0.697170,417421.644283,0.988833,20.224100,0.670985,2.795792,8.172252,8.660316,167.858560,32.000000,182.248650,168.709324,170.535116,150.717031,32.000000,146.583893,70.103304,61.829413,91.519502,93.594937,38.675702,59.000000,57.897091,29.900000,67.217048,59.577722,36.850636
49.806499,60.297865,139.021330,144.549284,98.695667,99.079837,29.153000,14.256758,136.223237,1.679836,60.510447,50.617793,143.730965,140.088084,141.464837,136.220743,97.257319,134.510688,-0.000753,0.010022,32.000000,-235.751966,136.550534,-0.024207,24.355296,0.696922,417372.887409,0.986614,20.224983,0.665021,2.794922,5.929344,5.566385,167.833877,32.000000,182.279493,168.690410,170.419021,150.732814,32.000000,146.571254,70.104355,61.828211,91.523081,93.594937,38.611952,59.000000,57.897704,29.900000,67.217318,59.583239,36.872646
49.799172,60.296266,139.063961,144.548757,98.678660,99.067537,29.215884,14.256800,136.213083,1.679486,60.503932,50.615274,143.727986,140.078535,141.464703,136.210360,97.260378,134.500158,-0.000753,0.009975,32.000000,-235.751966,136.543006,-0.024224,24.352469,0.696811,417371.391611,0.988641,20.224986,0.657821,2.794323,13.898076,9.618060,167.829147,32.000000,182.283298,168.655839,170.395643,150.768091,32.000000,146.538161,70.105429,61.826879,91.525889,93.594937,38.582299,59.000000,57.903747,29.900000,67.217266,59.583701,36.871326
49.793052,60.294732,138.818700,144.548296,98.697702,99.055278,29.204954,14.256765,136.203383,1.679483,60.500146,50.613451,143.726875,140.067581,141.467355,136.201645,97.259295,134.490589,-0.000753,0.009967,32.000000,-235.751987,136.532812,-0.024284,24.350860,0.696130,417385.510924,0.988476,20.230411,0.650934,2.791229,10.448363,13.365716,167.849011,32.000000,182.264384,168.628274,170.484612,150.795663,32.000000,146.503615,70.107278,61.825775,91.528899,93.594937,38.448955,59.000000,57.912053,29.900000,67.217219,59.585954,36.686660
