OSU 80 Ton Compressor Load Stand
49.885188,60.244483,138.954271,144.554453,99.351659,99.258009,29.192509,14.261859,136.477850,1.666295,60.387738,50.749867,143.759153,140.352635,141.521888,136.487811,97.220760,134.747520,-0.000753,0.010371,32.000000,-235.746244,136.815530,-0.024664,24.368255,0.694586,418025.953343,0.988197,20.112528,0.802014,2.782818,6.829709,10.508186,167.782808,32.000000,182.224802,168.773108,127.897229,150.687279,32.000000,146.577926,70.735965,62.038151,91.448322,93.594937,38.368898,59.000000,57.913277,29.900000,67.226867,59.580928,36.882184
49.885595,60.239108,139.005736,144.552059,99.349996,99.258151,29.161367,14.261822,136.481801,1.666860,60.383331,50.754180,143.756371,140.355831,141.521246,136.491082,97.222709,134.750778,-0.000754,0.010361,32.000000,-235.746246,136.819557,-0.024708,24.370330,0.694762,418064.212187,0.987918,20.103646,0.802080,2.783256,10.829328,9.665297,167.758719,32.000000,182.244734,168.750792,132.059398,150.708053,32.000000,146.556844,70.729731,62.039468,91.433832,93.594937,38.456738,59.000000,57.904859,29.900000,67.226241,59.583869,36.744033
49.882630,60.236520,138.958470,144.550135,99.312445,99.258198,29.166234,14.261777,136.484954,1.667378,60.375816,50.756113,143.753098,140.362345,141.522549,136.497143,97.225495,134.757535,-0.000754,0.010349,32.000000,-235.746296,136.822515,-0.024681,24.371770,0.695337,418088.562157,0.987059,20.095628,0.802914,2.785482,9.982451,10.999987,167.760164,32.000000,182.239593,168.724493,136.271037,150.746623,32.000000,146.516624,70.724619,62.040205,91.421075,93.594937,38.409962,59.000000,57.899710,29.900000,67.225879,59.578253,36.857239
49.884073,60.233893,139.008745,144.548399,99.291319,99.258187,29.134197,14.261871,136.489152,1.667339,60.369067,50.760014,143.752702,140.366852,141.523241,136.505326,97.226490,134.764108,-0.000754,0.010341,32.000000,-235.746164,136.827134,-0.024665,24.369947,0.695518,418078.426133,0.988092,20.089833,0.802551,2.786491,9.642300,14.115441,167.781189,32.000000,182.216774,168.705517,137.789375,150.761359,32.000000,146.499590,70.718198,62.041489,91.408782,93.594937,38.443359,59.000000,57.893686,29.900000,67.225645,59.579571,36.857679
49.892712,60.231211,139.059722,144.546695,99.252525,99.258250,29.154652,14.261774,136.492977,1.667343,60.365773,50.764293,143.752284,140.372603,141.521070,136.510953,97.222943,134.768920,-0.000754,0.010338,32.000000,-235.746301,136.829564,-0.024634,24.368276,0.695289,418072.257061,0.987985,20.090308,0.803056,2.785709,6.362494,11.225653,167.814118,32.000000,182.188947,168.712604,133.711421,150.757143,32.000000,146.505509,70.710174,62.041836,91.396524,93.594937,38.478493,59.000000,57.879318,29.900000,67.225404,59.579748,37.052029
49.891729,60.228457,139.145721,144.544862,99.239335,99.258229,29.206546,14.261949,136.497657,1.667817,60.367800,50.768816,143.750563,140.379067,141.515893,136.515927,97.222679,134.775715,-0.000754,0.010334,32.000000,-235.746128,136.833282,-0.024629,24.366767,0.695557,418065.763080,0.989033,20.086189,0.805262,2.786636,5.173573,10.337050,167.820044,32.000000,182.173826,168.738325,129.610104,150.730413,32.000000,146.527003,70.701645,62.042367,91.384525,93.594937,38.517560,59.000000,57.866426,29.900000,67.225147,59.584528,36.790768
49.885874,60.227064,139.274697,144.543113,99.259003,99.258180,29.141825,14.262059,136.501748,1.667664,60.376919,50.772769,143.749505,140.384991,141.512041,136.520057,97.221726,134.784336,-0.000754,0.010353,32.000000,-235.745974,136.835052,-0.024615,24.368352,0.695721,418064.047983,0.988145,20.074577,0.811152,2.787175,11.468228,17.388150,167.804667,32.000000,182.188770,168.763808,129.526647,150.704105,32.000000,146.556323,70.692326,62.043474,91.374042,93.594937,38.625426,59.000000,57.867486,29.900000,67.225018,59.570946,36.859440
49.883614,60.226786,139.402117,144.541565,99.286897,99.258072,29.149245,14.261918,136.507426,1.667479,60.382863,50.776156,143.748745,140.387691,141.509182,136.524432,97.221710,134.790992,-0.000755,0.010394,32.000000,-235.746035,136.839346,-0.024606,24.371053,0.696196,418061.058352,0.986403,20.072841,0.814725,2.788954,12.001721,8.362358,167.773566,32.000000,182.222526,168.761240,129.385177,150.703701,32.000000,146.558259,70.682634,62.044711,91.364186,93.594937,38.665228,59.000000,57.861402,29.900000,67.225033,59.584370,36.906102
49.885228,60.227045,139.305648,144.540249,99.275857,99.270234,29.182124,14.261948,136.512676,1.667752,60.382107,50.780044,143.746998,140.390248,141.508669,136.530522,97.224007,134.796809,-0.000754,0.010380,32.000000,-235.745979,136.845757,-0.024383,24.374676,0.696879,418065.008463,0.988717,20.077499,0.819876,2.791866,10.111112,7.130696,167.745951,32.000000,182.246995,168.743268,129.302583,150.722067,32.000000,146.526413,70.673260,62.045542,91.353656,93.594937,38.636744,59.000000,57.853383,29.900000,67.225208,59.582452,36.831561
49.885271,60.227259,139.272047,144.539194,99.181387,99.274265,29.192405,14.261936,136.516512,1.668350,60.376115,50.784101,143.743547,140.394382,141.510089,136.536420,97.224664,134.805732,-0.000755,0.010414,32.000000,-235.745958,136.851595,-0.024385,24.378561,0.697461,418065.671011,0.988513,20.079558,0.823134,2.794547,8.957897,12.424184,167.742855,32.000000,182.246393,168.711779,132.099819,150.760784,32.000000,146.489828,70.664480,62.047474,91.343547,93.594937,38.658887,59.000000,57.846611,29.900000,67.225373,59.583367,36.837063
49.893376,60.225940,139.324834,144.537964,99.160811,99.274239,29.161567,14.262022,136.523789,1.669096,60.369615,50.787021,143.742770,140.400511,141.510433,136.542902,97.225945,134.810048,-0.000755,0.010412,32.000000,-235.745808,136.854937,-0.024434,24.381679,0.696942,418111.911335,0.987486,20.078148,0.823668,2.792523,5.886090,7.396392,167.763429,32.000000,182.224806,168.690085,132.099819,150.782200,32.000000,146.467960,70.655153,62.048303,91.334224,93.594937,38.669146,59.000000,57.830752,29.900000,67.225392,59.587114,36.818501
49.894477,60.224170,139.285051,144.536712,99.170896,99.274349,29.154695,14.261999,136.530048,1.669979,60.366657,50.790717,143.743559,140.406662,141.508977,136.547281,97.224158,134.816568,-0.000753,0.010439,32.000000,-235.745744,136.858487,-0.024416,24.383218,0.696691,418128.427157,0.987178,20.078319,0.827356,2.791847,8.199964,8.413866,167.797973,32.000000,182.191896,168.696782,129.387755,150.781659,32.000000,146.460384,70.646622,62.049188,91.325661,93.594937,38.677098,59.000000,57.821455,29.900000,67.225305,59.582216,36.747408
49.895649,60.222195,139.227382,144.535440,99.120163,99.274517,29.150166,14.261968,136.534503,1.669897,60.367120,50.791621,143.744102,140.411954,141.505070,136.550425,97.223535,134.821604,-0.000754,0.010437,32.000000,-235.745843,136.860482,-0.024388,24.382542,0.696732,418119.202101,0.988042,20.068621,0.828176,2.792452,9.654474,6.416403,167.807906,32.000000,182.172473,168.721021,129.437674,150.756531,32.000000,146.485922,70.636687,62.050169,91.317412,93.594937,38.688473,59.000000,57.810421,29.900000,67.225152,59.579118,36.838971
49.894598,60.220257,139.334727,144.534151,99.092112,99.274522,29.195687,14.262012,136.536644,1.669913,60.374072,50.792039,143.742180,140.415634,141.500351,136.553122,97.221887,134.824707,-0.000754,0.010439,32.000000,-235.745852,136.863075,-0.024366,24.380784,0.696476,418119.515086,0.988247,20.065712,0.833139,2.791593,6.222631,11.597456,167.799399,32.000000,182.184842,168.748206,129.371521,150.730623,32.000000,146.519679,70.626807,62.051544,91.310325,93.594937,38.641254,59.000000,57.804750,29.900000,67.225006,59.569205,36.844547
49.895004,60.220216,139.175113,144.533130,99.120577,99.274724,29.154228,14.262095,136.536585,1.670191,60.384290,50.792105,143.740112,140.417376,141.498787,136.556289,97.221672,134.826793,-0.000753,0.010423,32.000000,-235.745893,136.866070,-0.024356,24.378952,0.696189,418118.336196,0.988371,20.062525,0.836213,2.790371,7.615675,5.996416,167.768225,32.000000,182.210352,168.750613,129.230548,150.717989,32.000000,146.516729,70.616831,62.053262,91.303656,93.594937,38.572628,59.000000,57.801985,29.900000,67.225041,59.583888,36.849902
49.895901,60.221549,139.162302,144.532321,99.127814,99.274842,29.157275,14.262238,136.537004,1.670354,60.392204,50.793684,143.738946,140.417824,141.496181,136.560389,97.228544,134.830578,-0.000753,0.010426,32.000000,-235.745761,136.866424,-0.024346,24.378459,0.696782,418120.103423,0.986848,20.061674,0.839371,2.792581,13.043109,11.471504,167.743429,32.000000,182.241995,168.739458,129.127420,150.735833,32.000000,146.500022,70.607171,62.055643,91.297206,93.594937,38.630538,59.000000,57.784914,29.900000,67.225264,59.572077,36.850049
49.896017,60.223984,139.241076,144.531682,99.209831,99.278965,29.192175,14.262297,136.539233,1.670150,60.397224,50.794483,143.738526,140.417590,141.494517,136.561433,97.229257,134.831772,-0.000753,0.010419,32.000000,-235.745898,136.867808,-0.024303,24.378482,0.696042,418120.636710,0.988245,20.061214,0.840602,2.789360,10.042704,5.903010,167.740030,32.000000,182.241501,168.711514,129.134278,150.763673,32.000000,146.468848,70.596448,62.056669,91.291063,93.594937,38.668550,59.000000,57.778892,29.900000,67.225686,59.581813,36.846454
49.895059,60.227248,139.164740,144.531172,99.248147,99.283020,29.140495,14.262499,136.540478,1.669963,60.400516,50.794524,143.735716,140.416101,141.494153,136.563166,97.228086,134.830610,-0.000753,0.010403,32.000000,-235.745697,136.867308,-0.024296,24.379475,0.695978,418109.473101,0.988127,20.061618,0.835571,2.789053,9.550346,14.649950,167.756909,32.000000,182.218129,168.685632,131.983445,150.785866,32.000000,146.439994,70.584507,62.055568,91.284594,93.594937,38.637572,59.000000,57.771286,29.900000,67.226287,59.578460,36.813145
49.897319,60.231015,139.158239,144.531121,99.263942,99.270876,29.152180,14.262443,136.539314,1.669647,60.407056,50.791235,143.735245,140.413269,141.492350,136.562798,97.229070,134.828702,-0.000752,0.010359,32.000000,-235.745887,136.863456,-0.024255,24.382903,0.696397,418128.472981,0.986990,20.063934,0.835441,2.790625,5.633324,14.481122,167.790285,32.000000,182.190288,168.687197,136.216816,150.780556,32.000000,146.440736,70.573285,62.054411,91.279000,93.594937,38.595432,59.000000,57.758317,29.900000,67.226939,59.586278,36.753204
49.895881,60.234640,139.179912,144.531255,99.237289,99.258759,29.186408,14.262413,136.537761,1.669452,60.414519,50.789682,143.738670,140.409438,141.488231,136.560985,97.228155,134.824880,-0.000753,0.010339,32.000000,-235.746058,136.862210,-0.024230,24.385649,0.696046,418152.508650,0.988810,20.068188,0.836045,2.789149,7.417999,10.156338,167.809073,32.000000,182.171595,168.709330,137.640311,150.756956,32.000000,146.460239,70.562349,62.052814,91.274520,93.594937,38.641463,59.000000,57.755067,29.900000,67.227607,59.575548,36.823417
49.897122,60.237786,139.229366,144.531495,99.235005,99.258665,29.159378,14.262500,136.536873,1.669315,60.422350,50.788157,143.739929,140.406940,141.484489,136.561367,97.228482,134.822455,-0.000754,0.010340,32.000000,-235.746025,136.861419,-0.024257,24.387784,0.695804,418103.313236,0.988254,20.069619,0.834132,2.788892,8.216220,13.123679,167.801998,32.000000,182.181034,168.739661,137.589058,150.729563,32.000000,146.498263,70.551009,62.050582,91.271000,93.594937,38.670002,59.000000,57.743885,29.900000,67.228256,59.583416,36.765016
49.891570,60.240119,139.240356,144.531763,99.173728,99.258911,29.157502,14.262603,136.532643,1.669161,60.423583,50.786467,143.737673,140.405853,141.481268,136.558961,97.233164,134.819193,-0.000752,0.010315,32.000000,-235.745993,136.858468,-0.024259,24.388523,0.695774,418059.301200,0.987015,20.074731,0.833186,2.789407,9.732374,9.959167,167.776486,32.000000,182.210915,168.746070,137.450901,150.714666,32.000000,146.506365,70.539361,62.048634,91.268077,93.594937,38.679583,59.000000,57.740218,29.900000,67.228732,59.584773,36.775728
49.892199,60.239897,139.164622,144.531663,99.137943,99.263205,29.167752,14.262553,136.532660,1.669240,60.422032,50.781999,143.734388,140.401730,141.479125,136.555911,97.233759,134.814283,-0.000752,0.010341,32.000000,-235.746025,136.855200,-0.024262,24.386913,0.695944,418061.431255,0.987910,20.076593,0.831680,2.790329,5.762996,8.973383,167.749850,32.000000,182.237386,168.735498,133.211312,150.727104,32.000000,146.483669,70.527007,62.045769,91.264179,93.594937,38.608474,59.000000,57.735935,29.900000,67.228965,59.576837,36.848949
49.886475,60.238987,139.193977,144.531155,99.153145,99.267089,29.159385,14.262573,136.532475,1.669219,60.421892,50.778646,143.732776,140.396923,141.480304,136.553074,97.240060,134.812650,-0.000752,0.010341,32.000000,-235.746049,136.851853,-0.024265,24.383477,0.696075,418060.563611,0.988103,20.084667,0.825408,2.790859,12.207848,7.522749,167.743035,32.000000,182.243075,168.705570,129.004930,150.756223,32.000000,146.453079,70.515775,62.044979,91.263209,93.594937,38.671123,59.000000,57.728681,29.900000,67.229026,59.582777,36.805442
49.884439,60.238319,139.148295,144.530452,99.195345,99.266982,29.164612,14.262723,136.528404,1.669503,60.422701,50.776345,143.734661,140.393625,141.482397,136.549302,97.238356,134.810166,-0.000751,0.010339,32.000000,-235.746032,136.849919,-0.024306,24.380265,0.695765,418076.531182,0.987784,20.083792,0.822425,2.789306,12.205770,3.531323,167.763726,32.000000,182.228486,168.678003,129.103959,150.783532,32.000000,146.430971,70.503807,62.042541,91.262982,93.594937,38.644433,59.000000,57.724325,29.900000,67.228989,59.585904,36.821656
49.882954,60.238822,139.120952,144.529766,99.156984,99.266969,29.132985,14.262830,136.524233,1.669346,60.426483,50.773332,143.736902,140.387856,141.482551,136.545625,97.236645,134.804872,-0.000752,0.010345,32.000000,-235.745877,136.844826,-0.024332,24.377422,0.696120,418083.375665,0.988229,20.088801,0.815329,2.790215,7.796510,5.447316,167.798886,32.000000,182.199465,168.672736,131.956657,150.783196,32.000000,146.419183,70.491935,62.039266,91.261980,93.594937,38.633823,59.000000,57.722691,29.900000,67.229202,59.580731,36.836036
49.886241,60.241427,139.250180,144.529699,99.117304,99.267045,29.149990,14.262995,136.516353,1.669724,60.433612,50.771892,143.737015,140.380031,141.479597,136.539012,97.236755,134.798488,-0.000752,0.010343,32.000000,-235.745792,136.838963,-0.024312,24.375121,0.696016,418086.944964,0.988093,20.090238,0.815823,2.789413,5.882963,14.338683,167.818734,32.000000,182.182769,168.691732,136.117572,150.759195,32.000000,146.441770,70.479048,62.036076,91.261447,93.594937,38.714219,59.000000,57.713494,29.900000,67.229618,59.581469,36.807203
49.887672,60.244005,139.307974,144.529922,99.079685,99.266916,29.161695,14.262903,136.510486,1.669104,60.439432,50.771819,143.735876,140.374242,141.477519,136.533706,97.233978,134.794043,-0.000750,0.010360,32.000000,-235.745883,136.834365,-0.024318,24.374092,0.695987,418091.346904,0.989199,20.092276,0.814956,2.788948,8.398044,18.417172,167.813772,32.000000,182.190171,168.720514,137.450031,150.727608,32.000000,146.482028,70.466877,62.034024,91.262181,93.594937,38.730571,59.000000,57.702082,29.900000,67.230133,59.577279,36.782184
49.879908,60.246016,139.270581,144.530240,99.067363,99.279007,29.186624,14.262793,136.504955,1.668750,60.443556,50.771041,143.735679,140.366886,141.474741,136.527122,97.235197,134.787719,-0.000751,0.010356,32.000000,-235.745900,136.830036,-0.024315,24.375153,0.696646,418092.874942,0.988558,20.091483,0.811738,2.791354,10.392105,9.596234,167.791011,32.000000,182.213902,168.731179,133.251106,150.715035,32.000000,146.489733,70.454554,62.033130,91.264072,93.594937,38.740495,59.000000,57.703144,29.900000,67.230646,59.579256,36.854965
49.879224,60.246923,139.212636,144.530457,99.067400,99.283031,29.216981,14.262753,136.501373,1.668702,60.441289,50.770490,143.732821,140.361219,141.474882,136.523855,97.239800,134.778595,-0.000752,0.010371,32.000000,-235.745941,136.827190,-0.024323,24.376742,0.696937,418099.687218,0.988136,20.092581,0.812351,2.792433,7.032662,22.329037,167.766743,32.000000,182.244908,168.721256,129.014350,150.718625,32.000000,146.475264,70.443015,62.032567,91.264959,93.594937,38.718657,59.000000,57.697218,29.900000,67.230922,59.574732,36.853497
49.872452,60.245967,139.141017,144.530098,99.107337,99.282949,29.177599,14.262720,136.496145,1.669033,60.439124,50.764993,143.729057,140.355276,141.477564,136.518666,97.240610,134.771113,-0.000751,0.010367,32.000000,-235.746002,136.820960,-0.024328,24.377977,0.696938,418156.132982,0.987586,20.102620,0.808052,2.792118,9.296078,10.065304,167.756305,32.000000,182.252898,168.689449,128.989635,150.752176,32.000000,146.446151,70.432023,62.031622,91.266868,93.594937,38.722503,59.000000,57.700737,29.900000,67.231021,59.578145,36.808376
49.873438,60.245044,139.126657,144.529554,99.094126,99.282721,29.195944,14.262758,136.490621,1.668988,60.436867,50.760957,143.730867,140.347721,141.480077,136.513867,97.242181,134.763801,-0.000751,0.010360,32.000000,-235.745890,136.815500,-0.024280,24.378639,0.696647,418165.455649,0.986617,20.104233,0.799007,2.790994,18.050443,8.153048,167.772604,32.000000,182.239169,168.659348,131.820004,150.780450,32.000000,146.414358,70.420093,62.029730,91.269275,93.594937,38.637251,59.000000,57.690286,29.900000,67.231032,59.579059,36.751150
49.868713,60.244796,139.068877,144.528971,99.038817,99.282661,29.200849,14.262650,136.485845,1.668912,60.440420,50.758084,143.733194,140.340645,141.480631,136.506550,97.243300,134.758070,-0.000750,0.010335,32.000000,-235.746031,136.809748,-0.024311,24.377413,0.696359,418166.878952,0.988093,20.110280,0.794553,2.789937,6.309758,6.226030,167.807229,32.000000,182.211071,168.653183,136.049697,150.779142,32.000000,146.406125,70.407919,62.026830,91.271146,93.594937,38.673645,59.000000,57.688946,29.900000,67.231048,59.583308,36.876681
49.865480,60.245868,138.953200,144.528494,99.083022,99.282522,29.156917,14.262537,136.480006,1.668298,60.447668,50.754378,143.736408,140.333732,141.479329,136.498975,97.241881,134.752548,-0.000750,0.010319,32.000000,-235.746130,136.801910,-0.024320,24.375026,0.696257,418160.533616,0.987446,20.108336,0.789422,2.789594,12.415476,11.347344,167.833080,32.000000,182.186631,168.667739,137.504690,150.761184,32.000000,146.429819,70.396644,62.025261,91.273957,93.594937,38.574917,59.000000,57.686401,29.900000,67.231347,59.578165,36.851737
49.873384,60.247690,138.834603,144.528050,99.070075,99.282430,29.137629,14.262579,136.473474,1.667709,60.456612,50.751652,143.735542,140.329427,141.476985,136.493679,97.244628,134.747024,-0.000748,0.010320,32.000000,-235.746087,136.796721,-0.024345,24.369944,0.696077,418160.911628,0.987382,20.112976,0.785512,2.788700,5.234792,19.352547,167.834628,32.000000,182.187771,168.701332,137.475854,150.729413,32.000000,146.466223,70.385514,62.023583,91.277200,93.594937,38.491850,59.000000,57.676813,29.900000,67.231719,59.583692,36.784972
49.874818,60.249286,138.716556,144.527690,99.121949,99.282254,29.192222,14.262666,136.468357,1.667483,60.464248,50.750030,143.733885,140.321511,141.474844,136.488037,97.244166,134.738262,-0.000747,0.010331,32.000000,-235.746094,136.791531,-0.024306,24.365657,0.695620,418166.657249,0.988941,20.117390,0.784241,2.786561,18.172082,7.760117,167.813808,32.000000,182.208000,168.716598,137.342223,150.701952,32.000000,146.479531,70.374319,62.021257,91.279844,93.594937,38.453253,59.000000,57.664612,29.900000,67.232111,59.585216,36.743960
49.869561,60.250757,138.722638,144.527411,99.131785,99.282160,29.148768,14.262778,136.461597,1.667331,60.469560,50.744212,143.733107,140.313161,141.474149,136.481777,97.244534,134.731290,-0.000748,0.010345,32.000000,-235.746011,136.784294,-0.024174,24.364266,0.695060,418158.485974,0.989428,20.111038,0.778805,2.783741,9.766451,12.123121,167.788166,32.000000,182.238348,168.709062,137.214299,150.708276,32.000000,146.472657,70.362621,62.019303,91.280886,93.594937,38.428892,59.000000,57.664124,29.900000,67.232473,59.580456,36.815493
49.866218,60.252199,138.883467,144.527211,99.161212,99.282060,29.152802,14.262656,136.453552,1.667063,60.469833,50.738763,143.730404,140.304517,141.474460,136.471625,97.247124,134.723009,-0.000748,0.010355,32.000000,-235.746173,136.777388,-0.024119,24.364795,0.694579,418159.570445,0.987548,20.111152,0.774999,2.781294,10.351173,7.716055,167.773904,32.000000,182.247120,168.679725,139.975968,150.734409,32.000000,146.441038,70.350228,62.015818,91.280661,93.594937,38.460379,59.000000,57.661412,29.900000,67.232829,59.588058,36.759074
49.859821,60.254112,138.835308,144.527252,99.160821,99.269995,29.166550,14.262663,136.447050,1.666760,60.470072,50.735172,143.729482,140.297979,141.477308,136.463525,97.250325,134.713811,-0.000748,0.010351,32.000000,-235.746180,136.771004,-0.024154,24.366648,0.694740,418163.784160,0.989138,20.118060,0.771235,2.781710,8.610228,9.839960,167.788246,32.000000,182.238890,168.647726,144.202313,150.767750,32.000000,146.406908,70.338037,62.012646,91.281132,93.594937,38.468253,59.000000,57.664324,29.900000,67.233230,59.576178,36.886293
49.861593,60.255821,138.713655,144.527383,99.135923,99.257930,29.184898,14.262708,136.441929,1.666669,60.469284,50.730460,143.730028,140.287487,141.478319,136.454395,97.252596,134.702869,-0.000747,0.010328,32.000000,-235.746094,136.765260,-0.024209,24.368368,0.695303,418111.850246,0.988635,20.131488,0.756929,2.784513,10.915152,10.334964,167.821728,32.000000,182.212161,168.637485,145.721828,150.771687,32.000000,146.394583,70.325978,62.010169,91.282670,93.594937,38.453803,59.000000,57.658072,29.900000,67.233641,59.574457,36.860174
49.859374,60.257412,138.743572,144.527582,99.009486,99.245860,29.163881,14.262786,136.433320,1.666537,60.472978,50.722610,143.731589,140.278238,141.477726,136.444987,97.256533,134.690073,-0.000745,0.010278,32.000000,-235.746115,136.755456,-0.024146,24.367676,0.695303,418111.850246,0.988635,20.131488,0.756929,2.784513,6.238554,13.117497,167.849525,32.000000,182.186566,168.649678,145.815201,150.754828,32.000000,146.409856,70.314211,62.007808,91.283631,93.594937,38.479752,59.000000,57.654039,29.900000,67.234024,59.575332,36.899352
49.849096,60.258970,138.743531,144.527824,98.893011,99.233638,29.162340,14.262954,136.423664,1.666429,60.484679,50.718844,143.733976,140.269338,141.475634,136.432323,97.259105,134.678892,-0.000746,0.010272,32.000000,-235.745937,136.744438,-0.024128,24.365947,0.694541,418057.816239,0.987859,20.131364,0.749329,2.781974,9.200493,8.136424,167.852332,32.000000,182.187014,168.678942,145.796104,150.728136,32.000000,146.448740,70.302209,62.005522,91.284662,93.594937,38.395226,59.000000,57.655183,29.900000,67.234401,59.572047,36.891795
49.852565,60.262260,138.650966,144.528544,98.872427,99.221613,29.140021,14.263208,136.413067,1.666063,60.497121,50.714760,143.734487,140.262463,141.472361,136.424444,97.260168,134.666299,-0.000745,0.010251,32.000000,-235.745640,136.732617,-0.024123,24.362613,0.694658,418002.658377,0.988503,20.135249,0.739156,2.782698,17.734311,14.117556,167.830819,32.000000,182.205557,168.699906,145.668807,150.705320,32.000000,146.468477,70.289456,62.003002,91.284802,93.594937,38.348467,59.000000,57.650698,29.900000,67.234944,59.582207,36.846748
49.845770,60.266549,138.736183,144.529464,98.890687,99.209598,29.160796,14.263251,136.402567,1.665881,60.507021,50.710987,143.732727,140.253453,141.470535,136.415490,97.262918,134.657403,-0.000745,0.010254,32.000000,-235.745614,136.724053,-0.024136,24.359131,0.694786,417954.915358,0.988662,20.147439,0.731138,2.783271,8.647025,6.107911,167.797749,32.000000,182.237261,168.695197,148.363317,150.706695,32.000000,146.465812,70.277529,62.000806,91.284668,93.594937,38.392895,59.000000,57.652606,29.900000,67.235644,59.582167,36.748142
49.844598,60.271020,138.664248,144.530424,98.837169,99.197467,29.156618,14.263261,136.393266,1.665045,60.510772,50.706871,143.729852,140.243840,141.470563,136.407213,97.267605,134.648327,-0.000743,0.010218,32.000000,-235.745554,136.714898,-0.024143,24.354779,0.694296,417904.102328,0.989232,20.147140,0.723941,2.781220,6.406587,7.951238,167.783867,32.000000,182.252925,168.667201,152.532387,150.731432,32.000000,146.454376,70.265559,61.998126,91.284717,93.594937,38.373095,59.000000,57.651737,29.900000,67.236489,59.586278,36.667805
49.837478,60.275887,138.633177,144.531490,98.801711,99.181187,29.203696,14.263344,136.384320,1.664362,60.512921,50.703905,143.731058,140.230869,141.475595,136.398937,97.267459,134.637266,-0.000742,0.010195,32.000000,-235.745432,136.704441,-0.024116,24.350125,0.694842,417857.762550,0.988567,20.158458,0.716854,2.783309,8.639237,8.017755,167.804635,32.000000,182.239659,168.637414,154.018877,150.766272,32.000000,146.419635,70.251245,61.995589,91.286695,93.594937,38.346405,59.000000,57.657252,29.900000,67.237438,59.570867,36.861348
49.837049,60.278986,138.497020,144.532176,98.806306,99.169359,29.160614,14.263268,136.378673,1.664185,60.511610,50.701196,143.736250,140.221543,141.477880,136.391302,97.268128,134.631857,-0.000742,0.010201,32.000000,-235.745459,136.697057,-0.024131,24.348488,0.694551,417803.950327,0.988625,20.164142,0.707745,2.781931,6.711173,8.113882,167.835020,32.000000,182.210422,168.630654,154.154146,150.766741,32.000000,146.412204,70.240355,61.993360,91.287729,93.594937,38.292715,59.000000,57.651955,29.900000,67.238047,59.566727,36.809404
49.837658,60.279976,138.591862,144.532566,98.750152,99.169217,29.156377,14.263336,136.376283,1.664078,60.511361,50.698506,143.739071,140.216691,141.476444,136.388140,97.269873,134.628465,-0.000741,0.010200,32.000000,-235.745305,136.692019,-0.024139,24.347589,0.694535,417746.989165,0.987037,20.176373,0.702502,2.781705,6.513578,8.344972,167.859346,32.000000,182.195467,168.643126,154.226639,150.754613,32.000000,146.441418,70.232513,61.991406,91.287852,93.594937,38.279151,59.000000,57.650388,29.900000,67.238377,59.586416,36.739925
49.822151,60.281487,138.610837,144.533186,98.720163,99.161186,29.150176,14.263392,136.367834,1.664236,60.515503,50.693374,143.738712,140.206914,141.475467,136.376970,97.267103,134.618373,-0.000742,0.010182,32.000000,-235.745308,136.680448,-0.024161,24.346800,0.693844,417700.009195,0.988395,20.179917,0.699196,2.778997,9.087391,6.076345,167.859973,32.000000,182.189408,168.673478,154.202282,150.716180,32.000000,146.484017,70.217295,61.988181,91.290231,93.594937,38.277226,59.000000,57.660528,29.900000,67.238849,59.587183,36.606983
49.823044,60.282757,138.538694,144.533598,98.742921,99.149011,29.200470,14.263318,136.361998,1.664065,60.522248,50.689752,143.735857,140.199905,141.476070,136.370833,97.271652,134.609197,-0.000743,0.010178,32.000000,-235.745265,136.671013,-0.024214,24.346726,0.694326,417696.738933,0.988526,20.180276,0.695798,2.780866,7.682138,8.905999,167.836249,32.000000,182.216938,168.694880,154.077226,150.693700,32.000000,146.503914,70.207776,61.987688,91.293087,93.594937,38.280491,59.000000,57.659396,29.900000,67.239129,59.586681,36.822756
49.824299,60.284999,138.568572,144.534151,98.742908,99.136805,29.152552,14.263296,136.355091,1.664067,60.525178,50.687609,143.734440,140.196580,141.475274,136.365785,97.277336,134.602655,-0.000744,0.010173,32.000000,-235.745204,136.663926,-0.024153,24.347054,0.694636,417679.927516,0.988999,20.197833,0.693650,2.782113,8.359847,5.788095,167.812028,32.000000,182.248857,168.686101,153.949579,150.696726,32.000000,146.505122,70.198963,61.987447,91.295580,93.594937,38.258179,59.000000,57.658092,29.900000,67.239619,59.574388,36.852984
49.817462,60.287315,138.646024,144.534770,98.746271,99.136807,29.158890,14.263361,136.351403,1.664091,60.521771,50.686989,143.734075,140.193449,141.477593,136.359852,97.276797,134.598766,-0.000743,0.010188,32.000000,-235.745140,136.658840,-0.024202,24.346006,0.694180,417621.179853,0.987158,20.198179,0.684629,2.780615,12.906088,7.772039,167.797495,32.000000,182.261853,168.653372,152.490554,150.726154,32.000000,146.476621,70.189818,61.986469,91.297855,93.594937,38.370116,59.000000,57.663091,29.900000,67.240117,59.587094,36.838604
49.817052,60.288791,138.640959,144.535272,98.766812,99.128711,29.159929,14.263508,136.348997,1.663484,60.518011,50.683925,143.732017,140.191382,141.481645,136.355312,97.278533,134.596761,-0.000743,0.010184,32.000000,-235.744980,136.654569,-0.024260,24.344870,0.694225,417561.184793,0.988637,20.199123,0.675757,2.781144,10.250788,8.882821,167.812636,32.000000,182.249454,168.628872,148.337584,150.750106,32.000000,146.444507,70.181363,61.984918,91.300554,93.594937,38.286244,59.000000,57.661018,29.900000,67.240560,59.584164,36.864502
49.811735,60.289915,138.643149,144.535735,98.811279,99.128810,29.151129,14.263532,136.347728,1.662960,60.513974,50.687224,143.731977,140.187175,141.484472,136.352358,97.282084,134.593061,-0.000743,0.010183,32.000000,-235.744970,136.648865,-0.024267,24.344616,0.694749,417569.337018,0.988578,20.208514,0.674399,2.783081,10.798521,12.869310,167.844933,32.000000,182.220944,168.618155,145.639370,150.757048,32.000000,146.430854,70.174151,61.983403,91.303640,93.594937,38.249974,59.000000,57.670399,29.900000,67.240883,59.586170,36.744987
49.816658,60.291176,138.669930,144.536237,98.806978,99.128590,29.161026,14.263495,136.348268,1.662239,60.512071,50.690455,143.733804,140.184224,141.485657,136.350048,97.282030,134.595560,-0.000742,0.010207,32.000000,-235.745081,136.645087,-0.024244,24.346335,0.694704,417533.849024,0.988474,20.210414,0.671685,2.783002,7.824798,11.059906,167.874009,32.000000,182.196249,168.637828,145.741567,150.744416,32.000000,146.458030,70.167912,61.982088,91.306779,93.594937,38.340623,59.000000,57.660136,29.900000,67.241236,59.586613,36.824004
49.820789,60.291028,138.702343,144.536513,98.772659,99.128456,29.153915,14.263625,136.348313,1.662169,60.508965,50.695062,143.736340,140.186047,141.485328,136.349767,97.285467,134.596062,-0.000742,0.010201,32.000000,-235.744979,136.645435,-0.024219,24.348924,0.694809,417532.791978,0.988893,20.217041,0.666330,2.783343,6.414444,9.838905,167.876762,32.000000,182.192213,168.666321,149.849278,150.713562,32.000000,146.491171,70.162715,61.981368,91.311717,93.594937,38.356192,59.000000,57.649818,29.900000,67.241455,59.573985,36.839558
49.829017,60.289247,138.583022,144.536449,98.668090,99.128553,29.161273,14.263646,136.348116,1.661908,60.504020,50.698072,143.735627,140.189074,141.484708,136.351972,97.285320,134.598882,-0.000742,0.010183,32.000000,-235.744943,136.645992,-0.024203,24.352053,0.694816,417530.277300,0.988451,20.213206,0.667603,2.783606,13.847904,9.448404,167.855515,32.000000,182.216097,168.692856,153.928831,150.691973,32.000000,146.512395,70.157523,61.979288,91.315257,93.594937,38.287125,59.000000,57.649189,29.900000,67.241490,59.584724,36.818061
49.832102,60.286535,138.594044,144.536000,98.638694,99.128629,29.213819,14.263670,136.353014,1.661439,60.497135,50.701351,143.731563,140.190540,141.484675,136.352726,97.289314,134.600879,-0.000743,0.010180,32.000000,-235.744858,136.646481,-0.024218,24.355661,0.694835,417520.446608,0.988600,20.208783,0.664411,2.784025,5.652161,8.900418,167.824668,32.000000,182.245168,168.688446,153.791247,150.691212,32.000000,146.508573,70.152372,61.977974,91.317590,93.594937,38.235069,59.000000,57.640447,29.900000,67.241289,59.576030,36.887907
49.835932,60.283592,138.727872,144.535122,98.673756,99.128632,29.138360,14.263593,136.356571,1.661355,60.486040,50.703945,143.727734,140.194717,141.486576,136.355290,97.290899,134.604470,-0.000742,0.010192,32.000000,-235.745035,136.652844,-0.024260,24.358587,0.694024,417513.205423,0.988168,20.198488,0.665933,2.781171,8.676285,12.528691,167.806167,32.000000,182.261807,168.664314,153.734825,150.719957,32.000000,146.490445,70.147384,61.977122,91.320955,93.594937,38.312435,59.000000,57.630589,29.900000,67.241037,59.589750,36.856065
49.831521,60.279973,138.655442,144.533891,98.655839,99.128663,29.198867,14.263498,136.363734,1.660996,60.475508,50.703948,143.728309,140.198879,141.490680,136.360672,97.291491,134.609581,-0.000742,0.010201,32.000000,-235.745039,136.657193,-0.024185,24.359637,0.693924,417500.939422,0.986317,20.192585,0.662913,2.781220,9.962785,9.118194,167.818314,32.000000,182.248488,168.637799,153.795851,150.750717,32.000000,146.463209,70.144295,61.975971,91.325809,93.594937,38.262728,59.000000,57.626873,29.900000,67.240719,59.570484,36.899352
49.829607,60.276579,138.478040,144.532466,98.633496,99.128758,29.163472,14.263529,136.368729,1.661022,60.471797,50.704046,143.730959,140.203429,141.492378,136.365314,97.294473,134.614217,-0.000742,0.010186,32.000000,-235.744926,136.659064,-0.024159,24.359259,0.694437,417491.839029,0.988780,20.185678,0.663077,2.783692,7.236458,10.055650,167.850383,32.000000,182.219304,168.624428,153.922195,150.761265,32.000000,146.449975,70.141358,61.973910,91.330184,93.594937,38.249009,59.000000,57.632943,29.900000,67.240382,59.571959,36.874627
49.833014,60.274167,138.499959,144.531024,98.640480,99.116677,29.141820,14.263503,136.373946,1.660745,60.469453,50.706173,143.732173,140.210242,141.492990,136.371512,97.294805,134.618943,-0.000741,0.010192,32.000000,-235.745110,136.661571,-0.024251,24.357470,0.694113,417488.777724,0.986818,20.186624,0.664977,2.782485,10.475534,8.322516,167.876268,32.000000,182.195061,168.637804,158.098602,150.742885,32.000000,146.475465,70.138888,61.971449,91.333777,93.594937,38.196232,59.000000,57.625534,29.900000,67.240075,59.591176,36.778443
49.834577,60.273491,138.657604,144.529743,98.666637,99.112502,29.159530,14.263558,136.380888,1.660101,60.471614,50.707278,143.732797,140.215992,141.490495,136.373589,97.292753,134.625297,-0.000740,0.010176,32.000000,-235.745090,136.662601,-0.024398,24.356291,0.693269,417480.388430,0.988049,20.185210,0.664253,2.779031,9.879261,13.657641,167.878711,32.000000,182.186072,168.666623,162.211946,150.713304,32.000000,146.510616,70.136752,61.970222,91.339428,93.594937,38.225434,59.000000,57.621310,29.900000,67.240141,59.588678,36.867657
49.843366,60.272427,138.753049,144.528831,98.609925,99.109134,29.171076,14.263635,136.388638,1.659954,60.471678,50.708759,143.732190,140.221781,141.487908,136.378808,97.293727,134.631938,-0.000741,0.010164,32.000000,-235.744989,136.671136,-0.024401,24.355348,0.693289,417424.192044,0.988582,20.179271,0.666225,2.779281,5.988651,5.769267,167.860011,32.000000,182.205414,168.693055,162.103522,150.679560,32.000000,146.535788,70.135468,61.969457,91.345549,93.594937,38.281617,59.000000,57.607501,29.900000,67.240170,59.585265,36.918207
49.836370,60.270484,138.663999,144.528086,98.621552,99.097798,29.176064,14.263705,136.396143,1.659669,60.470026,50.708003,143.725898,140.230083,141.485609,136.384421,97.293991,134.637808,-0.000740,0.010152,32.000000,-235.744862,136.674564,-0.024381,24.354028,0.694041,417408.267759,0.987904,20.176979,0.671374,2.782357,15.678026,13.590797,167.832529,32.000000,182.234408,168.688544,161.967992,150.675553,32.000000,146.541444,70.135291,61.968579,91.350413,93.594937,38.326452,59.000000,57.608329,29.900000,67.240116,59.586022,36.871619
49.837446,60.268206,138.739541,144.527389,98.700747,99.097859,29.179344,14.263783,136.403607,1.659302,60.462631,50.711521,143.721353,140.235139,141.485837,136.389079,97.293492,134.644261,-0.000741,0.010160,32.000000,-235.744726,136.679702,-0.024153,24.353459,0.694377,417385.573095,0.987286,20.166822,0.673636,2.783782,14.900744,10.607878,167.812750,32.000000,182.252575,168.662686,160.497187,150.701760,32.000000,146.515772,70.134783,61.968426,91.355540,93.594937,38.312395,59.000000,57.608752,29.900000,67.239935,59.580299,36.962815
49.843566,60.266137,138.724445,144.526619,98.702717,99.097777,29.179212,14.263814,136.409034,1.659324,60.452868,50.714042,143.719759,140.241766,141.488522,136.395072,97.296014,134.649746,-0.000741,0.010178,32.000000,-235.744758,136.686646,-0.024176,24.354174,0.694000,417339.190510,0.987151,20.172117,0.676232,2.782386,6.392739,6.341534,167.818350,32.000000,182.244326,168.637511,156.322015,150.726871,32.000000,146.477781,70.134381,61.967308,91.360666,93.594937,38.312939,59.000000,57.600475,29.900000,67.239797,59.569333,36.861861
49.831566,60.263821,138.826353,144.526000,98.713134,99.097838,29.200949,14.263834,136.416791,1.659290,60.445625,50.714705,143.722357,140.246224,141.490391,136.401659,97.293900,134.655253,-0.000741,0.010175,32.000000,-235.744691,136.690833,-0.024209,24.355971,0.694371,417337.237649,0.987012,20.168727,0.679878,2.783841,10.182627,13.608055,167.847266,32.000000,182.217450,168.616823,153.621861,150.743001,32.000000,146.461211,70.135093,61.965990,91.366863,93.594937,38.287906,59.000000,57.602873,29.900000,67.239635,59.581558,36.875067
49.836062,60.261790,138.939428,144.525358,98.719775,99.097882,29.168944,14.263856,136.425909,1.658941,60.445944,50.715458,143.724146,140.253298,141.490428,136.407484,97.296532,134.660676,-0.000742,0.010164,32.000000,-235.744691,136.693958,-0.024214,24.358784,0.694178,417325.285982,0.986877,20.160325,0.680028,2.783197,6.502807,8.214250,167.876353,32.000000,182.192182,168.627425,153.750859,150.735701,32.000000,146.476409,70.135908,61.965746,91.373653,93.594937,38.436488,59.000000,57.604414,29.900000,67.239480,59.575814,36.888420
49.838131,60.260743,139.033331,144.524848,98.714750,99.097848,29.157610,14.263824,136.433095,1.658708,60.450100,50.717168,143.722636,140.259424,141.488273,136.413507,97.297758,134.666162,-0.000742,0.010140,32.000000,-235.744714,136.699479,-0.024189,24.361542,0.694816,417334.640969,0.986397,20.170425,0.684824,2.785912,6.742183,6.361248,167.882415,32.000000,182.178507,168.656492,153.760782,150.703220,32.000000,146.499720,70.137282,61.964670,91.382246,93.594937,38.486937,59.000000,57.596312,29.900000,67.239365,59.586573,36.812705
49.833800,60.261378,139.002805,144.524622,98.769871,99.097966,29.193930,14.263961,136.442447,1.658579,60.456264,50.716577,143.722168,140.265970,141.486887,136.421407,97.298189,134.670925,-0.000741,0.010146,32.000000,-235.744529,136.704398,-0.024174,24.363539,0.695219,417324.325484,0.987377,20.163741,0.684835,2.787929,6.051340,10.185265,167.869139,32.000000,182.194874,168.682026,153.666222,150.677570,32.000000,146.532223,70.139371,61.965598,91.392532,93.594937,38.484545,59.000000,57.592680,29.900000,67.239611,59.583072,36.848288
49.836387,60.262153,139.014542,144.524580,98.800300,99.118275,29.159473,14.264073,136.450408,1.658603,60.459038,50.717067,143.718908,140.270462,141.484934,136.428823,97.298525,134.676624,-0.000743,0.010159,32.000000,-235.744293,136.707373,-0.024171,24.365223,0.695569,417319.364499,0.987713,20.160554,0.686282,2.789698,6.037333,8.328973,167.842090,32.000000,182.219262,168.685892,153.531633,150.669135,32.000000,146.539441,70.141485,61.966074,91.402281,93.594937,38.486343,59.000000,57.589545,29.900000,67.239871,59.582630,36.865823
49.835119,60.263340,139.017272,144.524683,98.782565,99.130515,29.150134,14.264007,136.456084,1.658972,60.459281,50.718471,143.715035,140.280068,141.484422,136.437222,97.300053,134.684761,-0.000744,0.010176,32.000000,-235.744339,136.713254,-0.024143,24.366302,0.695431,417322.786197,0.986581,20.165671,0.688173,2.789328,16.076030,14.204127,167.820498,32.000000,182.236346,168.666734,153.446639,150.693552,32.000000,146.514861,70.144275,61.966214,91.411433,93.594937,38.483273,59.000000,57.588038,29.900000,67.240167,59.576365,36.789594
49.842309,60.264543,138.961242,144.524985,98.929213,99.142690,29.153580,14.264047,136.462949,1.659191,60.455307,50.723012,143.712780,140.286427,141.485024,136.445905,97.297591,134.694192,-0.000744,0.010187,32.000000,-235.744265,136.719933,-0.024146,24.366130,0.695544,417406.908704,0.987895,20.163769,0.690613,2.789419,6.288546,10.099973,167.823213,32.000000,182.227697,168.643528,153.485712,150.722460,32.000000,146.488265,70.146295,61.965787,91.420801,93.594937,38.427931,59.000000,57.578044,29.900000,67.240524,59.573965,36.851957
49.851935,60.265368,138.926260,144.525537,98.994607,99.155017,29.187916,14.264054,136.471079,1.658889,60.446708,50.724525,143.710733,140.292637,141.486131,136.454799,97.294726,134.703588,-0.000744,0.010198,32.000000,-235.744351,136.727519,-0.024164,24.365777,0.695638,417457.970742,0.988364,20.166268,0.693050,2.789544,10.022462,7.930934,167.850803,32.000000,182.198822,168.624353,153.609393,150.740328,32.000000,146.471118,70.148444,61.964931,91.429553,93.594937,38.456774,59.000000,57.568250,29.900000,67.240799,59.581872,36.880056
49.849002,60.263859,138.990003,144.525729,99.025724,99.167234,29.199582,14.263914,136.479541,1.658502,60.440186,50.725787,143.710293,140.297692,141.485844,136.462901,97.294087,134.709979,-0.000744,0.010206,32.000000,-235.744527,136.734770,-0.024174,24.366660,0.695340,417511.069215,0.988215,20.160033,0.700107,2.788018,8.469887,8.433641,167.883101,32.000000,182.169471,168.633544,152.360198,150.730448,32.000000,146.481117,70.151124,61.963448,91.438750,93.594937,38.481329,59.000000,57.564343,29.900000,67.240852,59.579286,36.867584
49.858454,60.261361,138.910674,144.525727,99.042804,99.179357,29.162403,14.263923,136.486373,1.658016,60.435603,50.728637,143.710958,140.303523,141.483523,136.468534,97.291431,134.717890,-0.000745,0.010189,32.000000,-235.744548,136.740747,-0.024168,24.367211,0.695109,417563.441422,0.986968,20.150899,0.707548,2.786778,12.228059,8.404508,167.899059,32.000000,182.150311,168.664174,148.262272,150.702728,32.000000,146.505127,70.152894,61.962098,91.447226,93.594937,38.445928,59.000000,57.551833,29.900000,67.240721,59.583485,36.744914
49.856012,60.258295,139.089158,144.525534,99.072071,99.191487,29.164431,14.263904,136.495337,1.658172,60.431590,50.727442,143.712195,140.313835,141.482003,136.478850,97.290697,134.724267,-0.000745,0.010211,32.000000,-235.744598,136.748637,-0.024205,24.369554,0.695532,417616.285372,0.986755,20.152424,0.711301,2.788220,6.194278,5.829470,167.884693,32.000000,182.163778,168.692633,145.447649,150.676629,32.000000,146.531200,70.154797,61.960949,91.455581,93.594937,38.538810,59.000000,57.548696,29.900000,67.240447,59.578214,36.870665
49.859812,60.255079,139.100992,144.525158,99.030403,99.203702,29.145953,14.263817,136.505134,1.658354,60.427228,50.728508,143.709400,140.322924,141.480351,136.485727,97.294597,134.731343,-0.000744,0.010200,32.000000,-235.744785,136.756409,-0.024214,24.371173,0.695056,417662.931579,0.987921,20.140150,0.717810,2.786101,11.225413,6.191714,167.858456,32.000000,182.190036,168.692620,145.317556,150.664844,32.000000,146.541919,70.157121,61.959106,91.462638,93.594937,38.539828,59.000000,57.537303,29.900000,67.240139,59.580623,36.837503
49.860492,60.251081,139.181045,144.524580,99.063854,99.215758,29.165402,14.263847,136.514676,1.658501,60.422868,50.727895,143.707218,140.331456,141.481962,136.494776,97.298440,134.737377,-0.000745,0.010210,32.000000,-235.744794,136.763739,-0.024166,24.372908,0.695990,417713.084410,0.988019,20.139609,0.721652,2.789817,9.360642,14.431612,167.834819,32.000000,182.210328,168.676006,145.218158,150.687363,32.000000,146.518598,70.159400,61.957410,91.468653,93.594937,38.574132,59.000000,57.529086,29.900000,67.239755,59.580210,36.760027
49.857779,60.247770,139.174682,144.523824,99.095826,99.219627,29.144455,14.263854,136.523516,1.658062,60.415626,50.729078,143.705053,140.338129,141.484458,136.501009,97.298426,134.744208,-0.000745,0.010239,32.000000,-235.744918,136.770948,-0.024156,24.374809,0.696017,417750.813016,0.988676,20.132464,0.721197,2.789842,9.401842,6.068419,167.829833,32.000000,182.205192,168.650067,145.241529,150.719823,32.000000,146.483481,70.162851,61.955859,91.475887,93.594937,38.610869,59.000000,57.528150,29.900000,67.239379,59.584941,36.828039
49.869354,60.244634,139.128748,144.523043,99.146921,99.223569,29.158299,14.263780,136.533372,1.657650,60.404701,50.731025,143.705452,140.347631,141.485138,136.510663,97.299076,134.752165,-0.000744,0.010262,32.000000,-235.744910,136.780412,-0.024153,24.376347,0.696411,417802.703115,0.988910,20.127257,0.723634,2.791434,13.150782,12.031847,167.857407,32.000000,182.177827,168.633069,145.358873,150.741379,32.000000,146.463448,70.164852,61.953389,91.481529,93.594937,38.608682,59.000000,57.514514,29.900000,67.239101,59.584882,36.796711
49.871911,60.240246,139.059420,144.522284,99.102818,99.235626,29.116687,14.263796,136.542179,1.657723,60.388982,50.732235,143.706525,140.359317,141.483368,136.518094,97.298087,134.763541,-0.000744,0.010266,32.000000,-235.744891,136.790839,-0.024126,24.377923,0.696411,417802.703115,0.988910,20.127257,0.723634,2.791434,5.354750,7.202876,167.886116,32.000000,182.151299,168.635764,145.468448,150.738586,32.000000,146.461067,70.165667,61.950077,91.486090,93.594937,38.523036,59.000000,57.500961,29.900000,67.238748,59.572667,36.879543
49.878121,60.233148,139.061472,144.521113,99.126935,99.247699,29.190619,14.263777,136.552772,1.657884,60.377171,50.734255,143.707311,140.366561,141.482975,136.526688,97.296401,134.772912,-0.000745,0.010290,32.000000,-235.744982,136.803357,-0.024137,24.379953,0.695974,417806.302734,0.988220,20.112152,0.726859,2.789865,5.302899,5.659843,167.897415,32.000000,182.136232,168.662673,145.503734,150.715338,32.000000,146.481287,70.166864,61.948186,91.491374,93.594937,38.573570,59.000000,57.493571,29.900000,67.237914,59.570100,36.892309
49.878068,60.224629,138.925371,144.519325,99.103957,99.259622,29.168817,14.263824,136.563351,1.657575,60.373523,50.736404,143.706213,140.375411,141.481352,136.536209,97.297498,134.783705,-0.000746,0.010291,32.000000,-235.745032,136.810523,-0.024225,24.380847,0.695622,417851.889547,0.989685,20.105119,0.733388,2.788332,8.578647,7.702096,167.884424,32.000000,182.147599,168.689502,145.414810,150.693499,32.000000,146.502145,70.167992,61.946216,91.497181,93.594937,38.498750,59.000000,57.483375,29.900000,67.236885,59.582256,36.868831
49.882806,60.217584,139.142429,144.517517,99.131548,99.263462,29.163867,14.263869,136.570175,1.658536,60.372097,50.736584,143.703989,140.382946,141.478767,136.543385,97.297670,134.787613,-0.000747,0.010283,32.000000,-235.744961,136.816549,-0.024146,24.380688,0.695550,417893.095289,0.987145,20.091599,0.739637,2.788025,8.032468,7.232944,167.856621,32.000000,182.173831,168.694618,149.512246,150.690009,32.000000,146.508265,70.168202,61.944287,91.501778,93.594937,38.538225,59.000000,57.475032,29.900000,67.235874,59.572175,36.841905
49.886277,60.212956,139.216032,144.515919,99.131913,99.267430,29.161881,14.263749,136.574687,1.665413,60.371245,50.735945,143.702110,140.387881,141.477898,136.547708,97.296036,134.796218,-0.000746,0.010277,32.000000,-235.745030,136.823311,-0.024175,24.381573,0.694928,417930.248555,0.987980,20.083134,0.743796,2.785300,13.350197,5.556366,167.838961,32.000000,182.190885,168.678667,153.675316,150.711513,32.000000,146.484555,70.167150,61.942160,91.505123,93.594937,38.573154,59.000000,57.461251,29.900000,67.235219,59.591284,36.860174
49.872445,60.210879,139.074723,144.514722,99.167489,99.267268,29.165227,14.263839,136.579239,1.673789,60.373471,50.733051,143.703232,140.391535,141.478494,136.551306,97.293681,134.798283,-0.000747,0.010279,32.000000,-235.744857,136.828349,-0.024147,24.382051,0.695943,417934.262640,0.988065,20.071191,0.745527,2.789387,10.210345,29.917594,167.834456,32.000000,182.188304,168.652253,150.876900,150.739184,32.000000,146.451106,70.165717,61.938920,91.508232,93.594937,38.565591,59.000000,57.465447,29.900000,67.235006,59.570503,36.877268
49.873541,60.212761,139.023975,144.514399,99.207303,99.259255,29.154021,14.263852,136.581832,1.681982,60.382386,50.728367,143.702036,140.391359,141.477713,136.552085,97.294035,134.799991,-0.000748,0.010271,32.000000,-235.744719,136.828524,-0.024244,24.381920,0.696237,417945.594773,0.988084,20.062976,0.751351,2.790668,5.562100,7.468544,167.860100,32.000000,182.165408,168.636922,146.755405,150.759570,32.000000,146.428227,70.164884,61.936114,91.511417,93.594937,38.558475,59.000000,57.458127,29.900000,67.235184,59.582433,36.773380
49.870481,60.216490,139.005744,144.514705,99.299538,99.259250,29.161318,14.263842,136.583216,1.690305,60.393890,50.724865,143.703913,140.391254,141.476052,136.553397,97.289742,134.801352,-0.000748,0.010271,32.000000,-235.744752,136.826969,-0.024269,24.381695,0.695738,417956.237311,0.988264,20.075199,0.754713,2.788608,10.172408,9.551598,167.886260,32.000000,182.138323,168.632582,145.458096,150.755103,32.000000,146.430521,70.162680,61.934010,91.513757,93.594937,38.514855,59.000000,57.453450,29.900000,67.235728,59.579610,36.874627
49.865424,60.221904,139.148628,144.515701,99.259905,99.251074,29.158321,14.263914,136.581637,1.698835,60.407583,50.722046,143.706236,140.389444,141.472956,136.552842,97.290275,134.797440,-0.000747,0.010266,32.000000,-235.744639,136.826986,-0.024386,24.381795,0.695422,417923.496053,0.988546,20.075948,0.755190,2.787530,7.509271,8.529145,167.902378,32.000000,182.120736,168.661031,145.509176,150.732392,32.000000,146.459336,70.161533,61.932295,91.516908,93.594937,38.544722,59.000000,57.458107,29.900000,67.236564,59.587340,36.759220
49.859134,60.227518,139.071290,144.517358,99.236851,99.242860,29.151208,14.264004,136.579555,1.707065,60.422694,50.718537,143.709014,140.388086,141.469625,136.549417,97.290859,134.792612,-0.000746,0.010280,32.000000,-235.744455,136.821514,-0.024399,24.381897,0.695395,417938.080178,0.988375,20.082841,0.760145,2.787335,16.826195,9.177941,167.892157,32.000000,182.131179,168.682035,145.435710,150.708764,32.000000,146.483669,70.160232,61.930147,91.521110,93.594937,38.584650,59.000000,57.457301,29.900000,67.237539,59.582295,36.850343
49.856815,60.233335,139.067557,144.519196,99.226470,99.230640,29.164225,14.264051,136.575213,1.715247,60.436486,50.714973,143.708551,140.385409,141.467381,136.546464,97.291056,134.789817,-0.000747,0.010278,32.000000,-235.744375,136.816547,-0.024349,24.379807,0.696131,417913.207648,0.988519,20.093485,0.757708,2.790483,5.581971,10.258701,167.868726,32.000000,182.156998,168.690426,145.317270,150.692302,32.000000,146.491439,70.158833,61.929028,91.522595,93.594937,38.590639,59.000000,57.454688,29.900000,67.238499,59.583141,36.857019
49.852646,60.238397,138.996161,144.521035,99.279437,99.218276,29.167108,14.264123,136.570019,1.723707,60.444921,50.712003,143.708404,140.380007,141.465853,136.539233,97.290789,134.786799,-0.000747,0.010262,32.000000,-235.744279,136.811533,-0.024472,24.378328,0.695801,417888.520894,0.988830,20.105603,0.754773,2.789284,9.680917,7.374435,167.846093,32.000000,182.177713,168.674891,145.224408,150.707083,32.000000,146.476944,70.156882,61.926994,91.523358,93.594937,38.518545,59.000000,57.452221,29.900000,67.239421,59.582266,36.777562
49.856144,60.243052,139.048508,144.522920,99.344850,99.205834,29.154962,14.264096,136.566502,1.732350,60.449242,50.709453,143.709978,140.373618,141.465879,136.531070,97.288911,134.783000,-0.000747,0.010266,32.000000,-235.744316,136.807596,-0.024481,24.376983,0.695805,417845.351483,0.988333,20.113819,0.753216,2.789339,7.782071,6.957692,167.841781,32.000000,182.180516,168.652011,145.231395,150.733648,32.000000,146.450097,70.154848,61.925388,91.524268,93.594937,38.526718,59.000000,57.447245,29.900000,67.240226,59.585482,36.844767
49.853083,60.246992,139.077331,144.524770,99.365355,99.193546,29.162777,14.264086,136.559659,1.740902,60.451533,50.707912,143.712810,140.368737,141.467342,136.526386,97.286300,134.778351,-0.000748,0.010280,32.000000,-235.744269,136.805531,-0.024398,24.375836,0.695479,417803.224668,0.988216,20.123192,0.752012,2.788140,13.231701,8.173764,167.864129,32.000000,182.160196,168.631788,145.338576,150.752941,32.000000,146.427055,70.152921,61.922152,91.525124,93.594937,38.599485,59.000000,57.445121,29.900000,67.240973,59.578047,36.741099
49.843336,60.250526,138.881880,144.526552,99.364749,99.189407,29.153976,14.263953,136.551843,1.749190,60.455600,50.706621,143.714929,140.361109,141.466086,136.520836,97.286171,134.773347,-0.000748,0.010287,32.000000,-235.744387,136.798831,-0.024336,24.374653,0.695644,417758.081663,0.988440,20.124229,0.752042,2.788994,6.423924,9.605547,167.891524,32.000000,182.134974,168.625980,145.457466,150.752883,32.000000,146.425165,70.149910,61.917671,91.523869,93.594937,38.486990,59.000000,57.451417,29.900000,67.241639,59.571772,36.858120
49.841369,60.253873,138.783580,144.528047,99.397670,99.187986,29.161805,14.263786,136.546178,1.757684,60.461866,50.703658,143.717600,140.354849,141.464841,136.515773,97.284725,134.769221,-0.000750,0.010320,32.000000,-235.744765,136.792470,-0.024346,24.373763,0.695787,417718.367067,0.988130,20.131336,0.752388,2.789744,5.751266,7.762847,167.904995,32.000000,182.120026,168.649214,145.522816,150.731593,32.000000,146.449655,70.146099,61.914785,91.524376,93.594937,38.370675,59.000000,57.449282,29.900000,67.242292,59.579591,36.834642
49.840572,60.257314,138.769354,144.529328,99.343562,99.179711,29.163424,14.263700,136.538687,1.766120,60.471574,50.697660,143.719943,140.348189,141.461991,136.510787,97.282041,134.760933,-0.000751,0.010329,32.000000,-235.744836,136.788094,-0.024416,24.375582,0.694984,417711.834575,0.988608,20.144953,0.750080,2.786368,6.080936,11.597581,167.897018,32.000000,182.123557,168.673586,145.466644,150.705479,32.000000,146.475080,70.142970,61.911940,91.525599,93.594937,38.372088,59.000000,57.446579,29.900000,67.242902,59.568694,36.875141
49.831238,60.260603,138.824372,144.530709,99.295484,99.175687,29.165394,14.263700,136.530595,1.774515,60.479786,50.693807,143.719219,140.341085,141.458458,136.505136,97.279750,134.752154,-0.000752,0.010332,32.000000,-235.744745,136.780502,-0.024426,24.376398,0.694552,417714.272102,0.988380,20.150334,0.749517,2.784506,8.645706,6.003410,167.866142,32.000000,182.152605,168.680905,149.550340,150.693099,32.000000,146.492950,70.139832,61.909182,91.526321,93.594937,38.428591,59.000000,57.452736,29.900000,67.243557,59.583338,36.773380
49.828325,60.264620,138.884858,144.532279,99.304519,99.175653,29.161028,14.263606,136.522231,1.782668,60.485105,50.692761,143.718705,140.331414,141.458287,136.497931,97.283647,134.745559,-0.000754,0.010303,32.000000,-235.744871,136.774100,-0.024361,24.377842,0.694395,417689.332259,0.988269,20.154601,0.748166,2.784265,8.093446,8.240814,167.841297,32.000000,182.174026,168.668362,153.692705,150.706478,32.000000,146.472066,70.136453,61.907395,91.526302,93.594937,38.455187,59.000000,57.453132,29.900000,67.244253,59.580722,36.797885
49.830170,60.269056,138.736556,144.533919,99.320403,99.167407,29.159907,14.263411,136.513630,1.791089,60.485451,50.690936,143.720288,140.321145,141.458901,136.490609,97.281178,134.738557,-0.000753,0.010314,32.000000,-235.745054,136.769090,-0.024284,24.378791,0.694768,417686.961568,0.988375,20.167546,0.746179,2.785890,5.437725,5.644454,167.830163,32.000000,182.181552,168.642698,153.674958,150.734254,32.000000,146.440858,70.132989,61.904403,91.526678,93.594937,38.353489,59.000000,57.450371,29.900000,67.245047,59.585442,36.740071
49.826375,60.273156,138.677659,144.535506,99.357945,99.155303,29.168497,14.263189,136.504229,1.799626,60.482573,50.688909,143.723812,140.312251,141.461814,136.482338,97.279725,134.732968,-0.000754,0.010335,32.000000,-235.745208,136.763492,-0.024271,24.377439,0.695078,417686.068973,0.988596,20.174578,0.739071,2.787267,6.533258,10.138624,167.850816,32.000000,182.163940,168.619973,153.772279,150.758422,32.000000,146.425070,70.130536,61.902022,91.527388,93.594937,38.349469,59.000000,57.453021,29.900000,67.245784,59.579296,36.873673
49.824000,60.275299,138.603696,144.536670,99.269854,99.142916,29.165771,14.263134,136.497271,1.807991,60.479429,50.689353,143.728123,140.305740,141.462203,136.473516,97.279309,134.726965,-0.000754,0.010321,32.000000,-235.745377,136.757713,-0.024379,24.374943,0.694242,417660.094632,0.988523,20.177103,0.738129,2.784188,7.176001,12.048043,167.875837,32.000000,182.139094,168.615505,153.886243,150.761237,32.000000,146.417446,70.128775,61.898517,91.526937,93.594937,38.342360,59.000000,57.452681,29.900000,67.246355,59.581400,36.758120
49.824067,60.276074,138.747247,144.537785,99.287300,99.134667,29.160454,14.262951,136.489688,1.816698,60.479956,50.688009,143.732917,140.300411,141.460614,136.467425,97.275009,134.722810,-0.000753,0.010281,32.000000,-235.745658,136.755675,-0.024323,24.370752,0.693972,417619.694165,0.988205,20.185131,0.736861,2.783218,7.910775,8.160133,167.888916,32.000000,182.123871,168.640398,153.958300,150.737309,32.000000,146.443380,70.127512,61.895944,91.527056,93.594937,38.331613,59.000000,57.448927,29.900000,67.246700,59.573601,36.865383
49.824359,60.276055,138.786629,144.538742,99.340590,99.126445,29.157593,14.262952,136.483235,1.824972,60.481726,50.688154,143.735324,140.292039,141.459691,136.462053,97.270671,134.717573,-0.000752,0.010276,32.000000,-235.745714,136.748835,-0.024381,24.365968,0.693626,417572.532270,0.988231,20.189733,0.734353,2.781866,11.627360,13.619412,167.882020,32.000000,182.125731,168.667561,151.195595,150.715942,32.000000,146.476937,70.125874,61.893213,91.527208,93.594937,38.371395,59.000000,57.447554,29.900000,67.246932,59.581676,36.850122
49.815290,60.275288,138.827844,144.539490,99.266735,99.113976,29.170667,14.262790,136.476980,1.833349,60.483211,50.684055,143.734722,140.284356,141.459992,136.455727,97.269599,134.712397,-0.000752,0.010272,32.000000,-235.745911,136.742182,-0.024456,24.363138,0.694395,417546.547078,0.988330,20.190438,0.736628,2.784744,14.353430,9.418404,167.851936,32.000000,182.155120,168.679595,146.997621,150.702073,32.000000,146.492971,70.125454,61.890643,91.526761,93.594937,38.424299,59.000000,57.451063,29.900000,67.246981,59.583770,36.850196
49.817067,60.274703,138.928846,144.539825,99.192830,99.101468,29.151913,14.262753,136.471932,1.842270,60.484047,50.682202,143.733887,140.278391,141.461138,136.450509,97.272817,134.707213,-0.000752,0.010269,32.000000,-235.746048,136.737438,-0.024412,24.360915,0.695004,417474.746185,0.987967,20.198735,0.736966,2.786852,12.185180,8.034564,167.823619,32.000000,182.180095,168.670160,145.530616,150.706895,32.000000,146.481492,70.125519,61.888342,91.527208,93.594937,38.405429,59.000000,57.452812,29.900000,67.247055,59.581203,36.855332
49.812946,60.275266,138.909131,144.540140,99.259950,99.097287,29.185805,14.262681,136.464270,1.850770,60.484585,50.679062,143.734213,140.271742,141.463773,136.445113,97.273690,134.701350,-0.000753,0.010262,32.000000,-235.746108,136.731578,-0.024507,24.359607,0.695456,417413.767132,0.988437,20.196312,0.731223,2.788780,7.873761,12.855204,167.807649,32.000000,182.193771,168.641125,145.499409,150.735822,32.000000,146.455202,70.125753,61.886215,91.527180,93.594937,38.462914,59.000000,57.454637,29.900000,67.247226,59.584567,36.823123
49.807690,60.276472,138.924740,144.540639,99.249157,99.084944,29.167654,14.262503,136.459367,1.859710,60.484839,50.675794,143.737721,140.264961,141.468487,136.439713,97.274273,134.696408,-0.000752,0.010226,32.000000,-235.746153,136.726668,-0.024431,24.360158,0.695456,417413.767132,0.988437,20.196312,0.731223,2.788780,6.075219,6.441515,167.822659,32.000000,182.178390,168.625275,149.746168,150.748479,32.000000,146.446091,70.127418,61.884126,91.529223,93.594937,38.458983,59.000000,57.460685,29.900000,67.247508,59.579659,36.876902
49.807127,60.278663,138.974678,144.541083,99.211129,99.072538,29.214169,14.262550,136.455379,1.867954,60.491367,50.673213,143.739987,140.257961,141.470139,136.432507,97.270825,134.690581,-0.000753,0.010226,32.000000,-235.746124,136.720779,-0.024502,24.361063,0.695428,417398.147739,0.987339,20.201139,0.727495,2.788615,5.406669,9.166665,167.848624,32.000000,182.153043,168.617522,153.947305,150.750188,32.000000,146.442501,70.130187,61.881430,91.531009,93.594937,38.487425,59.000000,57.460461,29.900000,67.247980,59.577299,36.813732
