OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, May 6, 2019
4:24:22 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
40.934753,50.261035,138.348312,150.182947,100.010006,81.007498,29.159395,14.202704,136.075159,1.323060,49.182334,41.579104,149.213769,139.697320,146.570043,136.203732,97.211524,135.040623,-0.000750,0.009998,32.000000,-235.805479,136.364256,-0.367943,24.119376,0.680867,335929.943971,0.975264,20.152440,0.927510,3.375257,6.068129,8.976167,178.004535,32.000000,194.093078,176.071535,178.485474,157.714617,32.000000,153.088476,68.581264,61.384697,91.335360,27.646656,49.135419,50.632911,41.576426,18.468354,24.344447,59.567150,36.287762
40.941682,50.230310,138.497241,150.173641,100.063401,81.019741,29.196240,14.202824,136.100883,1.323023,49.140914,41.582052,149.210358,139.722961,146.566659,136.227692,97.209486,135.065658,-0.000751,0.009983,32.000000,-235.805323,136.388184,-0.368271,24.122570,0.681072,335950.951763,0.974908,20.116974,0.941071,3.376693,11.525047,5.224693,178.008387,32.000000,194.086655,176.106506,178.476938,157.672962,32.000000,153.127744,68.580387,61.383774,91.335248,27.646656,49.174786,50.632911,41.557164,18.468354,24.281412,59.558338,36.301335
40.942196,50.199486,138.587869,150.163982,100.065551,81.032100,29.161291,14.202928,136.125356,1.322556,49.114482,41.580595,149.203247,139.747425,146.563188,136.249772,97.210656,135.089584,-0.000752,0.009977,32.000000,-235.805196,136.412152,-0.368486,24.124852,0.681523,335971.571962,0.974977,20.079561,0.954783,3.379728,9.979137,8.777360,177.974464,32.000000,194.116474,176.136449,178.329874,157.632380,32.000000,153.145536,68.580084,61.384215,91.336062,27.646656,49.296374,50.632911,41.544434,18.468354,24.217790,59.556262,36.383800
40.935443,50.174440,138.777657,150.154375,100.056563,81.044183,29.193912,14.202918,136.148067,1.322697,49.107962,41.579580,149.193843,139.767185,146.561552,136.268547,97.211652,135.108288,-0.000752,0.009977,32.000000,-235.805176,136.430171,-0.368356,24.127777,0.681972,335990.028609,0.973637,20.040496,0.968994,3.382793,12.137440,14.326906,177.929101,32.000000,194.157304,176.119411,178.181830,157.637153,32.000000,153.125125,68.579012,61.384550,91.336279,27.646656,49.382953,50.632911,41.539194,18.468354,24.162107,59.564297,36.230388
40.929917,50.160533,138.820734,150.146135,100.039685,81.048219,29.164317,14.202925,136.167216,1.322835,49.121517,41.571977,149.185941,139.780596,146.561987,136.287512,97.213345,135.122686,-0.000753,0.009970,32.000000,-235.805195,136.446971,-0.368206,24.130141,0.682323,336007.654885,0.974861,20.009055,0.979453,3.384964,6.203396,6.580712,177.921322,32.000000,194.165948,176.083115,178.182658,157.674077,32.000000,153.077738,68.578691,61.385531,91.337781,27.646656,49.421232,50.632911,41.534043,18.468354,24.122162,59.563373,36.342127
40.923423,50.157197,138.864464,150.139780,100.001600,81.044052,29.156355,14.202898,136.180536,1.323193,49.144275,41.565959,149.182251,139.793227,146.561486,136.301284,97.212241,135.135813,-0.000752,0.009988,32.000000,-235.805249,136.459432,-0.368189,24.133645,0.683180,336035.071002,0.974028,19.992134,0.987549,3.390159,7.689508,5.588937,177.947446,32.000000,194.132705,176.056270,178.329924,157.697000,32.000000,153.025801,68.577942,61.385681,91.339143,27.646656,49.483222,50.632911,41.531620,18.468354,24.105820,59.561082,36.261276
40.923084,50.163863,138.914633,150.135827,100.004015,81.039921,29.165052,14.202875,136.192302,1.323170,49.161276,41.567171,149.181064,139.805044,146.558338,136.314539,97.210543,135.146283,-0.000753,0.009983,32.000000,-235.805317,136.471127,-0.368171,24.138337,0.683382,336038.652747,0.975173,19.984878,0.992855,3.391669,11.352074,5.342538,177.984999,32.000000,194.096926,176.073126,178.483150,157.678209,32.000000,153.033791,68.576806,61.385998,91.341440,27.646656,49.449190,50.632911,41.524458,18.468354,24.121406,59.568546,36.327600
40.918376,50.170958,138.762126,150.134679,100.027733,81.040146,29.165478,14.202925,136.206611,1.323355,49.173818,41.564453,149.178586,139.817029,146.551339,136.328762,97.207526,135.159172,-0.000752,0.009975,32.000000,-235.805251,136.485298,-0.368049,24.142301,0.683523,336023.633390,0.975548,19.989357,1.000338,3.393276,8.896652,9.268962,177.989513,32.000000,194.089717,176.106665,178.490878,157.641114,32.000000,153.075085,68.573794,61.385932,91.343875,27.646656,49.348985,50.632911,41.517983,18.468354,24.137659,59.563334,36.434790
40.915438,50.173932,138.604148,150.134051,100.040918,81.040278,29.148707,14.202879,136.221794,1.323134,49.183561,41.563234,149.174575,139.829244,146.544352,136.341047,97.207329,135.171410,-0.000753,0.009970,32.000000,-235.805267,136.499054,-0.367819,24.146791,0.683584,336016.388229,0.975233,19.996433,1.007124,3.394530,8.245580,12.559742,177.952559,32.000000,194.118608,176.138478,178.342285,157.602503,32.000000,153.091855,68.572016,61.386336,91.347279,27.646656,49.356807,50.632911,41.512614,18.468354,24.149890,59.563589,36.372134
40.920044,50.172969,138.637657,150.133593,100.037207,81.040411,29.155069,14.202862,136.237267,1.322868,49.171045,41.566490,149.168610,139.844929,146.539986,136.354109,97.207590,135.184007,-0.000753,0.009922,32.000000,-235.805248,136.514119,-0.367898,24.150985,0.682939,336032.026869,0.975362,20.009194,1.016406,3.391193,5.546354,5.754885,177.908899,32.000000,194.157885,176.127324,178.184299,157.609470,32.000000,153.065051,68.569673,61.386153,91.348922,27.646656,49.346192,50.632911,41.501607,18.468354,24.153371,59.557256,36.299647
40.924748,50.168253,138.671685,150.132956,100.101132,81.040498,29.167125,14.202933,136.255980,1.322907,49.134542,41.574484,149.164120,139.861789,146.539402,136.371184,97.207777,135.200992,-0.000753,0.009906,32.000000,-235.805200,136.530608,-0.367622,24.153933,0.682216,336037.987028,0.976008,20.015705,1.022548,3.387576,23.243000,15.626978,177.898378,32.000000,194.165825,176.088270,178.188950,157.645732,32.000000,153.016147,68.567878,61.386757,91.351048,27.646656,49.292379,50.632911,41.486374,18.468354,24.144852,59.569618,36.361129
40.927757,50.151217,138.678718,150.131247,100.145659,81.044505,29.160580,14.203025,136.276568,1.322776,49.085570,41.577813,149.162360,139.880604,146.540459,136.391354,97.205310,135.221357,-0.000752,0.009899,32.000000,-235.805117,136.550006,-0.368061,24.154539,0.682160,336034.167621,0.975675,20.009198,1.028406,3.388013,9.401627,6.548804,177.925023,32.000000,194.136874,176.055078,178.335658,157.669980,32.000000,152.978063,68.566100,61.385240,91.352949,27.646656,49.265260,50.632911,41.472935,18.468354,24.118785,59.566933,36.400894
40.925179,50.128035,138.812580,150.128003,100.195196,81.048602,29.160823,14.203299,136.295865,1.322521,49.052376,41.581369,149.161417,139.897426,146.539143,136.409064,97.203386,135.238164,-0.000752,0.009900,32.000000,-235.804825,136.568646,-0.368457,24.153080,0.682130,336026.812362,0.975139,19.998819,1.036473,3.388455,6.112298,8.175245,177.966181,32.000000,194.100163,176.066018,178.482538,157.649965,32.000000,152.987897,68.563581,61.384507,91.356330,27.646656,49.388890,50.632911,41.462720,18.468354,24.077289,59.571211,36.397446
40.921266,50.104264,138.974566,150.123728,100.145452,81.048529,29.160627,14.203370,136.311445,1.321818,49.047722,41.575801,149.160208,139.912128,146.534368,136.427808,97.202072,135.254165,-0.000753,0.009919,32.000000,-235.804735,136.585510,-0.368536,24.150359,0.682095,336028.098736,0.975285,19.978161,1.048832,3.388378,9.150391,10.174345,177.973073,32.000000,194.090646,176.099348,178.483628,157.609653,32.000000,153.022533,68.561213,61.383736,91.359669,27.646656,49.459781,50.632911,41.454862,18.468354,24.022499,59.569775,36.416815
40.917575,50.085458,138.982492,150.118929,100.043247,81.048445,29.152072,14.203287,136.320650,1.321973,49.074497,41.571654,149.154736,139.923123,146.530832,136.439966,97.203883,135.265447,-0.000754,0.009916,32.000000,-235.804902,136.594881,-0.368221,24.147110,0.682715,336026.304270,0.975334,19.958083,1.058919,3.391863,7.647119,6.163187,177.944529,32.000000,194.120134,176.130042,178.332437,157.576007,32.000000,153.054608,68.560439,61.384201,91.363617,27.646656,49.520146,50.632911,41.453832,18.468354,23.983363,59.567887,36.306837
40.924781,50.084742,138.980417,150.115545,99.997597,81.028079,29.157607,14.203352,136.327935,1.322552,49.105027,41.567211,149.148826,139.931508,146.528977,136.447809,97.203640,135.274615,-0.000755,0.009930,32.000000,-235.804824,136.603361,-0.368110,24.145767,0.683477,336006.291569,0.975381,19.939022,1.068004,3.396145,10.394676,7.369826,177.901261,32.000000,194.159214,176.113910,178.171303,157.583322,32.000000,153.033193,68.559399,61.384146,91.366882,27.646656,49.505876,50.632911,41.435499,18.468354,23.969766,59.565832,36.300601
40.917234,50.091696,139.022759,150.114015,99.948701,81.015959,29.211582,14.203520,136.336181,1.323155,49.125645,41.562108,149.144767,139.940827,146.528930,136.458227,97.204849,135.280992,-0.000756,0.009924,32.000000,-235.804800,136.611419,-0.368383,24.145968,0.683620,335986.076645,0.975714,19.924658,1.071673,3.396645,7.657585,11.212671,177.891644,32.000000,194.165434,176.075081,178.168648,157.618957,32.000000,152.988495,68.558645,61.384073,91.368735,27.646656,49.516824,50.632911,41.431498,18.468354,23.977157,59.567140,36.319383
40.914234,50.101707,139.065060,150.113894,99.905359,81.003703,29.139859,14.203500,136.341961,1.323163,49.138902,41.560247,149.144861,139.948984,146.528662,136.465688,97.203367,135.288014,-0.000756,0.009922,32.000000,-235.804817,136.619226,-0.368413,24.148046,0.683361,335897.075610,0.975096,19.915268,1.076368,3.395997,9.835806,10.250925,177.920522,32.000000,194.133705,176.041725,178.310365,157.647766,32.000000,152.962450,68.558170,61.383224,91.371391,27.646656,49.521266,50.632911,41.430558,18.468354,24.000947,59.566019,36.138606
40.912105,50.110159,138.941398,150.114740,99.879622,80.991509,29.159673,14.203479,136.349414,1.322807,49.149715,41.559347,149.146308,139.955966,146.524708,136.475547,97.202728,135.295492,-0.000758,0.009896,32.000000,-235.804842,136.626810,-0.368402,24.151669,0.683563,335856.873358,0.973361,19.931307,1.078256,3.397658,17.822355,11.616046,177.959374,32.000000,194.092427,176.049614,178.467156,157.627743,32.000000,152.972087,68.557640,61.382589,91.375617,27.646656,49.541608,50.632911,41.420870,18.468354,24.019847,59.568556,36.317916
40.910115,50.113615,138.996477,150.115905,99.844681,80.991420,29.196466,14.203441,136.358730,1.322862,49.162610,41.553237,149.148440,139.964795,146.519499,136.482633,97.202326,135.301307,-0.000759,0.009908,32.000000,-235.804941,136.633149,-0.368330,24.156849,0.683643,335820.430925,0.975712,19.944930,1.083147,3.398941,8.819110,5.315781,177.964417,32.000000,194.079687,176.083098,178.469828,157.586766,32.000000,153.009974,68.557069,61.382479,91.380701,27.646656,49.568279,50.632911,41.416919,18.468354,24.031723,59.558967,36.419309
40.911616,50.114932,139.036555,150.116902,99.842404,80.991373,29.141576,14.203514,136.367084,1.322835,49.165840,41.552281,149.146916,139.973140,146.514255,136.490778,97.202517,135.306703,-0.000760,0.009916,32.000000,-235.804878,136.642616,-0.368007,24.161788,0.682975,335780.980121,0.974979,19.955943,1.087419,3.396095,8.221235,6.380735,177.933671,32.000000,194.106042,176.110749,178.326969,157.554224,32.000000,153.046653,68.556455,61.382811,91.386507,27.646656,49.510410,50.632911,41.406412,18.468354,24.037809,59.561701,36.350051
40.913356,50.112875,138.960828,150.117686,99.865414,80.991258,29.160868,14.203531,136.379124,1.322591,49.141526,41.555001,149.142748,139.985755,146.510796,136.500781,97.202979,135.313423,-0.000760,0.009924,32.000000,-235.805035,136.654594,-0.368003,24.165623,0.683092,335785.937946,0.973809,19.961796,1.090642,3.397607,8.661828,12.864030,177.891702,32.000000,194.144378,176.095927,178.159615,157.572830,32.000000,153.030433,68.556003,61.382929,91.392128,27.646656,49.496782,50.632911,41.392516,18.468354,24.039348,59.566402,36.298253
40.913983,50.106208,138.936200,150.118214,99.854831,80.991284,29.150950,14.203509,136.391542,1.322360,49.103477,41.551470,149.141234,139.995955,146.511115,136.514466,97.204381,135.323987,-0.000761,0.009887,32.000000,-235.805025,136.667978,-0.367976,24.167505,0.683098,335786.174346,0.975607,19.961305,1.093072,3.398462,28.321597,12.561690,177.877214,32.000000,194.149881,176.059273,178.151515,157.611246,32.000000,152.983621,68.557041,61.383892,91.398704,27.646656,49.498219,50.632911,41.387696,18.468354,24.026145,59.560708,36.355480
40.906163,50.087436,138.892943,150.116832,99.844177,80.991184,29.144512,14.203443,136.399896,1.322059,49.073358,41.546310,149.141444,140.007353,146.513195,136.524284,97.203093,135.330895,-0.000762,0.009890,32.000000,-235.805118,136.679053,-0.367766,24.168288,0.682646,335781.952847,0.974910,19.957155,1.095872,3.396466,6.081602,7.720219,177.901864,32.000000,194.115260,176.024937,178.298730,157.640211,32.000000,152.950820,68.558554,61.382262,91.404284,27.646656,49.443600,50.632911,41.383335,18.468354,23.995682,59.569205,36.387468
40.901835,50.071451,138.774769,150.114830,99.846564,80.990927,29.171501,14.203604,136.406850,1.321883,49.065231,41.541748,149.142501,140.016158,146.511982,136.533432,97.202124,135.339784,-0.000763,0.009885,32.000000,-235.804906,136.687810,-0.367303,24.168715,0.682471,335772.575585,0.975209,19.949732,1.099600,3.395812,5.833703,9.374798,177.941519,32.000000,194.077320,176.033721,178.454727,157.631427,32.000000,152.963902,68.561269,61.381558,91.411075,27.646656,49.435723,50.632911,41.381241,18.468354,23.959438,59.566412,36.339706
40.891766,50.060292,138.704599,150.112828,99.817073,80.978757,29.147570,14.203386,136.412210,1.321987,49.071494,41.532430,149.142845,140.022587,146.506524,136.540727,97.202070,135.346661,-0.000762,0.009874,32.000000,-235.805159,136.692682,-0.367296,24.168391,0.682364,335759.983416,0.975578,19.940376,1.104242,3.395404,10.330877,5.887004,177.950109,32.000000,194.066532,176.069371,178.451094,157.591081,32.000000,152.998946,68.564637,61.381203,91.416687,27.646656,49.357191,50.632911,41.383825,18.468354,23.928991,59.567533,36.412926
40.887130,50.055997,138.726516,150.111446,99.769616,80.966635,29.201672,14.203279,136.415939,1.322276,49.078671,41.523057,149.141084,140.025470,146.502103,136.545652,97.204078,135.351979,-0.000762,0.009851,32.000000,-235.805323,136.697310,-0.367260,24.166576,0.681899,335746.323484,0.974744,19.929602,1.109525,3.392874,11.722986,11.880124,177.916346,32.000000,194.092350,176.099339,178.302299,157.550808,32.000000,153.034258,68.569150,61.381425,91.422841,27.646656,49.344445,50.632911,41.382204,18.468354,23.920373,59.554492,36.249097
40.876844,50.054277,138.695201,150.111153,99.735090,80.962462,29.159034,14.203266,136.419580,1.322409,49.088502,41.516118,149.136513,140.028323,146.500261,136.547673,97.205965,135.353585,-0.000762,0.009851,32.000000,-235.805279,136.699593,-0.366983,24.166250,0.681664,335691.171372,0.975630,19.930570,1.112918,3.391993,7.741128,10.993316,177.871870,32.000000,194.132932,176.084875,178.128299,157.562969,32.000000,153.027068,68.574138,61.381279,91.428858,27.646656,49.324940,50.632911,41.386659,18.468354,23.915377,59.561740,36.335891
40.867874,50.055289,138.726114,150.111485,99.688588,80.950185,29.155050,14.203417,136.418176,1.322452,49.109098,41.505194,149.133265,140.024835,146.500223,136.548548,97.208026,135.354112,-0.000762,0.009830,32.000000,-235.804982,136.696691,-0.367004,24.164761,0.681769,335635.947160,0.973785,19.931858,1.113491,3.392914,7.030726,7.464840,177.859325,32.000000,194.145944,176.047236,178.116153,157.598812,32.000000,152.979612,68.579620,61.381530,91.434988,27.646656,49.345669,50.632911,41.388750,18.468354,23.915103,59.559980,36.220777
40.854559,50.061418,138.733550,150.112688,99.553000,80.937931,29.154255,14.203356,136.413664,1.321944,49.143145,41.493554,149.133908,140.018823,146.499235,136.544315,97.208304,135.351328,-0.000763,0.009819,32.000000,-235.805038,136.693177,-0.367017,24.162904,0.681774,335620.341564,0.975421,19.942527,1.112384,3.393002,5.201447,7.621468,177.884195,32.000000,194.119188,176.013254,178.250095,157.629181,32.000000,152.944717,68.585169,61.380483,91.439983,27.646656,49.328558,50.632911,41.395550,18.468354,23.920656,59.561200,36.395171
40.841413,50.075047,138.719328,150.115009,99.403112,80.925635,29.153529,14.203287,136.407174,1.321059,49.181128,41.484136,149.138059,140.012810,146.496910,136.537789,97.208479,135.346215,-0.000763,0.009807,32.000000,-235.805112,136.688997,-0.366983,24.161327,0.681978,335573.134385,0.975641,19.954348,1.110578,3.394503,10.676922,5.886191,177.925367,32.000000,194.079115,176.020511,178.413533,157.615575,32.000000,152.967866,68.590433,61.379554,91.445288,27.646656,49.356599,50.632911,41.409230,18.468354,23.950228,59.553469,36.416448
40.831680,50.093549,138.787822,150.119322,99.353560,80.917415,29.205841,14.203195,136.402463,1.320609,49.203312,41.482480,149.142091,140.007155,146.489727,136.533827,97.208384,135.341976,-0.000764,0.009777,32.000000,-235.805132,136.683244,-0.366949,24.160043,0.682188,335536.190057,0.975880,19.976522,1.108948,3.395791,16.352479,6.382224,177.933213,32.000000,194.069356,176.054379,178.425035,157.580989,32.000000,153.000750,68.595529,61.377668,91.450382,27.646656,49.384276,50.632911,41.416745,18.468354,23.986843,59.568389,36.246896
40.827449,50.105411,138.837143,150.123994,99.322776,80.917185,29.148663,14.203050,136.397991,1.319972,49.213463,41.480342,149.142930,140.003970,146.482997,136.528650,97.209631,135.338273,-0.000766,0.009752,32.000000,-235.805257,136.680106,-0.367037,24.157450,0.682299,335507.210897,0.976132,20.005997,1.106291,3.396536,10.407304,12.417712,177.904731,32.000000,194.100248,176.086184,178.281182,157.545711,32.000000,153.035938,68.600179,61.377525,91.454612,27.646656,49.390602,50.632911,41.423566,18.468354,24.020005,59.563904,36.278517
40.821378,50.111688,138.724069,150.128581,99.337524,80.917347,29.154971,14.203290,136.395947,1.319439,49.218384,41.475437,149.142927,140.002561,146.478705,136.528923,97.211816,135.335299,-0.000766,0.009795,32.000000,-235.804971,136.678080,-0.367256,24.155094,0.682736,335498.025172,0.974583,20.036233,1.104329,3.399023,11.415868,10.667367,177.859858,32.000000,194.141982,176.072833,178.115528,157.553486,32.000000,153.028603,68.605645,61.376985,91.457832,27.646656,49.344304,50.632911,41.427457,18.468354,24.039131,59.564593,36.418649
40.812707,50.113433,138.804184,150.132643,99.328431,80.909500,29.157487,14.203175,136.392028,1.319435,49.221964,41.470528,149.142867,139.998339,146.478817,136.526027,97.213546,135.331665,-0.000766,0.009797,32.000000,-235.805051,136.674347,-0.366955,24.152414,0.683100,335509.528052,0.976632,20.053198,1.101284,3.400583,8.159829,13.213791,177.846009,32.000000,194.153927,176.037084,178.099311,157.590572,32.000000,152.983481,68.610363,61.376533,91.460181,27.646656,49.356202,50.632911,41.433598,18.468354,24.043833,59.572893,36.263550
40.805285,50.116717,138.647192,150.136170,99.298560,80.899502,29.158064,14.203115,136.389517,1.319126,49.227741,41.467781,149.145969,139.992723,146.479891,136.523644,97.213497,135.327980,-0.000768,0.009789,32.000000,-235.805074,136.672966,-0.366804,24.149806,0.682816,335517.504274,0.976596,20.066796,1.097655,3.398319,11.675824,7.859017,177.875236,32.000000,194.127606,176.006927,178.224997,157.625614,32.000000,152.950569,68.614738,61.374808,91.462345,27.646656,49.305038,50.632911,41.445016,18.468354,24.050737,59.558633,36.277930
40.804981,50.120867,138.575650,150.139903,99.301054,80.887411,29.201035,14.203200,136.387514,1.318807,49.224641,41.470576,149.151364,139.989249,146.478876,136.524996,97.212219,135.323673,-0.000767,0.009751,32.000000,-235.805028,136.672444,-0.366673,24.148593,0.683293,335489.217946,0.976646,20.078999,1.094161,3.401004,7.970658,8.339761,177.912184,32.000000,194.086093,176.013756,178.386019,157.616581,32.000000,152.969196,68.619617,61.372581,91.464576,27.646656,49.251593,50.632911,41.446141,18.468354,24.059684,59.565547,36.425766
40.814854,50.121531,138.520948,150.143463,99.319217,80.879238,29.189627,14.203323,136.389939,1.318326,49.192919,41.474066,149.157340,139.991189,146.473982,136.525419,97.212198,135.325258,-0.000767,0.009748,32.000000,-235.804904,136.675375,-0.366672,24.148188,0.682766,335455.664122,0.976707,20.091236,1.092421,3.397775,14.417566,5.957704,177.919640,32.000000,194.070710,176.043538,178.402966,157.579281,32.000000,153.015213,68.622698,61.369840,91.465782,27.646656,49.176361,50.632911,41.437774,18.468354,24.070515,59.565586,36.364357
40.819432,50.114355,138.574841,150.146470,99.353668,80.879170,29.188357,14.203220,136.395326,1.318142,49.132594,41.486197,149.159063,139.999197,146.471625,136.531734,97.214767,135.327111,-0.000767,0.009718,32.000000,-235.804975,136.681510,-0.366756,24.149382,0.682418,335411.661404,0.975142,20.095752,1.091609,3.396047,9.783671,19.335193,177.895421,32.000000,194.098274,176.076622,178.261603,157.547260,32.000000,153.058452,68.626684,61.367938,91.467106,27.646656,49.223412,50.632911,41.431709,18.468354,24.056301,59.567602,36.416668
40.821536,50.086867,138.664402,150.146428,99.362446,80.899635,29.172707,14.203220,136.405023,1.317886,49.061591,41.487071,149.156773,140.008159,146.471174,136.541681,97.218030,135.336434,-0.000767,0.009727,32.000000,-235.804957,136.691671,-0.366737,24.148526,0.681981,335372.412645,0.975171,20.084507,1.092399,3.393886,5.193704,11.652611,177.852589,32.000000,194.134393,176.063867,178.095888,157.558815,32.000000,153.047841,68.629792,61.365195,91.466060,27.646656,49.287538,50.632911,41.427656,18.468354,24.013162,59.559744,36.433836
40.822838,50.053766,138.789301,150.143745,99.358378,80.903646,29.148953,14.203262,136.413539,1.318221,49.001290,41.489714,149.153985,140.016432,146.475038,136.548455,97.221333,135.345948,-0.000767,0.009701,32.000000,-235.804973,136.697733,-0.366712,24.149037,0.682078,335358.583508,0.975076,20.071808,1.090729,3.394825,10.513832,9.724643,177.838556,32.000000,194.144703,176.027989,178.073933,157.593693,32.000000,153.013496,68.634722,61.362621,91.464800,27.646656,49.305976,50.632911,41.425179,18.468354,23.949404,59.568054,36.334790
40.818447,50.020894,138.688781,150.139261,99.321420,80.903596,29.168539,14.203156,136.418075,1.318469,48.962466,41.488001,149.152451,140.023941,146.478726,136.556622,97.222936,135.351951,-0.000767,0.009694,32.000000,-235.805072,136.704461,-0.366847,24.148902,0.682563,335408.923769,0.975721,20.041784,1.091992,3.396844,7.277940,14.427911,177.866213,32.000000,194.117721,175.997134,178.204942,157.626550,32.000000,152.981064,68.639076,61.359018,91.461167,27.646656,49.251883,50.632911,41.426552,18.468354,23.873400,59.562301,36.429654
40.812761,49.994090,138.688467,150.133816,99.282023,80.903656,29.136113,14.203026,136.421645,1.318716,48.949902,41.484498,149.153045,140.024927,146.481175,136.564537,97.223979,135.356356,-0.000767,0.009695,32.000000,-235.805199,136.709790,-0.366881,24.148459,0.683006,335386.343945,0.976447,20.007114,1.093307,3.399796,10.064711,11.526038,177.905507,32.000000,194.077191,176.007355,178.367393,157.617047,32.000000,152.988761,68.643108,61.355567,91.457434,27.646656,49.299106,50.632911,41.431911,18.468354,23.816493,59.556066,36.369493
40.806151,49.982650,138.748490,150.129075,99.216178,80.899578,29.200942,14.203013,136.423492,1.318860,48.963128,41.479793,149.152771,140.028283,146.477451,136.565777,97.225621,135.356537,-0.000768,0.009675,32.000000,-235.805179,136.710063,-0.366863,24.148227,0.682608,335352.348793,0.975822,19.979537,1.094619,3.397699,9.292825,8.475360,177.917984,32.000000,194.064125,176.040799,178.387151,157.577274,32.000000,153.030812,68.647002,61.351856,91.452542,27.646656,49.303182,50.632911,41.441403,18.468354,23.781182,59.566884,36.296052
40.806753,49.980193,138.807460,150.125820,99.211816,80.895568,29.199062,14.203008,136.425111,1.318469,48.977434,41.478973,149.150904,140.030099,146.471726,136.565740,97.229295,135.355208,-0.000768,0.009663,32.000000,-235.805159,136.711625,-0.366547,24.149057,0.682656,335327.516499,0.976988,19.959591,1.095714,3.398164,17.746096,11.476341,177.888130,32.000000,194.092482,176.074514,178.252294,157.543342,32.000000,153.066111,68.650365,61.348512,91.446839,27.646656,49.337159,50.632911,41.440913,18.468354,23.766228,59.561190,36.395905
40.808828,49.982052,138.794619,150.123929,99.195041,80.895536,29.140370,14.202932,136.427853,1.318494,48.969958,41.478696,149.148172,140.034544,146.469146,136.568784,97.232218,135.357863,-0.000768,0.009662,32.000000,-235.805357,136.716350,-0.366112,24.152499,0.682963,335300.119417,0.974912,19.956124,1.094161,3.400186,10.642623,8.068832,177.845562,32.000000,194.128583,176.070412,178.087824,157.551909,32.000000,153.048150,68.654449,61.345651,91.439946,27.646656,49.353054,50.632911,41.439360,18.468354,23.770383,59.565212,36.405149
40.806060,49.983567,138.757149,150.123284,99.212220,80.895400,29.152136,14.202828,136.430151,1.318311,48.951906,41.476851,149.145682,140.036582,146.468777,136.572816,97.236681,135.363203,-0.000768,0.009636,32.000000,-235.805476,136.719721,-0.365888,24.156322,0.683130,335275.508164,0.974905,19.952940,1.089840,3.401581,9.291500,5.911955,177.828772,32.000000,194.142611,176.036632,178.069732,157.587479,32.000000,153.006054,68.658582,61.342600,91.432616,27.646656,49.319830,50.632911,41.440049,18.468354,23.773450,59.569559,36.414981
40.807825,49.977370,138.636042,150.122606,99.266887,80.891426,29.187247,14.202868,136.432602,1.318239,48.938226,41.473637,149.145744,140.040060,146.468701,136.576351,97.238133,135.367727,-0.000768,0.009648,32.000000,-235.805330,136.723190,-0.365909,24.158981,0.682949,335271.472291,0.976819,19.952296,1.088206,3.401093,9.930121,12.792608,177.849588,32.000000,194.119714,175.998422,178.209426,157.622770,32.000000,152.971090,68.661936,61.338684,91.425598,27.646656,49.245323,50.632911,41.437160,18.468354,23.765573,59.567277,36.110506
40.800118,49.971590,138.735709,150.122067,99.218101,80.887558,29.183323,14.202879,136.433223,1.318002,48.940708,41.467659,149.147004,140.041080,146.467474,136.581799,97.239205,135.370512,-0.000770,0.009655,32.000000,-235.805385,136.727124,-0.365919,24.162590,0.682731,335267.345663,0.976499,19.957150,1.086335,3.400405,9.075003,7.594749,177.889326,32.000000,194.079439,176.008038,178.381108,157.613735,32.000000,152.975233,68.664486,61.334736,91.418380,27.646656,49.262353,50.632911,41.446141,18.468354,23.752618,59.554964,36.239119
40.795917,49.968103,138.648436,150.121955,99.187650,80.875472,29.203527,14.202896,136.433564,1.317316,48.951299,41.467535,149.148450,140.040066,146.463412,136.581606,97.240816,135.371784,-0.000770,0.009690,32.000000,-235.805298,136.729660,-0.365773,24.165571,0.682088,335241.186394,0.975215,19.948825,1.087079,3.397291,10.265534,10.114210,177.901905,32.000000,194.066967,176.046846,178.408341,157.573504,32.000000,153.009808,68.666777,61.330344,91.412469,27.646656,49.223279,50.632911,41.456693,18.468354,23.740500,59.565124,36.426499
40.809853,49.968786,138.560698,150.122558,99.173534,80.871406,29.149370,14.202865,136.438808,1.317085,48.926037,41.476180,149.147585,140.043607,146.458084,136.586384,97.243485,135.377899,-0.000770,0.009685,32.000000,-235.805249,136.738603,-0.365621,24.169899,0.682474,335222.822603,0.975484,19.952342,1.087359,3.400375,17.017382,12.429825,177.871626,32.000000,194.097148,176.077884,178.276466,157.539362,32.000000,153.045343,68.668981,61.326656,91.406769,27.646656,49.217175,50.632911,41.446602,18.468354,23.741674,59.557098,36.447996
40.813803,49.961116,138.453584,150.123522,99.180424,80.875713,29.149326,14.202992,136.449145,1.317176,48.852682,41.481932,149.144468,140.056278,146.456496,136.597004,97.246799,135.387118,-0.000769,0.009704,32.000000,-235.805114,136.750727,-0.365707,24.172830,0.681990,335168.905803,0.974764,19.953924,1.086365,3.398586,11.128220,12.298111,177.828340,32.000000,194.139846,176.069683,178.111022,157.547561,32.000000,153.035230,68.671008,61.323346,91.400429,27.646656,49.112308,50.632911,41.441628,18.468354,23.730984,59.559587,36.421144
40.828574,49.937459,138.419155,150.122285,99.183884,80.888024,29.200436,14.202992,136.460277,1.317358,48.769973,41.486063,149.140933,140.067511,146.459968,136.605899,97.250609,135.395427,-0.000768,0.009691,32.000000,-235.805092,136.766170,-0.365764,24.173717,0.681262,335140.257681,0.976166,19.937793,1.086665,3.395276,5.337784,9.736674,177.813915,32.000000,194.156868,176.039952,178.088721,157.582502,32.000000,152.986059,68.673914,61.319334,91.393247,27.646656,49.094783,50.632911,41.424840,18.468354,23.697278,59.569697,36.374555
40.822396,49.905657,138.511097,150.119007,99.154524,80.896407,29.152056,14.202933,136.468812,1.316589,48.715425,41.482733,149.138611,140.076599,146.463652,136.614545,97.252186,135.407999,-0.000768,0.009676,32.000000,-235.805128,136.776131,-0.365901,24.173036,0.680700,335143.304101,0.976097,19.925358,1.087823,3.392323,5.524273,7.464780,177.840357,32.000000,194.135106,176.006506,178.213568,157.620266,32.000000,152.948195,68.675986,61.313752,91.385019,27.646656,49.161542,50.632911,41.423830,18.468354,23.629313,59.568084,36.355920
40.818580,49.873554,138.680838,150.113847,99.031064,80.896512,29.155136,14.202814,136.472618,1.316583,48.709867,41.474644,149.138480,140.081078,146.464180,136.618928,97.252994,135.416180,-0.000768,0.009655,32.000000,-235.805022,136.781658,-0.366101,24.172439,0.680352,335155.402319,0.974095,19.883889,1.088047,3.390252,9.654080,8.960846,177.879497,32.000000,194.100594,176.013474,178.389644,157.605786,32.000000,152.951044,68.677343,61.307138,91.376697,27.646656,49.164292,50.632911,41.426470,18.468354,23.560102,59.559783,36.434203
40.803688,49.862477,138.659383,150.109358,98.871606,80.884547,29.156292,14.202697,136.472185,1.316885,48.745818,41.463666,149.137740,140.078831,146.461694,136.616218,97.253759,135.416481,-0.000767,0.009680,32.000000,-235.805117,136.779059,-0.366107,24.171845,0.680856,335159.107636,0.975892,19.859537,1.092570,3.393017,7.799815,6.530549,177.895285,32.000000,194.089176,176.050647,178.422527,157.561404,32.000000,152.983606,68.678600,61.302062,91.367887,27.646656,49.217003,50.632911,41.437159,18.468354,23.520486,59.568172,36.375436
40.797431,49.868797,138.632587,150.107537,98.755288,80.872408,29.173747,14.202745,136.469859,1.317277,48.794749,41.458393,149.134208,140.075724,146.457400,136.610942,97.256341,135.417662,-0.000766,0.009690,32.000000,-235.805113,136.776871,-0.366100,24.172135,0.681571,335127.896041,0.975808,19.832037,1.095732,3.397493,14.286592,13.728506,177.872589,32.000000,194.117555,176.086082,178.291427,157.521809,32.000000,153.017640,68.679279,61.297221,91.358291,27.646656,49.198989,50.632911,41.451004,18.468354,23.514206,59.559892,36.305296
40.793287,49.891939,138.649435,150.109050,98.712736,80.854384,29.155940,14.202521,136.468455,1.317210,48.828862,41.456886,149.129409,140.074381,146.454047,136.606647,97.261552,135.416485,-0.000766,0.009720,32.000000,-235.805448,136.775700,-0.366109,24.171583,0.681613,335074.984112,0.975983,19.838922,1.095112,3.398207,7.886293,12.112824,177.820422,32.000000,194.164568,176.065736,178.103023,157.531145,32.000000,152.990872,68.681278,61.290626,91.343065,27.646656,49.188400,50.632911,41.457249,18.468354,23.558665,59.564966,36.352692
40.796131,49.907674,138.646653,150.111910,98.758454,80.854505,29.215958,14.202548,136.467779,1.317101,48.822606,41.463298,149.127075,140.077524,146.454651,136.608651,97.264760,135.420221,-0.000766,0.009712,32.000000,-235.805452,136.778116,-0.366099,24.172926,0.681510,335031.028263,0.975431,19.852791,1.093104,3.398072,5.083662,10.323680,177.814881,32.000000,194.167972,176.026471,178.136937,157.568623,32.000000,152.954421,68.682792,61.284661,91.331334,27.646656,49.185831,50.632911,41.455867,18.468354,23.599657,59.556381,36.421584
40.798649,49.915492,138.668826,150.114975,98.811940,80.854421,29.160160,14.202607,136.470316,1.317061,48.801321,41.469778,149.127369,140.084297,146.453203,136.613773,97.265337,135.424181,-0.000766,0.009717,32.000000,-235.805350,136.780775,-0.366114,24.174346,0.681483,334984.939113,0.973938,19.893236,1.085926,3.398525,11.900340,14.565311,177.851159,32.000000,194.136448,175.999217,178.294574,157.598277,32.000000,152.924333,68.683641,61.278227,91.318655,27.646656,49.197565,50.632911,41.455193,18.468354,23.615494,59.567592,36.307938
40.803264,49.908851,138.655593,150.116181,98.903345,80.858502,29.159965,14.202651,136.474456,1.317000,48.776638,41.477003,149.130255,140.091090,146.449742,136.619178,97.265947,135.431786,-0.000766,0.009697,32.000000,-235.805435,136.787826,-0.366116,24.175939,0.681483,334984.939113,0.973938,19.893236,1.085926,3.398525,5.031522,8.001562,177.886324,32.000000,194.101240,176.013329,178.454013,157.575490,32.000000,152.940538,68.684193,61.272344,91.306700,27.646656,49.186399,50.632911,41.451891,18.468354,23.610855,59.565842,36.299941
40.805096,49.897101,138.656386,150.116008,98.949736,80.870777,29.159094,14.202437,136.480835,1.317014,48.753517,41.482298,149.130659,140.099490,146.445755,136.624393,97.266184,135.437955,-0.000766,0.009703,32.000000,-235.805779,136.796553,-0.366410,24.178059,0.681513,334990.474692,0.975755,19.898015,1.087271,3.398858,5.273187,5.830024,177.888147,32.000000,194.097462,176.047301,178.431946,157.535336,32.000000,152.990443,68.684812,61.266977,91.295059,27.646656,49.187640,50.632911,41.448395,18.468354,23.590465,59.562675,36.408744
40.809008,49.881884,138.634924,150.114548,99.030031,80.883088,29.151005,14.202451,136.486994,1.317151,48.728847,41.484800,149.127375,140.110232,146.443666,136.632352,97.269770,135.444455,-0.000765,0.009712,32.000000,-235.805876,136.805505,-0.366396,24.179380,0.681361,334996.632957,0.975675,19.885807,1.090351,3.398150,10.644688,5.871417,177.858406,32.000000,194.129683,176.070492,178.280726,157.507872,32.000000,153.012803,68.685375,61.262870,91.284729,27.646656,49.175964,50.632911,41.446634,18.468354,23.559092,59.552053,36.416595
40.807611,49.864839,138.641066,150.111893,99.090895,80.895384,29.170715,14.202367,136.494147,1.317169,48.706400,41.485210,149.122469,140.119720,146.443106,136.638600,97.273431,135.452939,-0.000764,0.009717,32.000000,-235.805934,136.811523,-0.366416,24.181289,0.681355,335034.348409,0.975775,19.871847,1.093107,3.398016,7.465744,10.101522,177.819293,32.000000,194.167968,176.047799,178.128643,157.528967,32.000000,152.976848,68.686984,61.258464,91.274312,27.646656,49.163912,50.632911,41.444318,18.468354,23.521746,59.565360,36.191210
40.811333,49.849786,138.621948,150.108333,99.069231,80.891565,29.162626,14.202354,136.498079,1.317107,48.700754,41.480046,149.118714,140.125914,146.446545,136.642709,97.277271,135.456395,-0.000763,0.009741,32.000000,-235.805991,136.817196,-0.366439,24.183571,0.681243,335061.715023,0.976054,19.851910,1.092675,3.397165,6.412389,13.316992,177.814725,32.000000,194.173595,176.004894,178.148369,157.564031,32.000000,152.942542,68.689189,61.254500,91.264825,27.646656,49.155446,50.632911,41.442170,18.468354,23.487079,59.571015,36.323785
40.808041,49.842255,138.523136,150.105097,99.101995,80.879652,29.211746,14.202405,136.502596,1.317230,48.703361,41.478784,149.117688,140.129500,146.447809,136.646054,97.279454,135.461306,-0.000762,0.009774,32.000000,-235.805928,136.821106,-0.366337,24.186543,0.681309,335090.963009,0.975536,19.836552,1.093128,3.397432,13.017891,5.652862,177.845892,32.000000,194.140513,175.974065,178.311139,157.588992,32.000000,152.908796,68.691712,61.248676,91.256911,27.646656,49.117960,50.632911,41.443859,18.468354,23.461702,59.569274,36.312780
40.810457,49.839638,138.595610,150.102330,99.100791,80.871349,29.166597,14.202471,136.505517,1.317073,48.705276,41.478256,149.117970,140.133575,146.447519,136.647823,97.280992,135.465795,-0.000763,0.009757,32.000000,-235.805830,136.824219,-0.366115,24.189907,0.681049,335051.790258,0.975626,19.817010,1.090966,3.396653,7.323106,14.348771,177.887361,32.000000,194.104269,175.992122,178.460491,157.570397,32.000000,152.918660,68.693674,61.243910,91.250424,27.646656,49.150895,50.632911,41.445306,18.468354,23.452282,59.560629,36.335744
40.818106,49.839325,138.637546,150.100177,99.146084,80.879301,29.165034,14.202651,136.510886,1.316731,48.697535,41.482664,149.116905,140.140029,146.444407,136.652763,97.283223,135.469867,-0.000762,0.009760,32.000000,-235.805637,136.830789,-0.366135,24.193189,0.680500,334993.356481,0.973908,19.813450,1.091165,3.394506,13.839578,12.636045,177.892817,32.000000,194.101909,176.025911,178.440464,157.531422,32.000000,152.963647,68.697040,61.239323,91.245389,27.646656,49.124089,50.632911,41.437698,18.468354,23.450201,59.567248,36.401701
40.824730,49.831976,138.681433,150.097815,99.201908,80.889354,29.209635,14.202608,136.515970,1.316976,48.673371,41.489213,149.113222,140.148055,146.441914,136.658964,97.286059,135.476328,-0.000761,0.009753,32.000000,-235.805625,136.835412,-0.366121,24.196383,0.680583,334952.538920,0.975246,19.807916,1.091805,3.396081,9.233224,5.330523,177.856515,32.000000,194.134055,176.047570,178.297643,157.501564,32.000000,152.989707,68.700841,61.235686,91.240165,27.646656,49.100742,50.632911,41.427819,18.468354,23.438118,59.567838,36.380791
40.828658,49.818125,138.776894,150.094476,99.211633,80.901485,29.165697,14.202611,136.522198,1.317297,48.647956,41.492666,149.108527,140.157515,146.441595,136.665921,97.290866,135.485168,-0.000761,0.009770,32.000000,-235.805555,136.842558,-0.366163,24.198082,0.680609,334977.066064,0.975195,19.798379,1.091549,3.396472,5.384743,7.850431,177.821686,32.000000,194.170225,176.031995,178.147644,157.519036,32.000000,152.960144,68.705002,61.233034,91.234854,27.646656,49.230885,50.632911,41.422819,18.468354,23.414058,59.567956,36.306324
40.823024,49.802776,138.749838,150.090374,99.194309,80.909594,29.167149,14.202485,136.525114,1.317439,48.645191,41.491591,149.103704,140.161227,146.445455,136.671839,97.294243,135.489471,-0.000761,0.009772,32.000000,-235.805741,136.842176,-0.366162,24.198879,0.680664,335003.155616,0.973637,19.783041,1.091846,3.396996,9.479174,9.708341,177.816655,32.000000,194.180247,175.995075,178.159160,157.556948,32.000000,152.916352,68.710865,61.230978,91.229936,27.646656,49.226888,50.632911,41.425451,18.468354,23.376028,59.557462,36.413000
40.817857,49.790934,138.646501,150.085725,99.206046,80.909647,29.170051,14.202577,136.527907,1.317434,48.666385,41.485790,149.102485,140.162375,146.447482,136.672791,97.296075,135.494331,-0.000761,0.009797,32.000000,-235.805675,136.842335,-0.366131,24.198927,0.681016,335029.438103,0.975113,19.764452,1.091329,3.399007,5.948425,13.935927,177.846105,32.000000,194.149995,175.964871,178.307466,157.581981,32.000000,152.886417,68.715496,61.228125,91.225450,27.646656,49.162947,50.632911,41.427825,18.468354,23.349064,59.568064,36.349830
40.817420,49.794168,138.591402,150.082576,99.209553,80.897453,29.148279,14.202671,136.525187,1.317782,48.705045,41.481486,149.103241,140.162569,146.446786,136.672764,97.297369,135.493062,-0.000761,0.009794,32.000000,-235.805574,136.842520,-0.366176,24.199557,0.681019,335045.660272,0.975270,19.755899,1.090038,3.398813,12.471548,11.716323,177.886148,32.000000,194.113497,175.984574,178.460056,157.557756,32.000000,152.905005,68.720178,61.225935,91.223268,27.646656,49.125498,50.632911,41.428406,18.468354,23.343418,59.554797,36.372354
40.813974,49.804111,138.550382,150.081219,99.176451,80.893370,29.204766,14.202649,136.521943,1.318444,48.754962,41.474642,149.103341,140.160419,146.442034,136.670217,97.300099,135.490196,-0.000761,0.009823,32.000000,-235.805540,136.842505,-0.366210,24.199337,0.680655,335034.655503,0.975277,19.750288,1.090564,3.396712,7.050494,7.812138,177.894378,32.000000,194.110549,176.024265,178.445580,157.514205,32.000000,152.940337,68.724148,61.223714,91.220694,27.646656,49.076660,50.632911,41.432402,18.468354,23.355636,59.552447,36.436771
40.809177,49.819500,138.657214,150.081551,99.126856,80.889310,29.161186,14.202669,136.518710,1.319017,48.802501,41.467865,149.101396,140.155786,146.438283,136.665274,97.303661,135.487080,-0.000761,0.009837,32.000000,-235.805544,136.838673,-0.366050,24.198534,0.680318,334985.472018,0.975878,19.754047,1.088654,3.395398,8.546554,10.349391,177.862308,32.000000,194.144670,176.048174,178.290709,157.485938,32.000000,152.973457,68.728713,61.222265,91.220278,27.646656,49.117562,50.632911,41.433728,18.468354,23.382233,59.566097,36.264944
40.806954,49.839070,138.716688,150.083469,99.065522,80.877103,29.142564,14.202741,136.512434,1.319445,48.841081,41.462986,149.098190,140.153192,146.436105,136.660731,97.306842,135.485478,-0.000762,0.009843,32.000000,-235.805452,136.834944,-0.366209,24.195905,0.680198,334976.877248,0.974056,19.768149,1.084533,3.394680,8.625251,19.215385,177.825264,32.000000,194.183080,176.026797,178.141162,157.500593,32.000000,152.955685,68.733467,61.220719,91.219806,27.646656,49.156954,50.632911,41.441776,18.468354,23.422323,59.570189,36.367732
40.812049,49.858312,138.859570,150.087188,99.091480,80.868920,29.155906,14.202658,136.508915,1.319902,48.861316,41.462857,149.097573,140.149294,146.438401,136.656698,97.308395,135.485792,-0.000760,0.009847,32.000000,-235.805479,136.831982,-0.365916,24.194424,0.680724,334973.076805,0.975626,19.789323,1.079461,3.397697,9.946231,7.258197,177.818551,32.000000,194.190825,175.988505,178.152298,157.542168,32.000000,152.910305,68.738815,61.219686,91.220443,27.646656,49.264064,50.632911,41.436040,18.468354,23.462120,59.566019,36.375362
40.809228,49.872901,138.957939,150.091097,99.096634,80.868841,29.169026,14.202665,136.505203,1.320083,48.872097,41.460821,149.098955,140.146582,146.440256,136.654313,97.308700,135.485425,-0.000760,0.009851,32.000000,-235.805472,136.831185,-0.366217,24.192518,0.681015,334939.372132,0.976209,19.811575,1.075502,3.399339,13.658052,5.862366,177.855768,32.000000,194.157499,175.958280,178.298373,157.572105,32.000000,152.882448,68.744850,61.218732,91.222273,27.646656,49.273298,50.632911,41.436336,18.468354,23.496899,59.553922,36.261349
40.805011,49.883268,138.902713,150.094752,99.094903,80.868944,29.149612,14.202589,136.502921,1.319971,48.886941,41.461608,149.102223,140.143235,146.439979,136.653763,97.310028,135.484110,-0.000762,0.009834,32.000000,-235.805375,136.827400,-0.366269,24.190484,0.681526,334919.773975,0.975580,19.824671,1.074102,3.402416,8.497588,9.921280,177.897200,32.000000,194.120862,175.968803,178.452125,157.550634,32.000000,152.905426,68.750436,61.217718,91.225322,27.646656,49.243886,50.632911,41.444020,18.468354,23.521896,59.561003,36.439045
40.810097,49.889843,139.029757,150.097709,99.096854,80.869098,29.159031,14.202575,136.502681,1.320542,48.895053,41.462369,149.104272,140.142472,146.438296,136.653753,97.309922,135.480510,-0.000761,0.009824,32.000000,-235.805381,136.826399,-0.366277,24.188792,0.682050,334935.531584,0.975251,19.842662,1.073619,3.405062,7.002333,12.521043,177.908550,32.000000,194.108952,176.004345,178.440568,157.508576,32.000000,152.951002,68.755621,61.217025,91.228898,27.646656,49.331447,50.632911,41.440160,18.468354,23.534872,59.569549,36.325473
40.814139,49.891152,139.133504,150.099526,99.105084,80.873331,29.164118,14.202545,136.504038,1.321066,48.891626,41.464536,149.102721,140.143108,146.436393,136.654463,97.311791,135.481539,-0.000760,0.009814,32.000000,-235.805567,136.827529,-0.366294,24.186850,0.681968,334946.873505,0.976037,19.858116,1.071654,3.404060,7.645710,11.984362,177.883325,32.000000,194.135499,176.033670,178.279484,157.478554,32.000000,152.979853,68.760476,61.216872,91.232227,27.646656,49.362478,50.632911,41.434976,18.468354,23.540422,59.565665,36.303095
40.809649,49.887918,139.129664,150.100311,99.169311,80.885375,29.158712,14.202501,136.505506,1.321365,48.876703,41.467333,149.099793,140.145902,146.436332,136.653992,97.315856,135.484582,-0.000758,0.009792,32.000000,-235.805570,136.826681,-0.366301,24.185408,0.682466,334951.691649,0.975608,19.858557,1.070012,3.406749,7.899688,16.293666,177.846691,32.000000,194.174371,176.013098,178.116721,157.494437,32.000000,152.965149,68.765650,61.216842,91.235284,27.646656,49.448890,50.632911,41.434712,18.468354,23.537410,59.559803,36.440953
40.813010,49.881386,139.253629,150.099959,99.199846,80.897464,29.150753,14.202425,136.506468,1.321938,48.864355,41.464358,149.097800,140.146989,146.439563,136.655044,97.318984,135.488318,-0.000760,0.009798,32.000000,-235.805556,136.827962,-0.366279,24.182915,0.682913,334965.254025,0.975388,19.854990,1.068643,3.408954,5.892140,5.849864,177.843864,32.000000,194.181265,175.971554,178.111342,157.539123,32.000000,152.925470,68.771276,61.217433,91.237863,27.646656,49.542187,50.632911,41.432680,18.468354,23.524695,59.565999,36.364210
40.796654,49.872802,139.367994,150.098368,99.197743,80.893417,29.173860,14.202414,136.502346,1.322138,48.896085,41.451464,149.097953,140.142790,146.443101,136.648973,97.320238,135.482686,-0.000761,0.009782,32.000000,-235.805585,136.819878,-0.366231,24.177463,0.683110,335008.341279,0.975822,19.857172,1.066054,3.409235,6.086949,6.719357,177.882785,32.000000,194.147749,175.941841,178.257168,157.570427,32.000000,152.889868,68.776871,61.217263,91.241089,27.646656,49.517957,50.632911,41.443620,18.468354,23.505365,59.572913,36.320117
40.789554,49.879336,139.343007,150.096642,99.175601,80.876885,29.152957,14.202404,136.489874,1.322063,48.978282,41.441984,149.101077,140.129807,146.443087,136.635964,97.321141,135.471494,-0.000761,0.009783,32.000000,-235.805682,136.808058,-0.366144,24.173201,0.683718,335045.126297,0.976131,19.846586,1.064737,3.411991,12.252643,11.884553,177.925551,32.000000,194.110693,175.952520,178.412197,157.555035,32.000000,152.907912,68.782013,61.216610,91.244767,27.646656,49.534790,50.632911,41.453939,18.468354,23.507442,59.565340,36.210139
40.774083,49.903218,139.225622,150.097631,99.162377,80.852423,29.166536,14.202452,136.477510,1.321857,49.068840,41.437471,149.103450,140.114034,146.438597,136.624477,97.322370,135.460109,-0.000762,0.009802,32.000000,-235.805678,136.791641,-0.366103,24.170267,0.684553,335027.335336,0.975711,19.857732,1.060753,3.416162,16.399349,14.586803,177.937548,32.000000,194.101355,175.985858,178.404949,157.517415,32.000000,152.960132,68.785815,61.216229,91.249449,27.646656,49.552264,50.632911,41.474085,18.468354,23.538770,59.559036,36.265018
40.774562,49.936125,139.211370,150.101098,99.168708,80.831931,29.170478,14.202414,136.463831,1.322319,49.133767,41.436636,149.104757,140.100963,146.434167,136.611521,97.326696,135.445250,-0.000764,0.009813,32.000000,-235.805649,136.779538,-0.365950,24.168639,0.684552,334968.770832,0.976412,19.872835,1.054420,3.416144,8.356459,8.277854,177.909998,32.000000,194.127422,176.016786,178.260570,157.482368,32.000000,152.989406,68.789703,61.217179,91.254809,27.646656,49.501156,50.632911,41.480822,18.468354,23.607258,59.567602,36.262450
40.774317,49.969735,139.084087,150.106811,99.236896,80.819858,29.159775,14.202361,136.451880,1.322292,49.163632,41.435060,149.104417,140.091444,146.433051,136.601181,97.330437,135.434751,-0.000763,0.009824,32.000000,-235.805861,136.769673,-0.365776,24.167117,0.684248,334899.086169,0.976124,19.915388,1.047669,3.414562,10.445744,22.706331,177.875715,32.000000,194.163084,176.000600,178.093262,157.500775,32.000000,152.979296,68.793566,61.219294,91.259945,27.646656,49.462835,50.632911,41.485284,18.468354,23.678281,59.553548,36.201041
