OSU 80 Ton Compressor Load Stand
40.780153,49.986877,139.150097,150.112197,99.337029,80.819703,29.209022,14.202337,136.445867,1.321806,49.166098,41.439296,149.104516,140.082275,146.434627,136.594386,97.332716,135.426893,-0.000763,0.009808,32.000000,-235.805995,136.763278,-0.365757,24.166577,0.684110,334840.750221,0.975816,19.947717,1.036135,3.414172,11.745290,9.114424,177.869263,32.000000,194.170513,175.958446,178.088880,157.545354,32.000000,152.947169,68.796484,61.219328,91.265259,27.646656,49.434227,50.632911,41.484092,18.468354,23.726202,59.567445,36.402655
40.781380,49.994183,139.333851,150.116019,99.430689,80.819643,29.148903,14.202310,136.441195,1.321607,49.156308,41.438429,149.107538,140.075145,146.435358,136.589665,97.333330,135.419852,-0.000763,0.009792,32.000000,-235.805945,136.755427,-0.365815,24.166185,0.683602,334819.575052,0.976120,19.981622,1.027299,3.411071,10.069647,10.533570,177.901985,32.000000,194.137187,175.927604,178.232253,157.576705,32.000000,152.917444,68.799109,61.219557,91.271473,27.646656,49.546059,50.632911,41.482107,18.468354,23.752122,59.563147,36.425472
40.781913,49.994520,139.454008,150.118426,99.476968,80.821662,29.161266,14.202364,136.437279,1.321438,49.154360,41.436819,149.112189,140.069746,146.434717,136.582897,97.332986,135.414304,-0.000764,0.009795,32.000000,-235.806007,136.749185,-0.365794,24.167494,0.683829,334829.483128,0.974364,19.991721,1.021208,3.412201,10.834172,9.684785,177.945746,32.000000,194.100563,175.940269,178.383191,157.563674,32.000000,152.937147,68.799690,61.219486,91.278153,27.646656,49.614736,50.632911,41.484634,18.468354,23.757155,59.563462,36.410945
40.782772,49.990759,139.443453,150.119565,99.462372,80.821683,29.166771,14.202375,136.434452,1.321860,49.166801,41.431637,149.116005,140.061215,146.433109,136.574851,97.333259,135.404501,-0.000764,0.009788,32.000000,-235.806004,136.741752,-0.365786,24.168779,0.684575,334834.814006,0.976360,19.997545,1.017177,3.416605,7.398199,9.304294,177.962208,32.000000,194.091636,175.971876,178.379419,157.530897,32.000000,152.982184,68.799696,61.220524,91.286792,27.646656,49.693741,50.632911,41.486351,18.468354,23.749095,59.558269,36.411239
40.777829,49.990233,139.502388,150.120026,99.452452,80.821804,29.173553,14.202397,136.427833,1.321434,49.193859,41.427849,149.117423,140.051295,146.432547,136.566065,97.335728,135.396099,-0.000764,0.009793,32.000000,-235.805840,136.734798,-0.365826,24.169995,0.685041,334843.768447,0.975957,19.997240,1.014829,3.419506,5.392217,5.473908,177.934929,32.000000,194.118772,175.999896,178.234141,157.501720,32.000000,153.011654,68.799975,61.222637,91.296281,27.646656,49.745843,50.632911,41.495265,18.468354,23.745599,59.564534,36.246456
40.778002,49.996366,139.529369,150.120978,99.429818,80.813915,29.208803,14.202243,136.420152,1.321585,49.223256,41.420933,149.116014,140.039543,146.434789,136.554509,97.338786,135.383470,-0.000763,0.009803,32.000000,-235.805940,136.726739,-0.365816,24.171713,0.684938,334838.916070,0.975742,19.992442,1.009800,3.419175,10.260602,13.671768,177.902545,32.000000,194.153091,175.986553,178.068376,157.515782,32.000000,153.002016,68.800143,61.225159,91.305927,27.646656,49.710756,50.632911,41.495762,18.468354,23.751484,59.569952,36.125693
40.772565,50.007449,139.555233,150.122564,99.378757,80.801832,29.162680,14.202268,136.414696,1.321861,49.240638,41.417557,149.116237,140.028491,146.438870,136.544707,97.342936,135.376024,-0.000763,0.009814,32.000000,-235.805858,136.715993,-0.365593,24.173231,0.685220,334837.938906,0.975643,19.997882,1.003254,3.421035,11.120455,13.019008,177.897534,32.000000,194.165089,175.946750,178.058467,157.561251,32.000000,152.968497,68.799776,61.226843,91.315523,27.646656,49.721360,50.632911,41.504031,18.468354,23.771610,59.565458,36.304489
40.775919,50.021769,139.608861,150.124926,99.375432,80.789497,29.172135,14.202384,136.410912,1.321855,49.238544,41.419021,149.119014,140.017486,146.442029,136.536589,97.342923,135.369432,-0.000763,0.009794,32.000000,-235.805654,136.708038,-0.365466,24.175886,0.685221,334806.882864,0.974382,20.003806,0.994067,3.421682,5.970061,6.400519,177.929911,32.000000,194.136227,175.914112,178.190019,157.593950,32.000000,152.933854,68.799245,61.227301,91.324561,27.646656,49.808304,50.632911,41.506952,18.468354,23.802176,59.559528,36.421364
40.787266,50.028929,139.638161,150.127925,99.418555,80.781316,29.173350,14.202244,136.409383,1.321761,49.218049,41.424376,149.124554,140.012814,146.444058,136.533530,97.342934,135.364381,-0.000763,0.009802,32.000000,-235.805879,136.704795,-0.365388,24.176837,0.685292,334765.245366,0.975946,20.021451,0.986302,3.422773,10.172691,7.907758,177.971621,32.000000,194.099572,175.928671,178.352650,157.578071,32.000000,152.955091,68.798234,61.228017,91.333890,27.646656,49.821071,50.632911,41.495184,18.468354,23.822695,59.561504,36.397006
40.786758,50.025582,139.626972,150.129823,99.463264,80.789470,29.157067,14.202257,136.407556,1.321521,49.194397,41.429166,149.127822,140.008162,146.443086,136.530569,97.342582,135.361130,-0.000763,0.009813,32.000000,-235.805853,136.699479,-0.365373,24.176787,0.685298,334726.716517,0.975430,20.031723,0.983117,3.423807,9.382297,6.195555,177.988047,32.000000,194.088969,175.966337,178.363209,157.545508,32.000000,153.004487,68.796302,61.228701,91.343187,27.646656,49.847490,50.632911,41.497087,18.468354,23.827011,59.560285,36.358268
40.786012,50.015887,139.768616,150.130510,99.480120,80.801766,29.157531,14.202193,136.401925,1.322168,49.180408,41.427052,149.127893,140.003812,146.445057,136.525852,97.343847,135.355641,-0.000763,0.009814,32.000000,-235.805885,136.694783,-0.365380,24.174906,0.685156,334692.631577,0.975014,20.025188,0.980655,3.423572,10.986261,9.625974,177.964438,32.000000,194.118434,175.997430,178.215814,157.515890,32.000000,153.042229,68.793883,61.230487,91.352099,27.646656,49.951509,50.632911,41.502216,18.468354,23.808919,59.565409,36.154160
40.786479,50.004003,139.881596,150.129874,99.467958,80.807562,29.165325,14.202077,136.395396,1.322263,49.181188,41.421193,149.125000,139.996860,146.448507,136.518655,97.347319,135.347973,-0.000762,0.009833,32.000000,-235.806076,136.687141,-0.365334,24.172722,0.685188,334723.871594,0.975662,20.022455,0.979427,3.423341,7.743924,9.546367,177.930404,32.000000,194.155756,175.984745,178.042488,157.528508,32.000000,153.031584,68.792134,61.232664,91.359967,27.646656,49.975656,50.632911,41.501087,18.468354,23.783747,59.553430,36.263037
40.772780,50.001888,139.852733,150.129413,99.374810,80.795374,29.163045,14.201943,136.386096,1.322808,49.198960,41.411550,149.124920,139.981451,146.452867,136.509619,97.349556,135.337274,-0.000761,0.009805,32.000000,-235.806195,136.673961,-0.365313,24.170293,0.685913,334763.663687,0.975790,20.013659,0.975499,3.426876,13.007349,20.374129,177.919470,32.000000,194.167939,175.946090,178.031268,157.568679,32.000000,152.999486,68.790148,61.234680,91.367081,27.646656,50.034091,50.632911,41.516248,18.468354,23.772351,59.572736,36.250271
40.764654,50.009408,139.889970,150.130281,99.257610,80.783223,29.170015,14.202041,136.372240,1.323190,49.233568,41.400427,149.127558,139.965605,146.454648,136.496203,97.351168,135.326837,-0.000762,0.009792,32.000000,-235.806213,136.661816,-0.365293,24.167276,0.686449,334769.584458,0.975557,20.001213,0.968305,3.429607,10.746387,5.947919,177.953694,32.000000,194.138206,175.912421,178.162147,157.605018,32.000000,152.970879,68.787496,61.235749,91.373736,27.646656,50.032006,50.632911,41.527832,18.468354,23.778123,59.565527,36.158929
40.754769,50.025649,139.809708,150.132646,99.144576,80.771132,29.173963,14.201957,136.356143,1.323258,49.280132,41.389749,149.130476,139.946417,146.454580,136.477627,97.349921,135.310148,-0.000764,0.009803,32.000000,-235.806363,136.641844,-0.365267,24.164006,0.686513,334721.913355,0.975836,20.015631,0.960875,3.430051,9.867352,11.739136,177.992730,32.000000,194.101133,175.919478,178.325215,157.593811,32.000000,152.990446,68.782926,61.235913,91.379139,27.646656,50.001045,50.632911,41.541909,18.468354,23.804483,59.567464,36.321217
40.751523,50.049697,139.867448,150.136675,99.082235,80.759035,29.147016,14.201940,136.338638,1.323362,49.323477,41.384056,149.133737,139.927831,146.450954,136.456550,97.349949,135.291198,-0.000764,0.009815,32.000000,-235.806472,136.628019,-0.365266,24.162559,0.686790,334681.960330,0.975686,20.032961,0.954195,3.431649,6.146300,5.254903,178.011943,32.000000,194.084571,175.955953,178.338444,157.557043,32.000000,153.038165,68.777958,61.235677,91.384082,27.646656,50.059713,50.632911,41.553942,18.468354,23.855931,59.566569,36.137725
40.752302,50.074239,139.928021,150.142572,99.073152,80.747068,29.202640,14.201994,136.322858,1.324239,49.352917,41.381175,149.134940,139.910265,146.445454,136.438582,97.350498,135.273754,-0.000763,0.009819,32.000000,-235.806359,136.612260,-0.365244,24.159605,0.686641,334656.205011,0.975706,20.061135,0.947340,3.430512,6.441960,8.608637,177.986728,32.000000,194.110176,175.983471,178.208987,157.526615,32.000000,153.073994,68.772187,61.236005,91.388467,27.646656,50.141842,50.632911,41.559288,18.468354,23.908293,59.560108,36.291577
40.749477,50.093656,139.991582,150.148374,99.088341,80.734932,29.177920,14.202047,136.306763,1.324588,49.374783,41.379514,149.135748,139.891604,146.443166,136.418073,97.353457,135.258363,-0.000763,0.009816,32.000000,-235.806250,136.593954,-0.365255,24.157683,0.686913,334632.067218,0.976607,20.089104,0.938111,3.432202,11.751945,12.325813,177.951232,32.000000,194.150776,175.965996,178.037247,157.542457,32.000000,153.062514,68.767858,61.237386,91.391767,27.646656,50.144659,50.632911,41.563869,18.468354,23.955763,59.564897,36.265605
40.749046,50.108464,139.864135,150.153643,99.108481,80.722885,29.142489,14.201934,136.293115,1.324258,49.378053,41.382218,149.137121,139.875217,146.444136,136.399430,97.354331,135.241815,-0.000763,0.009808,32.000000,-235.806386,136.576187,-0.365230,24.157313,0.687169,334605.929596,0.974644,20.112705,0.929093,3.433622,5.818784,8.058679,177.936090,32.000000,194.162615,175.922574,178.016041,157.586962,32.000000,153.030104,68.763620,61.238246,91.395606,27.646656,50.113968,50.632911,41.571762,18.468354,23.992489,59.563334,36.218283
40.754108,50.119180,139.754555,150.157940,99.166988,80.710975,29.170664,14.201793,136.280029,1.323848,49.365952,41.384373,149.140370,139.859869,146.446617,136.383516,97.354217,135.226172,-0.000764,0.009821,32.000000,-235.806465,136.560288,-0.365286,24.155866,0.687463,334572.661237,0.975445,20.135533,0.918659,3.435420,20.235075,6.811395,177.966752,32.000000,194.133177,175.884106,178.154205,157.622371,32.000000,152.996614,68.758244,61.238671,91.398159,27.646656,50.095629,50.632911,41.574061,18.468354,24.016269,59.565360,36.249464
40.757755,50.120974,139.728363,150.160763,99.232578,80.711065,29.161976,14.201799,136.270541,1.323634,49.340356,41.388559,149.146972,139.848701,146.447415,136.368640,97.353446,135.212577,-0.000764,0.009797,32.000000,-235.806471,136.547554,-0.365115,24.157371,0.686893,334536.422016,0.976534,20.150863,0.909747,3.432329,11.387078,5.774387,178.010541,32.000000,194.096174,175.888678,178.327305,157.618870,32.000000,153.019694,68.752863,61.239988,91.401936,27.646656,50.064708,50.632911,41.575858,18.468354,24.027466,59.562065,36.336184
40.764430,50.115114,139.705694,150.162217,99.316969,80.719416,29.157231,14.201789,136.262831,1.322732,49.288769,41.396256,149.150776,139.841641,146.444845,136.359573,97.354885,135.202655,-0.000764,0.009828,32.000000,-235.806571,136.539432,-0.365256,24.160476,0.686327,334494.906451,0.975343,20.155466,0.902264,3.429214,6.491401,12.977663,178.028678,32.000000,194.077249,175.925301,178.348976,157.579984,32.000000,153.065542,68.746290,61.239683,91.405972,27.646656,50.063964,50.632911,41.570956,18.468354,24.024204,59.564406,36.409038
40.767719,50.099175,139.723579,150.161832,99.334844,80.731792,29.212877,14.201652,136.257111,1.322087,49.219446,41.403036,149.151409,139.834194,146.445155,136.351955,97.357749,135.193799,-0.000764,0.009841,32.000000,-235.806701,136.532957,-0.365153,24.162878,0.685892,334518.294503,0.975616,20.138937,0.890173,3.427147,11.426765,11.738325,178.000945,32.000000,194.102901,175.956257,178.222522,157.544711,32.000000,153.100472,68.739999,61.240863,91.409523,27.646656,50.112931,50.632911,41.573668,18.468354,24.004587,59.565428,36.335304
40.768131,50.070733,139.789682,150.159135,99.317866,80.743996,29.150228,14.201789,136.254372,1.321431,49.147571,41.405882,149.149253,139.828584,146.446753,136.345293,97.360516,135.189965,-0.000763,0.009828,32.000000,-235.806594,136.527760,-0.364969,24.164737,0.685892,334518.294503,0.975616,20.138937,0.890173,3.427147,28.308507,8.601655,177.962359,32.000000,194.142730,175.942608,178.058122,157.563859,32.000000,153.099780,68.735217,61.242381,91.412439,27.646656,50.100914,50.632911,41.570748,18.468354,23.944882,59.560786,36.426719
40.768292,50.036360,139.637746,150.153389,99.306345,80.756142,29.158961,14.201770,136.247994,1.321515,49.089968,41.406132,149.145723,139.822505,146.450701,136.334827,97.363029,135.184770,-0.000763,0.009865,32.000000,-235.806609,136.522153,-0.365032,24.165043,0.685925,334546.774336,0.973781,20.119027,0.883006,3.427309,8.663128,7.343578,177.944646,32.000000,194.162275,175.906041,178.028869,157.607292,32.000000,153.059263,68.730666,61.243068,91.414399,27.646656,50.078728,50.632911,41.575749,18.468354,23.876499,59.559370,36.107865
40.763029,50.009158,139.592023,150.146967,99.279023,80.768199,29.162742,14.201739,136.240312,1.320547,49.052577,41.402684,149.144436,139.812084,146.454522,136.324320,97.364020,135.176493,-0.000764,0.009881,32.000000,-235.806457,136.511694,-0.365342,24.166144,0.686177,334564.090520,0.975939,20.090088,0.878375,3.428896,10.920706,14.028807,177.967208,32.000000,194.137912,175.872430,178.165338,157.634557,32.000000,153.024280,68.725565,61.242865,91.415101,27.646656,50.043827,50.632911,41.582560,18.468354,23.811244,59.565409,36.240513
40.756737,49.990453,139.589208,150.140498,99.187018,80.764357,29.209770,14.201849,136.228378,1.319452,49.041690,41.396185,149.146305,139.800131,146.456991,136.312131,97.362780,135.164193,-0.000764,0.009879,32.000000,-235.806219,136.500018,-0.365344,24.164316,0.685589,334575.250215,0.975702,20.055521,0.873338,3.425156,7.969382,6.507606,178.007882,32.000000,194.102897,175.879660,178.341703,157.628789,32.000000,153.045350,68.720622,61.243235,91.416306,27.646656,50.004824,50.632911,41.596690,18.468354,23.761021,59.556646,36.240366
40.756545,49.981573,139.487600,150.134609,99.044671,80.752415,29.159482,14.201880,136.215078,1.314614,49.050617,41.390191,149.145967,139.784846,146.455767,136.295633,97.361260,135.148756,-0.000762,0.009883,32.000000,-235.806220,136.485518,-0.365365,24.161342,0.685509,334598.940275,0.975789,20.034673,0.868326,3.424476,14.063481,12.198733,178.022205,32.000000,194.089334,175.913579,178.377688,157.593175,32.000000,153.085445,68.715486,61.243295,91.417523,27.646656,50.052115,50.632911,41.600622,18.468354,23.742024,59.568025,36.193998
40.750297,49.985277,139.492503,150.130991,98.902366,80.744366,29.150090,14.201793,136.200553,1.303483,49.061409,41.391245,149.143377,139.768706,146.452788,136.280922,97.363108,135.133115,-0.000761,0.009891,32.000000,-235.806345,136.472114,-0.365309,24.159602,0.685582,334569.466089,0.974288,20.023564,0.863590,3.424936,14.125780,9.676067,177.990928,32.000000,194.114825,175.944934,178.253776,157.548557,32.000000,153.123014,68.710184,61.244162,91.417020,27.646656,50.063537,50.632911,41.616946,18.468354,23.740828,59.561514,36.236331
40.748665,49.990599,139.487703,150.128690,98.863069,80.744542,29.169242,14.201735,136.189842,1.288014,49.056309,41.392268,149.137734,139.755159,146.450561,136.270353,97.365612,135.121715,-0.000760,0.009899,32.000000,-235.806369,136.460833,-0.365295,24.156754,0.685138,334513.312090,0.975806,20.014916,0.857610,3.422459,12.944473,9.105672,177.949631,32.000000,194.153639,175.937482,178.082196,157.552905,32.000000,153.114051,68.704325,61.244813,91.414729,27.646656,49.993586,50.632911,41.616149,18.468354,23.750310,59.568497,36.304489
40.752460,49.993592,139.434410,150.126973,98.889323,80.749326,29.169791,14.201753,136.179049,1.272084,49.032037,41.395707,149.135064,139.746890,146.450908,136.261941,97.367678,135.110076,-0.000760,0.009896,32.000000,-235.806308,136.451521,-0.365274,24.154902,0.685248,334484.742333,0.976195,20.026164,0.848160,3.423104,10.301857,8.849573,177.928767,32.000000,194.175837,175.897019,178.046837,157.591669,32.000000,153.067502,68.698711,61.245459,91.411329,27.646656,49.972247,50.632911,41.622699,18.468354,23.763287,59.559724,36.111093
40.750826,49.990308,139.464377,150.125105,98.914045,80.761716,29.146773,14.201735,136.172609,1.255498,48.999467,41.395325,149.133953,139.740937,146.450953,136.253981,97.365828,135.103745,-0.000759,0.009865,32.000000,-235.806287,136.445911,-0.365259,24.152219,0.685345,334487.940703,0.975612,20.033459,0.840116,3.423123,10.095836,18.763851,177.950839,32.000000,194.153426,175.857753,178.175539,157.623692,32.000000,153.021512,68.692885,61.245757,91.407564,27.646656,50.022925,50.632911,41.624889,18.468354,23.756236,59.562439,36.139193
40.749816,49.977675,139.355442,150.121947,98.941365,80.773744,29.209477,14.201827,136.167125,1.238916,48.978853,41.395842,149.135468,139.731784,146.450764,136.244128,97.365215,135.097018,-0.000758,0.009860,32.000000,-235.806222,136.438482,-0.365544,24.149086,0.685168,334505.096487,0.975561,20.031869,0.832392,3.421497,8.408643,13.882271,177.987735,32.000000,194.112778,175.861439,178.362913,157.614094,32.000000,153.022579,68.687845,61.246051,91.404691,27.646656,49.957846,50.632911,41.631476,18.468354,23.735871,59.556223,36.251958
40.744083,49.966123,139.199978,150.118186,98.960857,80.777956,29.158149,14.201943,136.158461,1.222284,48.977868,41.391398,149.135970,139.720187,146.447216,136.235661,97.366236,135.087946,-0.000758,0.009880,32.000000,-235.805912,136.430221,-0.365552,24.146823,0.685488,334556.899228,0.976515,20.030556,0.831166,3.422369,12.028502,29.166859,178.006965,32.000000,194.099085,175.896267,178.400415,157.577227,32.000000,153.061971,68.683872,61.246886,91.401559,27.646656,49.926088,50.632911,41.642160,18.468354,23.709918,59.560619,36.275583
40.741037,49.958648,139.145968,150.114269,98.921468,80.778003,29.154261,14.201977,136.140162,1.205441,49.003730,41.383057,149.133916,139.704842,146.445533,136.220172,97.367774,135.076193,-0.000758,0.009877,32.000000,-235.805920,136.417770,-0.365544,24.143301,0.685233,334595.006503,0.974558,20.019143,0.828509,3.419781,14.549951,8.555074,177.977604,32.000000,194.130962,175.925931,178.275852,157.542382,32.000000,153.087849,68.680198,61.248357,91.397558,27.646656,49.903739,50.632911,41.653169,18.468354,23.686164,59.556538,36.175730
40.731752,49.958244,139.092698,150.110642,98.828805,80.769889,29.167847,14.202002,136.119382,1.188590,49.051540,41.371350,149.129327,139.684113,146.444370,136.200122,97.370881,135.055448,-0.000757,0.009886,32.000000,-235.805935,136.400154,-0.365534,24.139816,0.684770,334603.033576,0.976444,20.014516,0.823077,3.416446,9.332724,5.348731,177.933030,32.000000,194.169117,175.923108,178.110631,157.543457,32.000000,153.077106,68.676263,61.249482,91.392899,27.646656,49.808785,50.632911,41.664488,18.468354,23.684941,59.560688,36.260689
40.719921,49.975668,139.002422,150.109193,98.668277,80.745528,29.162587,14.202131,136.094402,1.171472,49.112040,41.361719,149.125811,139.660516,146.445341,136.177919,97.372328,135.036619,-0.000758,0.009887,32.000000,-235.805723,136.379398,-0.365561,24.136182,0.684689,334594.628016,0.976635,20.010720,0.815826,3.415376,9.446959,15.306315,177.909250,32.000000,194.185753,175.890848,178.068404,157.581327,32.000000,153.043617,68.673006,61.249676,91.386293,27.646656,49.745845,50.632911,41.687380,18.468354,23.709044,59.558534,36.216669
40.714946,50.002359,138.961783,150.110017,98.478583,80.721031,29.162464,14.202267,136.066988,1.154939,49.172855,41.351934,149.125403,139.636651,146.445553,136.152443,97.372330,135.010349,-0.000760,0.009881,32.000000,-235.805696,136.356977,-0.365499,24.132967,0.684649,334561.191751,0.976323,20.021532,0.802634,3.414847,9.994689,13.465794,177.930267,32.000000,194.164577,175.856878,178.190832,157.611923,32.000000,153.007943,68.669622,61.248711,91.379377,27.646656,49.768423,50.632911,41.700241,18.468354,23.755810,59.564494,36.272061
40.706354,50.033330,138.987185,150.112834,98.384997,80.700597,29.168437,14.202291,136.041239,1.138394,49.221122,41.347703,149.129147,139.612723,146.442615,136.129216,97.370773,134.988378,-0.000759,0.009876,32.000000,-235.805681,136.334400,-0.365514,24.128585,0.684397,334483.053674,0.976556,20.053249,0.792032,3.413622,9.743107,8.753176,177.962603,32.000000,194.128670,175.865982,178.368401,157.600623,32.000000,153.011773,68.665752,61.247741,91.371357,27.646656,49.772787,50.632911,41.719171,18.468354,23.822551,59.568428,36.171328
40.698832,50.063593,138.974528,150.117366,98.345907,80.688456,29.163119,14.202358,136.015656,1.121081,49.261793,41.341347,149.132500,139.588098,146.437207,136.106512,97.369443,134.964318,-0.000759,0.009889,32.000000,-235.805660,136.310995,-0.365569,24.123170,0.684241,334411.866625,0.976461,20.085950,0.779256,3.413041,7.777187,14.161221,177.978444,32.000000,194.105185,175.905267,178.414576,157.556026,32.000000,153.050864,68.661939,61.246264,91.363451,27.646656,49.753636,50.632911,41.732919,18.468354,23.887304,59.567740,36.181966
40.694342,50.083585,138.911298,150.122149,98.327269,80.676389,29.152097,14.202331,135.990430,1.103907,49.302546,41.332316,149.132523,139.565593,146.432286,136.081970,97.370059,134.940951,-0.000759,0.009881,32.000000,-235.805666,136.290270,-0.365577,24.115779,0.684493,334365.768356,0.976315,20.127306,0.770126,3.414386,5.603797,9.139027,177.949493,32.000000,194.130490,175.936221,178.299102,157.520109,32.000000,153.089299,68.658116,61.246331,91.356149,27.646656,49.682063,50.632911,41.747535,18.468354,23.937729,59.562567,36.185781
40.677080,50.102683,138.904180,150.126809,98.301382,80.664379,29.170453,14.202321,135.962776,1.087024,49.360597,41.319813,149.130965,139.538036,146.428078,136.054179,97.371784,134.916037,-0.000760,0.009892,32.000000,-235.805606,136.267515,-0.365597,24.107858,0.684671,334352.637036,0.976619,20.166661,0.759755,3.414706,6.971582,10.842249,177.903552,32.000000,194.169860,175.933502,178.125622,157.520857,32.000000,153.086937,68.653266,61.246675,91.348176,27.646656,49.733779,50.632911,41.772058,18.468354,23.980096,59.568104,36.153720
40.670203,50.124502,138.958895,150.131812,98.242246,80.639835,29.152377,14.202413,135.933540,1.070907,49.420188,41.309937,149.130527,139.510412,146.429551,136.025724,97.372890,134.886636,-0.000760,0.009859,32.000000,-235.805613,136.242422,-0.365594,24.100121,0.684632,334324.641604,0.977009,20.192080,0.747770,3.413529,5.532741,10.567255,177.875141,32.000000,194.186100,175.900704,178.082323,157.550356,32.000000,153.047368,68.648519,61.247212,91.340571,27.646656,49.743504,50.632911,41.792907,18.468354,24.020726,59.564976,35.996787
40.658328,50.152657,138.940899,150.137625,98.177439,80.615275,29.191403,14.202328,135.906871,1.054109,49.471277,41.300945,149.133972,139.481383,146.430139,135.999738,97.372564,134.859497,-0.000759,0.009846,32.000000,-235.805690,136.217524,-0.365609,24.094976,0.685034,334302.078704,0.976747,20.232049,0.733924,3.414802,10.333229,8.368512,177.894077,32.000000,194.164024,175.860919,178.202344,157.590964,32.000000,153.010786,68.643379,61.248189,91.331916,27.646656,49.744543,50.632911,41.819680,18.468354,24.081795,59.564878,36.263624
40.652751,50.181537,138.929970,150.145156,98.108727,80.594214,29.171558,14.202357,135.882879,1.037307,49.510154,41.294196,149.141250,139.454114,146.429280,135.975210,97.370919,134.834984,-0.000761,0.009822,32.000000,-235.805642,136.195871,-0.365579,24.091019,0.685423,334224.544942,0.977289,20.262183,0.718511,3.416725,6.705221,1.476967,177.928574,32.000000,194.125758,175.861406,178.381525,157.593399,32.000000,153.024400,68.637622,61.247803,91.323900,27.646656,49.775219,50.632911,41.843115,18.468354,24.144141,59.557364,36.255774
40.655143,50.204854,138.905998,150.152776,98.088952,80.581499,29.160914,14.202480,135.857243,1.020393,49.536302,41.293725,149.147073,139.433438,146.427212,135.951918,97.369412,134.813217,-0.000762,0.009840,32.000000,-235.805588,136.178188,-0.365284,24.088081,0.685531,334159.273933,0.976065,20.304703,0.705628,3.417280,20.437884,8.363599,177.946725,32.000000,194.099927,175.899280,178.439700,157.558318,32.000000,153.060715,68.631155,61.247199,91.315760,27.646656,49.702852,50.632911,41.853950,18.468354,24.201331,59.560659,36.198620
40.652875,50.221488,138.744579,150.159935,98.157991,80.569087,29.229070,14.202441,135.837410,1.003468,49.547301,41.294935,149.148254,139.415221,146.426341,135.931010,97.368682,134.793894,-0.000762,0.009873,32.000000,-235.805619,136.157453,-0.365331,24.085313,0.685557,334107.066364,0.976693,20.340331,0.695341,3.417480,6.757215,11.691278,177.920362,32.000000,194.119248,175.933544,178.325454,157.522314,32.000000,153.097021,68.623905,61.247474,91.306698,27.646656,49.651470,50.632911,41.866667,18.468354,24.246876,59.570434,36.213220
40.655938,50.230319,138.634093,150.166083,98.240591,80.556792,29.145361,14.202444,135.818943,0.986564,49.544269,41.293364,149.149864,139.397668,146.427514,135.912911,97.370522,134.773693,-0.000761,0.009867,32.000000,-235.805473,136.147061,-0.365348,24.082249,0.685445,334078.342063,0.976892,20.360754,0.686252,3.416689,5.851760,7.383722,177.878869,32.000000,194.161124,175.930979,178.148602,157.530802,32.000000,153.105115,68.618204,61.248252,91.297791,27.646656,49.567188,50.632911,41.881487,18.468354,24.267641,59.562429,36.138239
40.651237,50.228830,138.528553,150.170095,98.327757,80.544543,29.164254,14.202328,135.803956,0.969600,49.532773,41.289707,149.151385,139.381701,146.432111,135.899865,97.371164,134.757327,-0.000759,0.009871,32.000000,-235.805528,136.131275,-0.365315,24.076741,0.684823,334046.342336,0.974564,20.380131,0.677575,3.412909,9.922504,7.531582,177.851911,32.000000,194.184757,175.902572,178.091880,157.570122,32.000000,153.063717,68.612780,61.249132,91.289435,27.646656,49.488289,50.632911,41.892404,18.468354,24.273817,59.565202,36.231122
40.646819,50.224788,138.477651,150.172935,98.359944,80.532232,29.165309,14.202281,135.787567,0.952079,49.528208,41.283894,149.153504,139.364893,146.438739,135.884823,97.370783,134.742208,-0.000759,0.009869,32.000000,-235.805505,136.118384,-0.365020,24.070455,0.684324,333999.101002,0.977157,20.385256,0.665898,3.409935,9.315475,5.968673,177.869880,32.000000,194.161954,175.870478,178.213270,157.602632,32.000000,153.034165,68.608142,61.248928,91.280158,27.646656,49.457030,50.632911,41.915275,18.468354,24.269946,59.568684,36.238679
40.637656,50.220964,138.487109,150.175009,98.311052,80.520086,29.154636,14.202141,135.770587,0.934973,49.533413,41.272685,149.158364,139.349465,146.443844,135.869911,97.367870,134.725514,-0.000759,0.009847,32.000000,-235.805740,136.105727,-0.364979,24.065679,0.684017,333948.541553,0.976494,20.389454,0.657285,3.407733,8.546290,14.815647,177.905985,32.000000,194.126630,175.870982,178.394523,157.605002,32.000000,153.053851,68.603106,61.248283,91.270483,27.646656,49.449738,50.632911,41.936153,18.468354,24.260605,59.569716,36.280352
40.630678,50.220125,138.554650,150.176727,98.288677,80.507777,29.172899,14.202194,135.752857,0.917803,49.542758,41.261751,149.161767,139.334197,146.446181,135.855602,97.365614,134.711448,-0.000758,0.009832,32.000000,-235.805733,136.094496,-0.364977,24.060848,0.683947,333896.643732,0.976414,20.390759,0.650303,3.406851,17.534058,7.538404,177.928540,32.000000,194.103754,175.910191,178.448215,157.572413,32.000000,153.091475,68.597830,61.247758,91.261140,27.646656,49.455541,50.632911,41.959434,18.468354,24.260766,59.558790,36.191430
40.623679,50.222289,138.703987,150.178946,98.259053,80.495442,29.156350,14.202391,135.735349,0.900670,49.548721,41.254903,149.163555,139.319027,146.446702,135.841767,97.364615,134.699873,-0.000757,0.009876,32.000000,-235.805467,136.085182,-0.364944,24.057881,0.684159,333851.933621,0.976853,20.398023,0.645085,3.407852,5.130452,8.529278,177.901888,32.000000,194.125726,175.950170,178.342930,157.536669,32.000000,153.131008,68.592686,61.247365,91.251952,27.646656,49.550441,50.632911,41.982823,18.468354,24.265188,59.560364,36.241540
40.621943,50.222023,138.829170,150.181194,98.265051,80.483296,29.160889,14.202368,135.720504,0.883493,49.556468,41.247273,149.163154,139.304176,146.447092,135.830459,97.365234,134.687655,-0.000757,0.009881,32.000000,-235.805467,136.074347,-0.364899,24.055461,0.684572,333807.690962,0.976272,20.405629,0.640489,3.410099,9.759182,14.432173,177.855741,32.000000,194.164015,175.953906,178.171668,157.537427,32.000000,153.136374,68.588889,61.247237,91.242426,27.646656,49.605703,50.632911,42.002358,18.468354,24.269171,59.560993,36.069861
40.598457,50.222393,138.764775,150.183612,98.203232,80.466909,29.162439,14.202355,135.702157,0.866775,49.582321,41.229598,149.162678,139.286307,146.451745,135.814742,97.364486,134.671179,-0.000757,0.009890,32.000000,-235.805475,136.056915,-0.364898,24.050858,0.685279,333764.148726,0.976865,20.416264,0.635850,3.414363,14.170162,14.203441,177.827967,32.000000,194.188373,175.923890,178.102702,157.580645,32.000000,153.101924,68.586278,61.247563,91.231517,27.646656,49.599116,50.632911,42.035391,18.468354,24.267975,59.574722,36.145722
40.585858,50.226467,138.628075,150.186343,98.123677,80.442370,29.157022,14.202448,135.684863,0.850233,49.645273,41.212432,149.166335,139.265817,146.456914,135.795607,97.362036,134.653464,-0.000759,0.009874,32.000000,-235.805282,136.039344,-0.364885,24.045868,0.685785,333713.446018,0.976610,20.418100,0.629279,3.417591,9.986917,5.511351,177.845878,32.000000,194.169399,175.893107,178.211587,157.618820,32.000000,153.064982,68.583892,61.247248,91.221520,27.646656,49.551374,50.632911,42.073594,18.468354,24.278614,59.560737,36.283506
40.581101,50.251074,138.544592,150.191888,98.098076,80.405750,29.152224,14.202404,135.662129,0.833788,49.721499,41.200588,149.172342,139.246269,146.458568,135.775835,97.358859,134.631658,-0.000758,0.009878,32.000000,-235.805462,136.018982,-0.364874,24.039412,0.685888,333661.334136,0.976972,20.446907,0.622000,3.417981,10.882743,10.071519,177.880666,32.000000,194.129846,175.896230,178.395048,157.621127,32.000000,153.070272,68.578982,61.245893,91.211021,27.646656,49.493199,50.632911,42.098798,18.468354,24.318465,59.565222,36.411239
40.573904,50.280924,138.445086,150.199661,98.105979,80.377309,29.153564,14.202413,135.642193,0.817211,49.782267,41.191621,149.178685,139.228282,146.458049,135.757711,97.355902,134.609402,-0.000757,0.009877,32.000000,-235.805445,136.000252,-0.364816,24.033313,0.685471,333574.794999,0.977195,20.466241,0.615818,3.415674,13.833344,10.361377,177.904970,32.000000,194.103399,175.931068,178.457491,157.591923,32.000000,153.120673,68.573648,61.245032,91.200939,27.646656,49.402837,50.632911,42.124408,18.468354,24.378674,59.562891,36.212047
40.564493,50.309015,138.427256,150.208858,98.111862,80.352927,29.153824,14.202385,135.626012,0.801038,49.820629,41.188294,149.183817,139.210831,146.457391,135.740931,97.354147,134.591592,-0.000755,0.009890,32.000000,-235.805576,135.985614,-0.364645,24.028079,0.685130,333455.359076,0.977097,20.496612,0.608367,3.414018,16.038923,7.376866,177.883706,32.000000,194.122499,175.969579,178.352717,157.565163,32.000000,153.161717,68.569744,61.245379,91.192714,27.646656,49.393109,50.632911,42.153850,18.468354,24.450316,59.557364,36.175583
40.566132,50.328345,138.397593,150.218675,98.168160,80.336640,29.174399,14.202345,135.611887,0.784274,49.835925,41.184429,149.186597,139.196242,146.457022,135.726401,97.355359,134.575665,-0.000754,0.009874,32.000000,-235.805817,135.974011,-0.364481,24.026072,0.684823,333376.062346,0.976969,20.535181,0.600477,3.412171,10.129366,17.697019,177.843667,32.000000,194.155071,175.980378,178.180775,157.572034,32.000000,153.163403,68.566112,61.245929,91.183199,27.646656,49.346733,50.632911,42.180088,18.468354,24.494213,59.563304,36.253939
40.562821,50.334204,138.294987,150.227495,98.277210,80.332150,29.170428,14.202334,135.600424,0.770801,49.829018,41.181556,149.189943,139.186560,146.460962,135.718105,97.355370,134.563567,-0.000754,0.009880,32.000000,-235.805952,135.964309,-0.364479,24.027912,0.684897,333312.016268,0.976981,20.574675,0.593551,3.412523,5.537713,8.726135,177.815690,32.000000,194.179560,175.949372,178.110945,157.614283,32.000000,153.140347,68.562412,61.246091,91.172968,27.646656,49.245033,50.632911,42.200471,18.468354,24.519141,59.557797,36.257388
40.564287,50.332256,138.327592,150.235260,98.433151,80.319707,29.146584,14.202341,135.596170,0.762401,49.790870,41.182372,149.195385,139.181693,146.467866,135.713218,97.353385,134.555870,-0.000754,0.009890,32.000000,-235.806012,135.961025,-0.364601,24.029912,0.684700,333260.829105,0.976100,20.592019,0.584576,3.411654,17.713687,6.384388,177.833105,32.000000,194.160557,175.915486,178.212353,157.660757,32.000000,153.105516,68.558052,61.245915,91.162718,27.646656,49.293850,50.632911,42.222339,18.468354,24.526255,59.561445,36.153720
40.559822,50.319865,138.454137,150.241590,98.489027,80.319581,29.177781,14.202270,135.597927,0.759246,49.723207,41.181914,149.204031,139.183056,146.474727,135.711219,97.350254,134.554522,-0.000755,0.009869,32.000000,-235.806039,135.962349,-0.364626,24.030439,0.684250,333250.167892,0.976280,20.601891,0.578668,3.409403,59.985135,11.571154,177.870978,32.000000,194.120740,175.918395,178.391458,157.673147,32.000000,153.107257,68.554800,61.245582,91.153293,27.646656,49.341646,50.632911,42.249330,18.468354,24.516723,59.561731,36.280792
40.565149,50.294394,138.503672,150.246105,98.488361,80.327030,29.166009,14.202325,135.598936,0.758235,49.657430,41.178441,149.209675,139.183697,146.478959,135.710627,97.346075,134.556272,-0.000753,0.009896,32.000000,-235.806028,135.965239,-0.364626,24.029474,0.684194,333198.495360,0.976884,20.598166,0.576900,3.410083,5.710479,6.828914,177.898051,32.000000,194.090818,175.955697,178.467078,157.646434,32.000000,153.160987,68.551896,61.245679,91.144358,27.646656,49.370879,50.632911,42.263970,18.468354,24.465293,59.554030,36.268686
40.558334,50.257288,138.602378,150.246607,98.498666,80.326904,29.160220,14.202264,135.597824,0.757278,49.619695,41.172568,149.212434,139.184180,146.484141,135.710219,97.344192,134.555112,-0.000753,0.009889,32.000000,-235.806246,135.965979,-0.364640,24.029393,0.684748,333192.617300,0.975923,20.591186,0.579374,3.413579,9.555239,11.594633,177.879451,32.000000,194.109794,175.993704,178.360805,157.620473,32.000000,153.213302,68.549699,61.246214,91.135307,27.646656,49.451215,50.632911,42.290050,18.468354,24.397107,59.564012,36.190770
40.554993,50.228615,138.787084,150.246266,98.468454,80.318842,29.163498,14.202291,135.594119,0.756204,49.601122,41.164928,149.213454,139.179842,146.489254,135.709465,97.344480,134.552953,-0.000753,0.009896,32.000000,-235.806232,135.964647,-0.364338,24.029862,0.684910,333200.607430,0.976204,20.559260,0.584406,3.414351,8.393497,9.212111,177.842473,32.000000,194.147869,176.006257,178.177391,157.623393,32.000000,153.224780,68.548004,61.247636,91.125520,27.646656,49.474916,50.632911,42.314247,18.468354,24.329324,59.564012,36.168540
40.548269,50.208736,138.806165,150.246043,98.345838,80.310567,29.153325,14.202310,135.590471,0.755929,49.585956,41.160154,149.213364,139.176239,146.496480,135.704702,97.342913,134.550169,-0.000753,0.009917,32.000000,-235.806273,135.961634,-0.364074,24.030846,0.685350,333169.382313,0.976480,20.530413,0.585722,3.417359,9.548180,9.461242,177.810744,32.000000,194.167789,175.977888,178.105112,157.659802,32.000000,153.191962,68.545171,61.247834,91.114678,27.646656,49.488292,50.632911,42.344204,18.468354,24.279249,59.570011,36.242054
40.548699,50.198013,138.792577,150.246897,98.211132,80.302344,29.162721,14.202227,135.589541,0.755797,49.562883,41.158057,149.215758,139.173762,146.503448,135.703531,97.340387,134.545990,-0.000753,0.009900,32.000000,-235.806398,135.959123,-0.364079,24.031969,0.686026,333108.308104,0.976287,20.505790,0.584383,3.422195,14.094772,12.488419,177.827281,32.000000,194.147007,175.942184,178.201359,157.703702,32.000000,153.167565,68.541436,61.246964,91.103571,27.646656,49.573967,50.632911,42.367286,18.468354,24.258251,59.567513,36.247116
40.552486,50.189824,138.878132,150.249704,98.229615,80.302292,29.162433,14.202274,135.592247,0.755950,49.523129,41.165765,149.221603,139.176838,146.509052,135.705679,97.336178,134.546607,-0.000753,0.009911,32.000000,-235.806331,135.966240,-0.364040,24.033043,0.686074,333060.722456,0.976653,20.494061,0.584593,3.423233,8.087776,8.412738,177.867423,32.000000,194.106424,175.939270,178.375181,157.717716,32.000000,153.166124,68.538194,61.246553,91.092893,27.646656,49.602090,50.632911,42.389225,18.468354,24.240760,59.561917,36.260836
40.562138,50.174376,138.795338,150.252465,98.336596,80.310365,29.162201,14.202170,135.599558,0.756101,49.463891,41.170852,149.225501,139.185218,146.511646,135.713181,97.331873,134.550439,-0.000751,0.009885,32.000000,-235.806495,135.975372,-0.364038,24.034234,0.685886,333018.854546,0.976200,20.482816,0.585081,3.422861,19.508213,8.623394,177.892816,32.000000,194.077894,175.975203,178.456082,157.689815,32.000000,153.191261,68.534827,61.246809,91.083908,27.646656,49.558820,50.632911,42.399144,18.468354,24.217262,59.556567,36.271034
40.566729,50.149680,138.815303,150.254302,98.497984,80.322534,29.162883,14.202061,135.611049,0.755644,49.391664,41.180240,149.227095,139.193891,146.513474,135.722670,97.328948,134.557090,-0.000751,0.009865,32.000000,-235.806552,135.986817,-0.364027,24.034358,0.686132,333014.209644,0.976089,20.470037,0.589591,3.424652,9.182898,9.143638,177.875498,32.000000,194.095996,176.010754,178.371060,157.656806,32.000000,153.241412,68.531880,61.248159,91.076135,27.646656,49.572863,50.632911,42.418472,18.468354,24.178166,59.562921,36.265605
40.574219,50.113747,138.884382,150.254336,98.634865,80.342845,29.212976,14.201982,135.625860,0.755404,49.315156,41.185089,149.224734,139.204958,146.516183,135.731943,97.327841,134.568821,-0.000750,0.009852,32.000000,-235.806611,135.998972,-0.364010,24.032760,0.685642,333032.881282,0.975905,20.442891,0.595764,3.421795,29.035570,7.431694,177.839494,32.000000,194.132460,176.020013,178.190847,157.660825,32.000000,153.246663,68.527675,61.249405,91.067610,27.646656,49.558883,50.632911,42.425638,18.468354,24.102951,59.566619,36.201775
40.578867,50.069962,138.785834,150.250851,98.712064,80.363025,29.164418,14.201939,135.637768,0.755014,49.248168,41.188275,149.222512,139.216795,146.522882,135.744096,97.327545,134.579517,-0.000751,0.009843,32.000000,-235.806621,136.010163,-0.364009,24.034102,0.685704,333059.981144,0.975848,20.412631,0.601931,3.421900,10.707977,10.285680,177.811620,32.000000,194.156949,175.998502,178.103969,157.698895,32.000000,153.205053,68.524893,61.251312,91.060603,27.646656,49.516885,50.632911,42.443532,18.468354,24.016262,59.559813,36.275289
40.580965,50.030068,138.873016,150.246518,98.773527,80.375216,29.168851,14.201867,135.651199,0.754875,49.189594,41.189217,149.222752,139.229019,146.530611,135.758013,97.324413,134.591165,-0.000750,0.009830,32.000000,-235.806705,136.020447,-0.364028,24.037845,0.686022,333104.833663,0.974135,20.367622,0.608756,3.422971,5.923755,12.588759,177.828437,32.000000,194.138990,175.968167,178.204234,157.738165,32.000000,153.170038,68.521148,61.252373,91.052864,27.646656,49.561876,50.632911,42.456171,18.468354,23.927764,59.563373,36.204490
40.585022,49.994459,138.693968,150.241718,98.742381,80.387435,29.149638,14.201817,135.662852,0.755298,49.141837,41.191521,149.224427,139.241371,146.536809,135.769101,97.319257,134.602813,-0.000749,0.009828,32.000000,-235.806773,136.030910,-0.364172,24.041718,0.685599,333141.756753,0.975770,20.318206,0.614268,3.420151,6.559237,10.919085,177.868394,32.000000,194.100293,175.963289,178.388532,157.752051,32.000000,153.169790,68.517659,61.252648,91.044921,27.646656,49.455591,50.632911,42.474121,18.468354,23.847200,59.557059,36.279838
40.583893,49.963530,138.624724,150.236835,98.699543,80.399702,29.145153,14.201842,135.671872,0.754939,49.105321,41.193314,149.224271,139.253625,146.538567,135.778471,97.315848,134.613670,-0.000749,0.009824,32.000000,-235.806646,136.040333,-0.364345,24.045442,0.685837,333155.553312,0.975614,20.275770,0.623078,3.422122,11.647041,8.456810,177.899722,32.000000,194.067811,176.000005,178.469603,157.722006,32.000000,153.198436,68.514491,61.254103,91.038179,27.646656,49.455773,50.632911,42.490578,18.468354,23.781273,59.567317,36.252032
40.596530,49.937810,138.604853,150.232353,98.722608,80.412069,29.186425,14.201876,135.685528,0.753787,49.069971,41.198189,149.221934,139.263556,146.538255,135.788818,97.313318,134.624223,-0.000750,0.009845,32.000000,-235.806657,136.050032,-0.364344,24.046849,0.684974,333174.870425,0.976210,20.235246,0.633911,3.417368,7.748418,12.966318,177.883259,32.000000,194.079393,176.042652,178.389343,157.676012,32.000000,153.238352,68.511445,61.254893,91.032152,27.646656,49.426598,50.632911,42.501617,18.468354,23.722476,59.562390,36.261496
40.606082,49.911552,138.538465,150.227905,98.764043,80.424199,29.155604,14.201872,135.695025,0.753250,49.028423,41.205501,149.217223,139.276052,146.538397,135.800004,97.312685,134.633919,-0.000749,0.009863,32.000000,-235.806832,136.061166,-0.364352,24.046662,0.684647,333200.605188,0.976461,20.205683,0.642612,3.415757,10.373792,14.175111,177.847119,32.000000,194.115028,176.054448,178.227587,157.667885,32.000000,153.251243,68.508349,61.257639,91.026453,27.646656,49.377787,50.632911,42.508441,18.468354,23.666573,59.564002,36.251738
40.605597,49.884005,138.578908,150.223248,98.823543,80.436212,29.147026,14.201875,135.708459,0.752314,48.979465,41.211256,149.211696,139.287264,146.541157,135.813099,97.310569,134.644119,-0.000749,0.009890,32.000000,-235.806700,136.070611,-0.364495,24.047103,0.684378,333221.942955,0.974836,20.164658,0.650287,3.414204,9.763471,9.171756,177.814791,32.000000,194.147441,176.026830,178.133985,157.697967,32.000000,153.209359,68.505304,61.259855,91.020143,27.646656,49.405551,50.632911,42.522953,18.468354,23.609293,59.568202,36.221878
40.606996,49.854418,138.629736,150.218138,98.846577,80.448271,29.185783,14.201920,135.719455,0.751346,48.937176,41.213743,149.208549,139.298988,146.544558,135.824108,97.306802,134.653295,-0.000749,0.009891,32.000000,-235.806616,136.084011,-0.364611,24.048341,0.684012,333240.813328,0.975698,20.126832,0.655645,3.411766,6.880926,16.111594,177.831846,32.000000,194.130404,175.995676,178.222561,157.725824,32.000000,153.157142,68.503335,61.261957,91.014446,27.646656,49.384968,50.632911,42.539858,18.468354,23.545249,59.566914,36.196639
40.608353,49.827530,138.704749,150.212828,98.833481,80.460467,29.151344,14.202087,135.730418,0.750893,48.910616,41.213062,149.208357,139.312433,146.545361,135.836461,97.302346,134.663509,-0.000750,0.009910,32.000000,-235.806535,136.090869,-0.364590,24.050313,0.684228,333265.693260,0.976074,20.099874,0.662731,3.412803,9.640163,7.111187,177.871644,32.000000,194.095135,175.987509,178.404558,157.737125,32.000000,153.143843,68.502120,61.264820,91.009735,27.646656,49.405682,50.632911,42.551334,18.468354,23.484781,59.565330,36.230462
40.605487,49.806271,138.691620,150.207997,98.805892,80.472742,29.164285,14.202046,135.739010,0.751043,48.897935,41.214473,149.207992,139.323882,146.544518,135.845388,97.297146,134.671589,-0.000750,0.009893,32.000000,-235.806628,136.096491,-0.364602,24.054183,0.684422,333290.916865,0.974813,20.068590,0.670968,3.413937,12.214036,15.144202,177.902241,32.000000,194.062183,176.013397,178.507462,157.704677,32.000000,153.171978,68.500636,61.267633,91.006813,27.646656,49.467686,50.632911,42.575271,18.468354,23.431985,59.559675,36.233983
40.614689,49.789358,138.690399,150.203711,98.814101,80.484954,29.201407,14.202069,135.747428,0.750975,48.884842,41.218074,149.206002,139.333432,146.542560,135.854385,97.293557,134.682667,-0.000753,0.009898,32.000000,-235.806602,136.102712,-0.364756,24.059559,0.684703,333320.037032,0.976009,20.040059,0.680402,3.415670,8.807571,8.482867,177.890481,32.000000,194.071994,176.052001,178.424631,157.664349,32.000000,153.198795,68.499038,61.271472,91.004942,27.646656,49.444019,50.632911,42.580188,18.468354,23.390991,59.553027,36.231562
40.620284,49.775507,138.817947,150.200034,98.845129,80.497129,29.153919,14.202130,135.760475,0.751285,48.858564,41.228176,149.201827,139.346067,146.539336,135.866422,97.291669,134.693107,-0.000753,0.009901,32.000000,-235.806620,136.112020,-0.364929,24.063380,0.684648,333358.910213,0.975746,20.022273,0.689540,3.415588,8.233064,11.464149,177.856152,32.000000,194.106793,176.067936,178.252460,157.654842,32.000000,153.196748,68.497666,61.275514,91.003150,27.646656,49.468918,50.632911,42.596678,18.468354,23.359631,59.563589,36.195612
40.629491,49.756315,138.690790,150.196440,98.871255,80.521578,29.162249,14.202184,135.772628,0.751186,48.818684,41.237143,149.196774,139.359408,146.539436,135.879886,97.289252,134.703938,-0.000753,0.009920,32.000000,-235.806457,136.123773,-0.364883,24.064899,0.684414,333391.741404,0.974371,19.994216,0.698526,3.414784,8.716747,10.192360,177.821288,32.000000,194.134950,176.038625,178.163287,157.684673,32.000000,153.162602,68.496025,61.279040,91.001478,27.646656,49.454387,50.632911,42.601937,18.468354,23.320559,59.566963,36.413660
40.639567,49.733947,138.515689,150.192143,98.874562,80.546007,29.194291,14.202193,135.785442,0.751363,48.786056,41.242955,149.194254,139.371506,146.542211,135.893790,97.284659,134.712204,-0.000753,0.009909,32.000000,-235.806488,136.134005,-0.364838,24.064871,0.684820,333428.044029,0.975925,19.973593,0.705500,3.417454,12.163793,5.790609,177.835870,32.000000,194.122443,176.004433,178.238983,157.715102,32.000000,153.121309,68.494855,61.282950,91.000434,27.646656,49.364597,50.632911,42.606932,18.468354,23.274149,59.568153,36.251738
40.636962,49.711656,138.414127,150.187416,98.898820,80.566205,29.165470,14.202178,135.795143,0.750966,48.763516,41.245618,149.193495,139.382183,146.543990,135.902417,97.279934,134.720097,-0.000753,0.009897,32.000000,-235.806589,136.143636,-0.364831,24.065069,0.684282,333507.537204,0.975654,19.943256,0.713193,3.413550,9.288279,6.114450,177.878678,32.000000,194.080500,176.000720,178.412180,157.718910,32.000000,153.097495,68.493039,61.286146,90.999235,27.646656,49.295822,50.632911,42.620562,18.468354,23.220776,59.568084,36.177344
40.641648,49.692695,138.436810,150.182533,98.905946,80.578482,29.160776,14.202153,135.805129,0.750294,48.757101,41.248968,149.192593,139.390985,146.540598,135.909924,97.274670,134.728390,-0.000754,0.009895,32.000000,-235.806574,136.153319,-0.364867,24.065971,0.683567,333587.117102,0.974560,19.908693,0.721813,3.408395,5.919005,12.764492,177.908615,32.000000,194.049456,176.029729,178.515962,157.683643,32.000000,153.127933,68.490249,61.289265,90.999184,27.646656,49.234432,50.632911,42.632596,18.468354,23.177847,59.547913,36.280572
40.650192,49.676389,138.465165,150.176625,98.873366,80.594691,29.170945,14.202151,135.810560,0.750210,48.773191,41.252423,149.186891,139.399333,146.534870,135.920344,97.269451,134.732959,-0.000755,0.009882,32.000000,-235.806713,136.160565,-0.364835,24.067023,0.683319,333656.434128,0.975780,19.889553,0.730382,3.406114,7.314283,6.414090,177.886006,32.000000,194.074910,176.075440,178.381829,157.627308,32.000000,153.169943,68.486668,61.294021,90.999680,27.646656,49.226073,50.632911,42.639423,18.468354,23.134705,59.567986,36.245355
