OSU 80 Ton Compressor Load Stand
40.651201,49.673618,138.486048,150.174397,98.873539,80.602838,29.170419,14.202119,135.814712,0.749738,48.777767,41.258257,149.182813,139.403538,146.532351,135.923984,97.268630,134.735724,-0.000756,0.009908,32.000000,-235.806729,136.165172,-0.364832,24.067683,0.683383,333693.569312,0.975915,19.864922,0.739685,3.406279,9.820189,5.616748,177.861180,32.000000,194.098713,176.083969,178.270042,157.614412,32.000000,153.168922,68.484892,61.296628,90.999554,27.646656,49.269431,50.632911,42.648050,18.468354,23.121180,59.566323,36.136552
40.658523,49.669761,138.527275,150.170689,98.866652,80.619125,29.155254,14.202183,135.822327,0.748614,48.783578,41.260105,149.176653,139.410551,146.530409,135.931148,97.265581,134.744150,-0.000758,0.009902,32.000000,-235.806809,136.173688,-0.364849,24.068639,0.683433,333746.193828,0.975508,19.838279,0.747131,3.406261,9.487644,9.294341,177.829620,32.000000,194.125548,176.046185,178.187832,157.643521,32.000000,153.106838,68.481957,61.301273,90.999770,27.646656,49.285154,50.632911,42.660468,18.468354,23.107323,59.553922,36.271327
40.663365,49.669053,138.545381,150.168583,98.878745,80.627891,29.161849,14.202140,135.826334,0.747690,48.793262,41.260163,149.175217,139.414903,146.531749,135.937236,97.260917,134.748462,-0.000759,0.009912,32.000000,-235.806801,136.175758,-0.364780,24.069643,0.683550,333778.181171,0.975591,19.834286,0.749298,3.406690,7.016382,10.486752,177.853597,32.000000,194.108177,176.016143,178.299018,157.669631,32.000000,153.065574,68.479660,61.304553,90.999891,27.646656,49.285979,50.632911,42.668008,18.468354,23.100939,59.563137,36.251298
40.663032,49.669810,138.567435,150.167332,98.878861,80.628386,29.163882,14.202149,135.829207,0.747374,48.805690,41.261660,149.175446,139.416817,146.531766,135.938382,97.256813,134.750351,-0.000760,0.009916,32.000000,-235.806719,136.176751,-0.364774,24.068790,0.683703,333841.736177,0.976095,19.821573,0.756452,3.407091,10.543203,7.743444,177.877842,32.000000,194.086054,176.008916,178.416341,157.670500,32.000000,153.051205,68.478144,61.306060,91.000187,27.646656,49.305034,50.632911,42.670263,18.468354,23.100604,59.566619,36.245502
40.658368,49.676213,138.609440,150.165501,98.841908,80.632415,29.162368,14.202178,135.831903,0.747442,48.847492,41.263912,149.175229,139.416478,146.526005,135.938336,97.250226,134.751718,-0.000760,0.009920,32.000000,-235.806530,136.176325,-0.364780,24.067015,0.683745,333881.129918,0.975852,19.815006,0.763216,3.407130,10.992055,6.637054,177.906096,32.000000,194.053210,176.052773,178.510102,157.612953,32.000000,153.083367,68.475603,61.309397,91.003901,27.646656,49.310797,50.632911,42.698389,18.468354,23.106893,59.572716,36.145429
40.662540,49.686061,138.589334,150.164954,98.765538,80.644739,29.163971,14.202310,135.827226,0.746813,48.904248,41.255967,149.172596,139.411458,146.521278,135.933103,97.246105,134.749771,-0.000760,0.009909,32.000000,-235.806328,136.169201,-0.364689,24.064887,0.683869,333890.375420,0.975801,19.816168,0.768240,3.407701,10.257170,6.686213,177.886331,32.000000,194.075909,176.086441,178.400045,157.576244,32.000000,153.112831,68.474006,61.312318,91.007573,27.646656,49.322398,50.632911,42.704763,18.468354,23.120941,59.560364,36.227600
40.662604,49.703226,138.629864,150.165378,98.728929,80.632449,29.162920,14.202420,135.814233,0.746954,48.988944,41.248520,149.169356,139.399830,146.517298,135.924196,97.243834,134.741636,-0.000761,0.009915,32.000000,-235.806251,136.159693,-0.364382,24.065456,0.684216,333926.613389,0.976038,19.828212,0.775493,3.409125,16.259212,9.762923,177.850786,32.000000,194.114176,176.090882,178.241521,157.572317,32.000000,153.097669,68.472770,61.315729,91.011898,27.646656,49.371458,50.632911,42.715037,18.468354,23.143220,59.554787,36.171108
40.660995,49.731199,138.706377,150.167087,98.769624,80.620206,29.158167,14.202457,135.803547,0.746309,49.072155,41.246741,149.168231,139.388262,146.515354,135.911359,97.242225,134.732471,-0.000762,0.009914,32.000000,-235.806198,136.149266,-0.364441,24.066685,0.684252,333991.360065,0.976050,19.833013,0.778666,3.408280,9.172113,14.056384,177.831122,32.000000,194.129553,176.064653,178.198621,157.593306,32.000000,153.052811,68.471874,61.318820,91.017120,27.646656,49.326755,50.632911,42.730500,18.468354,23.200183,59.570316,36.229435
40.662677,49.771663,138.590723,150.172422,98.796914,80.608054,29.171728,14.202410,135.793424,0.746766,49.134800,41.247155,149.168905,139.375442,146.514584,135.901711,97.239511,134.723753,-0.000763,0.009934,32.000000,-235.806184,136.137116,-0.364437,24.065460,0.684324,333961.306980,0.975978,19.850101,0.776975,3.409272,8.722719,5.924551,177.850029,32.000000,194.110585,176.034655,178.311884,157.621161,32.000000,153.017066,68.470187,61.320842,91.022128,27.646656,49.257601,50.632911,42.744234,18.468354,23.275141,59.559842,36.250344
40.668532,49.805471,138.482486,150.178506,98.834208,80.603965,29.158517,14.202321,135.785884,0.747132,49.179872,41.251355,149.171193,139.369080,146.512760,135.894287,97.234777,134.716482,-0.000763,0.009939,32.000000,-235.806163,136.125900,-0.364478,24.063390,0.684581,333942.356865,0.976102,19.880019,0.774120,3.411288,17.472797,8.042123,177.886697,32.000000,194.074059,176.037055,178.473567,157.617572,32.000000,153.019497,68.468332,61.322229,91.027778,27.646656,49.279343,50.632911,42.749477,18.468354,23.352224,59.559331,36.214468
40.674312,49.831824,138.530343,150.184624,98.959753,80.604023,29.162552,14.202464,135.778605,0.746583,49.215868,41.255169,149.174278,139.364332,146.508728,135.888023,97.230035,134.709843,-0.000763,0.009933,32.000000,-235.806045,136.118591,-0.364768,24.059730,0.684089,333936.187545,0.975559,19.918449,0.772586,3.408303,11.997766,7.627297,177.904587,32.000000,194.053783,176.073828,178.528958,157.576999,32.000000,153.048184,68.467081,61.323902,91.034464,27.646656,49.296366,50.632911,42.754243,18.468354,23.415431,59.557305,36.204343
40.676372,49.849921,138.675345,150.190060,99.086819,80.612190,29.169949,14.202497,135.772619,0.745965,49.245378,41.257593,149.174330,139.358388,146.504642,135.881900,97.227063,134.703399,-0.000763,0.009958,32.000000,-235.806046,136.111476,-0.364698,24.056982,0.683638,333956.898610,0.975885,19.945174,0.773779,3.405151,5.128804,6.637684,177.885213,32.000000,194.073647,176.113735,178.425174,157.534101,32.000000,153.087751,68.466066,61.325948,91.041185,27.646656,49.265019,50.632911,42.763269,18.468354,23.452493,59.567779,36.149538
40.677022,49.860678,138.627252,150.193562,99.139068,80.612167,29.153436,14.202472,135.766933,0.745434,49.270478,41.257687,149.172647,139.352027,146.502114,135.876137,97.226043,134.699021,-0.000763,0.009944,32.000000,-235.806058,136.103828,-0.364703,24.055462,0.683900,333987.803147,0.975667,19.964538,0.775287,3.405844,6.919467,16.510040,177.845175,32.000000,194.113117,176.117300,178.264837,157.526917,32.000000,153.092042,68.465897,61.328029,91.048378,27.646656,49.256193,50.632911,42.772859,18.468354,23.479284,59.559695,36.256360
40.678270,49.870771,138.677131,150.196320,99.192549,80.612128,29.178303,14.202490,135.759831,0.744851,49.298310,41.260311,149.171839,139.342146,146.503013,135.866892,97.224484,134.693937,-0.000764,0.009994,32.000000,-235.806021,136.095346,-0.364689,24.054570,0.684640,334042.786972,0.975511,19.980144,0.775119,3.409236,9.471615,5.971134,177.822755,32.000000,194.132382,176.092792,178.205855,157.546901,32.000000,153.055688,68.465983,61.329969,91.054934,27.646656,49.330696,50.632911,42.784065,18.468354,23.500259,59.565055,36.258195
40.674488,49.882641,138.679331,150.198741,99.247523,80.612259,29.152321,14.202428,135.749115,0.744845,49.336449,41.254401,149.174035,139.333661,146.506909,135.857911,97.220692,134.689432,-0.000763,0.010015,32.000000,-235.806176,136.083891,-0.364717,24.054360,0.684496,334054.950350,0.976073,19.990114,0.774006,3.407999,10.589684,9.976279,177.841795,32.000000,194.110106,176.065939,178.303666,157.573091,32.000000,153.019518,68.466064,61.331073,91.061306,27.646656,49.307970,50.632911,42.794172,18.468354,23.519909,59.558967,36.166852
40.671853,49.898730,138.724759,150.201229,99.225114,80.604186,29.162560,14.202417,135.735965,0.744113,49.384691,41.249216,149.178667,139.324583,146.508806,135.849707,97.216215,134.678379,-0.000763,0.010026,32.000000,-235.806300,136.071524,-0.364726,24.054199,0.684720,334066.570609,0.975234,19.998698,0.773088,3.409121,8.276096,9.310365,177.877311,32.000000,194.072366,176.062150,178.467374,157.570800,32.000000,153.019690,68.465466,61.332109,91.068021,27.646656,49.340010,50.632911,42.813746,18.468354,23.553143,59.566737,36.248730
40.669650,49.923321,138.841607,150.205283,99.201619,80.596249,29.158748,14.202457,135.727223,0.743854,49.431650,41.249761,149.183489,139.315432,146.507932,135.838635,97.211656,134.667612,-0.000763,0.010033,32.000000,-235.806203,136.059413,-0.364721,24.051908,0.684820,334087.175406,0.976233,20.015142,0.774686,3.409492,12.325259,8.791116,177.896639,32.000000,194.052623,176.089932,178.528603,157.533195,32.000000,153.054119,68.464963,61.333409,91.074763,27.646656,49.397334,50.632911,42.828327,18.468354,23.598598,59.550716,36.014175
40.679971,49.947368,138.790730,150.209890,99.241407,80.596291,29.164913,14.202540,135.720349,0.743632,49.455328,41.259949,149.184869,139.311068,146.506242,135.830940,97.208602,134.658214,-0.000764,0.010046,32.000000,-235.806109,136.051242,-0.364722,24.049729,0.685020,334077.938854,0.975902,20.034418,0.773778,3.410830,7.932807,14.990490,177.878166,32.000000,194.070618,176.124660,178.432095,157.494478,32.000000,153.089050,68.464697,61.334981,91.081963,27.646656,49.407298,50.632911,42.832844,18.468354,23.649720,59.567513,36.163918
40.690806,49.965460,139.012351,150.214399,99.334739,80.608356,29.162940,14.202514,135.717450,0.743174,49.444161,41.269000,149.185027,139.308785,146.505260,135.830537,97.207595,134.654930,-0.000764,0.010084,32.000000,-235.806183,136.048808,-0.364588,24.048471,0.685577,334078.228847,0.976053,20.061672,0.773091,3.413887,9.209097,6.375257,177.837613,32.000000,194.108161,176.126081,178.269998,157.488368,32.000000,153.091211,68.464736,61.336388,91.088424,27.646656,49.526804,50.632911,42.828620,18.468354,23.699897,59.558465,36.379618
40.699206,49.972184,139.021590,150.218160,99.454215,80.620505,29.156391,14.202592,135.720212,0.743176,49.410132,41.277031,149.185090,139.309177,146.508619,135.832841,97.206080,134.654401,-0.000764,0.010077,32.000000,-235.806236,136.049976,-0.364442,24.049756,0.685309,334101.119240,0.975640,20.073238,0.771567,3.411771,6.710759,9.560458,177.815282,32.000000,194.132899,176.095856,178.201090,157.517050,32.000000,153.060837,68.465345,61.337275,91.094417,27.646656,49.516088,50.632911,42.831617,18.468354,23.713913,59.562655,36.242641
40.704447,49.961880,139.027880,150.218663,99.527268,80.632701,29.147432,14.202684,135.722928,0.743059,49.373989,41.283552,149.186002,139.312543,146.514569,135.834795,97.202184,134.654978,-0.000764,0.010069,32.000000,-235.806089,136.050756,-0.364149,24.052948,0.686216,334164.645928,0.975616,20.078230,0.770973,3.416309,5.089148,5.165212,177.830884,32.000000,194.120295,176.065958,178.292027,157.552434,32.000000,153.018761,68.465827,61.337048,91.099405,27.646656,49.543065,50.632911,42.833991,18.468354,23.703794,59.561249,36.129215
40.701996,49.949361,139.059691,150.217446,99.562232,80.644991,29.161286,14.202764,135.724714,0.742671,49.358147,41.284028,149.188631,139.315752,146.518358,135.834124,97.196820,134.656871,-0.000764,0.010081,32.000000,-235.805930,136.051299,-0.364235,24.056437,0.686198,334218.994756,0.975780,20.074800,0.772231,3.415831,15.872141,11.796603,177.866215,32.000000,194.082177,176.067444,178.455135,157.551295,32.000000,153.010992,68.466447,61.335606,91.103858,27.646656,49.534640,50.632911,42.840719,18.468354,23.679152,59.551040,36.240366
40.704861,49.939639,139.000555,150.215399,99.518673,80.657135,29.167705,14.202762,135.724844,0.743190,49.369215,41.282922,149.191668,139.316818,146.519116,135.833388,97.193494,134.657155,-0.000764,0.010054,32.000000,-235.805965,136.052455,-0.364241,24.058438,0.686131,334261.498568,0.976066,20.058162,0.776407,3.415545,5.153966,14.449285,177.889017,32.000000,194.060212,176.100794,178.524692,157.516729,32.000000,153.048658,68.467169,61.334544,91.108991,27.646656,49.505511,50.632911,42.849958,18.468354,23.649679,59.568113,36.258415
40.703770,49.937730,138.972952,150.213414,99.450706,80.661405,29.162444,14.202671,135.723494,0.743405,49.395312,41.284293,149.192606,139.314762,146.519068,135.831847,97.192053,134.656553,-0.000764,0.010031,32.000000,-235.806020,136.051337,-0.364258,24.058662,0.686279,334309.095365,0.975783,20.048603,0.782693,3.416532,10.599190,6.046365,177.868888,32.000000,194.078818,176.140919,178.433402,157.478453,32.000000,153.094815,68.467775,61.334166,91.114163,27.646656,49.516307,50.632911,42.858410,18.468354,23.645079,59.567838,36.130756
40.707192,49.947630,138.875384,150.213087,99.372368,80.661496,29.169309,14.202524,135.720259,0.743586,49.420629,41.288311,149.190361,139.309770,146.518888,135.827892,97.191539,134.653509,-0.000763,0.010010,32.000000,-235.806177,136.049663,-0.364263,24.055955,0.686018,334352.857788,0.975616,20.035419,0.786158,3.414839,5.741455,8.219644,177.826594,32.000000,194.114023,176.154119,178.272687,157.462718,32.000000,153.098965,68.467820,61.333016,91.117909,27.646656,49.466501,50.632911,42.866053,18.468354,23.657244,59.570189,36.204270
40.719516,49.959874,138.812171,150.213766,99.337133,80.661525,29.204786,14.202657,135.717900,0.743447,49.436381,41.293362,149.188344,139.309078,146.520024,135.824779,97.190811,134.650567,-0.000764,0.010032,32.000000,-235.806054,136.050399,-0.364228,24.052656,0.685955,334371.541497,0.975867,20.034829,0.787306,3.414253,9.719341,9.296337,177.799010,32.000000,194.139632,176.128205,178.204163,157.485965,32.000000,153.073314,68.468201,61.331375,91.120129,27.646656,49.413316,50.632911,42.865685,18.468354,23.680365,59.565074,36.209625
40.714911,49.972847,138.792510,150.215114,99.314764,80.665530,29.153287,14.202739,135.716142,0.743403,49.452297,41.294455,149.188912,139.306141,146.522352,135.821485,97.188509,134.646638,-0.000761,0.010009,32.000000,-235.805873,136.048554,-0.364134,24.049646,0.685600,334380.494112,0.975575,20.040593,0.786336,3.411569,8.434584,8.747663,177.808696,32.000000,194.131152,176.094160,178.285461,157.521697,32.000000,153.043077,68.468630,61.328773,91.120855,27.646656,49.428255,50.632911,42.873501,18.468354,23.708584,59.565704,36.239413
40.717054,49.984937,138.591947,150.216798,99.319713,80.669446,29.159811,14.202661,135.710007,0.743040,49.480389,41.293909,149.192446,139.299931,146.522987,135.816602,97.185160,134.640572,-0.000761,0.009998,32.000000,-235.805791,136.044357,-0.364094,24.048274,0.685254,334386.699204,0.974101,20.037943,0.785631,3.408984,9.477895,5.521861,177.840431,32.000000,194.097300,176.092934,178.445146,157.520765,32.000000,153.032806,68.468249,61.325953,91.121142,27.646656,49.311654,50.632911,42.879370,18.468354,23.734095,59.568703,36.193338
40.714244,50.001800,138.688766,150.218984,99.333913,80.661176,29.162134,14.202684,135.705615,0.743054,49.524786,41.295092,149.195807,139.294272,146.520395,135.810504,97.183414,134.633898,-0.000762,0.009990,32.000000,-235.805797,136.038865,-0.364094,24.049154,0.685393,334422.740531,0.976023,20.056482,0.786018,3.408886,8.062378,10.305585,177.862633,32.000000,194.074179,176.126652,178.520831,157.482820,32.000000,153.058024,68.466789,61.323243,91.121205,27.646656,49.252266,50.632911,42.885880,18.468354,23.766495,59.566068,36.206251
40.706368,50.022464,138.828901,150.222187,99.306919,80.661132,29.165015,14.202692,135.700395,0.742797,49.574406,41.295116,149.197875,139.286191,146.517698,135.806118,97.182732,134.625709,-0.000763,0.009985,32.000000,-235.805661,136.032661,-0.364087,24.051669,0.684635,334455.087197,0.975827,20.065982,0.786411,3.403781,8.228398,13.352585,177.847371,32.000000,194.093285,176.160879,178.437580,157.447476,32.000000,153.102052,68.465878,61.321419,91.121316,27.646656,49.397770,50.632911,42.903723,18.468354,23.806476,59.567258,36.246162
40.717120,50.045512,138.945496,150.226207,99.264010,80.665265,29.144147,14.202552,135.695986,0.742726,49.610427,41.299780,149.199313,139.278501,146.516554,135.800739,97.182824,134.620197,-0.000763,0.009958,32.000000,-235.805776,136.027052,-0.364117,24.052049,0.685012,334441.980787,0.975764,20.086241,0.784905,3.406394,8.663594,5.724103,177.809187,32.000000,194.131997,176.166086,178.277173,157.443265,32.000000,153.105224,68.465023,61.320003,91.120599,27.646656,49.447020,50.632911,42.906644,18.468354,23.854738,59.558003,36.250931
40.724767,50.069527,138.994458,150.230848,99.270976,80.669189,29.147184,14.202589,135.691127,0.742961,49.620537,41.304364,149.199656,139.275654,146.517555,135.796377,97.182962,134.613144,-0.000762,0.009952,32.000000,-235.805783,136.022324,-0.364128,24.049765,0.685678,334468.813539,0.975924,20.116422,0.781596,3.410496,14.347965,11.954775,177.782368,32.000000,194.154806,176.141592,178.200182,157.466134,32.000000,153.071622,68.463315,61.317765,91.118293,27.646656,49.503828,50.632911,42.905048,18.468354,23.906288,59.562272,36.210066
40.723790,50.083172,138.878040,150.235036,99.380470,80.677388,29.200517,14.202637,135.689332,0.742583,49.618891,41.308481,149.201802,139.273078,146.520531,135.791098,97.181146,134.612971,-0.000761,0.009951,32.000000,-235.805672,136.022159,-0.364130,24.045904,0.686054,334502.892687,0.976452,20.126478,0.778817,3.412459,17.643623,8.237463,177.794909,32.000000,194.145077,176.107052,178.281037,157.502416,32.000000,153.045388,68.461557,61.314537,91.115144,27.646656,49.453113,50.632911,42.911366,18.468354,23.943316,59.569284,36.210579
40.720171,50.090891,138.809899,150.237945,99.450957,80.677404,29.157652,14.202637,135.684888,0.742546,49.634451,41.304557,149.205924,139.268214,146.522729,135.788728,97.178022,134.609254,-0.000761,0.009905,32.000000,-235.805553,136.020237,-0.364134,24.042399,0.686277,334538.423914,0.976260,20.141253,0.775242,3.413020,8.047262,7.622308,177.827761,32.000000,194.111474,176.096432,178.442744,157.510018,32.000000,153.036413,68.460015,61.310751,91.112714,27.646656,49.405792,50.632911,42.920163,18.468354,23.966803,59.567513,36.243228
40.714711,50.099698,138.862847,150.240196,99.425325,80.673330,29.156232,14.202604,135.675270,0.743104,49.684011,41.300754,149.209634,139.259033,146.522735,135.780589,97.174909,134.599841,-0.000760,0.009892,32.000000,-235.805503,136.012915,-0.364116,24.041290,0.686022,334589.767892,0.974635,20.156077,0.776974,3.410244,7.937789,10.768017,177.848516,32.000000,194.086951,176.126295,178.521840,157.475213,32.000000,153.064780,68.457897,61.307207,91.111048,27.646656,49.403663,50.632911,42.933269,18.468354,23.977737,59.561937,36.214981
40.713572,50.116602,138.887453,150.242407,99.327251,80.660990,29.207994,14.202591,135.666652,0.743865,49.738341,41.298936,149.211966,139.250071,146.521237,135.769018,97.173980,134.590426,-0.000760,0.009866,32.000000,-235.805519,136.002923,-0.364177,24.041363,0.685913,334604.445787,0.976182,20.168169,0.778285,3.408873,5.125638,13.299356,177.832069,32.000000,194.097721,176.164658,178.451016,157.433238,32.000000,153.108180,68.455945,61.304420,91.110116,27.646656,49.442158,50.632911,42.946013,18.468354,24.014622,59.557354,36.242861
40.717956,50.144741,138.933534,150.247274,99.304918,80.659891,29.154250,14.202585,135.660635,0.743523,49.765297,41.307090,149.212690,139.244491,146.520902,135.764144,97.174172,134.584023,-0.000759,0.009857,32.000000,-235.805615,135.999207,-0.364324,24.045236,0.686234,334604.393459,0.976345,20.183574,0.776810,3.410631,7.621401,10.024574,177.790727,32.000000,194.134405,176.171565,178.290223,157.420974,32.000000,153.121258,68.453223,61.301998,91.109229,27.646656,49.498497,50.632911,42.951931,18.468354,24.067620,59.565006,36.224372
40.739529,50.164913,139.021519,150.252280,99.366740,80.668087,29.159039,14.202395,135.660873,0.743079,49.743708,41.317346,149.213699,139.244704,146.523669,135.761723,97.174437,134.583534,-0.000758,0.009863,32.000000,-235.805843,136.001794,-0.364431,24.047761,0.686277,334572.843213,0.974537,20.201854,0.773151,3.411331,6.798471,5.175273,177.763684,32.000000,194.161323,176.148842,178.199708,157.442202,32.000000,153.093486,68.450913,61.300050,91.107953,27.646656,49.478600,50.632911,42.943095,18.468354,24.120347,59.555908,36.354526
40.745742,50.171991,138.909097,150.256192,99.471945,80.680257,29.196153,14.202297,135.665605,0.742951,49.695211,41.328818,149.216585,139.252738,146.527675,135.770564,97.173408,134.586461,-0.000759,0.009870,32.000000,-235.805923,136.008947,-0.364431,24.050037,0.686329,334593.742811,0.976278,20.224695,0.769838,3.412095,16.271584,5.496405,177.769635,32.000000,194.150774,176.115449,178.279413,157.473727,32.000000,153.056883,68.448756,61.297132,91.106447,27.646656,49.409224,50.632911,42.936322,18.468354,24.156283,59.558633,36.224886
40.753516,50.160848,138.773479,150.257775,99.591665,80.700558,29.146611,14.202280,135.673392,0.743146,49.651739,41.339975,149.220688,139.261893,146.531741,135.778752,97.171142,134.591140,-0.000759,0.009868,32.000000,-235.805873,136.015309,-0.364677,24.050505,0.686378,334634.585281,0.975707,20.218807,0.769334,3.412448,15.672841,10.963863,177.798465,32.000000,194.118227,176.105173,178.445770,157.479881,32.000000,153.054048,68.445879,61.293475,91.104987,27.646656,49.435203,50.632911,42.931488,18.468354,24.134065,59.568340,36.183213
40.753700,50.141194,138.833363,150.255581,99.597836,80.721050,29.162188,14.202206,135.678417,0.743488,49.635215,41.343753,149.223714,139.266116,146.534617,135.785973,97.168231,134.594574,-0.000758,0.009853,32.000000,-235.805883,136.018274,-0.364641,24.047339,0.685871,334690.195111,0.974471,20.218380,0.771790,3.409168,14.332808,7.825818,177.821128,32.000000,194.096953,176.131179,178.529991,157.451226,32.000000,153.084040,68.442536,61.289958,91.103833,27.646656,49.453585,50.632911,42.936303,18.468354,24.099658,59.568143,36.217476
40.763364,50.128855,138.942025,150.252917,99.541963,80.733148,29.152166,14.202188,135.680949,0.743539,49.646815,41.344877,149.223893,139.267250,146.536971,135.788815,97.166281,134.597546,-0.000758,0.009831,32.000000,-235.805883,136.019695,-0.364597,24.046462,0.685324,334761.684475,0.976142,20.197848,0.776336,3.405190,9.649701,10.154269,177.809199,32.000000,194.107988,176.173121,178.459422,157.411781,32.000000,153.118617,68.440176,61.287723,91.103857,27.646656,49.415611,50.632911,42.932251,18.468354,24.066832,59.553115,36.243008
40.758852,50.125143,138.922144,150.250650,99.433372,80.741274,29.157259,14.202167,135.681514,0.743563,49.665005,41.347754,149.221771,139.267178,146.538432,135.789774,97.164968,134.595164,-0.000758,0.009834,32.000000,-235.805996,136.019205,-0.364586,24.047560,0.685798,334831.044604,0.975814,20.177974,0.780922,3.406644,8.803841,6.491286,177.771064,32.000000,194.142260,176.185561,178.305162,157.393892,32.000000,153.131155,68.438159,61.285623,91.103891,27.646656,49.406434,50.632911,42.936728,18.468354,24.049475,59.557472,36.228994
40.759531,50.131373,138.901789,150.249644,99.332035,80.741227,29.167606,14.202087,135.682100,0.744279,49.672607,41.354171,149.219651,139.268360,146.540905,135.790861,97.164215,134.593540,-0.000758,0.009828,32.000000,-235.805961,136.019952,-0.364503,24.051172,0.686193,334865.561607,0.976014,20.153965,0.784321,3.408502,8.333875,9.712849,177.741681,32.000000,194.174069,176.159083,178.210296,157.417671,32.000000,153.105788,68.435874,61.283502,91.103440,27.646656,49.480508,50.632911,42.941389,18.468354,24.063849,59.569628,36.119530
40.768397,50.140937,138.927398,150.249845,99.359844,80.741318,29.206213,14.202070,135.685154,0.744388,49.668689,41.359390,149.219954,139.271670,146.546065,135.794589,97.162643,134.593080,-0.000758,0.009804,32.000000,-235.805886,136.024797,-0.364515,24.053995,0.686210,334900.494212,0.976049,20.155702,0.784472,3.408392,9.416148,9.283822,177.747280,32.000000,194.169209,176.124949,178.269911,157.456334,32.000000,153.065335,68.433579,61.280960,91.104237,27.646656,49.533040,50.632911,42.934839,18.468354,24.083015,59.566973,36.231342
40.771109,50.146605,138.859048,150.250114,99.404712,80.749378,29.152231,14.201987,135.687334,0.743862,49.664997,41.364100,149.223268,139.274083,146.550381,135.795286,97.160216,134.593188,-0.000759,0.009821,32.000000,-235.805936,136.028193,-0.364573,24.055551,0.686031,334907.376358,0.975701,20.161111,0.784434,3.407836,10.696192,8.605725,177.779679,32.000000,194.134933,176.116014,178.434072,157.463230,32.000000,153.052227,68.432333,61.278266,91.105778,27.646656,49.408975,50.632911,42.937627,18.468354,24.100479,59.565369,36.255333
40.770543,50.149875,138.797353,150.250144,99.402827,80.761650,29.155390,14.201969,135.691029,0.744440,49.671383,41.362271,149.226660,139.277689,146.551129,135.797464,97.157171,134.592409,-0.000759,0.009794,32.000000,-235.805907,136.028137,-0.364582,24.054356,0.685925,334914.373088,0.974206,20.159970,0.785783,3.407723,9.908953,5.122681,177.807151,32.000000,194.110746,176.141819,178.536736,157.439361,32.000000,153.087485,68.430533,61.275033,91.106833,27.646656,49.339946,50.632911,42.938154,18.468354,24.109696,59.564593,36.259662
40.777379,50.152246,138.865487,150.249633,99.379979,80.773755,29.162146,14.202037,135.693226,0.744665,49.687960,41.363660,149.228482,139.278681,146.550394,135.796796,97.156895,134.595086,-0.000758,0.009792,32.000000,-235.805798,136.029862,-0.364573,24.051696,0.685644,334955.335590,0.976052,20.162366,0.788261,3.405820,20.453229,10.477380,177.796278,32.000000,194.124552,176.178081,178.476130,157.403894,32.000000,153.133479,68.429055,61.272070,91.109052,27.646656,49.425607,50.632911,42.940255,18.468354,24.116067,59.565222,36.105444
40.777149,50.158632,138.894787,150.249742,99.337585,80.777799,29.168607,14.202238,135.694785,0.744881,49.705507,41.368487,149.226351,139.279305,146.549675,135.800320,97.157292,134.595633,-0.000757,0.009799,32.000000,-235.805495,136.031228,-0.364513,24.051015,0.685544,335014.457447,0.976117,20.166318,0.790927,3.404354,7.561846,12.445949,177.756257,32.000000,194.161327,176.194465,178.316947,157.382430,32.000000,153.141844,68.428084,61.269313,91.110502,27.646656,49.455304,50.632911,42.939025,18.468354,24.128166,59.568802,36.251078
40.782356,50.167011,138.899898,150.250342,99.285066,80.781702,29.162813,14.202271,135.696143,0.745110,49.718091,41.373107,149.223501,139.277943,146.551641,135.799416,97.157353,134.598245,-0.000756,0.009802,32.000000,-235.805469,136.032980,-0.364258,24.051800,0.685894,335063.479083,0.975866,20.160437,0.792508,3.405454,6.477302,8.043750,177.722096,32.000000,194.194400,176.173202,178.216432,157.401888,32.000000,153.120467,68.427949,61.265969,91.111235,27.646656,49.435944,50.632911,42.938731,18.468354,24.145290,59.561731,36.245502
40.781491,50.176451,138.824129,150.251331,99.249299,80.781476,29.163359,14.202150,135.691184,0.745455,49.732488,41.370103,149.222875,139.273127,146.554202,135.796707,97.156552,134.598173,-0.000757,0.009819,32.000000,-235.805600,136.034571,-0.364188,24.054113,0.686087,335086.354160,0.975721,20.167101,0.792377,3.406192,10.639995,12.400441,177.726561,32.000000,194.192705,176.139293,178.268380,157.439298,32.000000,153.083588,68.427934,61.262424,91.112051,27.646656,49.414935,50.632911,42.938250,18.468354,24.166731,59.568438,36.135231
40.779149,50.186023,138.594194,150.252604,99.237268,80.773240,29.163059,14.202193,135.689939,0.745732,49.761068,41.370173,149.226547,139.268103,146.556668,135.790977,97.154300,134.595908,-0.000756,0.009794,32.000000,-235.805577,136.031913,-0.364170,24.055907,0.686044,335107.921881,0.975848,20.169196,0.793588,3.405882,10.138425,9.307970,177.755452,32.000000,194.160756,176.130325,178.424809,157.446137,32.000000,153.059913,68.428028,61.258372,91.113387,27.646656,49.319176,50.632911,42.943396,18.468354,24.188676,59.562144,36.244108
40.790412,50.201587,138.609245,150.254053,99.244352,80.767756,29.155709,14.202170,135.686582,0.744944,49.807894,41.369229,149.231441,139.263033,146.556135,135.788923,97.152929,134.595266,-0.000758,0.009778,32.000000,-235.805593,136.028759,-0.364136,24.056145,0.685702,335118.292426,0.975873,20.179680,0.794356,3.404096,6.504511,6.369997,177.780777,32.000000,194.132528,176.158423,178.535745,157.415820,32.000000,153.084479,68.428058,61.255232,91.115334,27.646656,49.272351,50.632911,42.938136,18.468354,24.219218,59.564189,36.227894
40.791182,50.221994,138.655133,150.256558,99.249139,80.767607,29.158963,14.202113,135.681106,0.744199,49.866685,41.365402,149.234488,139.254337,146.552459,135.786522,97.152511,134.591770,-0.000758,0.009772,32.000000,-235.805739,136.024308,-0.364394,24.054590,0.684691,335098.732541,0.975869,20.192078,0.795502,3.398653,12.081506,10.712492,177.769990,32.000000,194.140189,176.193058,178.486717,157.379345,32.000000,153.127229,68.427950,61.252474,91.117816,27.646656,49.267244,50.632911,42.933767,18.468354,24.259305,59.554699,36.262743
40.789721,50.247161,138.557982,150.260202,99.203822,80.767580,29.205960,14.202047,135.673836,0.744185,49.922612,41.365767,149.235342,139.246974,146.550509,135.781809,97.152951,134.587928,-0.000759,0.009752,32.000000,-235.805914,136.016679,-0.364231,24.051485,0.684554,335087.270091,0.975795,20.194050,0.796562,3.398084,9.490912,11.993224,177.731456,32.000000,194.174549,176.207794,178.325395,157.364150,32.000000,153.138509,68.428166,61.250092,91.121105,27.646656,49.224565,50.632911,42.938561,18.468354,24.309889,59.567868,36.278077
40.785955,50.277002,138.447277,150.265068,99.153664,80.767549,29.151674,14.202049,135.666348,0.743834,49.957426,41.369243,149.235585,139.239216,146.551527,135.776292,97.153085,134.581020,-0.000759,0.009747,32.000000,-235.805996,136.011430,-0.364064,24.046927,0.684808,335107.590907,0.975716,20.213529,0.795276,3.399145,20.202157,5.741723,177.696597,32.000000,194.205820,176.187268,178.215629,157.384699,32.000000,153.112625,68.428685,61.247919,91.124402,27.646656,49.183111,50.632911,42.942090,18.468354,24.375629,59.567986,36.128995
40.796035,50.301733,138.417839,150.270320,99.168236,80.759466,29.159816,14.201930,135.663219,0.743553,49.969871,41.373975,149.238079,139.233127,146.554074,135.770956,97.151753,134.575917,-0.000759,0.009729,32.000000,-235.806228,136.006028,-0.364027,24.044476,0.684566,335132.946935,0.974247,20.240458,0.792961,3.396885,5.438233,9.993975,177.696586,32.000000,194.202850,176.148853,178.262326,157.427994,32.000000,153.079536,68.429577,61.244496,91.127890,27.646656,49.161161,50.632911,42.938015,18.468354,24.434372,59.569530,36.131049
40.802787,50.318191,138.522147,150.274701,99.253010,80.767518,29.170328,14.201773,135.661902,0.743210,49.967208,41.377629,149.244106,139.227815,146.556717,135.768588,97.148601,134.572488,-0.000759,0.009722,32.000000,-235.806442,136.003626,-0.363756,24.045820,0.684358,335165.596698,0.976234,20.274844,0.789460,3.394484,9.413231,11.364611,177.730691,32.000000,194.172081,176.132288,178.414306,157.449280,32.000000,153.064580,68.430617,61.241016,91.131814,27.646656,49.132270,50.632911,42.931144,18.468354,24.480899,59.561957,36.263110
40.806401,50.327036,138.480247,150.277957,99.368568,80.779818,29.157274,14.201645,135.660566,0.741894,49.959800,41.381417,149.251195,139.226111,146.558538,135.770387,97.146644,134.572274,-0.000758,0.009743,32.000000,-235.806630,136.002858,-0.363487,24.048710,0.684123,335152.860166,0.975665,20.287412,0.788306,3.392924,10.544673,11.740216,177.763078,32.000000,194.141091,176.160921,178.522718,157.427157,32.000000,153.085557,68.432073,61.238451,91.136908,27.646656,49.107847,50.632911,42.925535,18.468354,24.509949,59.557354,36.239192
40.806926,50.328929,138.439216,150.279833,99.406223,80.791847,29.166137,14.201608,135.661109,0.741216,49.952691,41.387560,149.254740,139.223206,146.558017,135.771747,97.144862,134.569207,-0.000757,0.009758,32.000000,-235.806650,136.003503,-0.363489,24.051091,0.684504,335203.498869,0.975277,20.295723,0.789785,3.394919,9.744209,5.821691,177.757945,32.000000,194.142914,176.202654,178.479391,157.392763,32.000000,153.125166,68.432528,61.235669,91.141615,27.646656,49.151474,50.632911,42.925487,18.468354,24.516866,59.558377,36.167292
40.809164,50.325587,138.635485,150.280001,99.424480,80.796143,29.193814,14.201512,135.661370,0.740642,49.948907,41.390401,149.254613,139.224557,146.559449,135.771816,97.145128,134.569701,-0.000756,0.009773,32.000000,-235.806908,136.004983,-0.363513,24.051821,0.684317,335264.782012,0.975791,20.300209,0.791638,3.393591,7.163932,9.460398,177.722682,32.000000,194.175251,176.219329,178.327073,157.376802,32.000000,153.148944,68.433170,61.234187,91.147554,27.646656,49.238549,50.632911,42.921682,18.468354,24.516362,59.562026,36.252399
40.807543,50.322784,138.687610,150.279448,99.458181,80.808632,29.157531,14.201569,135.661894,0.740360,49.939261,41.394113,149.252275,139.226091,146.563738,135.773850,97.145154,134.570645,-0.000757,0.009772,32.000000,-235.806892,136.007537,-0.363531,24.050349,0.684178,335318.582595,0.975631,20.301468,0.791925,3.392542,5.797603,11.606964,177.688774,32.000000,194.204584,176.198694,178.212256,157.396111,32.000000,153.131858,68.433907,61.231903,91.151962,27.646656,49.238588,50.632911,42.924669,18.468354,24.512690,59.565783,36.177491
40.820859,50.320150,138.493641,150.278406,99.514940,80.808659,29.163153,14.201491,135.666083,0.740166,49.918446,41.401642,149.251649,139.231250,146.568740,135.776397,97.143711,134.575664,-0.000755,0.009766,32.000000,-235.807179,136.009751,-0.363692,24.048488,0.684952,335331.633808,0.974692,20.295426,0.791900,3.397166,13.172687,6.950259,177.687809,32.000000,194.200091,176.165447,178.253352,157.433780,32.000000,153.093255,68.434781,61.229354,91.155873,27.646656,49.118405,50.632911,42.913318,18.468354,24.510139,59.565714,36.126794
40.826039,50.317319,138.534953,150.277108,99.577429,80.808674,29.169589,14.201573,135.672319,0.739679,49.889870,41.409575,149.252497,139.238578,146.572422,135.781951,97.140679,134.578386,-0.000755,0.009807,32.000000,-235.807219,136.014965,-0.363797,24.047444,0.685333,335381.593829,0.976090,20.294578,0.792333,3.398578,8.217241,7.357801,177.714860,32.000000,194.166966,176.149013,178.409286,157.447264,32.000000,153.075959,68.435197,61.225833,91.159905,27.646656,49.151845,50.632911,42.905162,18.468354,24.506933,59.568644,36.274702
40.828811,50.307690,138.572683,150.274972,99.608711,80.812698,29.155284,14.201683,135.678507,0.739091,49.867044,41.416051,149.254423,139.246477,146.574300,135.787899,97.138252,134.587053,-0.000757,0.009825,32.000000,-235.807017,136.022099,-0.363770,24.049109,0.684373,335373.152457,0.975551,20.275883,0.796223,3.392717,6.592853,13.643170,177.740999,32.000000,194.139679,176.167116,178.529118,157.426031,32.000000,153.103913,68.435569,61.222891,91.165222,27.646656,49.168058,50.632911,42.902468,18.468354,24.494043,59.560491,36.282919
40.836797,50.297018,138.712963,150.272166,99.595431,80.816726,29.160290,14.201565,135.683728,0.738853,49.857502,41.420180,149.254557,139.254089,146.575560,135.796239,97.137649,134.591741,-0.000756,0.009831,32.000000,-235.807145,136.028590,-0.363480,24.053225,0.684489,335371.697264,0.975194,20.266805,0.800582,3.393299,8.499962,7.527353,177.736583,32.000000,194.140518,176.207224,178.492786,157.389333,32.000000,153.139917,68.436414,61.221022,91.170843,27.646656,49.212210,50.632911,42.891875,18.468354,24.475138,59.562006,36.208525
40.839731,50.287639,138.757756,150.269086,99.568136,80.828854,29.170535,14.201545,135.690664,0.739194,49.850997,41.424561,149.252653,139.261072,146.577010,135.803312,97.137943,134.596210,-0.000756,0.009870,32.000000,-235.807228,136.033194,-0.363480,24.058471,0.684564,335380.260952,0.975625,20.253834,0.807234,3.393993,7.970524,7.133776,177.700203,32.000000,194.170790,176.225873,178.340961,157.369734,32.000000,153.155736,68.437030,61.219568,91.175581,27.646656,49.294356,50.632911,42.885107,18.468354,24.453918,59.556666,36.263697
40.850901,50.281886,138.881685,150.266129,99.537803,80.840945,29.218227,14.201696,135.697994,0.738810,49.833878,41.431776,149.250690,139.270282,146.580824,135.811882,97.137873,134.602799,-0.000756,0.009893,32.000000,-235.807037,136.037767,-0.363484,24.063541,0.684910,335382.331781,0.975272,20.233534,0.810123,3.396764,16.667247,10.796840,177.667487,32.000000,194.207733,176.205280,178.216759,157.395588,32.000000,153.142426,68.437557,61.218603,91.179425,27.646656,49.303083,50.632911,42.874158,18.468354,24.444203,59.560836,36.223565
40.861274,50.275969,138.790679,150.263273,99.629035,80.857241,29.163835,14.201698,135.709007,0.738163,49.789114,41.443707,149.248466,139.281787,146.584925,135.825103,97.136638,134.612737,-0.000757,0.009927,32.000000,-235.807055,136.051547,-0.363494,24.069025,0.684986,335420.714843,0.974977,20.220618,0.812006,3.397617,8.173480,8.264807,177.665319,32.000000,194.209477,176.168124,178.247392,157.437539,32.000000,153.099468,68.437944,61.216775,91.182704,27.646656,49.273570,50.632911,42.859203,18.468354,24.434202,59.562488,36.450857
40.879837,50.261058,138.656875,150.259445,99.716431,80.881672,29.154742,14.201632,135.728365,0.738248,49.712406,41.458648,149.248155,139.300706,146.587955,135.840936,97.133753,134.627574,-0.000757,0.009928,32.000000,-235.806967,136.069185,-0.363445,24.071130,0.685265,335458.758583,0.973227,20.201399,0.815288,3.399721,7.779520,5.763627,177.692917,32.000000,194.178056,176.148243,178.401674,157.457084,32.000000,153.075934,68.438004,61.214123,91.185228,27.646656,49.260919,50.632911,42.836987,18.468354,24.414456,59.571801,36.309772
40.888055,50.235405,138.665929,150.254048,99.693408,80.914197,29.170170,14.201652,135.744849,0.737944,49.636773,41.464673,149.249344,139.319862,146.589064,135.861640,97.131489,134.643600,-0.000758,0.009922,32.000000,-235.807001,136.085583,-0.363154,24.069817,0.684694,335515.692915,0.974956,20.182980,0.821367,3.396631,13.784098,12.504565,177.728649,32.000000,194.147804,176.166949,178.531347,157.440550,32.000000,153.102702,68.438219,61.212129,91.188442,27.646656,49.277270,50.632911,42.815759,18.468354,24.375423,59.569254,36.370814
40.893716,50.197260,138.709772,150.246484,99.709612,80.938671,29.193663,14.201716,135.759397,0.736959,49.595789,41.470681,149.247827,139.335764,146.588809,135.875588,97.129572,134.657358,-0.000758,0.009898,32.000000,-235.806988,136.098335,-0.363174,24.068145,0.683969,335595.019698,0.975036,20.145703,0.831484,3.391816,9.900261,6.783869,177.728658,32.000000,194.147408,176.203853,178.503670,157.406406,32.000000,153.142300,68.437284,61.210658,91.191167,27.646656,49.190443,50.632911,42.804070,18.468354,24.296254,59.565625,36.291870
40.892431,50.169759,138.621236,150.237429,99.675741,80.958979,29.146183,14.201767,135.771785,0.736428,49.581104,41.470599,149.241948,139.346861,146.588427,135.886862,97.129780,134.668854,-0.000758,0.009920,32.000000,-235.806946,136.106790,-0.362979,24.068039,0.684135,335702.103919,0.974635,20.110152,0.841559,3.391355,8.325905,8.205316,177.697720,32.000000,194.173473,176.230438,178.350566,157.379684,32.000000,153.157438,68.436727,61.209861,91.193535,27.646656,49.145258,50.632911,42.793557,18.468354,24.231871,59.563206,36.428040
40.895072,50.154431,138.637538,150.229692,99.591697,80.971146,29.165966,14.201750,135.780093,0.736178,49.577740,41.470358,149.235332,139.357977,146.588905,135.894244,97.130672,134.679306,-0.000757,0.009905,32.000000,-235.807016,136.115386,-0.363020,24.070299,0.684407,335764.529676,0.973903,20.065189,0.850179,3.391958,8.292155,8.104971,177.663966,32.000000,194.205231,176.216122,178.225895,157.398182,32.000000,153.138812,68.437160,61.209560,91.195102,27.646656,49.195574,50.632911,42.788914,18.468354,24.187756,59.563314,36.240733
40.889730,50.148393,138.542591,150.223298,99.490454,80.983415,29.151594,14.201786,135.788533,0.735987,49.573060,41.474492,149.231034,139.365634,146.588838,135.902072,97.130640,134.685533,-0.000758,0.009922,32.000000,-235.807016,136.125031,-0.363037,24.074653,0.684191,335821.395889,0.975698,20.039235,0.855572,3.389900,11.056864,17.437745,177.657658,32.000000,194.206216,176.178012,178.250896,157.437546,32.000000,153.100098,68.436959,61.208514,91.195110,27.646656,49.155096,50.632911,42.783233,18.468354,24.169435,59.565448,36.202949
40.895411,50.148763,138.451360,150.218273,99.461784,80.987554,29.158817,14.201819,135.798202,0.735348,49.561464,41.481449,149.230597,139.376707,146.587309,135.909848,97.128619,134.693553,-0.000758,0.009897,32.000000,-235.806957,136.134137,-0.362764,24.080362,0.684226,335852.846246,0.975075,20.020726,0.859772,3.390079,22.487598,19.853246,177.687291,32.000000,194.174699,176.155927,178.397461,157.454638,32.000000,153.068985,68.436099,61.206687,91.194005,27.646656,49.072669,50.632911,42.775842,18.468354,24.171533,59.555436,36.421070
40.911604,50.148261,138.368265,150.214302,99.578000,81.003787,29.202176,14.201876,135.811777,0.734506,49.532798,41.493972,149.232662,139.389722,146.584593,135.925161,97.127631,134.706528,-0.000759,0.009908,32.000000,-235.806867,136.150842,-0.362776,24.085268,0.683885,335901.384997,0.975827,20.021122,0.862839,3.388200,18.807478,5.838684,177.722604,32.000000,194.142352,176.175408,178.530568,157.434243,32.000000,153.082978,68.435425,61.205957,91.193161,27.646656,48.986704,50.632911,42.752773,18.468354,24.172394,59.559262,36.423491
40.921762,50.138931,138.292997,150.210203,99.649954,81.028134,29.144089,14.201903,135.828055,0.734312,49.480982,41.505733,149.233201,139.409704,146.580072,135.942358,97.127023,134.725802,-0.000758,0.009923,32.000000,-235.806892,136.168047,-0.362781,24.088064,0.683295,335918.297020,0.975489,20.014650,0.868768,3.385499,7.693489,10.115368,177.723921,32.000000,194.136609,176.210771,178.516036,157.396143,32.000000,153.120532,68.435034,61.205474,91.190856,27.646656,48.981292,50.632911,42.729685,18.468354,24.163231,59.566402,36.320850
40.933276,50.119944,138.465796,150.205116,99.624801,81.060633,29.160337,14.201873,135.850326,0.734491,49.423001,41.516442,149.228763,139.427752,146.574770,135.961796,97.127623,134.746336,-0.000759,0.009917,32.000000,-235.806900,136.187673,-0.362772,24.089842,0.682695,335976.914903,0.973816,19.994649,0.876076,3.382128,5.675104,8.814868,177.691345,32.000000,194.162267,176.231784,178.372153,157.366475,32.000000,153.136005,68.435200,61.205487,91.186938,27.646656,49.055397,50.632911,42.705660,18.468354,24.135182,59.570110,36.295759
40.941011,50.090474,138.353580,150.198181,99.623831,81.085043,29.203485,14.201989,135.868166,0.734651,49.376616,41.526640,149.222940,139.445616,146.572606,135.981839,97.128679,134.766094,-0.000759,0.009876,32.000000,-235.806813,136.206729,-0.362655,24.090477,0.682331,336063.259164,0.975764,19.973091,0.886073,3.379449,16.137979,11.199431,177.654388,32.000000,194.194284,176.216858,178.241593,157.383219,32.000000,153.105970,68.436280,61.206073,91.183183,27.646656,49.000481,50.632911,42.689772,18.468354,24.073469,59.568054,36.356654
40.945566,50.063801,138.239480,150.189704,99.575076,81.105244,29.148895,14.201892,135.886067,0.734743,49.341025,41.534806,149.217093,139.462807,146.573298,136.002670,97.129284,134.783853,-0.000759,0.009891,32.000000,-235.806973,136.224565,-0.362387,24.093043,0.683047,336170.963936,0.975266,19.940247,0.895473,3.382720,15.570501,5.271142,177.647451,32.000000,194.194764,176.179593,178.258708,157.417756,32.000000,153.058351,68.438348,61.207458,91.179715,27.646656,48.918318,50.632911,42.669405,18.468354,24.015473,59.556518,36.251812
40.950351,50.043152,138.335851,150.181339,99.523252,81.125660,29.186279,14.201822,135.902903,0.734502,49.311897,41.541694,149.213416,139.479177,146.573001,136.020624,97.127427,134.797599,-0.000760,0.009870,32.000000,-235.807059,136.240898,-0.362412,24.096133,0.682594,336236.090440,0.973844,19.901468,0.904040,3.379340,11.015416,7.661288,177.676808,32.000000,194.164250,176.154735,178.404549,157.440099,32.000000,153.022069,68.439865,61.207291,91.175719,27.646656,48.900044,50.632911,42.655901,18.468354,23.965640,59.568576,36.378444
40.958508,50.026788,138.300694,150.173124,99.529531,81.141895,29.191740,14.201924,135.916869,0.733965,49.286682,41.551094,149.211992,139.497476,146.570405,136.038283,97.126039,134.813452,-0.000762,0.009849,32.000000,-235.807014,136.257711,-0.362554,24.099973,0.682093,336288.559825,0.975725,19.869315,0.912082,3.376177,5.870795,9.656330,177.710887,32.000000,194.127598,176.167504,178.549390,157.425738,32.000000,153.026053,68.441098,61.207164,91.172342,27.646656,48.918680,50.632911,42.637819,18.468354,23.928455,59.556243,36.418429
40.967157,50.012969,138.230521,150.165100,99.560784,81.166455,29.164199,14.201870,135.934341,0.733169,49.262569,41.560971,149.208874,139.517687,146.564561,136.057434,97.124774,134.830427,-0.000762,0.009832,32.000000,-235.807073,136.276932,-0.362749,24.102849,0.682463,336352.498551,0.974545,19.842909,0.920634,3.378136,7.804805,8.294632,177.714067,32.000000,194.117372,176.201208,178.550191,157.385782,32.000000,153.055826,68.441893,61.207051,91.168870,27.646656,48.876713,50.632911,42.612116,18.468354,23.899258,59.567720,36.167659
40.971301,49.996665,138.340771,150.157360,99.540935,81.190931,29.161597,14.201783,135.951348,0.732633,49.246109,41.565265,149.202428,139.536523,146.558591,136.075005,97.125351,134.847214,-0.000762,0.009831,32.000000,-235.807127,136.294018,-0.362708,24.105315,0.682188,336400.288549,0.974306,19.816733,0.929740,3.376605,10.194539,11.785531,177.682934,32.000000,194.145472,176.221279,178.409137,157.359930,32.000000,153.078134,68.442840,61.207486,91.164183,27.646656,48.901501,50.632911,42.590823,18.468354,23.866407,59.556430,36.408891
40.967675,49.982358,138.344275,150.149922,99.525015,81.212679,29.175848,14.201673,135.964805,0.732445,49.240840,41.569306,149.193907,139.549926,146.553983,136.089223,97.125037,134.859084,-0.000762,0.009825,32.000000,-235.807132,136.306724,-0.362664,24.107132,0.681860,336484.328595,0.975263,19.792510,0.939268,3.374179,15.699477,19.909899,177.648588,32.000000,194.179078,176.207770,178.266467,157.374334,32.000000,153.055864,68.443755,61.207939,91.157972,27.646656,48.915626,50.632911,42.581171,18.468354,23.833777,59.565409,36.378370
40.961667,49.972388,138.301696,150.143008,99.499317,81.224880,29.148895,14.201793,135.975853,0.732775,49.243327,41.572533,149.186606,139.565357,146.552698,136.101543,97.123869,134.869645,-0.000762,0.009846,32.000000,-235.807045,136.320306,-0.362689,24.109725,0.682349,336565.936061,0.975495,19.771222,0.946862,3.376529,5.533605,5.959424,177.639972,32.000000,194.182512,176.175039,178.265912,157.408598,32.000000,153.007919,68.445709,61.208103,91.150807,27.646656,48.907945,50.632911,42.574722,18.468354,23.805275,59.562222,36.274702
40.965804,49.969096,138.386722,150.136843,99.451629,81.228972,29.161184,14.201849,135.986731,0.732941,49.251488,41.576339,149.182862,139.576137,146.551395,136.113529,97.122382,134.879008,-0.000763,0.009890,32.000000,-235.806806,136.333282,-0.362716,24.113195,0.682525,336644.179412,0.975338,19.761276,0.952954,3.376913,29.044699,6.505208,177.665981,32.000000,194.153200,176.149993,178.404764,157.429772,32.000000,152.982419,68.447561,61.208152,91.142159,27.646656,48.875012,50.632911,42.561018,18.468354,23.798020,59.571929,36.140220
40.971689,49.971886,138.457710,150.132228,99.407026,81.228904,29.151785,14.201810,135.997167,0.732426,49.267851,41.578390,149.180614,139.585566,146.546641,136.124291,97.120158,134.889166,-0.000764,0.009885,32.000000,-235.806848,136.344856,-0.362973,24.116708,0.682461,336690.472647,0.976516,19.758533,0.959263,3.376369,7.639479,7.964792,177.701740,32.000000,194.119349,176.159353,178.552450,157.415473,32.000000,152.993283,68.448806,61.207463,91.132389,27.646656,48.883926,50.632911,42.541182,18.468354,23.799377,59.558928,36.313073
