OSU 80 Ton Compressor Load Stand
40.973169,49.977354,138.480788,150.128573,99.366152,81.237102,29.200883,14.201850,136.005809,0.732156,49.289683,41.581984,149.177589,139.596950,146.539002,136.135295,97.118197,134.900153,-0.000766,0.009907,32.000000,-235.806683,136.355072,-0.362994,24.120207,0.682673,336703.791854,0.976038,19.750264,0.965308,3.378103,9.599928,6.422205,177.707950,32.000000,194.106568,176.193975,178.559926,157.373739,32.000000,153.021913,68.449911,61.207033,91.121761,27.646656,48.985880,50.632911,42.522732,18.468354,23.807924,59.575893,36.243815
40.976120,49.984125,138.654530,150.125767,99.371156,81.245133,29.183612,14.201936,136.019081,0.731777,49.304163,41.588612,149.171766,139.612126,146.531447,136.147331,97.117875,134.911704,-0.000767,0.009921,32.000000,-235.806437,136.367235,-0.363126,24.122447,0.682773,336706.187046,0.976207,19.745977,0.972474,3.379351,5.177128,10.361144,177.679202,32.000000,194.128770,176.219890,178.429367,157.339746,32.000000,153.046015,68.449897,61.207632,91.110703,27.646656,49.094532,50.632911,42.509716,18.468354,23.822222,59.558800,36.235451
40.987393,49.990825,138.761683,150.123698,99.374865,81.253254,29.161372,14.201896,136.034025,0.732527,49.298609,41.598247,149.165099,139.627513,146.526048,136.159898,97.118312,134.925899,-0.000768,0.009917,32.000000,-235.806434,136.383824,-0.363536,24.122762,0.682826,336747.735788,0.974640,19.749665,0.979781,3.379792,19.562337,8.282775,177.639906,32.000000,194.164676,176.207265,178.286480,157.349026,32.000000,153.031589,68.450319,61.208200,91.099389,27.646656,49.069251,50.632911,42.484013,18.468354,23.836353,59.568851,36.234717
40.994373,49.988784,138.704248,150.121587,99.392865,81.265492,29.194174,14.201909,136.047639,0.732798,49.287386,41.602747,149.160525,139.642878,146.524041,136.175038,97.118305,134.941348,-0.000769,0.009918,32.000000,-235.806449,136.398133,-0.363536,24.122195,0.683513,336786.747389,0.975254,19.752888,0.985725,3.383789,5.029307,5.384864,177.626508,32.000000,194.170489,176.170016,178.279101,157.377749,32.000000,152.982585,68.451599,61.208460,91.087700,27.646656,49.036410,50.632911,42.459490,18.468354,23.838121,59.561495,36.391650
41.000246,49.985333,138.556878,150.118795,99.403160,81.277703,29.158639,14.201887,136.062788,0.732971,49.290784,41.606260,149.158877,139.657791,146.524998,136.188733,97.118605,134.954833,-0.000770,0.009924,32.000000,-235.806446,136.411611,-0.363618,24.123408,0.683845,336820.382916,0.975821,19.746034,0.992194,3.385472,10.287003,8.682493,177.652579,32.000000,194.140573,176.142383,178.415912,157.394862,32.000000,152.949153,68.454662,61.208786,91.076884,27.646656,49.057000,50.632911,42.436810,18.468354,23.832173,59.573286,36.290403
41.002075,49.984063,138.587118,150.115958,99.332746,81.289789,29.158055,14.201876,136.075348,0.732691,49.310261,41.604692,149.158203,139.667678,146.523100,136.199094,97.116874,134.969045,-0.000770,0.009944,32.000000,-235.806495,136.421516,-0.363520,24.126188,0.683609,336864.732769,0.974686,19.735601,0.999718,3.383495,5.462530,7.307851,177.690858,32.000000,194.105932,176.150176,178.562405,157.383341,32.000000,152.954690,68.457570,61.209044,91.066808,27.646656,49.036316,50.632911,42.416610,18.468354,23.823192,59.567838,36.146676
41.001744,49.988564,138.644904,150.113713,99.214256,81.301938,29.211384,14.201887,136.084293,0.732187,49.341369,41.607978,149.157858,139.675608,146.518620,136.207166,97.115545,134.979329,-0.000770,0.009951,32.000000,-235.806387,136.432593,-0.363435,24.129528,0.682975,336907.631200,0.975860,19.725090,1.005977,3.379416,6.514572,8.280232,177.700166,32.000000,194.095488,176.183271,178.576888,157.347936,32.000000,152.982871,68.460228,61.209684,91.058245,27.646656,48.999516,50.632911,42.400538,18.468354,23.832640,59.563776,36.260469
41.009618,50.000185,138.545505,150.112884,99.202768,81.314045,29.154578,14.201875,136.094129,0.732126,49.358928,41.615933,149.155006,139.684807,146.513897,136.218166,97.116180,134.991775,-0.000771,0.009939,32.000000,-235.806441,136.445031,-0.363178,24.135037,0.683087,336958.151931,0.975974,19.721622,1.014622,3.380003,5.538952,8.316839,177.672857,32.000000,194.118587,176.212230,178.451059,157.312924,32.000000,153.012954,68.462742,61.210518,91.050014,27.646656,48.968769,50.632911,42.379734,18.468354,23.852243,59.554473,36.384900
41.019887,50.008701,138.511668,150.112490,99.219024,81.326262,29.148111,14.201806,136.109002,0.732487,49.356003,41.623676,149.152045,139.698840,146.511438,136.230045,97.117863,135.004008,-0.000771,0.009903,32.000000,-235.806508,136.456170,-0.363186,24.139420,0.683349,337015.627045,0.974358,19.726522,1.020953,3.381439,14.461580,6.579187,177.637330,32.000000,194.155114,176.207411,178.299092,157.321083,32.000000,153.000581,68.465737,61.212553,91.042160,27.646656,48.952855,50.632911,42.351194,18.468354,23.873690,59.569451,36.288789
41.023926,50.012360,138.523580,150.111907,99.240856,81.350753,29.200950,14.201749,136.123722,0.732506,49.339865,41.634187,149.149758,139.712205,146.511982,136.243419,97.118211,135.021070,-0.000770,0.009912,32.000000,-235.806502,136.471626,-0.363348,24.141744,0.682783,337072.370721,0.976228,19.728680,1.026371,3.378366,12.791440,12.438047,177.623491,32.000000,194.165537,176.174344,178.278090,157.355377,32.000000,152.955026,68.468737,61.214128,91.034603,27.646656,48.912795,50.632911,42.327104,18.468354,23.888596,59.564829,36.299721
41.030185,50.009414,138.479099,150.110508,99.245367,81.375282,29.157209,14.201799,136.139721,0.731800,49.320255,41.640816,149.148431,139.724199,146.512054,136.258002,97.117297,135.038517,-0.000769,0.009905,32.000000,-235.806420,136.486876,-0.363381,24.143997,0.682469,337122.624019,0.976348,19.724857,1.030640,3.376695,9.326531,11.896912,177.645928,32.000000,194.138530,176.146293,178.402860,157.380906,32.000000,152.919296,68.471339,61.214622,91.028055,27.646656,48.940005,50.632911,42.302730,18.468354,23.882430,59.575971,36.384533
41.036183,50.001612,138.584042,150.107224,99.281567,81.387598,29.157583,14.201686,136.152822,0.731680,49.309868,41.647228,149.148033,139.736331,146.510507,136.269299,97.116714,135.055134,-0.000769,0.009888,32.000000,-235.806608,136.501263,-0.363180,24.144886,0.682605,337225.439047,0.974780,19.723664,1.038588,3.376653,9.070694,7.246862,177.683778,32.000000,194.099377,176.155546,178.560839,157.370748,32.000000,152.924142,68.474387,61.215324,91.023200,27.646656,49.013783,50.632911,42.274622,18.468354,23.869338,59.569893,36.316668
41.034727,49.994891,138.660149,150.103561,99.252181,81.399862,29.160913,14.201660,136.166798,0.731772,49.322025,41.648332,149.147200,139.748954,146.506513,136.278086,97.116641,135.070236,-0.000768,0.009867,32.000000,-235.806686,136.514455,-0.363016,24.142088,0.682462,337321.953101,0.976367,19.713197,1.047985,3.375054,14.894981,11.994530,177.694620,32.000000,194.083411,176.189245,178.588575,157.331464,32.000000,152.956789,68.477293,61.216435,91.019255,27.646656,48.964386,50.632911,42.256696,18.468354,23.853886,59.558524,36.400894
41.025433,49.993042,138.596810,150.100021,99.238787,81.399820,29.146845,14.201720,136.171444,0.731359,49.368435,41.645609,149.144270,139.751525,146.502659,136.283571,97.117953,135.075588,-0.000768,0.009868,32.000000,-235.806664,136.521005,-0.363016,24.140101,0.682854,337362.433772,0.976328,19.698192,1.056648,3.377118,8.702190,8.064187,177.670815,32.000000,194.104295,176.221207,178.465671,157.294069,32.000000,152.988227,68.480077,61.218128,91.015864,27.646656,48.933220,50.632911,42.248016,18.468354,23.840676,59.575145,36.241394
41.027250,49.999857,138.537412,150.097106,99.261219,81.391559,29.168923,14.201753,136.172287,0.731349,49.441719,41.643753,149.139141,139.752166,146.499776,136.284730,97.119716,135.079030,-0.000769,0.009865,32.000000,-235.806655,136.522001,-0.363004,24.139039,0.683361,337407.240437,0.976384,19.693218,1.064064,3.379093,17.077783,10.477527,177.631167,32.000000,194.138460,176.214806,178.314708,157.299205,32.000000,152.978008,68.482630,61.219713,91.012744,27.646656,48.961309,50.632911,42.229525,18.468354,23.855129,59.552270,36.439412
41.024645,50.029137,138.734263,150.097709,99.309828,81.379357,29.169106,14.201773,136.176915,0.731828,49.514897,41.645084,149.135377,139.752788,146.498144,136.286809,97.120128,135.082324,-0.000768,0.009865,32.000000,-235.806662,136.523112,-0.362727,24.138903,0.683306,337409.154118,0.977090,19.702535,1.065354,3.378314,10.249577,13.406677,177.610403,32.000000,194.150716,176.176693,178.285488,157.333532,32.000000,152.935989,68.484971,61.220645,91.009353,27.646656,49.064132,50.632911,42.211678,18.468354,23.901565,59.567681,36.294732
41.025081,50.062142,138.864640,150.100429,99.336174,81.367135,29.156356,14.201793,136.178306,0.732603,49.570528,41.648887,149.135281,139.751667,146.495713,136.288493,97.120572,135.086605,-0.000767,0.009859,32.000000,-235.806645,136.528645,-0.362860,24.140946,0.683002,337377.958620,0.976222,19.707166,1.065264,3.376717,5.647141,16.257972,177.632084,32.000000,194.127356,176.141685,178.408378,157.361747,32.000000,152.900346,68.487319,61.221126,91.007197,27.646656,49.066385,50.632911,42.194649,18.468354,23.968155,59.564179,36.420923
41.029676,50.093856,138.875544,150.104494,99.387575,81.367104,29.161093,14.201773,136.183209,0.732528,49.609542,41.652899,149.138062,139.754300,146.492155,136.291732,97.119802,135.093299,-0.000766,0.009869,32.000000,-235.806603,136.532797,-0.362743,24.141095,0.683809,337358.565804,0.976211,19.739576,1.066454,3.381730,7.897766,9.763729,177.668329,32.000000,194.090674,176.141822,178.566728,157.356327,32.000000,152.900227,68.489245,61.221417,91.005661,27.646656,49.103477,50.632911,42.169012,18.468354,24.042969,59.562163,36.432589
41.033313,50.119261,138.887958,150.109134,99.451687,81.367188,29.167584,14.201839,136.188458,0.732274,49.638031,41.658445,149.140183,139.760525,146.487290,136.298366,97.118927,135.098606,-0.000765,0.009880,32.000000,-235.806547,136.539042,-0.362745,24.142470,0.684238,337341.048086,0.976563,19.772058,1.068090,3.384872,10.220816,19.754532,177.680651,32.000000,194.075837,176.169739,178.607377,157.319674,32.000000,152.934316,68.491322,61.221969,91.005597,27.646656,49.136218,50.632911,42.150622,18.468354,24.097908,59.562350,36.403902
41.038160,50.133672,138.937375,150.113314,99.577780,81.371169,29.158932,14.201840,136.194760,0.732117,49.658598,41.663709,149.139234,139.765752,146.483053,136.307097,97.119371,135.105681,-0.000765,0.009890,32.000000,-235.806521,136.545648,-0.362902,24.143244,0.684266,337371.898547,0.976366,19.798250,1.072115,3.384758,5.181476,8.033328,177.654130,32.000000,194.100135,176.200772,178.493853,157.286260,32.000000,152.970178,68.493689,61.222738,91.006777,27.646656,49.156828,50.632911,42.125008,18.468354,24.137450,59.569244,36.399940
41.036035,50.142964,138.994967,150.116600,99.620458,81.375240,29.179036,14.201872,136.200089,0.731598,49.680785,41.664384,149.136442,139.770153,146.480855,136.313168,97.121539,135.111323,-0.000763,0.009881,32.000000,-235.806524,136.550375,-0.362921,24.142785,0.684268,337397.889952,0.976120,19.819287,1.075569,3.384761,9.894117,12.432990,177.610352,32.000000,194.137686,176.198577,178.331179,157.288601,32.000000,152.964621,68.496016,61.223714,91.008633,27.646656,49.179794,50.632911,42.104742,18.468354,24.163872,59.568625,36.303536
41.033220,50.151364,138.970996,150.119188,99.647305,81.375129,29.155762,14.201870,136.203670,0.731253,49.715800,41.663538,149.134139,139.772892,146.481971,136.315337,97.122361,135.112028,-0.000764,0.009897,32.000000,-235.806542,136.550861,-0.362728,24.142626,0.684439,337425.697845,0.976369,19.827877,1.078563,3.385565,6.689297,13.896775,177.587035,32.000000,194.154616,176.163412,178.288999,157.318566,32.000000,152.926118,68.498853,61.224601,91.011137,27.646656,49.156474,50.632911,42.093524,18.468354,24.179473,59.557039,36.432736
41.033238,50.163100,138.861149,150.121274,99.689590,81.367057,29.162248,14.201867,136.205053,0.731183,49.766264,41.660773,149.134707,139.774609,146.483597,136.314715,97.122157,135.110117,-0.000763,0.009893,32.000000,-235.806653,136.548537,-0.362625,24.143741,0.684771,337450.023562,0.975824,19.839721,1.079138,3.387144,8.017321,12.038971,177.606915,32.000000,194.138938,176.128076,178.402342,157.353634,32.000000,152.895442,68.501890,61.225349,91.015895,27.646656,49.162947,50.632911,42.069977,18.468354,24.205806,59.554699,36.339192
41.036231,50.186662,138.964761,150.124801,99.693044,81.354905,29.158337,14.201946,136.204329,0.730557,49.812562,41.663587,149.138962,139.776968,146.483631,136.317289,97.121156,135.111810,-0.000764,0.009932,32.000000,-235.806571,136.549594,-0.362575,24.146606,0.684734,337458.801970,0.976695,19.851502,1.078658,3.386792,59.963531,11.217749,177.645532,32.000000,194.105218,176.127861,178.561359,157.353130,32.000000,152.897088,68.503527,61.225625,91.022061,27.646656,49.155665,50.632911,42.048010,18.468354,24.249045,59.562989,36.292751
41.038546,50.210015,139.005945,150.129237,99.733878,81.342649,29.178435,14.202153,136.207247,0.730005,49.845546,41.664165,149.142663,139.779954,146.480622,136.319584,97.120476,135.112051,-0.000763,0.009930,32.000000,-235.806240,136.552614,-0.362863,24.149207,0.684211,337437.399904,0.976411,19.863216,1.077933,3.384114,8.138583,5.996040,177.660646,32.000000,194.087791,176.157790,178.605105,157.314729,32.000000,152.929861,68.503253,61.225294,91.027587,27.646656,49.204988,50.632911,42.029167,18.468354,24.300654,59.562114,36.416375
41.046036,50.229678,138.990347,150.133959,99.806173,81.342688,29.213250,14.202217,136.213104,0.729821,49.861380,41.667944,149.144198,139.785059,146.477477,136.323241,97.120379,135.115370,-0.000763,0.009943,32.000000,-235.806254,136.557299,-0.362894,24.153025,0.684445,337411.142837,0.976378,19.883183,1.079757,3.386392,6.388905,9.568443,177.636085,32.000000,194.112430,176.187538,178.497543,157.283597,32.000000,152.974425,68.502557,61.225422,91.032607,27.646656,49.230930,50.632911,42.001907,18.468354,24.352025,59.562163,36.336991
41.050654,50.242171,138.924586,150.138339,99.935828,81.342717,29.154292,14.202227,136.221322,0.729630,49.867674,41.669456,149.143665,139.790423,146.476687,136.329104,97.122396,135.121071,-0.000762,0.009973,32.000000,-235.806172,136.563476,-0.362908,24.154015,0.684446,337384.074410,0.975558,19.903755,1.080556,3.387204,5.818830,14.276373,177.596941,32.000000,194.150411,176.185999,178.339543,157.283747,32.000000,152.980401,68.502831,61.227078,91.037638,27.646656,49.162760,50.632911,41.975947,18.468354,24.380661,59.559833,36.396492
41.044899,50.244978,138.972168,150.141640,99.992305,81.342764,29.158609,14.202284,136.228900,0.729890,49.877301,41.669033,149.143461,139.796557,146.478997,136.335313,97.124407,135.124866,-0.000762,0.010001,32.000000,-235.806071,136.569014,-0.362836,24.152440,0.684193,337399.893242,0.974253,19.914424,1.082265,3.386206,5.970542,16.387268,177.574449,32.000000,194.169974,176.152502,178.282595,157.313276,32.000000,152.945318,68.503319,61.228489,91.043027,27.646656,49.192772,50.632911,41.961129,18.468354,24.395643,59.551542,36.421437
41.041831,50.250511,138.970327,150.144504,100.023896,81.342780,29.171544,14.202414,136.232197,0.729758,49.895122,41.668828,149.145856,139.802006,146.483776,136.339862,97.124592,135.128529,-0.000762,0.010008,32.000000,-235.805906,136.573528,-0.362738,24.150717,0.683842,337407.189732,0.976136,19.921371,1.083019,3.384223,7.519954,13.521150,177.591605,32.000000,194.154445,176.113062,178.381377,157.349814,32.000000,152.913987,68.503264,61.229847,91.049137,27.646656,49.187312,50.632911,41.941973,18.468354,24.406686,59.565704,36.243961
41.042560,50.259619,139.048550,150.147472,99.980853,81.338825,29.149046,14.202474,136.235778,0.729702,49.914436,41.666191,149.150160,139.806403,146.487002,136.344580,97.124171,135.132743,-0.000760,0.010039,32.000000,-235.805930,136.578099,-0.362663,24.149255,0.684180,337410.949860,0.976147,19.931088,1.082853,3.385857,15.698502,3.688434,177.626751,32.000000,194.119023,176.104894,178.547377,157.352001,32.000000,152.917651,68.502586,61.231649,91.057073,27.646656,49.199850,50.632911,41.925517,18.468354,24.423586,59.562881,36.286735
41.050155,50.273150,139.087227,150.151082,99.953752,81.334780,29.159456,14.202521,136.241784,0.730031,49.921795,41.668782,149.155729,139.811979,146.487115,136.350953,97.125138,135.138783,-0.000757,0.010070,32.000000,-235.805835,136.585506,-0.362611,24.148185,0.684280,337418.017941,0.975808,19.940306,1.084448,3.386065,5.171346,9.068768,177.645152,32.000000,194.099836,176.127756,178.613388,157.319716,32.000000,152.956295,68.501457,61.234317,91.066820,27.646656,49.270074,50.632911,41.898463,18.468354,24.454696,59.565202,36.409331
41.056187,50.281537,139.217057,150.155312,100.021174,81.338909,29.159061,14.202544,136.252538,0.730242,49.909517,41.674799,149.159422,139.822393,146.485684,136.358320,97.126689,135.147268,-0.000756,0.010053,32.000000,-235.805860,136.592985,-0.362553,24.148560,0.684615,337411.685396,0.976518,19.948539,1.086917,3.387911,10.537227,8.716521,177.627151,32.000000,194.120292,176.153846,178.520564,157.286745,32.000000,152.998678,68.499777,61.237202,91.077431,27.646656,49.362426,50.632911,41.868417,18.468354,24.478616,59.560226,36.388055
41.056876,50.279838,139.330187,150.158375,100.129862,81.351189,29.154595,14.202442,136.266600,0.730412,49.881207,41.680714,149.159678,139.836895,146.485881,136.366889,97.129678,135.159064,-0.000755,0.010041,32.000000,-235.805858,136.605682,-0.362512,24.150485,0.684674,337402.472500,0.975959,19.952949,1.088885,3.388227,9.854030,9.792436,177.587413,32.000000,194.159476,176.150028,178.353845,157.288984,32.000000,153.001994,68.498711,61.241699,91.089182,27.646656,49.375803,50.632911,41.846978,18.468354,24.488223,59.569018,36.292384
41.066642,50.269811,139.133987,150.160126,100.256908,81.363400,29.163911,14.202494,136.282788,0.730652,49.840542,41.687344,149.159144,139.850760,146.490819,136.381190,97.133903,135.171892,-0.000753,0.010060,32.000000,-235.805849,136.620922,-0.362411,24.154055,0.685151,337422.252130,0.975887,19.954093,1.091458,3.390891,9.730047,15.189057,177.560015,32.000000,194.182507,176.115856,178.285564,157.319566,32.000000,152.972302,68.497940,61.246930,91.101559,27.646656,49.269258,50.632911,41.816406,18.468354,24.476335,59.557334,36.182773
41.077295,50.253210,138.966654,150.160419,100.353319,81.375591,29.166321,14.202525,136.299256,0.730758,49.791287,41.695715,149.159916,139.867740,146.497553,136.396967,97.136707,135.184243,-0.000752,0.010071,32.000000,-235.805897,136.636706,-0.362357,24.159095,0.685646,337467.028740,0.976162,19.951567,1.094199,3.393590,14.901146,14.207183,177.575493,32.000000,194.170604,176.077457,178.375511,157.356610,32.000000,152.937085,68.497026,61.251290,91.114699,27.646656,49.276431,50.632911,41.786437,18.468354,24.443356,59.562311,36.427380
41.073903,50.231728,139.016086,150.158409,100.382387,81.392007,29.157361,14.202579,136.316345,0.730493,49.755892,41.696829,149.162083,139.881154,146.502466,136.410704,97.137477,135.197552,-0.000752,0.010070,32.000000,-235.805931,136.648074,-0.362239,24.162664,0.684671,337495.095500,0.975720,19.929816,1.096208,3.388005,16.648754,10.643322,177.608798,32.000000,194.137667,176.063565,178.534993,157.362936,32.000000,152.932292,68.495915,61.255118,91.128601,27.646656,49.290002,50.632911,41.761873,18.468354,24.403296,59.561150,36.429361
41.068207,50.213172,139.216194,150.155561,100.379799,81.404300,29.167491,14.202654,136.328068,0.730239,49.753771,41.692709,149.162852,139.892859,146.503778,136.419456,97.138254,135.210768,-0.000751,0.010062,32.000000,-235.805804,136.658078,-0.362126,24.167714,0.683742,337517.468143,0.975469,19.900428,1.099405,3.383053,8.196247,7.954337,177.628249,32.000000,194.114962,176.083747,178.606346,157.331154,32.000000,152.967926,68.493638,61.259508,91.143837,27.646656,49.276833,50.632911,41.743536,18.468354,24.362701,59.559557,36.341540
41.066328,50.201137,139.160702,150.152763,100.309440,81.404266,29.159749,14.202691,136.339565,0.730002,49.762558,41.691627,149.161353,139.902598,146.503434,136.428929,97.139719,135.220991,-0.000751,0.010077,32.000000,-235.805718,136.665798,-0.362144,24.171512,0.684003,337564.933696,0.975998,19.883018,1.105101,3.384536,9.216077,7.571037,177.612212,32.000000,194.133188,176.114175,178.519876,157.298497,32.000000,153.005982,68.490673,61.264689,91.160171,27.646656,49.260321,50.632911,41.727955,18.468354,24.328173,59.566146,36.413807
41.068266,50.199220,139.263226,150.150904,100.265057,81.404216,29.141847,14.202689,136.350167,0.729838,49.758213,41.694642,149.158480,139.912676,146.502459,136.438094,97.142242,135.230627,-0.000751,0.010063,32.000000,-235.805752,136.674015,-0.362181,24.174815,0.684833,337599.146588,0.975906,19.871298,1.110744,3.389878,7.988355,12.790428,177.571703,32.000000,194.171696,176.112777,178.358772,157.297674,32.000000,153.006283,68.486867,61.269676,91.176368,27.646656,49.404220,50.632911,41.702760,18.468354,24.325864,59.565773,36.408378
41.075523,50.197187,139.383847,150.150409,100.348490,81.403857,29.158143,14.202776,136.363550,0.729582,49.726136,41.701525,149.156537,139.927250,146.504055,136.451203,97.145780,135.242918,-0.000751,0.010061,32.000000,-235.805627,136.687710,-0.362296,24.178493,0.684507,337585.473679,0.976183,19.861518,1.114246,3.388681,8.609801,16.314511,177.543512,32.000000,194.196872,176.079558,178.279226,157.326740,32.000000,152.974755,68.483364,61.274415,91.192004,27.646656,49.482237,50.632911,41.675146,18.468354,24.323373,59.559587,36.452178
41.078754,50.187385,139.557497,150.149630,100.404836,81.403996,29.200013,14.202811,136.380224,0.729740,49.674634,41.702082,149.155780,139.943625,146.507110,136.466893,97.148758,135.258819,-0.000750,0.010050,32.000000,-235.805464,136.702053,-0.362178,24.178602,0.684799,337578.676475,0.976727,19.857275,1.116402,3.391018,5.060703,6.351654,177.555620,32.000000,194.184835,176.040251,178.353183,157.363890,32.000000,152.933664,68.480366,61.278971,91.207136,27.646656,49.536420,50.632911,41.646851,18.468354,24.312509,59.558406,36.434496
41.080577,50.170610,139.561603,150.147894,100.372153,81.416189,29.152025,14.202861,136.395959,0.729757,49.631745,41.700823,149.155929,139.956968,146.508602,136.484433,97.149852,135.274242,-0.000750,0.010077,32.000000,-235.805502,136.716513,-0.362026,24.176850,0.685067,337565.499285,0.975985,19.846530,1.118835,3.393355,11.873482,10.201224,177.589194,32.000000,194.152098,176.024754,178.511247,157.374859,32.000000,152.921127,68.476788,61.282427,91.221429,27.646656,49.591957,50.632911,41.621569,18.468354,24.285010,59.557974,36.422684
41.079043,50.147657,139.593847,150.144527,100.346169,81.420110,29.160939,14.202913,136.408974,0.730040,49.610246,41.695005,149.155908,139.969002,146.507105,136.499565,97.151170,135.286552,-0.000751,0.010113,32.000000,-235.805502,136.729106,-0.361782,24.174725,0.685703,337549.426300,0.974479,19.832851,1.123579,3.397316,6.316132,9.718067,177.616539,32.000000,194.129375,176.045109,178.588517,157.345285,32.000000,152.953084,68.473174,61.285947,91.235772,27.646656,49.629013,50.632911,41.599472,18.468354,24.237628,59.565458,36.391650
41.079594,50.131577,139.480859,150.140824,100.305917,81.415987,29.196744,14.202999,136.419652,0.730357,49.604260,41.692861,149.154709,139.981378,146.503740,136.510895,97.153057,135.299640,-0.000749,0.010107,32.000000,-235.805438,136.738609,-0.361584,24.173292,0.685808,337580.439347,0.976140,19.813889,1.129974,3.397265,12.021614,8.315649,177.606016,32.000000,194.144359,176.077680,178.509702,157.309199,32.000000,152.991498,68.469548,61.290504,91.248834,27.646656,49.567983,50.632911,41.577447,18.468354,24.199809,59.563481,36.368466
41.073682,50.121735,139.440323,150.138384,100.238341,81.411786,29.161792,14.203065,136.432343,0.730675,49.603783,41.691271,149.151103,139.991737,146.502087,136.522054,97.156053,135.310883,-0.000750,0.010103,32.000000,-235.805436,136.747159,-0.361719,24.172456,0.686014,337571.698503,0.975870,19.792776,1.134635,3.398177,24.592045,7.652395,177.568620,32.000000,194.183159,176.080870,178.343648,157.302774,32.000000,153.000110,68.466890,61.295957,91.260984,27.646656,49.575421,50.632911,41.556761,18.468354,24.173364,59.571860,36.228701
41.073769,50.116699,139.506408,150.137041,100.144731,81.411704,29.172911,14.203185,136.440210,0.730502,49.600100,41.688981,149.146920,140.000809,146.503018,136.533433,97.159381,135.319011,-0.000751,0.010136,32.000000,-235.805285,136.755543,-0.361986,24.174269,0.685521,337535.408919,0.974569,19.776036,1.139103,3.395381,13.287584,15.956155,177.540535,32.000000,194.213356,176.049331,178.249334,157.329076,32.000000,152.970251,68.464858,61.300972,91.271404,27.646656,49.624339,50.632911,41.538803,18.468354,24.160117,59.563717,36.376316
41.080523,50.115036,139.557202,150.136631,100.050397,81.403608,29.144691,14.203273,136.447640,0.730858,49.593173,41.688400,149.145917,140.010969,146.504808,136.542788,97.162495,135.329488,-0.000751,0.010165,32.000000,-235.805172,136.763834,-0.362010,24.176537,0.685417,337506.903410,0.975814,19.773289,1.141565,3.394882,6.102802,7.896468,177.551327,32.000000,194.207246,176.009807,178.315196,157.368534,32.000000,152.927540,68.463532,61.305526,91.280600,27.646656,49.625382,50.632911,41.511048,18.468354,24.157606,59.562921,36.339926
41.072121,50.114287,139.571306,150.137150,100.047892,81.391362,29.201921,14.203152,136.459247,0.730603,49.581875,41.688735,149.148114,140.021614,146.504735,136.553834,97.163926,135.339268,-0.000751,0.010154,32.000000,-235.805295,136.770971,-0.361949,24.180672,0.685623,337496.183334,0.975426,19.768148,1.142184,3.396484,11.527577,6.730520,177.584435,32.000000,194.175903,175.993990,178.470199,157.379453,32.000000,152.915088,68.462305,61.309659,91.288527,27.646656,49.679986,50.632911,41.492626,18.468354,24.156378,59.555613,36.419089
41.069631,50.110943,139.503157,150.137753,100.047554,81.387378,29.210725,14.203222,136.469054,0.731022,49.558200,41.687072,149.151613,140.034502,146.501286,136.566561,97.166466,135.349222,-0.000751,0.010179,32.000000,-235.805246,136.784725,-0.362137,24.185174,0.685590,337452.190508,0.976095,19.758379,1.144155,3.397162,8.153194,7.929626,177.612681,32.000000,194.150111,176.015077,178.560409,157.351256,32.000000,152.945460,68.461055,61.313299,91.295571,27.646656,49.650941,50.632911,41.474164,18.468354,24.153027,59.566255,36.334497
41.071942,50.102085,139.426616,150.138091,100.010352,81.387412,29.146620,14.203349,136.483093,0.731183,49.513588,41.691448,149.152295,140.051660,146.497866,136.580099,97.169503,135.361665,-0.000753,0.010175,32.000000,-235.805132,136.800509,-0.362124,24.189301,0.685558,337404.094961,0.974250,19.767715,1.147473,3.398201,10.008303,7.895920,177.605102,32.000000,194.161703,176.046054,178.495518,157.317160,32.000000,152.984994,68.459971,61.317296,91.301879,27.646656,49.633723,50.632911,41.453765,18.468354,24.144119,59.561101,36.428187
41.077406,50.084795,139.439557,150.137814,99.994248,81.395598,29.158962,14.203464,136.499811,0.731009,49.456806,41.696378,149.149887,140.071112,146.497151,136.597821,97.172537,135.376285,-0.000754,0.010191,32.000000,-235.805112,136.816843,-0.362187,24.192444,0.685159,337381.665689,0.973964,19.767361,1.149764,3.396747,15.230602,10.480330,177.570617,32.000000,194.196724,176.052480,178.332683,157.305694,32.000000,152.997252,68.459338,61.322187,91.307910,27.646656,49.594730,50.632911,41.422996,18.468354,24.108192,59.568261,36.427086
41.080962,50.053292,139.357191,150.134866,100.026708,81.405467,29.158595,14.203319,136.516612,0.731151,49.399282,41.696017,149.145944,140.088286,146.498602,136.614798,97.176246,135.392920,-0.000754,0.010207,32.000000,-235.805233,136.833576,-0.362142,24.194682,0.684676,337366.694491,0.976025,19.755727,1.152768,3.394693,6.409581,11.754229,177.540363,32.000000,194.224911,176.023246,178.230428,157.333245,32.000000,152.973012,68.458471,61.326587,91.313508,27.646656,49.535141,50.632911,41.391753,18.468354,24.051917,59.560383,36.382772
41.077425,50.022151,139.282591,150.130700,100.009896,81.407301,29.155231,14.203334,136.531898,0.731099,49.353685,41.691993,149.142980,140.104264,146.501709,136.628358,97.178919,135.410830,-0.000754,0.010198,32.000000,-235.805245,136.848261,-0.362064,24.195306,0.684583,337375.462441,0.975525,19.731879,1.156830,3.394556,9.725447,12.186571,177.550234,32.000000,194.219112,175.983931,178.281540,157.375338,32.000000,152.931762,68.457454,61.330405,91.318607,27.646656,49.577367,50.632911,41.375725,18.468354,23.985674,59.560088,36.415054
41.067557,49.994501,139.283577,150.125993,99.914429,81.411447,29.148625,14.203373,136.543557,0.731683,49.325659,41.688001,149.141959,140.116935,146.503982,136.638752,97.179527,135.425285,-0.000754,0.010203,32.000000,-235.805211,136.859850,-0.362124,24.195260,0.684153,337376.014773,0.975484,19.696109,1.161193,3.392257,5.464542,11.466899,177.583900,32.000000,194.185680,175.966346,178.436812,157.388018,32.000000,152.912286,68.456310,61.333644,91.323385,27.646656,49.571844,50.632911,41.361776,18.468354,23.919925,59.558829,36.414027
41.065028,49.973473,139.284079,150.121419,99.759660,81.407584,29.165793,14.203409,136.552617,0.732375,49.316040,41.680888,149.141305,140.126657,146.502119,136.648475,97.180016,135.435459,-0.000755,0.010198,32.000000,-235.805210,136.868920,-0.362421,24.194634,0.683847,337349.697813,0.975631,19.669212,1.167211,3.390733,6.163772,15.293561,177.612571,32.000000,194.156063,175.985665,178.540902,157.363627,32.000000,152.941397,68.454925,61.336499,91.328060,27.646656,49.533969,50.632911,41.344990,18.468354,23.875089,59.561878,36.406103
41.054653,49.962708,139.257116,150.118203,99.691662,81.399487,29.154476,14.203314,136.560597,0.732119,49.308840,41.677650,149.139625,140.133996,146.497779,136.658142,97.182761,135.445726,-0.000755,0.010220,32.000000,-235.805201,136.879501,-0.362478,24.196303,0.683991,337343.876405,0.976086,19.653408,1.173616,3.391572,9.923848,12.162245,177.605821,32.000000,194.158992,176.020022,178.487371,157.324519,32.000000,152.982351,68.453280,61.339616,91.331856,27.646656,49.517693,50.632911,41.333789,18.468354,23.844649,59.562281,36.305663
41.047112,49.953650,139.152078,150.115980,99.674021,81.399500,29.159066,14.203173,136.571772,0.732571,49.282898,41.674145,149.135985,140.141413,146.495017,136.665616,97.186174,135.452465,-0.000754,0.010210,32.000000,-235.805308,136.890939,-0.362628,24.197800,0.683973,337307.182553,0.975477,19.635415,1.178064,3.391793,10.676919,28.696484,177.568429,32.000000,194.189042,176.033810,178.326040,157.304386,32.000000,152.996858,68.451538,61.343510,91.333446,27.646656,49.522162,50.632911,41.318745,18.468354,23.823209,59.572932,36.311093
41.051484,49.941681,139.214411,150.114107,99.677548,81.399506,29.168078,14.203093,136.584270,0.732486,49.245062,41.672857,149.131454,140.151961,146.494336,136.673288,97.190032,135.464869,-0.000756,0.010229,32.000000,-235.805450,136.901668,-0.362540,24.198611,0.683896,337264.915215,0.975999,19.637106,1.180300,3.391993,16.869306,6.095556,177.536340,32.000000,194.222260,176.008230,178.216796,157.328580,32.000000,152.979658,68.450542,61.347684,91.334057,27.646656,49.550697,50.632911,41.296275,18.468354,23.805323,59.564652,36.294291
41.042503,49.922185,139.218301,150.111937,99.644084,81.399584,29.205826,14.202980,136.592297,0.732355,49.211348,41.666630,149.128878,140.160821,146.494746,136.683416,97.194020,135.475743,-0.000757,0.010229,32.000000,-235.805491,136.910231,-0.362274,24.199303,0.683530,337255.127316,0.976017,19.637103,1.180157,3.390058,9.629130,8.131894,177.542868,32.000000,194.218474,175.971917,178.263202,157.363727,32.000000,152.943327,68.450112,61.352038,91.335397,27.646656,49.514362,50.632911,41.282142,18.468354,23.763283,59.566569,36.342640
41.037523,49.902376,139.149827,150.109483,99.574549,81.387276,29.150697,14.202802,136.599803,0.732155,49.187212,41.661677,149.128927,140.167272,146.494848,136.689483,97.196199,135.483208,-0.000758,0.010218,32.000000,-235.805636,136.915732,-0.362232,24.200546,0.683665,337234.419720,0.975572,19.619884,1.182314,3.391215,5.407418,17.651340,177.576109,32.000000,194.184823,175.953933,178.413153,157.381674,32.000000,152.922290,68.449397,61.355400,91.337206,27.646656,49.490544,50.632911,41.269989,18.468354,23.720626,59.563806,36.356434
41.035751,49.886182,139.170543,150.107375,99.501352,81.375004,29.165465,14.202839,136.608352,0.732154,49.164261,41.657636,149.128997,140.174676,146.492588,136.694381,97.197010,135.492250,-0.000757,0.010214,32.000000,-235.805622,136.921847,-0.362201,24.202721,0.683767,337214.467448,0.974494,19.611173,1.183602,3.392052,15.964678,6.650991,177.608356,32.000000,194.157620,175.975048,178.528750,157.364812,32.000000,152.948183,68.447982,61.358731,91.339290,27.646656,49.504132,50.632911,41.254883,18.468354,23.681423,59.572077,36.342861
41.027526,49.870940,139.193500,150.105616,99.479638,81.362899,29.159178,14.202828,136.617918,0.732280,49.133460,41.655928,149.127545,140.182464,146.488068,136.704459,97.199994,135.499315,-0.000759,0.010223,32.000000,-235.805707,136.930011,-0.362101,24.207232,0.683393,337142.703488,0.976268,19.597346,1.185043,3.390795,8.771395,10.091690,177.608305,32.000000,194.158838,176.017047,178.489040,157.328411,32.000000,152.985316,68.447258,61.362480,91.341400,27.646656,49.513408,50.632911,41.243579,18.468354,23.649778,59.556921,36.453572
41.028125,49.853986,139.197145,150.104209,99.503828,81.350591,29.168959,14.202816,136.629632,0.732425,49.091615,41.656206,149.123530,140.189772,146.483579,136.715959,97.204876,135.509089,-0.000761,0.010214,32.000000,-235.805645,136.940532,-0.361994,24.210249,0.683309,337075.135555,0.975631,19.583280,1.188619,3.391446,9.505258,9.178640,177.574447,32.000000,194.188738,176.037051,178.331888,157.306925,32.000000,152.998481,68.446882,61.365554,91.342858,27.646656,49.540037,50.632911,41.226415,18.468354,23.612528,59.561504,36.302875
41.016592,49.827231,139.147700,150.101931,99.531960,81.346510,29.164020,14.202801,136.641013,0.732340,49.051427,41.650697,149.118684,140.201422,146.481499,136.723373,97.208772,135.519719,-0.000761,0.010195,32.000000,-235.805629,136.949118,-0.361831,24.211846,0.683279,337010.360919,0.975870,19.577918,1.189060,3.392686,6.868672,11.565956,177.540821,32.000000,194.220642,176.019233,178.207720,157.327001,32.000000,152.974257,68.446365,61.368048,91.342867,27.646656,49.513629,50.632911,41.215212,18.468354,23.561202,59.561613,36.296272
41.002180,49.801775,139.062134,150.098971,99.501866,81.334439,29.177658,14.202755,136.646957,0.732161,49.026985,41.640596,149.113664,140.207058,146.481430,136.728473,97.211280,135.526345,-0.000762,0.010206,32.000000,-235.805585,136.956789,-0.361793,24.212426,0.683062,336934.133241,0.975337,19.560244,1.188920,3.392725,10.449217,19.843898,177.540435,32.000000,194.219025,175.988107,178.236875,157.364132,32.000000,152.926117,68.445587,61.369858,91.342566,27.646656,49.484189,50.632911,41.212447,18.468354,23.504074,59.570808,36.214394
40.999012,49.781033,139.061483,150.096095,99.424745,81.322112,29.165517,14.202805,136.651791,0.732282,49.014555,41.630054,149.113131,140.210797,146.481154,136.736036,97.212718,135.533675,-0.000762,0.010209,32.000000,-235.805509,136.958608,-0.361768,24.213099,0.682916,336891.065198,0.975683,19.547345,1.190179,3.392473,12.405508,7.897349,177.570366,32.000000,194.186935,175.971069,178.388207,157.377772,32.000000,152.903328,68.444298,61.370550,91.342517,27.646656,49.488182,50.632911,41.202778,18.468354,23.449492,59.556902,36.402508
40.989371,49.768416,139.156959,150.094068,99.389610,81.309901,29.144262,14.202905,136.655184,0.732314,49.007012,41.620302,149.115063,140.215716,146.478702,136.739751,97.214274,135.538401,-0.000762,0.010189,32.000000,-235.805461,136.963808,-0.361797,24.213227,0.682630,336819.736033,0.975389,19.539209,1.190884,3.391579,6.536538,9.798337,177.605539,32.000000,194.152751,175.993710,178.508926,157.357334,32.000000,152.923731,68.443080,61.370344,91.342781,27.646656,49.482097,50.632911,41.195373,18.468354,23.420687,59.561367,36.351665
40.978021,49.760705,139.248432,150.093565,99.366803,81.297699,29.157389,14.202785,136.660330,0.732487,48.998719,41.609729,149.115214,140.217340,146.472810,136.743309,97.216285,135.544277,-0.000762,0.010189,32.000000,-235.805629,136.967700,-0.361771,24.211467,0.682519,336747.577326,0.975677,19.522274,1.193001,3.391825,10.111356,10.067686,177.605151,32.000000,194.152045,176.030767,178.480847,157.323758,32.000000,152.958146,68.441590,61.370469,91.343842,27.646656,49.557288,50.632911,41.190197,18.468354,23.398741,59.557934,36.451664
40.971037,49.751243,139.404890,150.093588,99.352083,81.281275,29.206779,14.202922,136.662366,0.732647,48.984266,41.602317,149.113104,140.222112,146.467241,136.749204,97.221284,135.550968,-0.000762,0.010207,32.000000,-235.805441,136.970949,-0.361737,24.210653,0.682926,336687.096533,0.976459,19.521247,1.193736,3.394952,14.409939,7.648909,177.571622,32.000000,194.183160,176.052908,178.336011,157.302889,32.000000,152.983888,68.440888,61.370867,91.345475,27.646656,49.648469,50.632911,41.189392,18.468354,23.378342,59.563098,36.372574
40.962186,49.739278,139.460252,150.093928,99.338256,81.268878,29.150145,14.202859,136.669833,0.732756,48.957348,41.595793,149.110618,140.225530,146.465041,136.755369,97.226966,135.557737,-0.000763,0.010192,32.000000,-235.805477,136.975141,-0.361997,24.208407,0.683418,336632.766309,0.976147,19.527182,1.194574,3.398125,27.276744,8.034976,177.538991,32.000000,194.217988,176.041987,178.206099,157.323046,32.000000,152.967114,68.440844,61.371359,91.346574,27.646656,49.749276,50.632911,41.183447,18.468354,23.354131,59.564858,36.430901
40.959753,49.724054,139.567503,150.094381,99.362853,81.256501,29.170724,14.202912,136.675205,0.733061,48.920465,41.592363,149.109277,140.230535,146.464978,136.760844,97.230505,135.564174,-0.000762,0.010174,32.000000,-235.805441,136.981756,-0.362004,24.206457,0.684028,336551.905848,0.974455,19.526119,1.192819,3.402523,6.092158,6.850011,177.535234,32.000000,194.220735,176.010016,178.221156,157.360124,32.000000,152.929115,68.441166,61.370607,91.346551,27.646656,49.753421,50.632911,41.175761,18.468354,23.319404,59.554305,36.415641
40.946754,49.703250,139.489832,150.094230,99.408009,81.244396,29.191779,14.202933,136.679823,0.733332,48.886424,41.586236,149.109334,140.234749,146.463963,136.767293,97.232189,135.569911,-0.000763,0.010180,32.000000,-235.805454,136.987322,-0.362013,24.204497,0.684331,336485.153822,0.976398,19.524798,1.190421,3.404610,15.807938,8.031719,177.563463,32.000000,194.187898,175.991990,178.366334,157.378880,32.000000,152.910617,68.441640,61.368502,91.345847,27.646656,49.776948,50.632911,41.175871,18.468354,23.276615,59.573041,36.237285
40.937117,49.682764,139.441331,150.093604,99.400102,81.232549,29.148348,14.203005,136.683048,0.733387,48.872639,41.574789,149.110810,140.234399,146.461243,136.772678,97.233753,135.573418,-0.000762,0.010181,32.000000,-235.805430,136.988914,-0.362011,24.202451,0.684732,336414.620779,0.975585,19.512499,1.190001,3.407430,16.291921,10.005305,177.596867,32.000000,194.152694,176.012263,178.503597,157.359618,32.000000,152.930342,68.442413,61.366439,91.345527,27.646656,49.747623,50.632911,41.171991,18.468354,23.230024,59.571379,36.410579
40.921548,49.666247,139.388935,150.093018,99.325564,81.220083,29.157900,14.203068,136.681905,0.733248,48.890740,41.562789,149.110708,140.229591,146.456162,136.769874,97.235650,135.570793,-0.000763,0.010190,32.000000,-235.805387,136.986012,-0.361959,24.200432,0.684532,336348.831016,0.975019,19.507334,1.191097,3.406615,6.353422,8.531440,177.600211,32.000000,194.148238,176.050852,178.493504,157.318412,32.000000,152.976148,68.443861,61.365287,91.346166,27.646656,49.788205,50.632911,41.179243,18.468354,23.183930,59.562783,36.331195
40.906708,49.657350,139.367978,150.092985,99.312946,81.199707,29.175307,14.202971,136.675512,0.733188,48.923625,41.552670,149.108831,140.221941,146.450991,136.763048,97.238897,135.563191,-0.000764,0.010209,32.000000,-235.805514,136.981309,-0.361964,24.200076,0.684407,336282.370031,0.976527,19.498443,1.191235,3.406232,11.603585,5.050707,177.570157,32.000000,194.176319,176.076481,178.350128,157.289941,32.000000,153.005084,68.445447,61.364229,91.346946,27.646656,49.683778,50.632911,41.183194,18.468354,23.162037,59.555859,36.403829
40.898889,49.665053,139.309552,150.095900,99.316248,81.175367,29.148083,14.203059,136.670833,0.732629,48.946496,41.544711,149.106245,140.216588,146.448241,136.755673,97.243788,135.558224,-0.000763,0.010186,32.000000,-235.805351,136.975824,-0.362036,24.199478,0.684367,336219.944226,0.976418,19.500665,1.188065,3.406248,13.068681,5.131470,177.529830,32.000000,194.212622,176.064310,178.223106,157.305160,32.000000,152.991420,68.447928,61.363465,91.347949,27.646656,49.650862,50.632911,41.184202,18.468354,23.163651,59.554689,36.388862
40.889206,49.671357,139.340258,150.100043,99.305156,81.151096,29.162467,14.202946,136.665891,0.732166,48.949017,41.539173,149.105292,140.210185,146.447654,136.749995,97.248040,135.553911,-0.000764,0.010173,32.000000,-235.805469,136.973048,-0.362354,24.198495,0.684341,336131.020311,0.975952,19.509633,1.181134,3.406971,16.374361,6.474526,177.517011,32.000000,194.217925,176.029156,178.238054,157.338742,32.000000,152.955617,68.450403,61.361329,91.349019,27.646656,49.716209,50.632911,41.190371,18.468354,23.175612,59.565458,36.347409
40.883356,49.673644,139.446576,150.104555,99.347000,81.138813,29.153832,14.202908,136.664774,0.732100,48.935734,41.533738,149.108129,140.206251,146.447200,136.745445,97.251254,135.548285,-0.000764,0.010182,32.000000,-235.805493,136.971176,-0.362117,24.198567,0.684050,336035.577855,0.976793,19.526752,1.173834,3.406194,5.650553,6.420966,177.543023,32.000000,194.187730,176.004156,178.380722,157.360230,32.000000,152.932984,68.452743,61.358662,91.350766,27.646656,49.811723,50.632911,41.192734,18.468354,23.184649,59.562232,36.430608
40.879859,49.669299,139.435771,150.108576,99.454482,81.126620,29.149681,14.202682,136.665434,0.732313,48.914965,41.531801,149.112744,140.204486,146.444033,136.741774,97.253055,135.547931,-0.000763,0.010170,32.000000,-235.805733,136.969580,-0.362114,24.197601,0.684167,335940.696890,0.976286,19.544717,1.167491,3.407752,10.925556,6.835215,177.575258,32.000000,194.151124,176.016477,178.529474,157.346099,32.000000,152.949555,68.453856,61.356141,91.353296,27.646656,49.770585,50.632911,41.188079,18.468354,23.172515,59.567671,36.257094
40.875882,49.655399,139.373095,150.110929,99.595694,81.118552,29.158820,14.202642,136.664811,0.732272,48.886950,41.527942,149.114824,140.205115,146.438672,136.740763,97.254708,135.548434,-0.000763,0.010167,32.000000,-235.805832,136.971196,-0.361888,24.197111,0.684589,335891.241710,0.976585,19.554050,1.161548,3.410840,8.646604,5.672166,177.578817,32.000000,194.142112,176.052497,178.533443,157.307558,32.000000,152.994545,68.454833,61.353701,91.357025,27.646656,49.738216,50.632911,41.188253,18.468354,23.146766,59.554148,36.459148
40.869955,49.635635,139.355617,150.112071,99.642920,81.118563,29.166956,14.202718,136.666437,0.732139,48.850478,41.520433,149.113605,140.206574,146.434897,136.744398,97.258067,135.550095,-0.000763,0.010169,32.000000,-235.805796,136.974005,-0.361900,24.194770,0.684517,335835.608108,0.976657,19.553917,1.159575,3.410867,21.104191,9.390420,177.549020,32.000000,194.170176,176.076833,178.397639,157.281916,32.000000,153.024666,68.456052,61.351987,91.361860,27.646656,49.762143,50.632911,41.186337,18.468354,23.107874,59.566382,36.417989
40.861347,49.611893,139.454336,150.111960,99.586393,81.114434,29.162608,14.202702,136.663124,0.731503,48.825238,41.512073,149.110336,140.201762,146.434482,136.741794,97.262640,135.547843,-0.000762,0.010199,32.000000,-235.805766,136.970246,-0.362061,24.191655,0.684248,335787.547366,0.976322,19.544809,1.158167,3.409666,10.341393,9.863664,177.511714,32.000000,194.207831,176.066924,178.254297,157.297198,32.000000,153.010715,68.457583,61.350886,91.366533,27.646656,49.839772,50.632911,41.187528,18.468354,23.056316,59.569628,36.451591
40.851454,49.586061,139.474912,150.110552,99.580770,81.102175,29.165869,14.202714,136.656823,0.731006,48.832886,41.498068,149.107459,140.193252,146.437238,136.737164,97.266062,135.542608,-0.000761,0.010203,32.000000,-235.805721,136.961901,-0.362086,24.188111,0.684298,335766.397748,0.976153,19.532187,1.155613,3.409733,13.718757,8.840559,177.497327,32.000000,194.217050,176.033166,178.247557,157.335696,32.000000,152.969970,68.459244,61.349769,91.370841,27.646656,49.820506,50.632911,41.197829,18.468354,22.997871,59.563344,36.336331
40.827364,49.578589,139.447013,150.109572,99.548630,81.085825,29.148461,14.202647,136.645889,0.730810,48.869734,41.480659,149.108437,140.176865,146.438311,136.727100,97.268962,135.531551,-0.000760,0.010169,32.000000,-235.805762,136.948910,-0.362231,24.183798,0.684846,335722.845093,0.976412,19.518816,1.149948,3.412867,5.368382,6.178375,177.519530,32.000000,194.192087,176.008798,178.378169,157.369528,32.000000,152.943162,68.460454,61.347254,91.374024,27.646656,49.851933,50.632911,41.217423,18.468354,22.965287,59.564720,36.241467
40.815153,49.586445,139.454686,150.110882,99.449982,81.053308,29.161497,14.202664,136.632303,0.730349,48.915816,41.467164,149.111347,140.161976,146.436019,136.713078,97.270937,135.519081,-0.000760,0.010137,32.000000,-235.805709,136.936711,-0.362273,24.179944,0.685032,335646.565769,0.976346,19.504907,1.143987,3.414197,5.467148,10.254320,177.550844,32.000000,194.160043,176.020058,178.530706,157.361062,32.000000,152.957807,68.461436,61.344358,91.376130,27.646656,49.829926,50.632911,41.231411,18.468354,22.961979,59.566992,36.270154
40.807822,49.602958,139.484926,150.114227,99.403857,81.025307,29.175409,14.202735,136.619854,0.730352,48.950061,41.461538,149.114505,140.148580,146.430768,136.701708,97.273614,135.503859,-0.000760,0.010161,32.000000,-235.805674,136.925986,-0.361999,24.177635,0.685272,335581.494019,0.977338,19.526477,1.135727,3.415528,12.324371,8.633615,177.558011,32.000000,194.149834,176.053398,178.548609,157.324240,32.000000,152.997236,68.462851,61.342431,91.377765,27.646656,49.864472,50.632911,41.240987,18.468354,22.991387,59.561790,36.205370
40.807898,49.621458,139.566824,150.119353,99.472496,81.000878,29.173261,14.202814,136.610971,0.730480,48.958538,41.458611,149.115854,140.136567,146.425749,136.696483,97.278706,135.493327,-0.000761,0.010169,32.000000,-235.805635,136.917376,-0.361878,24.176384,0.685351,335459.636648,0.976847,19.549060,1.127704,3.416738,10.300346,5.633001,177.530624,32.000000,194.174912,176.079593,178.426711,157.302564,32.000000,153.033312,68.464899,61.341256,91.378735,27.646656,49.906941,50.632911,41.243725,18.468354,23.027288,59.562685,36.433689
40.811301,49.625351,139.641828,150.124236,99.573056,80.984454,29.202755,14.202659,136.601378,0.729675,48.949991,41.451235,149.115865,140.126216,146.423110,136.689145,97.284638,135.485480,-0.000761,0.010149,32.000000,-235.805726,136.910812,-0.361775,24.174413,0.685446,335360.630826,0.976276,19.574415,1.117645,3.418093,5.613812,8.841787,177.496463,32.000000,194.209263,176.071887,178.292010,157.317832,32.000000,153.027468,68.467356,61.340355,91.378402,27.646656,49.943424,50.632911,41.238351,18.468354,23.042596,59.568054,36.156067
40.801480,49.621557,139.586549,150.127813,99.634574,80.984470,29.162573,14.202692,136.592309,0.729242,48.944245,41.439699,149.117035,140.117027,146.424218,136.679504,97.289166,135.477682,-0.000762,0.010126,32.000000,-235.805838,136.901928,-0.361646,24.170920,0.685641,335271.044163,0.976098,19.592825,1.107445,3.420093,7.496554,9.950467,177.484251,32.000000,194.223044,176.040260,178.278943,157.357205,32.000000,152.994879,68.469923,61.338898,91.377429,27.646656,50.000095,50.632911,41.244860,18.468354,23.039396,59.556597,36.262523
