OSU 80 Ton Compressor Load Stand
40.791168,49.615914,139.674205,150.130563,99.614512,80.960052,29.157517,14.202841,136.580063,0.729057,48.961571,41.426048,149.120233,140.104571,146.426317,136.668996,97.291990,135.467695,-0.000761,0.010093,32.000000,-235.805675,136.888027,-0.361419,24.167515,0.685821,335195.872676,0.974836,19.592612,1.097708,3.421646,11.570277,7.637352,177.509898,32.000000,194.203363,176.014159,178.400697,157.392649,32.000000,152.971276,68.472151,61.336617,91.376006,27.646656,50.027576,50.632911,41.259536,18.468354,23.019790,59.570749,36.136258
40.771985,49.614260,139.647293,150.132967,99.558670,80.935513,29.166768,14.202946,136.563932,0.728896,48.998575,41.412585,149.124351,140.089889,146.425942,136.658691,97.294378,135.453959,-0.000761,0.010071,32.000000,-235.805649,136.872657,-0.361213,24.164485,0.685841,335191.270357,0.976425,19.600666,1.089396,3.421115,8.374751,6.503024,177.545822,32.000000,194.169060,176.023140,178.551489,157.387221,32.000000,152.979550,68.474183,61.333661,91.374415,27.646656,50.030781,50.632911,41.275133,18.468354,23.012879,59.567759,36.149244
40.762014,49.628184,139.661479,150.136963,99.478004,80.910997,29.184926,14.202851,136.548358,0.729043,49.036900,41.401178,149.127575,140.073122,146.422557,136.643771,97.295622,135.437791,-0.000760,0.010060,32.000000,-235.805652,136.858600,-0.361434,24.161834,0.686244,335086.216612,0.976553,19.607464,1.081728,3.424129,8.991114,10.089757,177.556270,32.000000,194.154718,176.056312,178.578771,157.353331,32.000000,153.022221,68.475521,61.331061,91.372392,27.646656,50.040537,50.632911,41.294435,18.468354,23.028089,59.569716,36.281232
40.753796,49.643201,139.676235,150.141628,99.441290,80.894602,29.155051,14.202824,136.533600,0.729124,49.065291,41.393107,149.129908,140.057559,146.418702,136.631628,97.298728,135.423261,-0.000759,0.010049,32.000000,-235.805598,136.845427,-0.361554,24.160688,0.686315,334990.764980,0.976442,19.628962,1.072676,3.425080,12.072741,7.526708,177.531037,32.000000,194.181022,176.084766,178.463874,157.328317,32.000000,153.062349,68.477530,61.329230,91.369878,27.646656,50.060896,50.632911,41.309062,18.468354,23.055629,59.556843,36.224446
40.747290,49.656453,139.708739,150.146556,99.448177,80.882440,29.160241,14.202814,136.518974,0.728861,49.080156,41.384208,149.130462,140.043303,146.416801,136.618386,97.304183,135.407982,-0.000759,0.010049,32.000000,-235.805587,136.833067,-0.361308,24.158744,0.686420,334907.964254,0.975833,19.654925,1.063589,3.426265,10.993101,14.584841,177.489982,32.000000,194.218142,176.079236,178.313222,157.334294,32.000000,153.063378,68.479608,61.328156,91.366332,27.646656,50.130782,50.632911,41.318976,18.468354,23.085628,59.566117,36.168026
40.745350,49.665086,139.727563,150.151339,99.484099,80.870137,29.158396,14.202648,136.502888,0.728543,49.087246,41.376294,149.131673,140.028324,146.418252,136.605379,97.309373,135.395423,-0.000759,0.010035,32.000000,-235.805649,136.820128,-0.361336,24.156243,0.686539,334855.404026,0.976886,19.679863,1.053433,3.427318,8.515740,18.337475,177.470391,32.000000,194.232237,176.045265,178.284594,157.369052,32.000000,153.040366,68.481135,61.326891,91.361632,27.646656,50.096949,50.632911,41.332130,18.468354,23.100985,59.572155,36.223419
40.732873,49.669563,139.666180,150.156711,99.471420,80.853650,29.166253,14.202688,136.481723,0.728448,49.101946,41.366127,149.136966,140.010423,146.421230,136.585389,97.311313,135.376171,-0.000757,0.010040,32.000000,-235.805734,136.800641,-0.361594,24.152776,0.686744,334814.102753,0.976768,19.700972,1.040564,3.428663,13.450713,6.778782,177.505185,32.000000,194.205441,176.011794,178.463922,157.420183,32.000000,153.015671,68.483756,61.324249,91.355085,27.646656,50.080279,50.632911,41.348892,18.468354,23.110328,59.549447,36.238459
40.724379,49.675916,139.606627,150.160481,99.448086,80.841328,29.198865,14.202637,136.463373,0.727973,49.123948,41.358207,149.141917,139.991322,146.421356,136.572169,97.312774,135.360710,-0.000757,0.010046,32.000000,-235.805790,136.784485,-0.361788,24.151500,0.686837,334765.252431,0.976754,19.711947,1.029280,3.429289,7.736626,7.972743,177.543140,32.000000,194.170341,176.028292,178.610797,157.406382,32.000000,153.041380,68.485132,61.320827,91.350160,27.646656,50.046676,50.632911,41.364011,18.468354,23.118821,59.557384,36.245649
40.721706,49.684102,139.605791,150.164568,99.416337,80.821301,29.161806,14.202657,136.446612,0.727500,49.149688,41.351781,149.146580,139.973607,146.419689,136.557654,97.315535,135.345513,-0.000757,0.010035,32.000000,-235.805831,136.765629,-0.361729,24.149883,0.686590,334720.424598,0.976603,19.726713,1.020425,3.427824,8.255133,7.954887,177.544166,32.000000,194.167863,176.068382,178.597758,157.369230,32.000000,153.095313,68.486982,61.318623,91.345228,27.646656,50.098872,50.632911,41.378804,18.468354,23.131446,59.563304,36.129362
40.708952,49.690170,139.598169,150.167400,99.384517,80.805097,29.170281,14.202544,136.433110,0.727367,49.165709,41.347146,149.148108,139.961494,146.418285,136.545423,97.318426,135.332474,-0.000757,0.010027,32.000000,-235.806029,136.752822,-0.361719,24.149252,0.686590,334664.269558,0.975625,19.748110,1.009032,3.428085,5.826995,10.531590,177.525615,32.000000,194.188743,176.086959,178.507842,157.359691,32.000000,153.120754,68.488462,61.317314,91.342104,27.646656,50.089925,50.632911,41.390308,18.468354,23.142503,59.561288,36.240807
40.700027,49.699371,139.542730,150.171822,99.333236,80.780613,29.167464,14.202522,136.413913,0.727229,49.188230,41.339323,149.148041,139.941653,146.418153,136.526201,97.323040,135.312814,-0.000758,0.010041,32.000000,-235.805963,136.730836,-0.361705,24.147089,0.686523,334587.398978,0.976713,19.759525,0.998895,3.428289,5.559777,9.058626,177.489620,32.000000,194.228727,176.085619,178.362364,157.368560,32.000000,153.124858,68.491776,61.316255,91.337578,27.646656,50.066780,50.632911,41.412808,18.468354,23.159297,59.566078,36.248657
40.694564,49.708742,139.422711,150.176195,99.290700,80.764244,29.155658,14.202537,136.393708,0.727024,49.209837,41.333959,149.148289,139.921240,146.420198,136.509088,97.325731,135.291719,-0.000758,0.010026,32.000000,-235.805888,136.710407,-0.361713,24.144152,0.686589,334529.809844,0.976581,19.781005,0.989675,3.429176,15.184044,18.563726,177.469532,32.000000,194.252204,176.053108,178.325900,157.402483,32.000000,153.099159,68.495090,61.314704,91.332167,27.646656,50.037399,50.632911,41.429293,18.468354,23.176424,59.567356,36.131563
40.690798,49.719293,139.289720,150.180701,99.245619,80.743876,29.160776,14.202313,136.369671,0.726667,49.237975,41.324778,149.151674,139.896949,146.423770,136.486371,97.326475,135.270266,-0.000758,0.010020,32.000000,-235.806034,136.690313,-0.361634,24.141045,0.686379,334435.956283,0.976634,19.800993,0.975515,3.428566,9.322555,6.711635,177.489738,32.000000,194.236290,176.024246,178.427926,157.439814,32.000000,153.071142,68.498496,61.312492,91.326176,27.646656,49.956575,50.632911,41.443416,18.468354,23.193996,59.568890,36.366558
40.680141,49.738059,139.130453,150.187414,99.227354,80.715361,29.205044,14.202280,136.339098,0.725616,49.283923,41.313989,149.159320,139.865630,146.425985,136.455633,97.326975,135.238809,-0.000758,0.010034,32.000000,-235.806014,136.659979,-0.361494,24.138390,0.685935,334376.579862,0.976998,19.816969,0.962583,3.426077,7.403842,14.319589,177.536677,32.000000,194.198155,176.031224,178.631519,157.439092,32.000000,153.084691,68.502086,61.309342,91.318738,27.646656,49.829501,50.632911,41.467899,18.468354,23.226898,59.555495,36.233690
40.670891,49.756139,139.072515,150.193076,99.201231,80.699152,29.162209,14.202290,136.315521,0.724853,49.323109,41.299782,149.166163,139.841316,146.425374,136.433343,97.328634,135.213401,-0.000759,0.010055,32.000000,-235.806063,136.634849,-0.361465,24.135971,0.685395,334304.198867,0.976705,19.832072,0.951421,3.423126,12.876878,5.349085,177.543403,32.000000,194.199255,176.063072,178.640697,157.407883,32.000000,153.128785,68.504121,61.307495,91.314321,27.646656,49.832080,50.632911,41.487457,18.468354,23.263096,59.560078,36.148070
40.668321,49.774375,139.097459,150.199216,99.155141,80.674644,29.170795,14.202311,136.288793,0.724155,49.362225,41.288696,149.169364,139.816735,146.424224,136.409005,97.332413,135.190203,-0.000758,0.010039,32.000000,-235.806025,136.611457,-0.361351,24.132561,0.684789,334210.689770,0.975204,19.863724,0.935644,3.420107,13.944925,15.613152,177.515015,32.000000,194.236024,176.093088,178.506784,157.383171,32.000000,153.166301,68.506868,61.306773,91.310123,27.646656,49.831020,50.632911,41.501536,18.468354,23.299676,59.553460,36.255113
40.657370,49.792480,139.127883,150.205546,99.059306,80.650305,29.164033,14.202324,136.264246,0.723916,49.396848,41.279268,149.171019,139.792037,146.426396,136.381973,97.336625,135.165896,-0.000758,0.010044,32.000000,-235.805999,136.588553,-0.361252,24.129678,0.684665,334164.858383,0.976727,19.892989,0.921644,3.419461,14.817213,6.023760,177.477029,32.000000,194.280890,176.077341,178.353007,157.403316,32.000000,153.165320,68.510219,61.306829,91.305387,27.646656,49.837506,50.632911,41.525978,18.468354,23.336388,59.563491,36.170447
40.653169,49.810333,139.044787,150.211903,98.956370,80.626107,29.158284,14.202247,136.236623,0.723465,49.423209,41.269584,149.174161,139.767341,146.430697,136.356529,97.340558,135.143682,-0.000757,0.010033,32.000000,-235.806022,136.564036,-0.361357,24.126205,0.684732,334077.331499,0.976257,19.914334,0.906596,3.420290,10.018527,7.961560,177.466484,32.000000,194.300331,176.038100,178.355926,157.456993,32.000000,153.131076,68.513330,61.306038,91.299815,27.646656,49.782436,50.632911,41.542606,18.468354,23.372979,59.560354,36.176390
40.644141,49.827813,139.093496,150.218127,98.877583,80.601783,29.150121,14.202251,136.211017,0.723011,49.450771,41.258790,149.180991,139.743581,146.434576,136.331090,97.342375,135.121324,-0.000757,0.009998,32.000000,-235.805990,136.540133,-0.361294,24.122345,0.684937,333995.486631,0.976519,19.945685,0.890573,3.421960,14.109213,13.727753,177.493461,32.000000,194.277468,176.009871,178.502360,157.499354,32.000000,153.105425,68.515175,61.304302,91.293339,27.646656,49.828007,50.632911,41.567884,18.468354,23.408538,59.554748,36.252032
40.633600,49.844734,138.969323,150.224334,98.857965,80.581520,29.154575,14.202173,136.185772,0.722578,49.482735,41.247813,149.189011,139.717280,146.436621,136.308959,97.342437,135.095439,-0.000757,0.009996,32.000000,-235.806077,136.515607,-0.361368,24.118943,0.684591,333909.829865,0.976573,19.968621,0.875846,3.420269,7.382556,15.505856,177.535520,32.000000,194.242573,176.020551,178.668656,157.494735,32.000000,153.124264,68.517283,61.303036,91.286415,27.646656,49.771757,50.632911,41.595673,18.468354,23.443455,59.566658,36.256581
40.630701,49.862466,138.890762,150.230675,98.886532,80.569187,29.165233,14.202197,136.163824,0.722262,49.507733,41.239669,149.196849,139.693930,146.436379,136.287159,97.342894,135.070658,-0.000757,0.009970,32.000000,-235.806166,136.491888,-0.361340,24.115839,0.684874,333829.607598,0.976832,19.997024,0.863162,3.422227,15.615768,7.435445,177.547247,32.000000,194.239775,176.051215,178.683165,157.474793,32.000000,153.177839,68.518237,61.301654,91.279132,27.646656,49.732387,50.632911,41.613054,18.468354,23.478989,59.565104,36.253793
40.624526,49.877709,138.870071,150.236943,98.893960,80.557078,29.150849,14.202217,136.138645,0.721578,49.516924,41.235103,149.200818,139.671720,146.437488,136.267428,97.345804,135.050952,-0.000757,0.009957,32.000000,-235.806136,136.470582,-0.361558,24.112721,0.684491,333768.802590,0.976754,20.026701,0.850520,3.420059,8.340116,6.443919,177.523270,32.000000,194.272470,176.084758,178.557327,157.453282,32.000000,153.211828,68.520380,61.301439,91.271518,27.646656,49.712117,50.632911,41.634586,18.468354,23.516408,59.557216,36.292310
40.618776,49.887165,138.890539,150.242933,98.884644,80.544842,29.155624,14.202428,136.118240,0.720727,49.522473,41.224650,149.202583,139.650854,146.440261,136.247171,97.349063,135.031523,-0.000757,0.009939,32.000000,-235.805836,136.450674,-0.361377,24.109498,0.684236,333736.426792,0.976368,20.047941,0.838015,3.418370,9.417824,6.293576,177.486567,32.000000,194.313366,176.079478,178.398926,157.471478,32.000000,153.206251,68.521657,61.300706,91.262991,27.646656,49.702056,50.632911,41.656201,18.468354,23.535469,59.561003,36.177197
40.602066,49.891115,138.936380,150.247615,98.845166,80.528660,29.164707,14.202477,136.097792,0.720067,49.538311,41.211626,149.205449,139.625889,146.446509,136.226878,97.351873,135.011179,-0.000757,0.009933,32.000000,-235.805762,136.426531,-0.361519,24.103938,0.684259,333701.048542,0.976903,20.070658,0.825526,3.418380,10.440528,6.053672,177.475937,32.000000,194.338337,176.040055,178.383227,157.521056,32.000000,153.183505,68.523567,61.299618,91.253115,27.646656,49.743515,50.632911,41.685298,18.468354,23.546790,59.554994,36.175069
40.593344,49.900573,138.900517,150.252208,98.781322,80.504331,29.167020,14.202367,136.071360,0.719331,49.577160,41.199414,149.212113,139.598909,146.453752,136.200002,97.354016,134.988000,-0.000758,0.009923,32.000000,-235.805776,136.401214,-0.361253,24.099269,0.684444,333658.430273,0.976768,20.087076,0.812819,3.419368,6.387611,6.228251,177.504083,32.000000,194.318844,176.012622,178.514503,157.564495,32.000000,153.159158,68.526297,61.299042,91.243559,27.646656,49.729654,50.632911,41.719602,18.468354,23.560109,59.570326,36.136258
40.583942,49.917471,138.947316,150.257457,98.695966,80.480070,29.157098,14.202314,136.045266,0.719319,49.626519,41.187112,149.219776,139.570844,146.458372,136.174110,97.354356,134.963432,-0.000759,0.009867,32.000000,-235.805872,136.376064,-0.361258,24.094446,0.684926,333601.117915,0.976714,20.111258,0.800116,3.421904,8.889127,8.400590,177.546110,32.000000,194.283881,176.026783,178.686687,157.559188,32.000000,153.175943,68.529148,61.298241,91.235506,27.646656,49.762126,50.632911,41.747995,18.468354,23.585244,59.561337,36.111166
40.575972,49.943739,139.029969,150.264108,98.635090,80.455757,29.154546,14.202099,136.019407,0.718924,49.659860,41.182974,149.227885,139.547102,146.459614,136.149530,97.354005,134.940196,-0.000759,0.009849,32.000000,-235.805979,136.352700,-0.361264,24.090898,0.684864,333511.904029,0.976592,20.131279,0.786700,3.421756,9.454051,16.454469,177.567102,32.000000,194.276540,176.064403,178.729028,157.531196,32.000000,153.234333,68.531075,61.297275,91.228353,27.646656,49.767674,50.632911,41.773406,18.468354,23.640465,59.562891,36.230535
40.576358,49.966131,138.919211,150.272585,98.666121,80.434294,29.158687,14.202154,135.999848,0.718452,49.656437,41.184758,149.233790,139.530752,146.460853,136.130895,97.356235,134.922950,-0.000760,0.009861,32.000000,-235.806007,136.336012,-0.361248,24.089579,0.685165,333433.207034,0.976918,20.159565,0.774409,3.423702,11.668863,9.870671,177.544702,32.000000,194.307206,176.098693,178.613049,157.504967,32.000000,153.281481,68.532946,61.297921,91.223044,27.646656,49.743742,50.632911,41.796393,18.468354,23.690411,59.562065,36.262230
40.572255,49.973925,138.934277,150.279956,98.767237,80.428726,29.166514,14.202216,135.982639,0.718269,49.636982,41.183279,149.237265,139.514020,146.465338,136.114290,97.357905,134.905141,-0.000761,0.009862,32.000000,-235.805954,136.321621,-0.361092,24.088723,0.685571,333364.621512,0.976983,20.195490,0.763456,3.426411,5.916713,5.831510,177.513095,32.000000,194.344452,176.098465,178.448444,157.514925,32.000000,153.282235,68.535384,61.298758,91.218841,27.646656,49.733832,50.632911,41.818542,18.468354,23.722259,59.564661,36.176243
40.571145,49.971105,138.891431,150.285887,98.818222,80.416952,29.208781,14.202210,135.966618,0.717767,49.615199,41.176714,149.241251,139.499011,146.473118,136.100549,97.361500,134.892220,-0.000761,0.009832,32.000000,-235.805905,136.305348,-0.361295,24.085985,0.685012,333294.275797,0.976630,20.217415,0.752837,3.423649,5.352688,6.087800,177.498740,32.000000,194.365462,176.069082,178.414982,157.557290,32.000000,153.256992,68.537173,61.299145,91.215021,27.646656,49.699042,50.632911,41.838205,18.468354,23.723081,59.566530,36.147630
40.556489,49.961657,138.900602,150.290041,98.778542,80.404953,29.154516,14.202164,135.951247,0.717221,49.603454,41.166389,149.247883,139.484149,146.481492,136.082693,97.361411,134.876399,-0.000761,0.009806,32.000000,-235.805982,136.291255,-0.361338,24.083529,0.685134,333279.379239,0.976428,20.230180,0.742502,3.424367,5.245550,6.724397,177.523440,32.000000,194.352258,176.035967,178.538835,157.602656,32.000000,153.235197,68.537335,61.299040,91.212130,27.646656,49.729457,50.632911,41.872530,18.468354,23.702703,59.560737,36.289082
40.551114,49.957353,138.884867,150.293518,98.742200,80.388784,29.160717,14.202196,135.940224,0.716884,49.595932,41.164369,149.254746,139.468761,146.487950,136.067787,97.360245,134.865398,-0.000759,0.009823,32.000000,-235.806046,136.275463,-0.361463,24.083245,0.684943,333222.764645,0.974894,20.228704,0.732619,3.423404,9.475644,10.670663,177.562299,32.000000,194.320241,176.044552,178.702094,157.603046,32.000000,153.246558,68.536702,61.299195,91.210702,27.646656,49.722694,50.632911,41.902988,18.468354,23.689550,59.565606,36.245429
40.548295,49.954514,138.888154,150.297117,98.738182,80.364510,29.207905,14.202224,135.928109,0.716925,49.587956,41.161229,149.261874,139.453717,146.492107,136.056634,97.360516,134.852609,-0.000759,0.009815,32.000000,-235.805968,136.263362,-0.361585,24.082770,0.685167,333172.396767,0.976921,20.237019,0.725008,3.424868,19.577275,10.163993,177.586867,32.000000,194.305678,176.083853,178.751418,157.576814,32.000000,153.286260,68.535849,61.300619,91.211525,27.646656,49.709613,50.632911,41.930978,18.468354,23.681567,59.562803,36.278884
40.544091,49.951164,138.896436,150.300610,98.763001,80.352261,29.154933,14.202194,135.916640,0.716250,49.574980,41.160248,149.265556,139.441099,146.494751,136.045686,97.361861,134.839817,-0.000759,0.009838,32.000000,-235.805979,136.252224,-0.361822,24.081897,0.685053,333105.994279,0.976646,20.239229,0.720820,3.424933,16.545345,12.551355,177.567276,32.000000,194.335877,176.117098,178.657201,157.557172,32.000000,153.333939,68.534054,61.302972,91.213438,27.646656,49.722383,50.632911,41.956620,18.468354,23.676678,59.561111,36.124226
40.541501,49.945329,138.904296,150.303768,98.795322,80.340186,29.156395,14.202204,135.905462,0.715594,49.559224,41.157963,149.265875,139.429173,146.498524,136.033256,97.363101,134.830934,-0.000759,0.009859,32.000000,-235.805913,136.240647,-0.362033,24.080152,0.684912,333003.685116,0.974840,20.239808,0.714323,3.425253,9.895155,8.608296,177.530262,32.000000,194.376754,176.116008,178.499061,157.572729,32.000000,153.334578,68.531602,61.305383,91.216075,27.646656,49.721242,50.632911,41.982542,18.468354,23.663820,59.560944,36.230022
40.535219,49.936968,138.916153,150.306230,98.825636,80.328034,29.205800,14.202218,135.894077,0.714974,49.545705,41.155094,149.267798,139.419349,146.506141,136.021358,97.366238,134.822456,-0.000758,0.009866,32.000000,-235.805921,136.227046,-0.361886,24.078477,0.684923,332949.845693,0.976564,20.241554,0.706752,3.425812,9.250881,10.116971,177.513909,32.000000,194.403054,176.089956,178.454232,157.620214,32.000000,153.299938,68.529085,61.307255,91.218502,27.646656,49.732708,50.632911,42.015313,18.468354,23.647319,59.551798,36.233543
40.531641,49.930889,138.886025,150.308604,98.822688,80.316004,29.166137,14.202274,135.881340,0.714469,49.540804,41.149979,149.271982,139.407563,146.514478,136.007914,97.365998,134.811411,-0.000759,0.009883,32.000000,-235.805944,136.214360,-0.361887,24.075272,0.684938,332893.214468,0.976421,20.238859,0.701188,3.426225,11.789031,5.276735,177.535941,32.000000,194.387314,176.058698,178.564523,157.668525,32.000000,153.272183,68.526381,61.308791,91.220815,27.646656,49.722845,50.632911,42.037319,18.468354,23.631385,59.559685,36.175583
40.526417,49.928291,138.850325,150.311209,98.758614,80.303947,29.150296,14.202414,135.869146,0.713491,49.547379,41.145227,149.278742,139.392477,146.520825,135.995943,97.364423,134.800650,-0.000760,0.009887,32.000000,-235.805873,136.201075,-0.362165,24.072312,0.685015,332833.708871,0.974765,20.238115,0.693924,3.427048,7.885863,7.205291,177.575504,32.000000,194.353816,176.059780,178.744793,157.676667,32.000000,153.279091,68.522808,61.309758,91.223766,27.646656,49.670679,50.632911,42.069708,18.468354,23.620257,59.559842,36.161276
40.517860,49.930373,138.888951,150.314367,98.690075,80.291780,29.212077,14.202390,135.858094,0.713174,49.554067,41.140242,149.284576,139.379445,146.521867,135.983726,97.360834,134.788794,-0.000760,0.009865,32.000000,-235.805947,136.189849,-0.362376,24.068671,0.684925,332779.873104,0.976022,20.236374,0.688788,3.426608,11.492409,10.244857,177.603148,32.000000,194.339005,176.097165,178.807678,157.649424,32.000000,153.316503,68.518702,61.309747,91.227010,27.646656,49.713692,50.632911,42.098583,18.468354,23.624060,59.569510,36.172061
40.522584,49.934867,138.997134,150.318228,98.696540,80.279841,29.171310,14.202283,135.848802,0.712802,49.547058,41.139262,149.288836,139.370819,146.522323,135.973290,97.360317,134.780352,-0.000762,0.009846,32.000000,-235.805946,136.179624,-0.362246,24.066200,0.684837,332732.721110,0.976536,20.240112,0.685123,3.426168,9.896238,5.736416,177.584018,32.000000,194.360348,176.135310,178.709603,157.615044,32.000000,153.362060,68.513791,61.311137,91.230379,27.646656,49.765369,50.632911,42.121908,18.468354,23.631307,59.565920,36.197520
40.524613,49.933457,139.005434,150.321654,98.718275,80.275770,29.164489,14.202475,135.843788,0.712612,49.504884,41.142942,149.291338,139.365443,146.525821,135.967625,97.361637,134.774874,-0.000762,0.009832,32.000000,-235.805829,136.173416,-0.361972,24.063510,0.685137,332694.704243,0.974551,20.252571,0.682939,3.427845,7.180481,7.898853,177.544181,32.000000,194.402417,176.137100,178.542761,157.619114,32.000000,153.373920,68.508968,61.313685,91.235121,27.646656,49.791893,50.632911,42.146359,18.468354,23.634016,59.569510,36.402141
40.533031,49.922778,138.923768,150.323882,98.750924,80.279804,29.161521,14.202458,135.842997,0.712310,49.437053,41.149280,149.292642,139.363333,146.532470,135.966387,97.363336,134.772641,-0.000762,0.009806,32.000000,-235.805903,136.176112,-0.362173,24.060062,0.685477,332647.473267,0.975656,20.251335,0.679345,3.430115,11.013217,15.801914,177.524615,32.000000,194.434619,176.108637,178.472905,157.661752,32.000000,153.345845,68.504619,61.316796,91.239055,27.646656,49.777977,50.632911,42.161066,18.468354,23.624139,59.560836,36.254893
40.541218,49.899464,138.826284,150.324150,98.819179,80.291806,29.188619,14.202530,135.844211,0.711811,49.371815,41.152811,149.295112,139.363846,146.540334,135.967640,97.363652,134.773814,-0.000762,0.009797,32.000000,-235.805863,136.179957,-0.362185,24.057483,0.685521,332626.250886,0.975778,20.247465,0.675357,3.430148,7.956946,17.271467,177.544897,32.000000,194.420766,176.076202,178.570667,157.705218,32.000000,153.302674,68.499945,61.318915,91.242256,27.646656,49.690379,50.632911,42.178293,18.468354,23.573801,59.565920,36.244402
40.548052,49.868217,138.777219,150.321328,98.875323,80.304036,29.158392,14.202470,135.845840,0.711538,49.325232,41.153148,149.298291,139.365910,146.547299,135.969392,97.360829,134.774474,-0.000762,0.009786,32.000000,-235.805872,136.182940,-0.362342,24.055027,0.685161,332624.182771,0.975680,20.226578,0.672571,3.427421,21.016429,14.214568,177.583856,32.000000,194.387256,176.071335,178.747195,157.714235,32.000000,153.303222,68.493111,61.320324,91.244757,27.646656,49.662109,50.632911,42.188786,18.468354,23.511984,59.569608,36.206324
40.544002,49.842324,138.768211,150.317924,98.843980,80.300015,29.162060,14.202605,135.843130,0.711093,49.306879,41.150418,149.301908,139.363328,146.551466,135.967188,97.359581,134.774932,-0.000761,0.009778,32.000000,-235.805649,136.180157,-0.362334,24.053308,0.684769,332644.692346,0.974647,20.193337,0.672828,3.424324,13.084352,10.009252,177.613518,32.000000,194.368796,176.099497,178.823377,157.695820,32.000000,153.340764,68.485883,61.321977,91.248572,27.646656,49.638411,50.632911,42.214753,18.468354,23.449969,59.565871,36.163477
40.535196,49.823722,138.822291,150.314420,98.772677,80.296094,29.191095,14.202903,135.841445,0.710453,49.304735,41.147347,149.303136,139.360147,146.552744,135.967419,97.359598,134.771963,-0.000762,0.009774,32.000000,-235.805405,136.176670,-0.362527,24.053128,0.684575,332663.977505,0.975549,20.153805,0.675971,3.422537,17.522658,8.098807,177.597503,32.000000,194.387254,176.139154,178.749561,157.667153,32.000000,153.368563,68.478678,61.324828,91.251852,27.646656,49.683312,50.632911,42.246293,18.468354,23.399129,59.567612,36.271181
40.539062,49.814348,138.894891,150.311295,98.736603,80.283922,29.152354,14.202999,135.838686,0.710550,49.297053,41.149070,149.300546,139.359011,146.554898,135.965508,97.360578,134.770516,-0.000763,0.009754,32.000000,-235.805338,136.175539,-0.362467,24.054184,0.684568,332625.205860,0.975418,20.132822,0.677442,3.422657,7.693338,8.121076,177.563857,32.000000,194.423297,176.151943,178.587629,157.668191,32.000000,153.381791,68.471772,61.328294,91.254884,27.646656,49.688469,50.632911,42.271369,18.468354,23.377608,59.566166,36.146016
40.545034,49.810505,138.818805,150.309578,98.757263,80.284118,29.203126,14.202963,135.840739,0.710489,49.256719,41.160602,149.297818,139.363239,146.558624,135.968682,97.361580,134.774384,-0.000763,0.009727,32.000000,-235.805339,136.181643,-0.362281,24.056551,0.684870,332595.463212,0.974583,20.124898,0.675980,3.424735,17.225451,7.906063,177.541717,32.000000,194.456427,176.127262,178.505458,157.710339,32.000000,153.356015,68.466171,61.332854,91.257646,27.646656,49.654912,50.632911,42.289704,18.468354,23.363863,59.559016,36.230829
40.550218,49.796562,138.792781,150.307487,98.756573,80.300608,29.148634,14.202832,135.847835,0.710162,49.184335,41.172869,149.297586,139.369812,146.563175,135.973461,97.361206,134.779595,-0.000764,0.009751,32.000000,-235.805446,136.191407,-0.362280,24.059974,0.684951,332532.048280,0.975605,20.110835,0.674294,3.426199,10.016587,11.825133,177.554652,32.000000,194.445382,176.094768,178.584494,157.761362,32.000000,153.307848,68.459391,61.334921,91.259868,27.646656,49.666868,50.632911,42.301636,18.468354,23.343249,59.565055,36.228407
40.556613,49.773040,138.859703,150.304262,98.843576,80.312683,29.211642,14.202685,135.857213,0.710280,49.118618,41.176600,149.299682,139.377882,146.567425,135.985487,97.358498,134.788389,-0.000765,0.009731,32.000000,-235.805601,136.200082,-0.362273,24.062265,0.684467,332523.629554,0.973746,20.099752,0.675176,3.423818,8.942367,7.498618,177.592614,32.000000,194.408301,176.092912,178.757759,157.771694,32.000000,153.297831,68.451771,61.337102,91.262928,27.646656,49.701110,50.632911,42.319214,18.468354,23.301000,59.559026,36.226867
40.554141,49.740460,138.902651,150.299144,98.950266,80.324759,29.169446,14.202595,135.864690,0.709811,49.078543,41.180108,149.299161,139.386475,146.568435,135.996083,97.356169,134.796009,-0.000765,0.009714,32.000000,-235.805702,136.206425,-0.362109,24.063810,0.684303,332575.171438,0.975597,20.079523,0.678088,3.422738,5.769559,10.758331,177.623255,32.000000,194.384292,176.123219,178.854758,157.750511,32.000000,153.339563,68.443901,61.340166,91.267206,27.646656,49.698663,50.632911,42.337835,18.468354,23.229605,59.563294,36.149391
40.553907,49.713516,138.817008,150.292962,98.940997,80.332719,29.194651,14.202525,135.868932,0.709346,49.064638,41.179958,149.297651,139.391539,146.567824,136.000331,97.354639,134.800319,-0.000766,0.009714,32.000000,-235.805944,136.208653,-0.362069,24.064573,0.684462,332601.341683,0.973413,20.048250,0.685077,3.423849,6.760821,8.227737,177.612385,32.000000,194.398618,176.164782,178.775994,157.712202,32.000000,153.383673,68.436463,61.343553,91.271538,27.646656,49.703229,50.632911,42.359734,18.468354,23.165931,59.570189,36.135011
40.555203,49.695943,138.800742,150.287417,98.841216,80.340842,29.164284,14.202718,135.871376,0.709132,49.066550,41.182232,149.292900,139.392911,146.569170,136.002422,97.354996,134.804888,-0.000766,0.009723,32.000000,-235.805861,136.211162,-0.362187,24.065349,0.684677,332623.726264,0.974950,20.018666,0.691117,3.425116,19.905915,14.769101,177.576148,32.000000,194.435265,176.183917,178.597771,157.700206,32.000000,153.391277,68.429561,61.347346,91.277420,27.646656,49.639019,50.632911,42.384847,18.468354,23.115994,59.565910,36.250711
40.551854,49.686876,138.808288,150.282765,98.778872,80.340737,29.155418,14.202555,135.872920,0.708919,49.067544,41.185099,149.288192,139.392970,146.569882,136.003847,97.354209,134.809061,-0.000767,0.009731,32.000000,-235.805911,136.213429,-0.362108,24.066449,0.684329,332631.728004,0.974142,19.992007,0.694745,3.423024,12.217367,5.525816,177.548928,32.000000,194.467444,176.165257,178.498662,157.727650,32.000000,153.365498,68.423079,61.351466,91.282707,27.646656,49.624923,50.632911,42.406440,18.468354,23.085861,59.556735,36.255113
40.555285,49.685453,138.771128,150.279264,98.745631,80.340668,29.144126,14.202474,135.874571,0.708940,49.059515,41.185708,149.286516,139.396386,146.571798,136.002693,97.351852,134.811516,-0.000768,0.009724,32.000000,-235.805941,136.215718,-0.361881,24.066931,0.684253,332646.163245,0.975177,19.972862,0.696612,3.422514,5.778527,6.035920,177.557524,32.000000,194.463565,176.129644,178.568065,157.764556,32.000000,153.329996,68.417418,61.355349,91.289408,27.646656,49.659089,50.632911,42.429236,18.468354,23.080066,59.571369,36.241907
40.557621,49.684926,138.760476,150.276893,98.755277,80.340834,29.161806,14.202213,135.875392,0.708852,49.050532,41.191288,149.286878,139.397318,146.573462,136.004670,97.348833,134.811807,-0.000767,0.009725,32.000000,-235.806304,136.216945,-0.361800,24.067784,0.684283,332639.696566,0.975537,19.967856,0.699432,3.422983,7.182547,6.119731,177.593802,32.000000,194.431183,176.123503,178.733867,157.773841,32.000000,153.315929,68.412476,61.359111,91.296922,27.646656,49.649021,50.632911,42.446590,18.468354,23.075533,59.572401,36.243961
40.563986,49.683560,138.634895,150.274774,98.770248,80.340931,29.161140,14.202256,135.877298,0.708438,49.049778,41.195427,149.287558,139.400550,146.572565,136.007123,97.344880,134.810910,-0.000768,0.009744,32.000000,-235.806297,136.218003,-0.361741,24.069181,0.684068,332639.809751,0.975821,19.962273,0.702984,3.421777,9.451413,5.222704,177.623986,32.000000,194.401572,176.154019,178.850861,157.745709,32.000000,153.348637,68.408023,61.362393,91.305865,27.646656,49.571333,50.632911,42.463006,18.468354,23.070738,59.569225,36.218356
40.565212,49.681634,138.668730,150.272727,98.780794,80.353205,29.206353,14.202296,135.878137,0.708465,49.053340,41.198638,149.285959,139.403315,146.569107,136.009361,97.341190,134.811129,-0.000767,0.009755,32.000000,-235.806215,136.221363,-0.361728,24.071015,0.683961,332643.036858,0.975169,19.958915,0.706145,3.421317,13.530186,6.899457,177.612543,32.000000,194.409810,176.190616,178.802334,157.705547,32.000000,153.386465,68.402875,61.365690,91.315152,27.646656,49.599125,50.632911,42.478891,18.468354,23.064142,59.566550,36.267145
40.566968,49.679429,138.614682,150.270575,98.780482,80.365491,29.170227,14.202257,135.881124,0.708139,49.055830,41.203690,149.281956,139.406313,146.567845,136.012216,97.339920,134.810620,-0.000767,0.009781,32.000000,-235.806247,136.222328,-0.361708,24.074124,0.683306,332643.792767,0.975023,19.949836,0.709661,3.417684,7.601223,13.672350,177.573860,32.000000,194.450572,176.207639,178.635369,157.689560,32.000000,153.399847,68.396586,61.369326,91.323153,27.646656,49.524294,50.632911,42.499936,18.468354,23.056636,59.555525,36.223492
40.569054,49.677141,138.502625,150.268355,98.791522,80.365514,29.144877,14.202391,135.883873,0.707693,49.056686,41.203686,149.277695,139.406447,146.569429,136.013825,97.339247,134.813161,-0.000768,0.009783,32.000000,-235.806175,136.222789,-0.361431,24.077205,0.683468,332697.539299,0.973626,19.946423,0.713456,3.418415,7.994430,11.161963,177.537005,32.000000,194.483952,176.189353,178.518773,157.710416,32.000000,153.360474,68.391346,61.373075,91.329912,27.646656,49.465844,50.632911,42.517853,18.468354,23.048993,59.568192,36.109846
40.567319,49.675391,138.483951,150.266068,98.769524,80.373459,29.164310,14.202384,135.883722,0.707617,49.063515,41.201705,149.275003,139.402427,146.571253,136.013379,97.337378,134.812024,-0.000768,0.009792,32.000000,-235.806176,136.222197,-0.361333,24.079013,0.683233,332746.783313,0.974929,19.942090,0.714481,3.416935,8.327046,8.279502,177.539368,32.000000,194.479107,176.153882,178.566553,157.745724,32.000000,153.312135,68.385738,61.376241,91.335770,27.646656,49.435505,50.632911,42.537998,18.468354,23.041844,59.566520,36.125106
40.574780,49.676491,138.535299,150.263946,98.766789,80.376323,29.169487,14.202288,135.884342,0.707581,49.076448,41.202117,149.276216,139.399375,146.572070,136.010779,97.333138,134.811339,-0.000768,0.009818,32.000000,-235.806229,136.220211,-0.361125,24.078757,0.682652,332744.407726,0.975717,19.937273,0.716390,3.413997,12.168332,8.456602,177.568244,32.000000,194.455573,176.137242,178.719617,157.769531,32.000000,153.293957,68.380318,61.378471,91.340943,27.646656,49.463944,50.632911,42.550771,18.468354,23.035825,59.564386,36.247263
40.574560,49.682753,138.526864,150.262220,98.774843,80.384133,29.158441,14.202347,135.882096,0.707643,49.091351,41.203829,149.277431,139.397166,146.569997,136.008049,97.328176,134.808872,-0.000768,0.009822,32.000000,-235.806141,136.217987,-0.360918,24.078969,0.682614,332779.399386,0.975204,19.937627,0.717704,3.413683,15.494363,14.839060,177.597686,32.000000,194.427275,176.164908,178.844656,157.747192,32.000000,153.311782,68.374434,61.381136,91.344819,27.646656,49.451122,50.632911,42.571980,18.468354,23.046310,59.573906,36.250491
40.582186,49.689946,138.601690,150.261182,98.815725,80.396227,29.151142,14.202424,135.880591,0.707588,49.110113,41.208137,149.275348,139.393762,146.565786,136.005425,97.325447,134.807472,-0.000768,0.009837,32.000000,-235.806027,136.214962,-0.361006,24.076892,0.682742,332794.011243,0.974874,19.929686,0.721611,3.414320,5.258715,11.562452,177.592576,32.000000,194.431421,176.206722,178.803631,157.701705,32.000000,153.346418,68.369063,61.384050,91.347921,27.646656,49.513409,50.632911,42.584759,18.468354,23.058172,59.564081,36.133470
40.578911,49.696563,138.724839,150.260087,98.863226,80.408452,29.163460,14.202487,135.872564,0.707779,49.133128,41.208910,149.272798,139.389466,146.562923,136.002963,97.323757,134.801607,-0.000769,0.009846,32.000000,-235.805896,136.212204,-0.360712,24.072321,0.682780,332840.170780,0.975360,19.936215,0.725373,3.414131,7.359839,9.232059,177.556243,32.000000,194.469849,176.224169,178.648151,157.683481,32.000000,153.376122,68.365224,61.387070,91.350893,27.646656,49.510740,50.632911,42.604031,18.468354,23.070143,59.553932,36.280792
40.579911,49.704581,138.664699,150.259035,98.862940,80.408420,29.158559,14.202404,135.867766,0.707711,49.159606,41.210638,149.268800,139.385754,146.562837,135.996516,97.321854,134.797452,-0.000769,0.009859,32.000000,-235.805939,136.206301,-0.360506,24.067585,0.683141,332897.403747,0.975570,19.934170,0.727419,3.415333,13.865015,10.202663,177.516992,32.000000,194.507353,176.205474,178.514789,157.704033,32.000000,153.345971,68.362142,61.389299,91.352762,27.646656,49.456701,50.632911,42.625699,18.468354,23.080946,59.546526,36.243301
40.584985,49.715979,138.536377,150.258121,98.834942,80.408489,29.169315,14.202487,135.862352,0.707672,49.182560,41.213998,149.266777,139.383789,146.564099,135.988957,97.319061,134.794046,-0.000769,0.009881,32.000000,-235.805915,136.199882,-0.360302,24.065181,0.683945,332959.003700,0.975409,19.944754,0.726255,3.418644,17.393644,5.544003,177.518090,32.000000,194.507136,176.173927,178.548631,157.730593,32.000000,153.299740,68.357971,61.390845,91.352855,27.646656,49.508826,50.632911,42.641286,18.468354,23.102617,59.565419,36.165752
40.591711,49.731130,138.679185,150.258004,98.805617,80.416887,29.147230,14.202378,135.857169,0.707911,49.201607,41.217552,149.267853,139.379724,146.565815,135.985490,97.315297,134.787828,-0.000769,0.009850,32.000000,-235.806050,136.197075,-0.360286,24.064323,0.683830,332969.227905,0.975566,19.951561,0.726134,3.417077,18.197339,6.084267,177.549877,32.000000,194.480256,176.155180,178.703468,157.750245,32.000000,153.287036,68.354928,61.391750,91.352453,27.646656,49.539160,50.632911,42.656101,18.468354,23.129722,59.569176,36.155334
40.604003,49.744422,138.765124,150.258105,98.841043,80.417228,29.154176,14.202413,135.856224,0.707969,49.204276,41.226944,149.270287,139.379418,146.565179,135.983583,97.309966,134.784710,-0.000770,0.009821,32.000000,-235.806065,136.197024,-0.360462,24.065079,0.683313,332981.939469,0.975104,19.956812,0.727270,3.413488,5.463931,8.108826,177.581529,32.000000,194.452281,176.173882,178.830784,157.725432,32.000000,153.309233,68.352796,61.393285,91.352331,27.646656,49.533549,50.632911,42.659789,18.468354,23.157640,59.559498,36.251298
40.610134,49.751546,138.762343,150.257800,98.930721,80.429500,29.158991,14.202444,135.858148,0.708097,49.183321,41.239711,149.271236,139.383512,146.562301,135.985037,97.307252,134.787526,-0.000770,0.009824,32.000000,-235.805943,136.202520,-0.360284,24.066653,0.683915,333033.641703,0.975808,19.963814,0.728007,3.416441,16.921605,16.175705,177.579984,32.000000,194.453134,176.215250,178.806242,157.673361,32.000000,153.340378,68.350258,61.394973,91.352998,27.646656,49.534173,50.632911,42.672329,18.468354,23.181713,59.559065,36.241100
40.624401,49.748196,138.710868,150.256469,99.030393,80.441536,29.190198,14.202465,135.863053,0.708740,49.153031,41.250505,149.267683,139.391869,146.560068,135.989405,97.304331,134.795190,-0.000770,0.009835,32.000000,-235.805904,136.209885,-0.360101,24.068960,0.684077,333048.941451,0.975293,19.962220,0.731818,3.417523,7.259206,8.557308,177.546290,32.000000,194.488430,176.244073,178.654291,157.647115,32.000000,153.366099,68.348344,61.397444,91.353541,27.646656,49.562321,50.632911,42.673007,18.468354,23.172387,59.571408,36.254453
40.631462,49.732428,138.688941,150.252029,99.080619,80.453795,29.158332,14.202428,135.868632,0.709186,49.135380,41.255037,149.262973,139.396768,146.562595,135.994207,97.302846,134.800321,-0.000769,0.009812,32.000000,-235.805926,136.215043,-0.359835,24.071128,0.684039,333107.208749,0.975139,19.961921,0.735903,3.416939,8.288688,5.822180,177.512523,32.000000,194.529258,176.224094,178.512617,157.670396,32.000000,153.344681,68.347739,61.399781,91.354743,27.646656,49.560169,50.632911,42.679476,18.468354,23.145385,59.561632,36.199721
40.628035,49.720232,138.612767,150.246422,99.041141,80.466101,29.163478,14.202641,135.870502,0.709031,49.139552,41.255053,149.258500,139.395767,146.567728,135.996602,97.301580,134.801735,-0.000770,0.009828,32.000000,-235.805778,136.217089,-0.359559,24.071682,0.683630,333149.443502,0.973863,19.941298,0.742556,3.414472,5.677268,10.539007,177.509070,32.000000,194.536592,176.187812,178.529347,157.702001,32.000000,153.294860,68.347251,61.402006,91.355508,27.646656,49.466955,50.632911,42.691396,18.468354,23.113243,59.563875,36.259442
40.630706,49.716199,138.517121,150.240791,98.966722,80.474352,29.140502,14.202555,135.866468,0.709056,49.180787,41.252906,149.256786,139.391791,146.570742,135.991496,97.297404,134.797159,-0.000770,0.009825,32.000000,-235.805829,136.214176,-0.359646,24.072118,0.683447,333182.116528,0.974852,19.916984,0.746539,3.413339,5.033603,11.224792,177.541621,32.000000,194.509896,176.167507,178.680534,157.729596,32.000000,153.262624,68.346777,61.403683,91.354986,27.646656,49.389637,50.632911,42.706255,18.468354,23.088601,59.558052,36.196126
40.631139,49.724923,138.481470,150.236276,98.886726,80.474399,29.176976,14.202488,135.858569,0.708958,49.250976,41.247783,149.256032,139.386293,146.570729,135.983652,97.292691,134.790913,-0.000772,0.009820,32.000000,-235.805803,136.207637,-0.359539,24.073415,0.683254,333225.024169,0.974888,19.908935,0.748495,3.411752,11.974680,6.026439,177.580859,32.000000,194.477157,176.180562,178.834756,157.712703,32.000000,153.276348,68.346003,61.405296,91.355360,27.646656,49.393399,50.632911,42.723032,18.468354,23.104678,59.567681,36.122759
40.631404,49.755981,138.611410,150.235647,98.829033,80.474287,29.159446,14.202505,135.849376,0.708943,49.323188,41.252517,149.255722,139.378983,146.566470,135.975623,97.287598,134.781389,-0.000772,0.009837,32.000000,-235.805789,136.202224,-0.359514,24.074031,0.682868,333259.665217,0.975677,19.901669,0.750443,3.409173,7.968122,10.068711,177.586317,32.000000,194.480567,176.214976,178.829592,157.670528,32.000000,153.313622,68.344728,61.406577,91.355887,27.646656,49.443312,50.632911,42.735863,18.468354,23.152568,59.549280,36.249611
40.634081,49.789063,138.713332,150.237007,98.848628,80.473964,29.154503,14.202672,135.842383,0.708853,49.358311,41.263704,149.253663,139.373447,146.561628,135.969507,97.286001,134.777206,-0.000773,0.009845,32.000000,-235.805714,136.200864,-0.359499,24.074909,0.682695,333275.239326,0.974468,19.909869,0.752114,3.408260,14.188791,18.684826,177.552713,32.000000,194.512957,176.245750,178.684654,157.643096,32.000000,153.340904,68.344095,61.408952,91.356275,27.646656,49.477460,50.632911,42.751452,18.468354,23.218723,59.562547,36.154600
40.644095,49.816081,138.682736,150.239048,98.920597,80.482244,29.209845,14.202651,135.842732,0.708647,49.357914,41.273728,149.250787,139.377375,146.559533,135.970692,97.285452,134.777354,-0.000774,0.009840,32.000000,-235.805889,136.201895,-0.359315,24.074716,0.683268,333313.536074,0.975124,19.940605,0.752569,3.411435,12.633115,9.365009,177.519224,32.000000,194.548917,176.236060,178.534780,157.653855,32.000000,153.326512,68.343611,61.411504,91.354969,27.646656,49.468837,50.632911,42.758368,18.468354,23.289482,59.570621,36.211093
40.657787,49.828943,138.627533,150.240464,99.028006,80.506644,29.157874,14.202464,135.845835,0.708879,49.344796,41.283420,149.249201,139.380625,146.560837,135.970573,97.284136,134.779603,-0.000774,0.009837,32.000000,-235.806155,136.205687,-0.359334,24.074138,0.683669,333347.041139,0.975300,19.970449,0.752129,3.413719,8.141660,9.482192,177.509665,32.000000,194.564215,176.197814,178.535769,157.687756,32.000000,153.291933,68.342592,61.413067,91.352445,27.646656,49.471346,50.632911,42.757408,18.468354,23.315256,59.573503,36.244842
40.655058,49.827520,138.596555,150.239333,99.062915,80.527099,29.160861,14.202340,135.843428,0.709020,49.355167,41.283189,149.249614,139.382169,146.564146,135.967771,97.279717,134.779604,-0.000773,0.009845,32.000000,-235.806380,136.205635,-0.359331,24.070402,0.683509,333403.275427,0.973360,19.985347,0.752750,3.412125,20.660166,15.708571,177.538367,32.000000,194.544670,176.168748,178.671458,157.713527,32.000000,153.260685,68.341384,61.414088,91.349165,27.646656,49.447105,50.632911,42.768979,18.468354,23.320844,59.563570,36.218796
40.653947,49.832115,138.576867,150.237616,99.032349,80.530989,29.171243,14.202320,135.837559,0.709125,49.405587,41.277581,149.250908,139.377078,146.565379,135.963486,97.274370,134.774209,-0.000772,0.009848,32.000000,-235.806345,136.200374,-0.359509,24.065640,0.683316,333511.334095,0.975067,19.981644,0.755162,3.409618,7.079266,9.813247,177.574914,32.000000,194.503967,176.180791,178.830333,157.689552,32.000000,153.265880,68.339515,61.414332,91.345359,27.646656,49.402137,50.632911,42.782082,18.468354,23.322699,59.567071,36.233910
40.647905,49.847789,138.562681,150.236538,98.963682,80.526889,29.157026,14.202445,135.829141,0.709412,49.492255,41.267444,149.251858,139.367520,146.562697,135.952510,97.270718,134.764969,-0.000773,0.009822,32.000000,-235.806272,136.188914,-0.359283,24.061342,0.683508,333602.498929,0.975282,19.983522,0.759581,3.409085,5.915411,12.595205,177.589305,32.000000,194.497879,176.211940,178.846218,157.647747,32.000000,153.318188,68.336965,61.416264,91.341782,27.646656,49.405619,50.632911,42.801453,18.468354,23.337415,59.562183,36.223419
40.645817,49.879605,138.621068,150.237325,98.889659,80.523042,29.164111,14.202570,135.814770,0.709710,49.576565,41.267727,149.250784,139.358415,146.558846,135.940339,97.268191,134.755144,-0.000774,0.009806,32.000000,-235.806092,136.178627,-0.359188,24.058856,0.683625,333631.874322,0.975023,19.989461,0.762300,3.408694,9.472390,9.948040,177.564279,32.000000,194.531000,176.237127,178.715426,157.621908,32.000000,153.354790,68.335171,61.418027,91.337708,27.646656,49.400436,50.632911,42.818594,18.468354,23.403837,59.568507,36.255847
40.653243,49.923797,138.641791,150.242100,98.896748,80.522856,29.151540,14.202742,135.806836,0.710074,49.627062,41.270144,149.250903,139.350067,146.558264,135.929207,97.266797,134.745447,-0.000775,0.009812,32.000000,-235.805948,136.170030,-0.359229,24.059670,0.683780,333640.184293,0.975645,20.012446,0.761454,3.408852,8.525355,9.966928,177.527905,32.000000,194.566812,176.231604,178.549396,157.625773,32.000000,153.329409,68.334395,61.419664,91.332721,27.646656,49.393235,50.632911,42.828117,18.468354,23.488127,59.556312,36.241540
40.662863,49.957923,138.677871,150.247215,98.989435,80.522900,29.156678,14.202708,135.800647,0.710343,49.642670,41.276556,149.251498,139.344348,146.560371,135.924779,97.265881,134.740522,-0.000774,0.009830,32.000000,-235.805924,136.166287,-0.359133,24.060313,0.684148,333661.292796,0.975496,20.046789,0.759195,3.410463,7.409067,7.419111,177.517439,32.000000,194.582353,176.190012,178.541384,157.659647,32.000000,153.290797,68.333994,61.421183,91.327779,27.646656,49.458214,50.632911,42.831037,18.468354,23.570861,59.569736,36.147483
40.670473,49.980914,138.752019,150.251724,99.151705,80.531044,29.164290,14.202843,135.798499,0.710518,49.644233,41.280522,149.254784,139.345541,146.561624,135.924059,97.263076,134.739526,-0.000773,0.009818,32.000000,-235.805634,136.166750,-0.359354,24.060792,0.684178,333703.229023,0.975833,20.081996,0.755868,3.410350,8.137410,7.129107,177.545620,32.000000,194.560180,176.154302,178.678368,157.697078,32.000000,153.256448,68.333799,61.422572,91.322724,27.646656,49.507194,50.632911,42.831195,18.468354,23.632454,59.556262,36.259222
40.671718,49.991703,138.743244,150.254681,99.246264,80.531125,29.171145,14.202845,135.793341,0.710450,49.662562,41.282963,149.257148,139.344583,146.563926,135.920395,97.259092,134.733793,-0.000774,0.009819,32.000000,-235.805649,136.162342,-0.359359,24.060411,0.684214,333733.407075,0.975498,20.104484,0.754384,3.410431,9.394242,14.500752,177.583864,32.000000,194.523673,176.163467,178.844226,157.685780,32.000000,153.253401,68.332434,61.423199,91.317065,27.646656,49.478869,50.632911,42.843031,18.468354,23.655266,59.568477,36.135671
40.671488,50.000155,138.616466,150.255770,99.220897,80.531209,29.157570,14.203063,135.787485,0.710558,49.716094,41.281391,149.259374,139.336475,146.562856,135.913643,97.255869,134.724073,-0.000773,0.009818,32.000000,-235.805431,136.155220,-0.359398,24.057432,0.684493,333790.436754,0.975202,20.118270,0.756705,3.411616,9.481912,6.098559,177.601324,32.000000,194.511372,176.198440,178.881529,157.650190,32.000000,153.290875,68.330460,61.424697,91.311059,27.646656,49.391051,50.632911,42.850962,18.468354,23.674853,59.556823,36.256581
40.666733,50.020717,138.629364,150.257434,99.108274,80.531088,29.167076,14.203073,135.777670,0.710566,49.787596,41.277694,149.259650,139.326437,146.560283,135.903599,97.253878,134.712017,-0.000772,0.009821,32.000000,-235.805404,136.145011,-0.359587,24.053831,0.684472,333806.642695,0.974969,20.127554,0.757895,3.411295,5.600343,5.382252,177.574264,32.000000,194.541148,176.223578,178.758868,157.626444,32.000000,153.328789,68.328159,61.426816,91.303488,27.646656,49.410356,50.632911,42.870045,18.468354,23.705753,59.568477,36.243081
