OSU 80 Ton Compressor Load Stand
40.665744,50.050834,138.653458,150.260238,99.024809,80.530970,29.156789,14.203048,135.765426,0.710788,49.849309,41.284186,149.258574,139.316904,146.559490,135.893512,97.254060,134.702322,-0.000773,0.009817,32.000000,-235.805307,136.137599,-0.359674,24.052201,0.684057,333820.254499,0.975451,20.136284,0.756384,3.408198,6.480923,11.533145,177.535637,32.000000,194.582713,176.215831,178.580397,157.637519,32.000000,153.314024,68.326305,61.429290,91.294826,27.646656,49.421013,50.632911,42.887756,18.468354,23.762627,59.560383,36.234057
40.677445,50.087952,138.647445,150.264744,99.025892,80.530879,29.160883,14.202958,135.759011,0.710848,49.876665,41.293839,149.259597,139.309705,146.562317,135.886292,97.253715,134.693778,-0.000773,0.009816,32.000000,-235.805412,136.133265,-0.359948,24.051835,0.684323,333846.412938,0.975307,20.162596,0.752501,3.408913,28.405052,5.897595,177.520093,32.000000,194.600080,176.183538,178.550217,157.672798,32.000000,153.278653,68.323296,61.431822,91.284598,27.646656,49.410956,50.632911,42.888706,18.468354,23.842134,59.552024,36.259002
40.681627,50.114609,138.648399,150.270147,99.105837,80.530734,29.171912,14.203022,135.755143,0.710754,49.890600,41.298567,149.263294,139.306970,146.563756,135.879943,97.251409,134.689998,-0.000773,0.009809,32.000000,-235.805351,136.131775,-0.359897,24.052245,0.684543,333877.190276,0.975752,20.193908,0.747599,3.409589,7.760017,10.355291,177.544393,32.000000,194.577325,176.149960,178.669882,157.714830,32.000000,153.249764,68.320923,61.433278,91.273519,27.646656,49.407549,50.632911,42.893433,18.468354,23.907106,59.551532,36.249464
40.684871,50.133706,138.665071,150.274539,99.179782,80.538789,29.157087,14.203059,135.750944,0.711133,49.901755,41.305801,149.268079,139.306322,146.564913,135.876197,97.246860,134.686302,-0.000773,0.009798,32.000000,-235.805301,136.131177,-0.360085,24.052537,0.684414,333907.459784,0.975403,20.216876,0.743780,3.408460,6.054967,12.660239,177.584325,32.000000,194.541863,176.147180,178.838700,157.713826,32.000000,153.259621,68.317644,61.434499,91.262640,27.646656,49.408343,50.632911,42.898279,18.468354,23.956844,59.565212,36.204710
40.693331,50.148081,138.636685,150.277923,99.208465,80.547046,29.164505,14.203000,135.749189,0.711058,49.922695,41.311139,149.272684,139.305508,146.564700,135.872469,97.242869,134.683532,-0.000773,0.009819,32.000000,-235.805235,136.129105,-0.360294,24.052575,0.684381,333934.838178,0.974992,20.238476,0.744245,3.408133,8.544940,12.352228,177.605392,32.000000,194.523642,176.177530,178.889190,157.679795,32.000000,153.299704,68.315416,61.436256,91.251532,27.646656,49.387624,50.632911,42.902372,18.468354,23.990646,59.564671,36.241394
40.690857,50.160575,138.651596,150.280302,99.214350,80.547014,29.172533,14.202835,135.746121,0.710796,49.949460,41.316529,149.274454,139.304718,146.563581,135.869422,97.241785,134.676763,-0.000773,0.009827,32.000000,-235.805416,136.127132,-0.360295,24.052913,0.684501,333992.478556,0.975549,20.253650,0.746993,3.408271,9.303185,8.290247,177.584659,32.000000,194.544002,176.209839,178.789134,157.646010,32.000000,153.340157,68.313203,61.438665,91.239793,27.646656,49.395263,50.632911,42.909084,18.468354,24.018563,59.558741,36.244622
40.701498,50.175809,138.653963,150.282648,99.201595,80.546828,29.201968,14.202744,135.744388,0.710655,49.974659,41.321824,149.272348,139.303840,146.564245,135.866147,97.241279,134.673676,-0.000773,0.009821,32.000000,-235.805598,136.122080,-0.360298,24.053827,0.684344,334042.409736,0.975217,20.257798,0.749635,3.406865,17.216759,9.058092,177.544955,32.000000,194.582022,176.200279,178.622359,157.645796,32.000000,153.341763,68.310775,61.441545,91.228908,27.646656,49.394657,50.632911,42.912456,18.468354,24.050484,59.569235,36.239413
40.707178,50.191641,138.575846,150.285094,99.183721,80.547040,29.159177,14.202654,135.741461,0.710415,49.988190,41.329580,149.273095,139.305355,146.568141,135.863895,97.239631,134.668932,-0.000773,0.009815,32.000000,-235.805745,136.118731,-0.360155,24.055575,0.684453,334058.205256,0.975044,20.273283,0.747421,3.407439,15.777918,5.850716,177.523782,32.000000,194.608156,176.164216,178.565020,157.680824,32.000000,153.300334,68.308818,61.445060,91.217082,27.646656,49.367628,50.632911,42.915073,18.468354,24.085120,59.565753,36.187322
40.718743,50.206699,138.545783,150.287484,99.195608,80.546933,29.157913,14.202657,135.743345,0.710652,49.995305,41.336933,149.276404,139.308220,146.573368,135.862245,97.237063,134.669642,-0.000772,0.009805,32.000000,-235.805742,136.121949,-0.360413,24.056737,0.684299,334067.020518,0.973821,20.275653,0.746422,3.406606,13.888191,18.173343,177.542041,32.000000,194.586609,176.131972,178.665057,157.717928,32.000000,153.252839,68.306192,61.447664,91.204791,27.646656,49.335289,50.632911,42.908486,18.468354,24.121169,59.564642,36.156214
40.722281,50.219612,138.568988,150.289662,99.218840,80.555181,29.155956,14.202637,135.746429,0.710679,50.000110,41.342437,149.280964,139.311247,146.578278,135.861847,97.232984,134.666976,-0.000772,0.009800,32.000000,-235.805769,136.124075,-0.360729,24.059129,0.683867,334082.820760,0.975145,20.284621,0.745759,3.404212,5.740817,8.209193,177.574973,32.000000,194.554252,176.124063,178.834626,157.725119,32.000000,153.258231,68.302962,61.450264,91.192489,27.646656,49.314843,50.632911,42.915287,18.468354,24.150497,59.566727,36.211313
40.727650,50.228690,138.515622,150.291362,99.261235,80.579500,29.203000,14.202669,135.747921,0.710240,50.003450,41.353592,149.284455,139.314976,146.580086,135.865493,97.229583,134.670355,-0.000773,0.009785,32.000000,-235.805723,136.128531,-0.360841,24.060114,0.683555,334094.613557,0.974924,20.285703,0.748673,3.402506,8.784099,8.506057,177.598110,32.000000,194.535054,176.147214,178.902406,157.699901,32.000000,153.298450,68.299662,61.453978,91.181186,27.646656,49.278869,50.632911,42.917389,18.468354,24.174489,59.559626,36.141100
40.734710,50.234142,138.538334,150.292381,99.331673,80.595746,29.160924,14.202621,135.752980,0.709895,49.990370,41.363961,149.286129,139.321169,146.580649,135.869573,97.228477,134.676846,-0.000773,0.009803,32.000000,-235.805703,136.134929,-0.360931,24.061060,0.683623,334146.036426,0.975030,20.294341,0.751454,3.402781,15.475347,5.554226,177.577620,32.000000,194.552285,176.183442,178.801252,157.667233,32.000000,153.331180,68.297327,61.458306,91.170112,27.646656,49.298557,50.632911,42.916262,18.468354,24.191979,59.564534,36.266118
40.748180,50.234517,138.428526,150.292465,99.358583,80.619857,29.153625,14.202544,135.759107,0.709953,49.975050,41.371114,149.284153,139.328137,146.582236,135.877301,97.227349,134.683217,-0.000773,0.009808,32.000000,-235.805829,136.142401,-0.360837,24.060575,0.683509,334257.972631,0.973637,20.296932,0.756502,3.401022,7.648141,13.998692,177.535546,32.000000,194.585994,176.181335,178.636400,157.667377,32.000000,153.334156,68.293939,61.461786,91.159498,27.646656,49.229361,50.632911,42.911250,18.468354,24.201793,59.577781,36.434643
40.756216,50.228370,138.362897,150.291359,99.364012,80.635927,29.159210,14.202560,135.764199,0.710101,49.974921,41.374802,149.281461,139.332216,146.587195,135.881552,97.225894,134.688923,-0.000773,0.009793,32.000000,-235.805866,136.146569,-0.360932,24.061017,0.683609,334328.305827,0.975069,20.293855,0.760769,3.400990,12.475735,12.913272,177.512583,32.000000,194.613411,176.143981,178.563003,157.707693,32.000000,153.310820,68.291116,61.465173,91.148056,27.646656,49.198046,50.632911,42.903409,18.468354,24.190768,59.567494,36.245355
40.755914,50.230098,138.339274,150.289684,99.363259,80.648146,29.162437,14.202552,135.766109,0.709827,49.983034,41.377841,149.281213,139.335769,146.592313,135.884456,97.224148,134.690152,-0.000772,0.009797,32.000000,-235.806001,136.150530,-0.360952,24.062842,0.683166,334422.188405,0.975256,20.277962,0.765001,3.397171,11.622249,9.592875,177.526542,32.000000,194.597562,176.103251,178.656756,157.748097,32.000000,153.264775,68.288875,61.467898,91.137224,27.646656,49.146462,50.632911,42.906786,18.468354,24.190880,59.564150,36.127381
40.759097,50.237609,138.463453,150.288958,99.355288,80.660387,29.151637,14.202527,135.768050,0.709459,49.991391,41.383778,149.283193,139.340164,146.596534,135.888508,97.221883,134.689436,-0.000771,0.009799,32.000000,-235.806095,136.154091,-0.361144,24.065118,0.682883,334479.940207,0.975040,20.262110,0.769235,3.394891,5.745027,8.373335,177.559087,32.000000,194.557984,176.098601,178.831747,157.747560,32.000000,153.257191,68.286985,61.470352,91.127721,27.646656,49.190925,50.632911,42.909807,18.468354,24.202749,59.560649,36.239266
40.766877,50.247213,138.511331,150.288916,99.408219,80.672559,29.203612,14.202344,135.773743,0.709312,49.992861,41.392832,149.286543,139.349573,146.597625,135.893656,97.219901,134.691886,-0.000771,0.009803,32.000000,-235.806327,136.157331,-0.361423,24.068116,0.682840,334535.402272,0.975092,20.264202,0.771581,3.394336,6.937224,8.923878,177.584445,32.000000,194.538109,176.125585,178.913979,157.724905,32.000000,153.301329,68.284769,61.473915,91.119566,27.646656,49.218035,50.632911,42.907563,18.468354,24.227001,59.567543,36.116596
40.776141,50.255220,138.482319,150.289293,99.493678,80.684826,29.162080,14.202488,135.781890,0.709560,49.980027,41.403047,149.287395,139.360607,146.596607,135.901230,97.218203,134.700661,-0.000771,0.009794,32.000000,-235.806124,136.165702,-0.361706,24.070638,0.683359,334595.289740,0.975537,20.267870,0.773497,3.397118,9.583401,8.502124,177.563473,32.000000,194.551576,176.156840,178.837081,157.688855,32.000000,153.338780,68.282371,61.477341,91.112014,27.646656,49.244163,50.632911,42.900458,18.468354,24.246238,59.557384,36.335891
40.783513,50.252973,138.510554,150.288439,99.571068,80.696936,29.157636,14.202531,135.792740,0.709561,49.965145,41.410552,149.284947,139.370319,146.596558,135.909748,97.218601,134.709555,-0.000768,0.009809,32.000000,-235.806161,136.172587,-0.361575,24.072161,0.683462,334653.661941,0.973771,20.268082,0.776673,3.397644,8.432686,12.107601,177.518493,32.000000,194.587217,176.171059,178.663762,157.675310,32.000000,153.353378,68.280717,61.480846,91.104946,27.646656,49.253344,50.632911,42.894145,18.468354,24.250974,59.551847,36.421584
40.786166,50.248115,138.476030,150.286629,99.654030,80.709019,29.148947,14.202514,135.802895,0.710387,49.953793,41.414541,149.283071,139.377944,146.599872,135.916250,97.218230,134.717664,-0.000767,0.009786,32.000000,-235.806121,136.179909,-0.361680,24.072554,0.683241,334709.897232,0.975086,20.264906,0.782646,3.396161,9.205583,8.074380,177.483146,32.000000,194.617593,176.139753,178.577942,157.702814,32.000000,153.330909,68.279921,61.484202,91.097665,27.646656,49.205809,50.632911,42.891830,18.468354,24.245639,59.565301,36.215201
40.789248,50.244096,138.384172,150.284309,99.610085,80.721459,29.162822,14.202267,135.808674,0.710764,49.959435,41.413035,149.282653,139.385416,146.604705,135.921183,97.216183,134.726424,-0.000766,0.009795,32.000000,-235.806358,136.182336,-0.361711,24.071746,0.683294,334752.776675,0.975184,20.253762,0.786580,3.396239,5.569924,6.511788,177.492393,32.000000,194.607686,176.097285,178.649120,157.743293,32.000000,153.288572,68.279893,61.487422,91.090421,27.646656,49.169569,50.632911,42.889260,18.468354,24.234698,59.571998,36.194365
40.790868,50.244368,138.450513,150.281922,99.592216,80.733731,29.150828,14.202113,135.815255,0.711180,49.979633,41.417060,149.284285,139.389614,146.607887,135.925338,97.211267,134.732225,-0.000765,0.009816,32.000000,-235.806493,136.186162,-0.361894,24.072798,0.683191,334796.888993,0.975540,20.245701,0.790902,3.395172,6.279764,9.881005,177.521126,32.000000,194.572620,176.086490,178.817006,157.748840,32.000000,153.269879,68.279560,61.489715,91.084515,27.646656,49.142103,50.632911,42.891357,18.468354,24.237430,59.559665,36.284680
40.798479,50.257108,138.501088,150.281352,99.592066,80.737715,29.152597,14.202051,135.824103,0.711581,49.978173,41.424510,149.285215,139.397062,146.607790,135.933720,97.206855,134.739472,-0.000765,0.009803,32.000000,-235.806529,136.193495,-0.361685,24.075116,0.682890,334845.903869,0.975136,20.237963,0.797215,3.392663,8.944624,8.029973,177.548640,32.000000,194.541562,176.114029,178.920020,157.722188,32.000000,153.300077,68.279305,61.492048,91.079881,27.646656,49.128097,50.632911,42.887018,18.468354,24.257882,59.563835,36.184167
40.814846,50.263960,138.588954,150.281140,99.621491,80.749829,29.167427,14.202043,135.837187,0.711586,49.952208,41.436379,149.285014,139.410519,146.604460,135.944708,97.204962,134.747102,-0.000766,0.009815,32.000000,-235.806428,136.205965,-0.361673,24.078456,0.683206,334903.458981,0.975644,20.236280,0.804957,3.394155,7.359836,8.352571,177.533689,32.000000,194.549072,176.147375,178.850349,157.683541,32.000000,153.341616,68.279713,61.495461,91.076250,27.646656,49.254317,50.632911,42.873399,18.468354,24.281016,59.553646,36.398253
40.823299,50.261574,138.736096,150.280425,99.663029,80.774253,29.151815,14.202151,135.852551,0.711660,49.904049,41.449824,149.281857,139.425637,146.602690,135.959530,97.204304,134.762471,-0.000765,0.009810,32.000000,-235.806370,136.219485,-0.361753,24.083048,0.683289,334935.141995,0.975468,20.239836,0.812898,3.394761,5.526217,7.687617,177.492972,32.000000,194.584757,176.158835,178.680479,157.671749,32.000000,153.351587,68.280141,61.498374,91.072454,27.646656,49.330488,50.632911,42.864527,18.468354,24.291671,59.553882,36.401481
40.834566,50.246596,138.810056,150.278348,99.746284,80.798661,29.159292,14.202213,135.866955,0.711654,49.853668,41.463643,149.278134,139.444277,146.605452,135.977314,97.203309,134.778630,-0.000764,0.009818,32.000000,-235.806314,136.236054,-0.361597,24.087831,0.683410,334985.240775,0.974711,20.226945,0.818507,3.395553,7.750206,11.638541,177.454242,32.000000,194.617772,176.133095,178.577111,157.704727,32.000000,153.316262,68.280686,61.500847,91.068370,27.646656,49.350373,50.632911,42.845675,18.468354,24.262077,59.575165,36.188422
40.847397,50.224762,138.793044,150.273523,99.785109,80.818969,29.159218,14.202290,135.886828,0.711577,49.811321,41.475429,149.275278,139.461929,146.609632,135.994305,97.202672,134.794066,-0.000765,0.009839,32.000000,-235.806188,136.253534,-0.361801,24.091981,0.683948,335080.097301,0.975303,20.214363,0.826651,3.398454,6.029601,7.605278,177.456994,32.000000,194.609985,176.096258,178.642328,157.741127,32.000000,153.268272,68.281820,61.504095,91.064215,27.646656,49.391790,50.632911,42.831975,18.468354,24.222609,59.552417,36.396125
40.856325,50.205523,138.732687,150.267900,99.784886,80.831278,29.155403,14.202237,135.905992,0.711585,49.778841,41.487452,149.274410,139.481210,146.613296,136.010524,97.199589,134.810418,-0.000763,0.009844,32.000000,-235.806211,136.272120,-0.361630,24.095723,0.684110,335160.864419,0.975018,20.185801,0.835514,3.399327,10.954910,9.477758,177.487285,32.000000,194.577673,176.078778,178.807404,157.759626,32.000000,153.248419,68.281902,61.505946,91.060057,27.646656,49.325503,50.632911,42.816831,18.468354,24.180850,59.566471,36.369199
40.867387,50.188709,138.641040,150.261897,99.789258,80.855717,29.151901,14.202127,135.927634,0.712205,49.743003,41.504796,149.273197,139.503434,146.613426,136.030602,97.195449,134.831467,-0.000764,0.009846,32.000000,-235.806291,136.292015,-0.361522,24.100465,0.683850,335216.084891,0.974878,20.148500,0.843668,3.397843,6.726613,9.673014,177.515431,32.000000,194.546904,176.103997,178.927900,157.736470,32.000000,153.264476,68.281245,61.508969,91.056443,27.646656,49.246795,50.632911,42.800080,18.468354,24.144449,59.560511,36.415127
40.874215,50.174151,138.684790,150.255933,99.824165,80.880041,29.169451,14.202059,135.951736,0.712668,49.692556,41.520567,149.271647,139.529601,146.612141,136.052778,97.192796,134.849897,-0.000765,0.009829,32.000000,-235.806317,136.315548,-0.361514,24.105717,0.683424,335246.549671,0.974875,20.118499,0.854712,3.395623,15.505614,12.280311,177.503115,32.000000,194.550385,176.142957,178.884429,157.691099,32.000000,153.304230,68.279757,61.512692,91.052921,27.646656,49.282202,50.632911,42.788420,18.468354,24.115104,59.562842,36.283506
40.892076,50.151511,138.730232,150.249349,99.854327,80.916644,29.171661,14.202049,135.980160,0.713028,49.623783,41.534473,149.267113,139.556205,146.612088,136.079230,97.191935,134.876371,-0.000764,0.009825,32.000000,-235.806406,136.341937,-0.361330,24.112121,0.682914,335330.762914,0.974958,20.088354,0.869099,3.392462,9.276277,9.973086,177.463905,32.000000,194.585291,176.158718,178.721444,157.673232,32.000000,153.323217,68.278875,61.516514,91.050459,27.646656,49.303432,50.632911,42.766050,18.468354,24.074149,59.564760,36.409185
40.907524,50.121679,138.770541,150.241397,99.902508,80.953232,29.152526,14.201896,136.006750,0.713436,49.554687,41.546433,149.261173,139.586118,146.615371,136.107725,97.191593,134.903636,-0.000764,0.009828,32.000000,-235.806654,136.370030,-0.361509,24.120195,0.683013,335416.544827,0.974451,20.065569,0.880724,3.392965,6.855287,8.589264,177.426673,32.000000,194.620598,176.135487,178.596667,157.697365,32.000000,153.288496,68.279290,61.521316,91.048599,27.646656,49.324268,50.632911,42.742495,18.468354,24.019605,59.562449,36.299134
40.917574,50.088168,138.686512,150.232278,99.946159,80.977585,29.150306,14.201840,136.034463,0.713693,49.491738,41.557441,149.256785,139.614225,146.621700,136.135400,97.190500,134.930992,-0.000765,0.009845,32.000000,-235.806624,136.396847,-0.361560,24.128474,0.682999,335535.955264,0.974299,20.021414,0.894471,3.392595,6.918268,10.043582,177.425918,32.000000,194.614517,176.101880,178.645619,157.727258,32.000000,153.244215,68.278626,61.525404,91.047018,27.646656,49.297649,50.632911,42.721208,18.468354,23.949478,59.562606,36.417402
40.932116,50.054491,138.592543,150.222193,99.954518,81.002042,29.161559,14.202074,136.061412,0.714223,49.442136,41.566260,149.253863,139.642021,146.626580,136.164004,97.188573,134.956447,-0.000764,0.009833,32.000000,-235.806416,136.421101,-0.361434,24.135825,0.682946,335648.811013,0.974904,19.972981,0.908081,3.392299,8.288901,9.867327,177.455558,32.000000,194.580804,176.085001,178.811227,157.742989,32.000000,153.226862,68.277979,61.529095,91.046846,27.646656,49.238759,50.632911,42.698397,18.468354,23.878526,59.553351,36.431708
40.935893,50.026722,138.622062,150.212183,99.902836,81.026505,29.152802,14.202237,136.086644,0.714928,49.413534,41.573156,149.250119,139.668501,146.626486,136.190181,97.183733,134.982434,-0.000765,0.009815,32.000000,-235.806267,136.442537,-0.361298,24.141977,0.682347,335711.009579,0.974927,19.927370,0.922484,3.389412,6.480088,15.200113,177.488139,32.000000,194.549252,176.110961,178.940082,157.717330,32.000000,153.235100,68.277349,61.532739,91.047866,27.646656,49.245020,50.632911,42.679530,18.468354,23.815672,59.563953,36.334864
40.943342,50.005257,138.643306,150.202777,99.913970,81.050853,29.155998,14.202230,136.111978,0.715437,49.387961,41.585732,149.245800,139.696308,146.622631,136.214843,97.180698,135.008017,-0.000764,0.009791,32.000000,-235.806313,136.466112,-0.361513,24.147694,0.681665,335772.402484,0.974384,19.876190,0.936794,3.385912,7.907355,10.049171,177.480295,32.000000,194.549865,176.148705,178.913220,157.666977,32.000000,153.257726,68.276364,61.536797,91.050344,27.646656,49.228543,50.632911,42.662537,18.468354,23.763475,59.561072,36.325546
40.961584,49.986352,138.699659,150.193845,99.946946,81.085906,29.148325,14.202374,136.139034,0.716032,49.347735,41.600434,149.238403,139.724819,146.619963,136.241195,97.180434,135.033940,-0.000763,0.009808,32.000000,-235.806261,136.492381,-0.361463,24.152791,0.681709,335850.413226,0.974804,19.843874,0.954276,3.386321,5.551434,10.737262,177.441188,32.000000,194.583773,176.169809,178.760216,157.639398,32.000000,153.279398,68.276409,61.542261,91.054106,27.646656,49.267520,50.632911,42.633518,18.468354,23.724516,59.564583,36.289669
40.974742,49.966263,138.743938,150.185259,99.998261,81.122460,29.149025,14.202344,136.165922,0.716422,49.296953,41.612863,149.230662,139.753934,146.618587,136.270275,97.180251,135.061922,-0.000764,0.009809,32.000000,-235.806389,136.519579,-0.361220,24.156547,0.681675,335929.876512,0.974743,19.813447,0.969754,3.386223,6.432513,11.383227,177.401067,32.000000,194.625319,176.153473,178.616403,157.653948,32.000000,153.245358,68.276639,61.547145,91.058352,27.646656,49.283595,50.632911,42.604818,18.468354,23.681606,59.565330,36.384386
40.985202,49.940503,138.830266,150.175944,100.037647,81.159040,29.166155,14.202390,136.193587,0.717325,49.253305,41.619668,149.223560,139.786304,146.619504,136.296867,97.179317,135.092502,-0.000764,0.009795,32.000000,-235.806391,136.545047,-0.361187,24.159482,0.681734,336045.164440,0.974902,19.772597,0.982624,3.386091,8.242148,6.803408,177.389878,32.000000,194.628641,176.117375,178.643880,157.683983,32.000000,153.188344,68.275846,61.552243,91.063262,27.646656,49.350457,50.632911,42.579459,18.468354,23.630462,59.555338,36.428627
40.991317,49.917157,138.853349,150.166283,100.025926,81.187589,29.155346,14.202368,136.218295,0.717678,49.228281,41.626808,149.218364,139.811833,146.621451,136.324063,97.177729,135.118754,-0.000763,0.009790,32.000000,-235.806355,136.569863,-0.361378,24.161777,0.681869,336168.541927,0.974927,19.736683,0.996412,3.386084,10.960531,5.947221,177.416740,32.000000,194.600567,176.096698,178.798718,157.703141,32.000000,153.159867,68.275603,61.556772,91.068983,27.646656,49.348445,50.632911,42.554537,18.468354,23.577642,59.560029,36.433836
40.994787,49.898524,138.819059,150.156698,99.963637,81.211889,29.147085,14.202482,136.241686,0.718064,49.225526,41.631583,149.213259,139.833055,146.620320,136.345672,97.174272,135.141235,-0.000762,0.009805,32.000000,-235.806241,136.592558,-0.361562,24.164417,0.682234,336288.969484,0.974459,19.698345,1.012211,3.387327,10.078169,13.496757,177.451589,32.000000,194.563543,176.115166,178.942650,157.682187,32.000000,153.166001,68.275692,61.560601,91.076466,27.646656,49.334149,50.632911,42.536829,18.468354,23.529756,59.563619,36.327894
40.992481,49.886903,138.825194,150.147610,99.838984,81.236200,29.160366,14.202541,136.262629,0.718219,49.237042,41.637257,149.206303,139.853550,146.613789,136.365958,97.172729,135.160184,-0.000762,0.009807,32.000000,-235.806228,136.612017,-0.361441,24.168504,0.682358,336382.379200,0.974946,19.667648,1.026559,3.387384,9.707062,7.702934,177.450710,32.000000,194.559543,176.152068,178.930454,157.637209,32.000000,153.190877,68.275018,61.564209,91.084568,27.646656,49.338121,50.632911,42.518426,18.468354,23.504109,59.563117,36.407791
41.003579,49.886385,138.770489,150.140465,99.743202,81.260424,29.205162,14.202472,136.280836,0.718723,49.248796,41.645287,149.198748,139.872736,146.606653,136.387124,97.172055,135.178061,-0.000763,0.009807,32.000000,-235.806199,136.630181,-0.361195,24.172683,0.682263,336467.481238,0.975377,19.644845,1.040942,3.386261,5.147628,8.096053,177.417593,32.000000,194.590077,176.175158,178.792588,157.606870,32.000000,153.214390,68.274333,61.568896,91.092922,27.646656,49.301504,50.632911,42.496102,18.468354,23.494135,59.550253,36.420410
41.012341,49.887057,138.740236,150.134481,99.742565,81.276859,29.154146,14.202331,136.301314,0.719371,49.244790,41.657524,149.189545,139.891444,146.600648,136.408207,97.172674,135.198035,-0.000764,0.009837,32.000000,-235.806350,136.649820,-0.360813,24.177189,0.682388,336559.948163,0.975255,19.635994,1.051694,3.386601,5.481392,6.230179,177.377284,32.000000,194.624192,176.159944,178.643039,157.617627,32.000000,153.183317,68.274194,61.572747,91.100850,27.646656,49.294626,50.632911,42.470370,18.468354,23.493296,59.570729,36.370153
41.022727,49.886470,138.842574,150.129173,99.731313,81.292984,29.166345,14.202260,136.321231,0.719957,49.236903,41.662722,149.182722,139.909659,146.597621,136.428506,97.172350,135.216551,-0.000763,0.009824,32.000000,-235.806485,136.666986,-0.360607,24.179845,0.682072,336654.676013,0.973762,19.622137,1.061053,3.384351,11.829912,7.255518,177.365507,32.000000,194.632979,176.122020,178.647999,157.645933,32.000000,153.124267,68.274222,61.576986,91.108277,27.646656,49.363787,50.632911,42.439907,18.468354,23.494999,59.555072,36.417549
41.022287,49.882174,138.988492,150.124055,99.726760,81.317276,29.163342,14.202370,136.336982,0.720526,49.249547,41.667059,149.179061,139.927634,146.595955,136.444994,97.170288,135.234911,-0.000764,0.009845,32.000000,-235.806314,136.684099,-0.360623,24.181600,0.681822,336716.936298,0.975439,19.612280,1.070140,3.382890,16.939085,10.828620,177.394208,32.000000,194.605052,176.096430,178.787645,157.667228,32.000000,153.088586,68.274340,61.580274,91.116080,27.646656,49.377453,50.632911,42.419914,18.468354,23.484847,59.562173,36.349317
41.023763,49.886412,138.993028,150.119356,99.695816,81.337645,29.167577,14.202353,136.351988,0.720660,49.277440,41.671910,149.177017,139.943480,146.591094,136.459386,97.167817,135.248802,-0.000763,0.009841,32.000000,-235.806366,136.699167,-0.360457,24.183257,0.682139,336777.899512,0.974955,19.599213,1.079458,3.384528,7.598644,9.339622,177.425154,32.000000,194.567711,176.107109,178.942658,157.647225,32.000000,153.088576,68.273942,61.584207,91.125831,27.646656,49.392460,50.632911,42.404223,18.468354,23.486784,59.548513,36.408158
41.026601,49.895967,139.011334,150.115835,99.632350,81.349951,29.191515,14.202304,136.363945,0.720689,49.317147,41.676586,149.175661,139.956857,146.583317,136.473671,97.166575,135.262439,-0.000763,0.009831,32.000000,-235.806432,136.711231,-0.360118,24.182557,0.682884,336877.239473,0.975347,19.595446,1.090437,3.388121,10.272041,7.531476,177.433331,32.000000,194.559147,176.142574,178.949681,157.604333,32.000000,153.117396,68.273831,61.588496,91.136031,27.646656,49.463395,50.632911,42.379958,18.468354,23.500472,59.563216,36.213587
41.033700,49.909393,139.005171,150.113336,99.610481,81.362183,29.154259,14.202407,136.377828,0.721277,49.353521,41.685763,149.170595,139.968119,146.575867,136.486136,97.166367,135.276054,-0.000764,0.009825,32.000000,-235.806256,136.722827,-0.360018,24.182178,0.683013,336969.074672,0.975422,19.597911,1.099655,3.388110,6.020727,10.616006,177.403998,32.000000,194.587779,176.170291,178.804542,157.573605,32.000000,153.139430,68.273398,61.593617,91.145097,27.646656,49.459901,50.632911,42.355489,18.468354,23.525568,59.569303,36.412560
41.038982,49.925244,139.076992,150.111703,99.611782,81.374442,29.160719,14.202471,136.389831,0.722041,49.369032,41.698530,149.164340,139.981594,146.569665,136.498321,97.165976,135.293619,-0.000763,0.009830,32.000000,-235.806075,136.737050,-0.359767,24.182806,0.683187,337030.434322,0.974721,19.604056,1.107520,3.388322,5.481839,8.453716,177.359054,32.000000,194.621005,176.151860,178.650162,157.580048,32.000000,153.115343,68.271511,61.597415,91.151546,27.646656,49.462131,50.632911,42.330916,18.468354,23.558531,59.566461,36.386881
41.046768,49.935293,139.074877,150.110446,99.626858,81.398753,29.213083,14.202538,136.402975,0.722259,49.375660,41.703147,149.159839,139.994494,146.566977,136.512797,97.165727,135.307165,-0.000763,0.009836,32.000000,-235.806054,136.750815,-0.359747,24.183532,0.683188,337091.148917,0.975964,19.608955,1.114340,3.387586,10.439472,7.853078,177.346743,32.000000,194.631140,176.115602,178.640050,157.606342,32.000000,153.071608,68.270535,61.601285,91.157064,27.646656,49.462853,50.632911,42.305275,18.468354,23.583389,59.568526,36.285854
41.053983,49.942610,139.089966,150.108771,99.649985,81.423106,29.166878,14.202471,136.415716,0.722640,49.375744,41.710937,149.157510,140.008301,146.563958,136.525476,97.163812,135.320093,-0.000764,0.009846,32.000000,-235.806105,136.764435,-0.359721,24.183928,0.683508,337155.591227,0.975799,19.618461,1.123259,3.388900,10.884089,9.839894,177.373064,32.000000,194.604911,176.086014,178.769623,157.633053,32.000000,153.027643,68.269469,61.603730,91.161318,27.646656,49.513994,50.632911,42.274628,18.468354,23.601311,59.559724,36.394805
41.059866,49.947147,139.194203,150.106775,99.705450,81.443592,29.159203,14.202504,136.429564,0.722675,49.375032,41.722928,149.155497,140.023296,146.561359,136.540563,97.161542,135.336054,-0.000764,0.009862,32.000000,-235.806162,136.778423,-0.359599,24.187468,0.683582,337262.457795,0.974166,19.619159,1.130086,3.388205,7.668291,14.776267,177.406313,32.000000,194.565862,176.091629,178.928575,157.622151,32.000000,153.025181,68.268395,61.606399,91.165122,27.646656,49.561104,50.632911,42.250492,18.468354,23.613479,59.559016,36.379911
41.070040,49.948859,139.265618,150.104555,99.766411,81.463911,29.150879,14.202550,136.444328,0.722870,49.378111,41.730982,149.154522,140.038600,146.556067,136.556664,97.160687,135.348634,-0.000765,0.009877,32.000000,-235.806085,136.790991,-0.359350,24.191626,0.683735,337369.896468,0.975833,19.617812,1.138277,3.387977,10.229892,8.123868,177.420850,32.000000,194.548252,176.125206,178.954856,157.580023,32.000000,153.060295,68.266997,61.608984,91.168265,27.646656,49.601316,50.632911,42.216556,18.468354,23.616659,59.565084,36.375729
41.072968,49.947254,139.327390,150.101741,99.797006,81.476209,29.168865,14.202541,136.456966,0.722870,49.384106,41.734381,149.150876,140.054402,146.549183,136.572970,97.162927,135.360678,-0.000764,0.009883,32.000000,-235.806051,136.805908,-0.359205,24.194324,0.684144,337459.269339,0.976195,19.615286,1.148296,3.390031,23.545213,15.255027,177.393218,32.000000,194.571386,176.158379,178.827803,157.549524,32.000000,153.088691,68.266503,61.611969,91.170800,27.646656,49.670202,50.632911,42.188079,18.468354,23.615141,59.563186,36.365531
41.078330,49.946099,139.356931,150.098703,99.804416,81.488534,29.207708,14.202581,136.463481,0.722845,49.408667,41.736390,149.145168,140.066334,146.545280,136.581054,97.165220,135.370932,-0.000763,0.009908,32.000000,-235.805995,136.814109,-0.359293,24.196427,0.684329,337540.116797,0.976459,19.604785,1.155259,3.390930,5.819818,15.351572,177.349312,32.000000,194.607635,176.150110,178.662758,157.552474,32.000000,153.078345,68.267416,61.615677,91.172073,27.646656,49.672837,50.632911,42.162731,18.468354,23.611736,59.552427,36.359588
41.074915,49.949926,139.204596,150.095967,99.816470,81.488544,29.139694,14.202655,136.468004,0.723335,49.451875,41.737983,149.140883,140.072091,146.544804,136.587328,97.167147,135.379260,-0.000762,0.009904,32.000000,-235.805931,136.816156,-0.359167,24.195905,0.684567,337584.763098,0.975925,19.599665,1.158863,3.392192,13.594171,7.923782,177.329470,32.000000,194.624649,176.112686,178.633746,157.580949,32.000000,153.036826,68.268096,61.617808,91.170920,27.646656,49.597365,50.632911,42.139829,18.468354,23.609280,59.566471,36.407350
41.075141,49.963267,139.173157,150.094057,99.832375,81.488565,29.166341,14.202611,136.470359,0.723459,49.508399,41.735601,149.139663,140.075955,146.543229,136.589624,97.167291,135.381981,-0.000761,0.009902,32.000000,-235.805975,136.817840,-0.359043,24.195593,0.684636,337627.909354,0.974634,19.592073,1.161547,3.392468,6.413526,9.494055,177.347472,32.000000,194.598785,176.080645,178.748691,157.612975,32.000000,152.996458,68.269048,61.619179,91.168960,27.646656,49.597101,50.632911,42.118664,18.468354,23.637253,59.562871,36.414540
41.071463,49.991043,139.084561,150.094593,99.822224,81.488710,29.149904,14.202521,136.472868,0.723561,49.555869,41.739460,149.140592,140.076435,146.539965,136.590630,97.166457,135.383202,-0.000761,0.009920,32.000000,-235.806143,136.820753,-0.359314,24.195792,0.684090,337631.139136,0.977006,19.600001,1.163663,3.389042,10.633471,9.040025,177.381521,32.000000,194.555712,176.082089,178.913382,157.598619,32.000000,152.995418,68.270712,61.620957,91.167335,27.646656,49.561924,50.632911,42.104353,18.468354,23.685855,59.566628,36.389816
41.081994,50.016904,139.020089,150.096196,99.900651,81.488864,29.154277,14.202333,136.476190,0.723626,49.582777,41.748351,149.141677,140.077560,146.534607,136.593531,97.164598,135.386178,-0.000761,0.009921,32.000000,-235.806401,136.824303,-0.359230,24.196557,0.683996,337644.849305,0.976142,19.613070,1.164838,3.388258,10.616218,9.815903,177.396988,32.000000,194.532528,176.113441,178.957587,157.554186,32.000000,153.033604,68.272502,61.622791,91.166337,27.646656,49.507179,50.632911,42.069427,18.468354,23.742898,59.563934,36.334203
41.088013,50.035547,139.087252,150.097901,99.976974,81.513340,29.163401,14.202293,136.481905,0.724107,49.581188,41.753822,149.140138,140.085479,146.528215,136.600356,97.164490,135.392807,-0.000759,0.009916,32.000000,-235.806378,136.831280,-0.359381,24.197164,0.683739,337677.499264,0.976860,19.645261,1.166264,3.386404,6.466296,4.996857,177.368163,32.000000,194.552335,176.144385,178.833061,157.514840,32.000000,153.070761,68.273996,61.624573,91.164288,27.646656,49.517897,50.632911,42.037525,18.468354,23.796090,59.558436,36.339339
41.092753,50.041670,139.134468,150.098747,99.998177,81.529853,29.156029,14.202181,136.488921,0.724256,49.580475,41.754749,149.136224,140.089646,146.524372,136.605460,97.166987,135.395485,-0.000759,0.009920,32.000000,-235.806483,136.838017,-0.359502,24.196322,0.683334,337701.203044,0.976509,19.658482,1.169569,3.383966,6.144450,8.841618,177.321017,32.000000,194.584759,176.142241,178.653001,157.506493,32.000000,153.067609,68.276402,61.626760,91.162289,27.646656,49.572791,50.632911,42.009548,18.468354,23.809446,59.562272,36.438825
41.094845,50.038444,139.171893,150.096947,99.960356,81.542238,29.198222,14.202067,136.489232,0.723946,49.593057,41.752973,149.131467,140.089330,146.523866,136.609145,97.169123,135.401089,-0.000758,0.009929,32.000000,-235.806563,136.838485,-0.359603,24.194654,0.683739,337818.173926,0.976389,19.669902,1.172894,3.385105,15.299109,5.820446,177.294832,32.000000,194.604530,176.108458,178.584460,157.539017,32.000000,153.030382,68.278918,61.627301,91.158035,27.646656,49.609953,50.632911,41.981557,18.468354,23.809570,59.559282,36.461936
41.087567,50.043272,139.202318,150.095073,99.906122,81.546356,29.170895,14.202083,136.484648,0.723630,49.638184,41.750245,149.130096,140.087195,146.523246,136.603986,97.169233,135.401495,-0.000758,0.009945,32.000000,-235.806477,136.835735,-0.359726,24.192969,0.684030,337886.582362,0.976727,19.670339,1.171696,3.385864,11.993832,5.910278,177.310630,32.000000,194.585958,176.067752,178.688404,157.578316,32.000000,152.992533,68.282126,61.627685,91.152958,27.646656,49.610150,50.632911,41.960614,18.468354,23.811615,59.559793,36.458708
41.080835,50.058252,139.174181,150.094115,99.809367,81.534328,29.154017,14.202064,136.479346,0.723813,49.694112,41.749609,149.130326,140.084351,146.521146,136.600863,97.169082,135.399017,-0.000758,0.009940,32.000000,-235.806446,136.833145,-0.359600,24.191152,0.684293,337929.859321,0.975401,19.664602,1.172280,3.386602,5.977204,7.087414,177.341869,32.000000,194.539578,176.066359,178.855674,157.572572,32.000000,152.983434,68.284722,61.626865,91.147198,27.646656,49.595732,50.632911,41.948534,18.468354,23.830857,59.556715,36.451518
41.082739,50.085483,139.140590,150.095062,99.755291,81.530514,29.157021,14.202101,136.475662,0.724021,49.744778,41.749754,149.130664,140.079642,146.514535,136.595647,97.169606,135.397730,-0.000758,0.009934,32.000000,-235.806402,136.830683,-0.359460,24.190208,0.684624,337956.382902,0.976564,19.678161,1.172366,3.387943,6.291358,5.058029,177.364384,32.000000,194.512578,176.094327,178.912847,157.536695,32.000000,153.016076,68.287553,61.625859,91.141089,27.646656,49.612975,50.632911,41.924646,18.468354,23.889371,59.561849,36.354159
41.083738,50.112715,139.273764,150.097801,99.824472,81.530488,29.167926,14.202019,136.473070,0.723826,49.775983,41.753495,149.129980,140.080226,146.506272,136.592841,97.170950,135.399675,-0.000758,0.009963,32.000000,-235.806587,136.831006,-0.359407,24.190898,0.684600,337926.131447,0.977197,19.701222,1.171314,3.387813,12.609322,11.166586,177.339848,32.000000,194.527274,176.124257,178.810067,157.501117,32.000000,153.056422,68.290468,61.625745,91.134535,27.646656,49.691041,50.632911,41.900635,18.468354,23.948128,59.567287,36.286955
41.093609,50.131713,139.404560,150.100160,99.943827,81.530530,29.158336,14.201865,136.473954,0.723995,49.777168,41.756911,149.126727,140.084113,146.500175,136.593357,97.174751,135.400582,-0.000759,0.009974,32.000000,-235.806757,136.832740,-0.359273,24.191784,0.684473,337936.684846,0.977071,19.726167,1.170166,3.386838,11.807320,6.540719,177.293639,32.000000,194.557296,176.125565,178.626866,157.495331,32.000000,153.051825,68.292870,61.624747,91.126759,27.646656,49.720129,50.632911,41.869981,18.468354,23.998356,59.562675,36.341980
41.097690,50.141644,139.301719,150.101637,99.995803,81.542813,29.145239,14.201680,136.474990,0.724159,49.770510,41.756472,149.123286,140.081669,146.499482,136.595068,97.179379,135.402988,-0.000759,0.009979,32.000000,-235.807002,136.833912,-0.359266,24.190002,0.685036,337961.779260,0.976749,19.752200,1.169767,3.389997,6.785182,9.694232,177.266949,32.000000,194.579144,176.094192,178.544682,157.526967,32.000000,153.020275,68.296455,61.624605,91.117717,27.646656,49.707349,50.632911,41.837603,18.468354,24.031211,59.557669,36.421951
41.088700,50.141677,139.317841,150.101729,99.989013,81.540397,29.162949,14.201673,136.470879,0.723941,49.786708,41.751164,149.121970,140.076998,146.499215,136.593720,97.181581,135.402852,-0.000760,0.009979,32.000000,-235.807011,136.830036,-0.359247,24.187407,0.685426,337969.772848,0.976864,19.759354,1.166405,3.392366,5.954864,14.822215,177.278347,32.000000,194.557941,176.053223,178.631680,157.566746,32.000000,152.988682,68.299627,61.622832,91.107471,27.646656,49.722693,50.632911,41.816624,18.468354,24.032531,59.558702,36.289523
41.082045,50.149256,139.425476,150.101277,99.913109,81.528204,29.145667,14.201639,136.464932,0.723395,49.828304,41.744767,149.120850,140.072294,146.498523,136.587476,97.182034,135.397834,-0.000760,0.009977,32.000000,-235.806937,136.823091,-0.359390,24.185965,0.685110,338021.566405,0.977370,19.764387,1.162946,3.389527,5.261867,16.331696,177.308840,32.000000,194.509581,176.041000,178.801668,157.576385,32.000000,152.978912,68.302365,61.620416,91.096922,27.646656,49.769130,50.632911,41.801086,18.468354,24.044574,59.560727,36.381378
41.075555,50.167118,139.354535,150.102198,99.810354,81.516126,29.147398,14.201650,136.458099,0.723104,49.873794,41.745235,149.120499,140.063736,146.494947,136.579296,97.182494,135.392392,-0.000760,0.009988,32.000000,-235.806922,136.817636,-0.359396,24.186294,0.685373,338013.675746,0.976980,19.775207,1.160677,3.390661,6.164608,13.589946,177.333964,32.000000,194.476073,176.069244,178.881031,157.545632,32.000000,153.020038,68.304705,61.617657,91.085809,27.646656,49.799209,50.632911,41.788255,18.468354,24.072985,59.567435,36.326866
41.072408,50.189270,139.391230,150.104267,99.810506,81.508163,29.187382,14.201695,136.454314,0.722880,49.898927,41.748650,149.120843,140.058068,146.489619,136.574690,97.185154,135.389226,-0.000760,0.009965,32.000000,-235.806942,136.813978,-0.359600,24.187689,0.685877,337974.469255,0.977604,19.790773,1.157788,3.393830,6.318956,20.075106,177.314526,32.000000,194.485383,176.101703,178.796613,157.509205,32.000000,153.063520,68.308872,61.616460,91.074656,27.646656,49.830159,50.632911,41.769666,18.468354,24.123453,59.553666,36.422904
41.080019,50.209721,139.411999,150.107258,99.883283,81.508415,29.159835,14.201688,136.453965,0.723017,49.897412,41.751757,149.119877,140.058674,146.484687,136.574574,97.189295,135.390594,-0.000760,0.009944,32.000000,-235.806947,136.814240,-0.359582,24.189314,0.685607,337946.241270,0.977614,19.816423,1.154688,3.392639,9.715417,12.202417,177.270194,32.000000,194.517177,176.107450,178.612830,157.500985,32.000000,153.080883,68.311936,61.613862,91.062666,27.646656,49.788585,50.632911,41.744347,18.468354,24.168684,59.552574,36.332002
41.079326,50.214610,139.434557,150.109301,100.019157,81.508422,29.145430,14.201698,136.452058,0.722561,49.885881,41.750393,149.119482,140.059512,146.485412,136.576673,97.193422,135.393498,-0.000761,0.009944,32.000000,-235.806950,136.812731,-0.359432,24.189361,0.685750,337933.442283,0.976317,19.842354,1.150492,3.393793,9.869104,10.236660,177.236269,32.000000,194.543593,176.075551,178.519464,157.528191,32.000000,153.065117,68.316859,61.612618,91.050817,27.646656,49.782407,50.632911,41.720040,18.468354,24.191981,59.572647,36.294805
41.080858,50.214270,139.417002,150.110413,100.141444,81.508572,29.149124,14.201665,136.452720,0.721700,49.875629,41.747059,149.120443,140.058609,146.486860,136.576839,97.196649,135.397512,-0.000762,0.009949,32.000000,-235.807137,136.813513,-0.359505,24.189090,0.685701,337944.621024,0.977097,19.853670,1.147014,3.393669,21.685875,7.715799,177.242882,32.000000,194.525054,176.038026,178.596021,157.565515,32.000000,153.022228,68.321938,61.610332,91.038336,27.646656,49.863818,50.632911,41.692890,18.468354,24.198718,59.561652,36.432736
41.074837,50.212303,139.494138,150.110938,100.113756,81.508081,29.159975,14.201796,136.450219,0.721636,49.883345,41.737774,149.124185,140.056667,146.488367,136.570914,97.199298,135.395869,-0.000760,0.009948,32.000000,-235.807126,136.811291,-0.359713,24.189025,0.685819,337944.403639,0.977611,19.859391,1.144296,3.394276,5.598110,11.411368,177.274441,32.000000,194.487252,176.023531,178.758374,157.583896,32.000000,153.016710,68.327126,61.607289,91.026540,27.646656,49.925974,50.632911,41.675677,18.468354,24.194315,59.563403,36.405223
41.063528,50.212311,139.464861,150.111222,100.024373,81.499681,29.160414,14.201817,136.444393,0.721384,49.910936,41.730360,149.126471,140.053639,146.486560,136.565724,97.200214,135.392477,-0.000759,0.009930,32.000000,-235.807152,136.805618,-0.359924,24.189268,0.685726,337938.584157,0.977448,19.857211,1.143019,3.393722,7.465373,5.876328,177.296585,32.000000,194.452890,176.045367,178.859403,157.559695,32.000000,153.049770,68.331501,61.603249,91.013918,27.646656,49.869132,50.632911,41.661101,18.468354,24.196205,59.566874,36.404049
41.060071,50.223652,139.497120,150.112806,99.975679,81.475328,29.143728,14.201819,136.439446,0.721008,49.937996,41.723669,149.127752,140.047562,146.481611,136.560479,97.204415,135.386076,-0.000759,0.009929,32.000000,-235.807121,136.799594,-0.359911,24.190036,0.686137,337934.216566,0.977229,19.862471,1.139573,3.396097,11.387003,5.257517,177.281665,32.000000,194.454663,176.080892,178.792780,157.522045,32.000000,153.088319,68.336788,61.600260,91.002188,27.646656,49.884066,50.632911,41.645893,18.468354,24.214200,59.565871,36.324812
41.055811,50.236020,139.496035,150.115584,99.976602,81.450949,29.159393,14.201852,136.435605,0.720953,49.945368,41.721149,149.127398,140.043892,146.478410,136.558522,97.209852,135.382220,-0.000759,0.009942,32.000000,-235.807105,136.797841,-0.360018,24.191431,0.686115,337905.195062,0.977406,19.876053,1.137010,3.396319,10.381201,7.683198,177.239908,32.000000,194.485324,176.093780,178.621835,157.510791,32.000000,153.109161,68.343295,61.597326,90.988936,27.646656,49.928367,50.632911,41.631309,18.468354,24.241422,59.563481,36.429361
41.059605,50.244330,139.533609,150.118792,100.028601,81.443653,29.155668,14.201738,136.436305,0.721309,49.919502,41.723864,149.125947,140.044506,146.477832,136.556771,97.214874,135.380746,-0.000759,0.009945,32.000000,-235.807102,136.798611,-0.360260,24.193412,0.686096,337811.184312,0.977791,19.891545,1.129701,3.397391,8.522286,12.187079,177.198426,32.000000,194.514009,176.063678,178.509958,157.543389,32.000000,153.084866,68.349437,61.593518,90.973286,27.646656,49.969459,50.632911,41.611222,18.468354,24.270939,59.561288,36.408891
41.063260,50.243498,139.637451,150.121665,100.113082,81.443479,29.218684,14.201752,136.441343,0.721440,49.867884,41.723388,149.126389,140.049410,146.478035,136.559240,97.218619,135.384158,-0.000759,0.009961,32.000000,-235.807024,136.802897,-0.360501,24.195582,0.685940,337717.467945,0.977115,19.909028,1.122394,3.397717,16.250135,7.738907,177.193341,32.000000,194.502385,176.024657,178.566964,157.581910,32.000000,153.044569,68.355184,61.588611,90.957068,27.646656,49.979483,50.632911,41.582029,18.468354,24.271324,59.555230,36.425179
41.064694,50.224824,139.492381,150.122100,100.112665,81.443477,29.163673,14.201563,136.446347,0.721228,49.816802,41.717423,149.129179,140.054268,146.479689,136.563273,97.221830,135.389502,-0.000759,0.009949,32.000000,-235.807293,136.806500,-0.360789,24.196743,0.685929,337685.450875,0.977075,19.912782,1.116656,3.398318,23.470631,7.146519,177.222389,32.000000,194.461228,176.010370,178.723884,157.599072,32.000000,153.030627,68.361689,61.583987,90.941626,27.646656,49.916709,50.632911,41.559798,18.468354,24.246348,59.562871,36.443227
41.064319,50.202469,139.461917,150.121140,100.129852,81.435275,29.151307,14.201461,136.449198,0.721005,49.776362,41.713572,149.131276,140.058754,146.479298,136.568095,97.223270,135.392234,-0.000760,0.009942,32.000000,-235.807305,136.809142,-0.360865,24.198731,0.686233,337676.491511,0.974870,19.907562,1.114567,3.400545,13.262333,8.483676,177.247835,32.000000,194.428747,176.029999,178.831512,157.584774,32.000000,153.059441,68.369291,61.580619,90.927782,27.646656,49.957878,50.632911,41.536860,18.468354,24.204637,59.558338,36.402141
41.064592,50.179001,139.612024,150.119367,100.124105,81.423161,29.208491,14.201549,136.452257,0.721057,49.741327,41.712599,149.132151,140.064321,146.477211,136.573952,97.226904,135.396423,-0.000759,0.009978,32.000000,-235.807168,136.813991,-0.360998,24.201331,0.685549,337651.205743,0.976624,19.887167,1.113950,3.396893,7.985375,6.190010,177.234753,32.000000,194.424208,176.062024,178.785489,157.550598,32.000000,153.097732,68.375997,61.577702,90.914714,27.646656,50.055025,50.632911,41.516356,18.468354,24.154888,59.563117,36.441833
41.065446,50.156987,139.668926,150.117365,100.089728,81.411109,29.153130,14.201462,136.455511,0.720968,49.709985,41.708557,149.129372,140.070034,146.473936,136.580183,97.231845,135.401093,-0.000760,0.009981,32.000000,-235.807232,136.818251,-0.361120,24.202661,0.685262,337592.107758,0.976893,19.865262,1.113836,3.396182,7.984162,9.731482,177.191767,32.000000,194.451986,176.081540,178.621915,157.535515,32.000000,153.124025,68.382081,61.574329,90.901509,27.646656,50.053822,50.632911,41.493298,18.468354,24.109579,59.560137,36.348436
41.057809,50.131453,139.611407,150.114406,100.045109,81.403062,29.149627,14.201392,136.463240,0.720545,49.662256,41.703783,149.123321,140.077278,146.474390,136.586065,97.238832,135.411170,-0.000760,0.009998,32.000000,-235.807321,136.826580,-0.361256,24.204982,0.685653,337512.388515,0.974769,19.841466,1.112234,3.399815,6.093367,9.028360,177.141110,32.000000,194.486753,176.045325,178.480262,157.577178,32.000000,153.088752,68.390574,61.570678,90.883893,27.646656,50.038943,50.632911,41.471958,18.468354,24.054972,59.559331,36.429361
41.058418,50.113125,139.498437,150.112010,100.067059,81.402960,29.148332,14.201582,136.468198,0.720234,49.623731,41.701213,149.121960,140.081336,146.477328,136.589112,97.241913,135.416914,-0.000761,0.009994,32.000000,-235.807115,136.830824,-0.361100,24.207064,0.685692,337431.799516,0.976398,19.818426,1.109559,3.401130,7.548159,8.020364,177.146555,32.000000,194.469051,176.005042,178.565352,157.610605,32.000000,153.053206,68.396886,61.567800,90.871883,27.646656,49.986078,50.632911,41.451848,18.468354,24.016512,59.568674,36.312193
41.053242,50.100986,139.459766,150.110337,100.067104,81.402837,29.160457,14.201615,136.471623,0.720048,49.603242,41.697453,149.122949,140.083339,146.478105,136.591806,97.243524,135.419785,-0.000761,0.009981,32.000000,-235.807087,136.835182,-0.361104,24.207719,0.685395,337366.544369,0.976551,19.802062,1.107463,3.400362,7.725403,5.181108,177.165158,32.000000,194.441680,175.997587,178.673086,157.618274,32.000000,153.042041,68.400311,61.565628,90.864937,27.646656,50.025658,50.632911,41.436262,18.468354,23.991170,59.562370,36.366265
