OSU 80 Ton Compressor Load Stand
41.039078,50.078752,139.431323,150.107149,99.996871,81.390887,29.167428,14.201481,136.473220,0.719620,49.585687,41.682866,149.122596,140.086125,146.475215,136.595646,97.245013,135.422774,-0.000762,0.009963,32.000000,-235.807210,136.842420,-0.360929,24.209114,0.684832,337342.293292,0.976531,19.783003,1.107169,3.397560,11.407050,5.506523,177.195437,32.000000,194.400254,176.028696,178.807994,157.595827,32.000000,153.078597,68.406536,61.561182,90.853361,27.646656,49.986834,50.632911,41.424566,18.468354,23.940951,59.561180,36.420997
41.033218,50.066316,139.397740,150.105449,99.892494,81.378691,29.151328,14.201472,136.471201,0.719500,49.584839,41.672671,149.120885,140.086050,146.470824,136.596634,97.247793,135.421884,-0.000763,0.009976,32.000000,-235.807209,136.843886,-0.360922,24.210030,0.684710,337329.598218,0.976226,19.777080,1.106951,3.397046,16.477408,7.613427,177.177986,32.000000,194.411336,176.062269,178.738401,157.558071,32.000000,153.118977,68.410598,61.559385,90.846514,27.646656,49.974148,50.632911,41.417708,18.468354,23.915158,59.568841,36.245649
41.023506,50.060572,139.451348,150.105105,99.791215,81.366403,29.165871,14.201553,136.466464,0.719049,49.597213,41.659197,149.116566,140.083327,146.466483,136.593427,97.251810,135.421028,-0.000765,0.009985,32.000000,-235.807080,136.842563,-0.361005,24.209643,0.684637,337263.588771,0.976158,19.771854,1.106913,3.397526,7.270800,9.394753,177.133719,32.000000,194.445200,176.072936,178.563054,157.551962,32.000000,153.128907,68.413575,61.557357,90.839538,27.646656,50.005628,50.632911,41.403375,18.468354,23.898763,59.561200,36.248804
41.008000,50.060621,139.589068,150.106029,99.639243,81.346006,29.148529,14.201742,136.461730,0.718585,49.616128,41.646980,149.113011,140.080571,146.464829,136.587751,97.256551,135.416025,-0.000766,0.009983,32.000000,-235.806860,136.837267,-0.361063,24.208563,0.684444,337199.843210,0.976671,19.766456,1.103701,3.397192,5.770734,7.281014,177.096603,32.000000,194.474020,176.044929,178.455692,157.587251,32.000000,153.095846,68.416179,61.554692,90.832076,27.646656,50.059632,50.632911,41.402777,18.468354,23.893232,59.561681,36.391576
41.000526,50.067011,139.604827,150.108484,99.562985,81.321496,29.151661,14.201789,136.454707,0.717991,49.644337,41.638105,149.112920,140.072680,146.464775,136.583259,97.261368,135.412320,-0.000768,0.010002,32.000000,-235.806739,136.831720,-0.361053,24.206859,0.684716,337142.696728,0.976273,19.772379,1.099268,3.399303,8.389532,6.751360,177.099189,32.000000,194.462829,176.007536,178.533720,157.625740,32.000000,153.053669,68.419073,61.552479,90.825463,27.646656,50.083741,50.632911,41.398797,18.468354,23.900043,59.567297,36.393998
40.986802,50.080286,139.578606,150.112730,99.521254,81.296939,29.162422,14.201833,136.445834,0.717179,49.667381,41.626455,149.116181,140.065419,146.463362,136.576066,97.263725,135.406864,-0.000769,0.010004,32.000000,-235.806759,136.823931,-0.360960,24.205700,0.685375,337060.901152,0.977010,19.791060,1.092101,3.403947,14.176604,8.084673,177.129872,32.000000,194.427699,175.997225,178.704630,157.641338,32.000000,153.043223,68.421220,61.548772,90.818382,27.646656,50.141180,50.632911,41.391260,18.468354,23.928910,59.571841,36.298253
40.986429,50.094384,139.511892,150.119046,99.521217,81.272500,29.140049,14.201886,136.440343,0.716980,49.687406,41.619564,149.119768,140.061495,146.458770,136.570396,97.265292,135.398920,-0.000768,0.010028,32.000000,-235.806767,136.820045,-0.360957,24.205375,0.685418,336963.090667,0.976820,19.806432,1.085486,3.404952,8.056882,7.981695,177.156641,32.000000,194.394742,176.023106,178.811289,157.615810,32.000000,153.071302,68.423071,61.545612,90.812865,27.646656,50.087924,50.632911,41.382062,18.468354,23.959063,59.552869,36.412780
40.983913,50.104141,139.607495,150.125658,99.531698,81.256139,29.169585,14.201919,136.434950,0.717176,49.686880,41.612279,149.121468,140.057577,146.453665,136.567807,97.269130,135.394720,-0.000769,0.010038,32.000000,-235.806746,136.816508,-0.360956,24.205871,0.685376,336879.423674,0.976553,19.836206,1.080481,3.405452,9.490362,9.870348,177.142518,32.000000,194.399350,176.063244,178.747920,157.575171,32.000000,153.112558,68.424655,61.543496,90.807692,27.646656,50.122472,50.632911,41.370758,18.468354,23.985301,59.571457,36.412633
40.979344,50.107016,139.671579,150.132004,99.613400,81.251945,29.153543,14.201976,136.436605,0.717058,49.664198,41.609751,149.121738,140.055796,146.449805,136.566435,97.273016,135.391767,-0.000770,0.010055,32.000000,-235.806671,136.814540,-0.360960,24.207141,0.684946,336790.599745,0.977054,19.850752,1.075058,3.403856,11.119577,6.370678,177.101539,32.000000,194.437392,176.076096,178.580799,157.568148,32.000000,153.142828,68.426223,61.541593,90.802629,27.646656,50.160668,50.632911,41.355769,18.468354,24.002381,59.561121,36.413660
40.977127,50.100465,139.771520,150.137524,99.680079,81.239452,29.148454,14.202003,136.437979,0.716762,49.619542,41.608237,149.121329,140.059348,146.449868,136.568207,97.277294,135.391298,-0.000770,0.010027,32.000000,-235.806714,136.814944,-0.361074,24.207154,0.685241,336728.677291,0.975958,19.863533,1.069183,3.406397,9.286900,5.711901,177.060352,32.000000,194.468233,176.054704,178.466040,157.598764,32.000000,153.119027,68.427959,61.539294,90.797433,27.646656,50.265585,50.632911,41.351294,18.468354,23.989372,59.552594,36.460028
40.972812,50.079339,139.756587,150.141201,99.729857,81.227356,29.160747,14.202024,136.438654,0.716471,49.576569,41.599631,149.122921,140.058493,146.452979,136.570067,97.281185,135.391280,-0.000771,0.010034,32.000000,-235.806607,136.816212,-0.361191,24.206232,0.685507,336710.786815,0.976570,19.871902,1.063863,3.408341,5.032104,10.515224,177.062682,32.000000,194.466449,176.019554,178.513215,157.641698,32.000000,153.071899,68.428692,61.536190,90.791346,27.646656,50.283963,50.632911,41.337322,18.468354,23.955595,59.556823,36.426499
40.955340,50.058103,139.661300,150.143762,99.723004,81.215039,29.200410,14.202091,136.435799,0.715813,49.563572,41.586013,149.127726,140.056915,146.456598,136.567060,97.283261,135.390257,-0.000771,0.010049,32.000000,-235.806537,136.813554,-0.361325,24.204826,0.685821,336670.728476,0.976810,19.872054,1.061046,3.410713,9.603163,9.451609,177.092844,32.000000,194.438211,176.001835,178.679444,157.665616,32.000000,153.068629,68.429680,61.533678,90.785058,27.646656,50.261674,50.632911,41.337353,18.468354,23.911180,59.571929,36.424885
40.947321,50.042079,139.658886,150.145990,99.651407,81.190529,29.158978,14.202221,136.429656,0.715430,49.570084,41.574480,149.132286,140.052496,146.456987,136.563062,97.283955,135.386379,-0.000770,0.010046,32.000000,-235.806382,136.807564,-0.360957,24.204845,0.685723,336572.479413,0.976132,19.852080,1.055457,3.410959,15.662538,9.275951,177.119036,32.000000,194.404157,176.022820,178.801692,157.645094,32.000000,153.100682,68.430058,61.530136,90.779346,27.646656,50.206736,50.632911,41.336960,18.468354,23.866345,59.559410,36.300161
40.938608,50.036590,139.465307,150.148670,99.561839,81.174245,29.165935,14.202116,136.424879,0.715016,49.573415,41.565466,149.135681,140.049151,146.454865,136.558232,97.286185,135.381985,-0.000770,0.010050,32.000000,-235.806483,136.803414,-0.360815,24.204840,0.685511,336506.920679,0.975056,19.851859,1.052886,3.410088,5.868427,6.868555,177.114748,32.000000,194.409277,176.062714,178.762217,157.608012,32.000000,153.137200,68.430045,61.527850,90.773876,27.646656,50.217997,50.632911,41.337321,18.468354,23.855024,59.561082,36.415421
40.935617,50.034385,139.418852,150.152724,99.544245,81.161952,29.146437,14.202136,136.420830,0.714961,49.560243,41.559926,149.136938,140.044530,146.452356,136.555756,97.290653,135.377464,-0.000770,0.010050,32.000000,-235.806512,136.800805,-0.360612,24.205242,0.685384,336392.685969,0.976313,19.845481,1.050309,3.410697,11.986745,11.785714,177.079383,32.000000,194.446930,176.083271,178.600728,157.592599,32.000000,153.166435,68.430059,61.526566,90.768592,27.646656,50.158031,50.632911,41.332587,18.468354,23.848321,59.560914,36.278444
40.937002,50.027065,139.443073,150.156527,99.598547,81.149596,29.164259,14.202210,136.420505,0.714865,49.522975,41.555704,149.137355,140.043118,146.452951,136.555572,97.295853,135.376098,-0.000770,0.010035,32.000000,-235.806438,136.798953,-0.360450,24.205655,0.684590,336321.503806,0.976096,19.850475,1.045946,3.406694,5.326946,13.772786,177.040262,32.000000,194.481228,176.062321,178.466989,157.618411,32.000000,153.143064,68.431372,61.525291,90.763884,27.646656,50.118353,50.632911,41.320282,18.468354,23.838480,59.562508,36.434276
40.938850,50.012910,139.373566,150.159710,99.616760,81.141071,29.209281,14.202178,136.422128,0.714982,49.466290,41.552484,149.139055,140.044581,146.454706,136.557198,97.298166,135.376143,-0.000770,0.010036,32.000000,-235.806473,136.801088,-0.360303,24.206756,0.684334,336263.309977,0.976673,19.851870,1.039284,3.405808,5.923622,8.648153,177.039948,32.000000,194.480940,176.028008,178.493375,157.659247,32.000000,153.107189,68.430545,61.522172,90.758722,27.646656,50.080367,50.632911,41.304970,18.468354,23.817684,59.562930,36.429728
40.923627,49.990195,139.312258,150.161905,99.610974,81.140872,29.152252,14.202206,136.422907,0.714688,49.415359,41.549117,149.142773,140.042073,146.457432,136.557226,97.298971,135.378245,-0.000771,0.010059,32.000000,-235.806511,136.803363,-0.360283,24.207682,0.684281,336196.352830,0.975873,19.842884,1.033422,3.406284,7.045975,5.526437,177.069535,32.000000,194.451386,176.009148,178.658207,157.682783,32.000000,153.088427,68.430614,61.520154,90.754069,27.646656,50.113428,50.632911,41.305290,18.468354,23.769417,59.560885,36.422538
40.922553,49.963029,139.279381,150.162583,99.589648,81.128752,29.153996,14.202099,136.424632,0.714839,49.375850,41.545612,149.146417,140.044922,146.457254,136.556084,97.299097,135.377880,-0.000770,0.010081,32.000000,-235.806528,136.802101,-0.360631,24.208669,0.683840,336141.386997,0.974183,19.826505,1.031130,3.404433,8.453430,12.562198,177.102229,32.000000,194.415672,176.028528,178.793805,157.668081,32.000000,153.106763,68.428849,61.517444,90.749570,27.646656,50.119501,50.632911,41.301980,18.468354,23.714624,59.563678,36.358121
40.914569,49.938804,139.307993,150.162955,99.554427,81.116548,29.156404,14.202091,136.423561,0.714800,49.344805,41.539874,149.147605,140.046651,146.456290,136.555140,97.300534,135.378298,-0.000769,0.010075,32.000000,-235.806380,136.801438,-0.360663,24.210303,0.683755,336125.442180,0.976423,19.822111,1.031345,3.404201,6.374251,7.572277,177.105304,32.000000,194.415181,176.065891,178.766588,157.628836,32.000000,153.158849,68.426859,61.515513,90.746336,27.646656,50.055315,50.632911,41.299827,18.468354,23.659567,59.559655,36.432369
40.907010,49.916748,139.247858,150.163077,99.516931,81.104615,29.154363,14.202129,136.424119,0.714381,49.312216,41.534223,149.145237,140.048711,146.455265,136.558486,97.303267,135.380202,-0.000770,0.010082,32.000000,-235.806403,136.803815,-0.360734,24.211697,0.683461,336048.008945,0.976177,19.796237,1.031043,3.403487,14.187456,7.261008,177.071330,32.000000,194.444657,176.091718,178.613684,157.599870,32.000000,153.186303,68.424511,61.514215,90.743605,27.646656,50.030976,50.632911,41.298938,18.468354,23.610560,59.565045,36.405516
40.906171,49.896090,139.258811,150.163010,99.530774,81.100948,29.159336,14.202157,136.423162,0.713971,49.273933,41.528287,149.142951,140.049228,146.457553,136.558964,97.307211,135.381654,-0.000770,0.010090,32.000000,-235.806317,136.807048,-0.360789,24.212356,0.683506,335975.216550,0.976095,19.781624,1.029808,3.404851,9.229817,14.103319,177.033189,32.000000,194.484274,176.078643,178.465020,157.617768,32.000000,153.176692,68.422585,61.513598,90.742309,27.646656,50.082673,50.632911,41.296452,18.468354,23.565827,59.567464,36.335964
40.904661,49.873721,139.220693,150.162416,99.556396,81.100922,29.151673,14.202273,136.424911,0.713585,49.229376,41.524509,149.141729,140.049417,146.461310,136.559789,97.308749,135.383249,-0.000769,0.010080,32.000000,-235.806249,136.809291,-0.360670,24.213126,0.683206,335903.811008,0.976160,19.768667,1.028000,3.404010,12.637723,10.150410,177.026136,32.000000,194.496214,176.043027,178.477312,157.654865,32.000000,153.147399,68.419150,61.513002,90.740372,27.646656,50.078171,50.632911,41.288179,18.468354,23.518478,59.561790,36.236771
40.901690,49.850177,139.206097,150.161380,99.555261,81.101027,29.184642,14.202203,136.426980,0.713224,49.195843,41.517456,149.142634,140.049242,146.463877,136.559108,97.308870,135.383835,-0.000769,0.010070,32.000000,-235.806357,136.808621,-0.360790,24.212987,0.683174,335862.258705,0.975918,19.749021,1.024760,3.404347,5.771483,14.253076,177.053388,32.000000,194.469955,176.018097,178.629596,157.682469,32.000000,153.126654,68.414207,61.512025,90.739145,27.646656,50.042853,50.632911,41.282536,18.468354,23.468468,59.555131,36.379398
40.888708,49.829284,139.216445,150.160333,99.502891,81.096038,29.159273,14.202338,136.423360,0.713090,49.191169,41.505010,149.144481,140.046020,146.464723,136.558902,97.308740,135.382395,-0.000768,0.010060,32.000000,-235.806233,136.804459,-0.360886,24.212332,0.682979,335837.280431,0.976157,19.728470,1.023996,3.403541,9.710312,5.980120,177.092916,32.000000,194.434082,176.038264,178.780644,157.663185,32.000000,153.148990,68.408660,61.511077,90.740529,27.646656,50.014401,50.632911,41.283243,18.468354,23.415750,59.557856,36.410138
40.870141,49.814865,139.234697,150.159705,99.451283,81.083926,29.166798,14.202294,136.415173,0.712571,49.214922,41.493227,149.145847,140.037731,146.462679,136.552686,97.309444,135.374716,-0.000768,0.010044,32.000000,-235.806265,136.796439,-0.360773,24.211275,0.682924,335815.378765,0.975073,19.708503,1.024159,3.403431,7.890797,11.403273,177.105632,32.000000,194.430810,176.076546,178.782326,157.624526,32.000000,153.195323,68.402254,61.510796,90.742834,27.646656,50.095071,50.632911,41.297437,18.468354,23.383533,59.562154,36.265311
40.857651,49.816635,139.259893,150.161204,99.424244,81.059555,29.153095,14.202405,136.403388,0.712299,49.251261,41.481924,149.144976,140.028450,146.458795,136.543625,97.311073,135.363633,-0.000768,0.010032,32.000000,-235.806072,136.785639,-0.360780,24.209980,0.683114,335781.825565,0.976144,19.703244,1.023591,3.404765,6.468302,9.444500,177.074711,32.000000,194.465571,176.104505,178.649193,157.598123,32.000000,153.229317,68.395760,61.510872,90.746132,27.646656,50.121282,50.632911,41.306697,18.468354,23.374191,59.559537,36.423932
40.852142,49.825641,139.191636,150.164501,99.410955,81.035184,29.167039,14.202485,136.394372,0.712090,49.279568,41.473386,149.143104,140.017121,146.456417,136.532887,97.315731,135.355364,-0.000768,0.010043,32.000000,-235.806045,136.776898,-0.360520,24.209520,0.683380,335726.577587,0.976191,19.711192,1.019161,3.406758,8.238436,9.372030,177.034659,32.000000,194.504054,176.100305,178.492785,157.605417,32.000000,153.216510,68.388179,61.509885,90.749359,27.646656,50.071282,50.632911,41.314461,18.468354,23.384048,59.571152,36.412633
40.839917,49.837060,139.054576,150.169019,99.378954,81.014860,29.155545,14.202387,136.386633,0.711422,49.285902,41.467237,149.142628,140.009296,146.457042,136.521989,97.318235,135.347600,-0.000768,0.010010,32.000000,-235.806138,136.768213,-0.360409,24.209882,0.683519,335632.876078,0.976685,19.728013,1.012152,3.408417,8.405582,7.975449,177.021222,32.000000,194.525371,176.071375,178.477427,157.643068,32.000000,153.182629,68.380999,61.509348,90.752839,27.646656,49.980421,50.632911,41.321826,18.468354,23.409398,59.569864,36.367659
40.834212,49.846071,139.066281,150.174179,99.372363,81.002410,29.161967,14.202348,136.380513,0.711112,49.268132,41.463467,149.147239,140.002420,146.459696,136.516070,97.319825,135.340614,-0.000767,0.010002,32.000000,-235.806100,136.761959,-0.360409,24.210825,0.683153,335537.192219,0.976090,19.743658,1.003480,3.407205,8.398666,12.469516,177.046964,32.000000,194.503341,176.043448,178.616832,157.676030,32.000000,153.153293,68.373733,61.509661,90.758061,27.646656,49.990815,50.632911,41.326406,18.468354,23.427154,59.570326,36.436257
40.829783,49.840352,139.175924,150.178300,99.393093,80.990138,29.164130,14.202377,136.376340,0.710945,49.248641,41.459256,149.153158,139.996603,146.460121,136.510844,97.320369,135.332954,-0.000767,0.009976,32.000000,-235.806053,136.757743,-0.360636,24.210788,0.682632,335468.830864,0.976576,19.769814,0.997208,3.404869,8.333068,9.978139,177.082869,32.000000,194.466151,176.058804,178.782708,157.665150,32.000000,153.168673,68.366015,61.509072,90.765130,27.646656,50.043713,50.632911,41.329198,18.468354,23.424058,59.562055,36.350417
40.821221,49.830442,139.236056,150.181366,99.393623,80.978165,29.142202,14.202360,136.369303,0.711129,49.241447,41.451494,149.156185,139.989743,146.458858,136.504654,97.321052,135.327047,-0.000766,0.009957,32.000000,-235.805997,136.753392,-0.360869,24.210306,0.682651,335427.170309,0.976381,19.785703,0.992228,3.405632,8.279025,5.556489,177.097298,32.000000,194.454720,176.096560,178.811824,157.632553,32.000000,153.208630,68.356976,61.508774,90.772594,27.646656,50.093915,50.632911,41.334854,18.468354,23.406004,59.560462,36.248584
40.819587,49.819390,139.247059,150.183647,99.358829,80.966037,29.161234,14.202147,136.361687,0.711136,49.238063,41.444142,149.156831,139.979852,146.456892,136.497866,97.322846,135.319768,-0.000766,0.009944,32.000000,-235.806206,136.745862,-0.361031,24.209193,0.683054,335372.642741,0.976261,19.785324,0.987965,3.408686,9.605952,5.929139,177.071087,32.000000,194.483982,176.129997,178.686527,157.605151,32.000000,153.246506,68.347316,61.508945,90.779152,27.646656,50.120416,50.632911,41.336953,18.468354,23.378936,59.563727,36.435010
40.815790,49.810247,139.322311,150.185414,99.326149,80.961882,29.164287,14.202228,136.355600,0.711117,49.232031,41.438995,149.157544,139.971214,146.456890,136.490888,97.326063,135.313850,-0.000766,0.009951,32.000000,-235.806039,136.742440,-0.360934,24.208417,0.683331,335317.029212,0.977049,19.785738,0.984414,3.410874,8.151179,15.520614,177.031404,32.000000,194.520244,176.129527,178.526744,157.605886,32.000000,153.241268,68.338712,61.510192,90.786585,27.646656,50.140253,50.632911,41.341835,18.468354,23.357869,59.556784,36.233323
40.813703,49.803705,139.287858,150.187156,99.318860,80.949768,29.150190,14.202317,136.353560,0.710727,49.212209,41.437345,149.157072,139.963876,146.460186,136.487389,97.328883,135.310401,-0.000767,0.009977,32.000000,-235.806077,136.734672,-0.361138,24.208593,0.683311,335253.656076,0.976279,19.776658,0.979086,3.411280,7.750441,5.616681,177.013569,32.000000,194.537163,176.101875,178.491642,157.636761,32.000000,153.211191,68.329656,61.510372,90.793347,27.646656,50.142654,50.632911,41.340790,18.468354,23.340416,59.564484,36.452178
40.812889,49.794737,139.228116,150.188921,99.372011,80.937663,29.170047,14.202327,136.353812,0.710712,49.176116,41.440597,149.160334,139.960347,146.464538,136.484852,97.329790,135.309185,-0.000766,0.009974,32.000000,-235.806157,136.731975,-0.361068,24.210310,0.683643,335224.310378,0.976202,19.772094,0.972995,3.413442,7.717166,9.707015,177.039186,32.000000,194.518357,176.072200,178.611042,157.673779,32.000000,153.185171,68.321917,61.510621,90.801234,27.646656,50.143370,50.632911,41.346533,18.468354,23.322166,59.559469,36.463036
40.813972,49.780759,139.237533,150.190334,99.490050,80.933758,29.164980,14.202184,136.353328,0.711090,49.129335,41.439625,149.164903,139.961909,146.467489,136.484981,97.330802,135.308822,-0.000765,0.009967,32.000000,-235.806326,136.730563,-0.361015,24.210309,0.683419,335164.188260,0.976566,19.768068,0.968501,3.412772,20.891632,5.985891,177.075298,32.000000,194.481960,176.080294,178.785396,157.665610,32.000000,153.190422,68.314493,61.511060,90.809830,27.646656,50.188497,50.632911,41.342605,18.468354,23.298672,59.559203,36.301701
40.810709,49.759188,139.305474,150.191021,99.595688,80.937768,29.161760,14.202079,136.352214,0.710834,49.096267,41.432159,149.167888,139.960086,146.466722,136.485907,97.330262,135.307794,-0.000765,0.009957,32.000000,-235.806435,136.729541,-0.360957,24.210717,0.683018,335104.258593,0.975753,19.760083,0.967003,3.411376,20.228322,10.043581,177.097169,32.000000,194.464833,176.116437,178.834731,157.632598,32.000000,153.230708,68.306427,61.511198,90.818722,27.646656,50.130055,50.632911,41.345641,18.468354,23.250792,59.562940,36.378811
40.803237,49.734498,139.125307,150.189714,99.623010,80.933742,29.168204,14.201997,136.349764,0.710618,49.081232,41.427471,149.167883,139.956100,146.465027,136.482074,97.330358,135.304404,-0.000764,0.009951,32.000000,-235.806593,136.725281,-0.361109,24.210514,0.682987,335071.413086,0.975812,19.744799,0.965815,3.411516,9.240223,14.705782,177.077280,32.000000,194.487222,176.153356,178.732426,157.601148,32.000000,153.271892,68.298172,61.512169,90.827930,27.646656,50.030485,50.632911,41.353042,18.468354,23.198291,59.573670,36.367659
40.794373,49.715772,139.251971,150.188396,99.620505,80.921601,29.163923,14.201932,136.344732,0.710699,49.077211,41.421008,149.166322,139.951238,146.467059,136.476832,97.332542,135.300977,-0.000763,0.009945,32.000000,-235.806520,136.719670,-0.361040,24.208839,0.683291,335069.070942,0.975998,19.727164,0.965857,3.413454,6.163435,16.425602,177.038349,32.000000,194.527600,176.159655,178.565681,157.600062,32.000000,153.269701,68.291264,61.514481,90.837833,27.646656,50.138816,50.632911,41.361502,18.468354,23.149712,59.555623,36.422024
40.784032,49.702882,139.103987,150.187405,99.618150,80.905277,29.155644,14.201899,136.338727,0.710610,49.074697,41.413872,149.164372,139.940403,146.471412,136.471318,97.333812,135.293066,-0.000762,0.009937,32.000000,-235.806564,136.710417,-0.361162,24.207905,0.682608,335031.146605,0.975866,19.711487,0.964115,3.409663,12.371740,9.767834,177.015974,32.000000,194.552668,176.133057,178.511598,157.631280,32.000000,153.239686,68.283930,61.515219,90.846887,27.646656,50.114277,50.632911,41.374494,18.468354,23.113671,59.555072,36.235304
40.776735,49.695697,139.020604,150.187078,99.602492,80.880948,29.163746,14.201909,136.330654,0.710096,49.079051,41.405905,149.165361,139.929904,146.474442,136.462816,97.335717,135.286599,-0.000761,0.009927,32.000000,-235.806598,136.700260,-0.361261,24.205254,0.683171,334964.325150,0.976045,19.703457,0.960266,3.413509,12.508614,7.938291,177.033430,32.000000,194.532918,176.101286,178.611071,157.666682,32.000000,153.198152,68.277411,61.516284,90.856100,27.646656,50.026522,50.632911,41.385947,18.468354,23.095747,59.568517,36.114688
40.766569,49.696125,138.928334,150.188184,99.551827,80.868902,29.209846,14.201902,136.317388,0.709761,49.105126,41.392925,149.168990,139.915656,146.476011,136.450556,97.335984,135.273666,-0.000760,0.009933,32.000000,-235.806664,136.687399,-0.361180,24.202962,0.682599,334887.637849,0.976361,19.703044,0.955156,3.410746,11.210845,12.138563,177.068964,32.000000,194.500671,176.102662,178.780785,157.668764,32.000000,153.192971,68.270760,61.517124,90.866177,27.646656,49.971332,50.632911,41.395964,18.468354,23.088577,59.567336,36.123932
40.753844,49.704212,138.984095,150.190272,99.461265,80.856782,29.158574,14.201952,136.303912,0.709509,49.144723,41.384366,149.171126,139.901201,146.473770,136.436225,97.334919,135.261486,-0.000759,0.009934,32.000000,-235.806536,136.672830,-0.361199,24.201048,0.682228,334781.227833,0.975967,19.704667,0.950111,3.409312,8.400304,7.798509,177.092783,32.000000,194.477879,176.136944,178.851182,157.636645,32.000000,153.228625,68.264879,61.517592,90.876496,27.646656,49.984968,50.632911,41.415929,18.468354,23.094964,59.559842,36.219237
40.746895,49.716971,139.049327,150.193453,99.402530,80.844583,29.199589,14.201923,136.292662,0.709449,49.169959,41.383893,149.171145,139.887390,146.469600,136.425104,97.335145,135.250481,-0.000759,0.009904,32.000000,-235.806620,136.660834,-0.361192,24.200238,0.681982,334737.472577,0.974547,19.717365,0.943564,3.407899,8.319398,10.124350,177.075467,32.000000,194.491051,176.174070,178.764480,157.599042,32.000000,153.261717,68.259075,61.518828,90.888075,27.646656,50.008506,50.632911,41.430824,18.468354,23.117737,59.563825,36.242861
40.743179,49.731415,139.220461,150.197834,99.415933,80.832437,29.151538,14.201837,136.283146,0.709121,49.172732,41.385685,149.170751,139.877691,146.466424,136.413900,97.336442,135.240396,-0.000758,0.009885,32.000000,-235.806709,136.653304,-0.361319,24.199456,0.682376,334704.515714,0.976465,19.740817,0.938714,3.410331,6.570353,15.443576,177.036859,32.000000,194.529693,176.181230,178.594017,157.598026,32.000000,153.265082,68.252574,61.520574,90.899944,27.646656,50.115786,50.632911,41.440106,18.468354,23.146003,59.557964,36.218356
40.739781,49.734130,139.158174,150.201980,99.486300,80.820099,29.164859,14.201873,136.276236,0.709019,49.159506,41.382849,149.169537,139.866287,146.468171,136.405405,97.338090,135.231290,-0.000758,0.009902,32.000000,-235.806623,136.645067,-0.361560,24.197954,0.682694,334671.323820,0.975159,19.761967,0.933144,3.412513,7.394417,7.266157,177.007375,32.000000,194.553277,176.157932,178.509657,157.629644,32.000000,153.232178,68.246631,61.522648,90.912150,27.646656,50.088828,50.632911,41.449734,18.468354,23.157733,59.555220,36.407717
40.733622,49.731310,139.226928,150.205082,99.559688,80.808003,29.187120,14.201949,136.269195,0.708708,49.150395,41.377973,149.172190,139.855718,146.471870,136.397694,97.339054,135.222116,-0.000757,0.009912,32.000000,-235.806591,136.636335,-0.361733,24.196602,0.683394,334635.818672,0.976753,19.780898,0.926948,3.417025,11.817929,5.330765,177.018316,32.000000,194.537645,176.127192,178.597883,157.665790,32.000000,153.193572,68.241553,61.523703,90.924223,27.646656,50.155375,50.632911,41.460900,18.468354,23.155276,59.554709,36.262156
40.725317,49.726943,139.186424,150.207634,99.570691,80.795901,29.152785,14.201779,136.257693,0.708530,49.159310,41.366244,149.176763,139.841621,146.474324,136.385082,97.337908,135.208654,-0.000757,0.009919,32.000000,-235.806663,136.623870,-0.361594,24.193295,0.683146,334586.771543,0.976253,19.787718,0.920877,3.415781,7.233484,13.479397,177.050194,32.000000,194.507320,176.123069,178.772760,157.676629,32.000000,153.195728,68.235430,61.524664,90.936198,27.646656,50.130398,50.632911,41.475564,18.468354,23.141003,59.559292,36.248657
40.708572,49.725017,139.245499,150.210130,99.505039,80.775863,29.160243,14.201755,136.243077,0.707906,49.206983,41.352533,149.180093,139.824703,146.474987,136.370439,97.336757,135.196182,-0.000757,0.009952,32.000000,-235.806684,136.606349,-0.361826,24.188896,0.683452,334536.454506,0.975515,19.792337,0.915457,3.417985,14.475222,9.988909,177.073539,32.000000,194.481622,176.153769,178.864273,157.646903,32.000000,153.224014,68.229318,61.525460,90.947730,27.646656,50.171122,50.632911,41.497514,18.468354,23.134493,59.556774,36.260836
40.698252,49.739255,139.176565,150.214193,99.433537,80.739427,29.210612,14.201770,136.225232,0.707328,49.272208,41.340837,149.182450,139.806564,146.471904,136.352610,97.337953,135.178309,-0.000756,0.009957,32.000000,-235.806525,136.586235,-0.361705,24.185501,0.683404,334488.119239,0.976723,19.798003,0.910064,3.417688,9.656985,11.137585,177.058605,32.000000,194.493145,176.193076,178.797936,157.610661,32.000000,153.262264,68.222589,61.527291,90.958243,27.646656,50.124670,50.632911,41.521876,18.468354,23.150932,59.563884,36.238532
40.689232,49.762353,139.177153,150.220098,99.363645,80.718964,29.167988,14.201773,136.207378,0.706879,49.320753,41.331971,149.181907,139.789826,146.469517,136.335427,97.340251,135.158541,-0.000756,0.009939,32.000000,-235.806560,136.568194,-0.361471,24.182688,0.683855,334415.160994,0.976661,19.816313,0.905157,3.420545,5.227513,6.258860,177.023256,32.000000,194.528066,176.208341,178.630265,157.602843,32.000000,153.282431,68.216283,61.528876,90.967399,27.646656,50.161372,50.632911,41.540479,18.468354,23.188393,59.555771,36.286588
40.690656,49.787083,139.180253,150.227204,99.366307,80.706834,29.210237,14.201927,136.195830,0.706727,49.329884,41.334456,149.181507,139.774793,146.469737,136.322411,97.343128,135.142815,-0.000756,0.009944,32.000000,-235.806458,136.558566,-0.361420,24.182481,0.683554,334283.477956,0.974842,19.843023,0.895275,3.419719,6.670711,9.970279,176.991426,32.000000,194.559761,176.186277,178.526190,157.638762,32.000000,153.248919,68.210777,61.530565,90.976056,27.646656,50.155626,50.632911,41.555861,18.468354,23.244929,59.572195,36.423491
40.697687,49.806217,139.155031,150.234869,99.437408,80.702824,29.139176,14.201718,136.188697,0.706539,49.301625,41.337032,149.184618,139.761872,146.472385,136.313245,97.342866,135.132354,-0.000757,0.009942,32.000000,-235.806567,136.548850,-0.361191,24.181764,0.683657,334223.894884,0.976312,19.877025,0.883372,3.420491,6.297307,8.866963,176.998042,32.000000,194.554476,176.152790,178.597483,157.680885,32.000000,153.209846,68.206537,61.533030,90.982443,27.646656,50.154532,50.632911,41.557431,18.468354,23.283805,59.568261,36.415861
40.697474,49.799789,139.254996,150.239777,99.478888,80.698703,29.183645,14.201682,136.181918,0.706442,49.272401,41.332696,149.190419,139.751194,146.473707,136.305237,97.341865,135.125844,-0.000757,0.009966,32.000000,-235.806553,136.537955,-0.361206,24.179664,0.683593,334193.505158,0.974779,19.900034,0.872855,3.420448,13.222102,6.777272,177.034122,32.000000,194.520275,176.144341,178.775403,157.695915,32.000000,153.205273,68.202818,61.534893,90.988882,27.646656,50.215478,50.632911,41.561746,18.468354,23.286529,59.566835,36.295539
40.684586,49.790510,139.135362,150.242955,99.470398,80.686321,29.178026,14.201585,136.173296,0.706276,49.273395,41.324934,149.195215,139.741342,146.474943,136.295002,97.341132,135.114709,-0.000759,0.009954,32.000000,-235.806539,136.526626,-0.361236,24.178461,0.683402,334192.115700,0.976973,19.910669,0.868031,3.419237,9.392996,16.360693,177.062850,32.000000,194.489031,176.167821,178.892279,157.680447,32.000000,153.238250,68.199716,61.535803,90.994871,27.646656,50.178133,50.632911,41.583259,18.468354,23.268035,59.571477,36.250638
40.675888,49.784047,139.086217,150.245367,99.377789,80.674120,29.158832,14.201562,136.159985,0.706031,49.294221,41.317296,149.198156,139.726721,146.474743,136.280975,97.342332,135.102428,-0.000759,0.009971,32.000000,-235.806539,136.512558,-0.360989,24.177077,0.683820,334170.322976,0.975424,19.904499,0.865870,3.421711,14.562564,13.425823,177.059105,32.000000,194.497520,176.213082,178.845095,157.642387,32.000000,153.273857,68.197094,61.537213,91.000835,27.646656,50.119109,50.632911,41.605124,18.468354,23.243383,59.551729,36.269933
40.669335,49.786071,139.023701,150.247981,99.251625,80.661950,29.210706,14.201543,136.145042,0.705763,49.316225,41.311238,149.198376,139.709771,146.474746,136.266182,97.344398,135.086260,-0.000759,0.009988,32.000000,-235.806560,136.496645,-0.360840,24.175041,0.683456,334118.605741,0.975773,19.910800,0.861190,3.419854,9.739111,8.131925,177.024894,32.000000,194.532206,176.232979,178.673645,157.630164,32.000000,153.295127,68.195664,61.539501,91.005488,27.646656,50.101615,50.632911,41.625540,18.468354,23.245790,59.562055,36.162450
40.668447,49.796293,138.953044,150.251968,99.205886,80.641781,29.152367,14.201565,136.133189,0.705756,49.320370,41.314047,149.198389,139.698082,146.479444,136.254904,97.346332,135.072880,-0.000760,0.010001,32.000000,-235.806575,136.486999,-0.360521,24.174474,0.683317,334064.554272,0.976478,19.914854,0.854022,3.419377,9.187376,7.319547,176.982620,32.000000,194.570738,176.207093,178.552234,157.665678,32.000000,153.280918,68.195495,61.542156,91.009324,27.646656,50.065040,50.632911,41.642148,18.468354,23.259862,59.555191,36.206324
40.667865,49.802295,139.006524,150.256234,99.239398,80.637742,29.160367,14.201589,136.127338,0.705768,49.297008,41.316599,149.200635,139.687488,146.484638,136.245455,97.348970,135.064020,-0.000760,0.010014,32.000000,-235.806574,136.480127,-0.360176,24.173613,0.683121,334016.844467,0.974772,19.924804,0.844097,3.418391,9.191790,18.250890,176.984365,32.000000,194.570637,176.173780,178.593499,157.711526,32.000000,153.239221,68.195742,61.545067,91.012298,27.646656,50.047947,50.632911,41.651689,18.468354,23.275342,59.557974,36.267439
40.665212,49.801820,138.897729,150.259992,99.222541,80.649804,29.150763,14.201588,136.118655,0.705461,49.269708,41.314432,149.204899,139.677102,146.489419,136.235089,97.348761,135.053581,-0.000761,0.010000,32.000000,-235.806598,136.473569,-0.360163,24.171123,0.682713,333941.464275,0.976528,19.936098,0.835657,3.416729,10.957652,8.733702,177.015982,32.000000,194.541169,176.158477,178.763034,157.735758,32.000000,153.226357,68.196376,61.547764,91.014035,27.646656,50.026318,50.632911,41.665960,18.468354,23.281889,59.569697,36.209625
40.658385,49.792612,138.888006,150.262455,99.224039,80.653840,29.149166,14.201496,136.107881,0.705380,49.269004,41.307387,149.210605,139.662010,146.492603,136.226355,97.348546,135.042945,-0.000762,0.010014,32.000000,-235.806709,136.465872,-0.360332,24.167370,0.682943,333927.255198,0.976241,19.942806,0.828712,3.418093,6.503284,8.856362,177.052806,32.000000,194.507197,176.177382,178.896354,157.720017,32.000000,153.262600,68.198291,61.550428,91.016156,27.646656,49.999981,50.632911,41.685021,18.468354,23.260527,59.551139,36.257314
40.646809,49.788398,138.851195,150.263921,99.188857,80.641694,29.148919,14.201466,136.094523,0.705276,49.303031,41.295827,149.213540,139.646372,146.492115,136.211152,97.347817,135.029016,-0.000762,0.010017,32.000000,-235.806757,136.451195,-0.360361,24.163753,0.682717,333978.347078,0.976777,19.945539,0.823847,3.415640,16.224023,6.753629,177.056664,32.000000,194.508486,176.218371,178.857256,157.678610,32.000000,153.302543,68.200412,61.551824,91.016000,27.646656,50.005352,50.632911,41.705863,18.468354,23.246181,59.563776,36.233030
40.634042,49.796430,138.873527,150.266649,99.107267,80.629532,29.158287,14.201426,136.078422,0.705039,49.339764,41.287038,149.213111,139.628636,146.491062,136.196323,97.348876,135.013367,-0.000765,0.010020,32.000000,-235.806687,136.435816,-0.360354,24.160500,0.682911,333989.854891,0.977034,19.944589,0.818890,3.415974,8.177422,9.549998,177.023147,32.000000,194.542186,176.243388,178.700166,157.655228,32.000000,153.322017,68.203597,61.553882,91.015338,27.646656,49.976799,50.632911,41.737816,18.468354,23.248380,59.555417,36.250711
40.631748,49.811547,138.780854,150.270762,99.091824,80.617208,29.165193,14.201512,136.064771,0.704725,49.359718,41.283716,149.213572,139.614244,146.491578,136.182134,97.350244,134.999486,-0.000766,0.010016,32.000000,-235.806695,136.421818,-0.360286,24.157267,0.682936,333943.481672,0.977186,19.954381,0.812846,3.416042,8.141535,15.386811,176.986060,32.000000,194.580185,176.229690,178.561593,157.676184,32.000000,153.310682,68.207078,61.556981,91.013197,27.646656,49.902234,50.632911,41.758325,18.468354,23.276732,59.565507,36.232369
40.627787,49.828590,138.781709,150.276382,99.123890,80.604941,29.161435,14.201640,136.055902,0.704615,49.354369,41.280475,149.215744,139.605184,146.496142,136.168874,97.352014,134.986594,-0.000767,0.010038,32.000000,-235.806581,136.411439,-0.359946,24.155837,0.683232,333907.429266,0.977078,19.977862,0.804177,3.417665,11.305876,11.917582,176.985426,32.000000,194.589593,176.190102,178.586666,157.720001,32.000000,153.272875,68.213404,61.559949,91.011303,27.646656,49.954210,50.632911,41.775911,18.468354,23.311369,59.569667,36.271768
40.625593,49.833963,138.912805,150.281634,99.150574,80.592561,29.196709,14.201666,136.050573,0.704639,49.328005,41.280587,149.219437,139.598839,146.500388,136.160071,97.351730,134.979547,-0.000768,0.010033,32.000000,-235.806693,136.400846,-0.360095,24.153695,0.682908,333870.940134,0.976795,19.995755,0.796059,3.415577,18.816036,7.152998,177.018598,32.000000,194.559799,176.168975,178.740000,157.744710,32.000000,153.245882,68.218705,61.561634,91.007701,27.646656,50.030289,50.632911,41.797818,18.468354,23.329576,59.552220,36.207791
40.624680,49.829429,139.001092,150.285406,99.204992,80.588444,29.150238,14.201630,136.043147,0.704622,49.306308,41.276710,149.225124,139.591680,146.503441,136.154036,97.349719,134.971645,-0.000766,0.010014,32.000000,-235.806634,136.394118,-0.360233,24.150249,0.682941,333837.103891,0.976919,20.017593,0.788018,3.415931,6.052675,6.263236,177.055699,32.000000,194.525296,176.182952,178.881875,157.737594,32.000000,153.265045,68.223697,61.563438,91.004521,27.646656,50.034023,50.632911,41.811128,18.468354,23.329005,59.552958,36.189670
40.617016,49.819946,139.055902,150.287824,99.220959,80.588260,29.162745,14.201782,136.033415,0.704208,49.303400,41.263401,149.229199,139.584109,146.503856,136.145184,97.349849,134.964728,-0.000766,0.010030,32.000000,-235.806327,136.384919,-0.360211,24.144249,0.683478,333793.212730,0.975660,20.025622,0.784874,3.419342,5.558111,14.253809,177.060605,32.000000,194.526451,176.218465,178.876777,157.703924,32.000000,153.308610,68.228752,61.565378,91.000464,27.646656,50.081359,50.632911,41.831773,18.468354,23.307291,59.559675,36.209405
40.602178,49.810474,139.049044,150.289014,99.135289,80.579925,29.162451,14.201787,136.019700,0.703472,49.331854,41.249720,149.229088,139.569668,146.503134,136.133123,97.350775,134.952911,-0.000764,0.010038,32.000000,-235.806323,136.372797,-0.359972,24.137634,0.683902,333774.924086,0.977177,20.022192,0.783042,3.421592,8.785361,7.789870,177.034760,32.000000,194.559009,176.246884,178.722248,157.682261,32.000000,153.336860,68.233300,61.567728,90.994282,27.646656,50.114265,50.632911,41.863851,18.468354,23.285527,59.552614,36.180279
40.592553,49.817321,138.914864,150.290899,98.921303,80.555640,29.197121,14.201906,136.004846,0.703603,49.376600,41.237917,149.227850,139.553575,146.506466,136.118045,97.353375,134.937724,-0.000765,0.010052,32.000000,-235.806288,136.355242,-0.359974,24.132394,0.684402,333768.630024,0.976932,20.021987,0.779547,3.423587,10.005354,12.093072,176.993048,32.000000,194.596706,176.238524,178.567566,157.699579,32.000000,153.321223,68.240104,61.571712,90.988106,27.646656,50.082908,50.632911,41.895794,18.468354,23.286869,59.558544,36.265018
40.580499,49.834840,138.885689,150.294732,98.715783,80.531188,29.168062,14.201855,135.988168,0.703269,49.422538,41.226162,149.227899,139.537902,146.510807,136.102237,97.355202,134.922897,-0.000765,0.010064,32.000000,-235.806436,136.335093,-0.359956,24.126331,0.684710,333732.413546,0.977204,20.030482,0.772873,3.424670,21.668351,5.625395,176.987822,32.000000,194.609544,176.203806,178.563921,157.741519,32.000000,153.287814,68.247139,61.575270,90.981046,27.646656,49.983494,50.632911,41.923507,18.468354,23.311206,59.568487,36.179838
40.578118,49.859406,138.720853,150.300342,98.629737,80.519079,29.200409,14.201923,135.973680,0.702990,49.453440,41.224881,149.232269,139.521451,146.513062,136.089227,97.354888,134.906536,-0.000765,0.010042,32.000000,-235.806453,136.321565,-0.360213,24.122584,0.684269,333640.183288,0.976017,20.048986,0.762884,3.422176,8.735660,10.890522,177.012843,32.000000,194.586849,176.171302,178.709817,157.781383,32.000000,153.266652,68.253934,61.577651,90.973080,27.646656,49.891775,50.632911,41.949596,18.468354,23.358428,59.570867,36.234570
40.577927,49.887397,138.779261,150.307554,98.609917,80.507100,29.164024,14.202024,135.965836,0.702993,49.455771,41.226901,149.238740,139.512380,146.513321,136.076545,97.353568,134.895505,-0.000766,0.010030,32.000000,-235.806270,136.314587,-0.360189,24.119220,0.684340,333561.297135,0.977052,20.081107,0.753843,3.422474,6.037371,9.643586,177.049677,32.000000,194.546591,176.186430,178.865285,157.778935,32.000000,153.277550,68.260898,61.580203,90.966575,27.646656,49.925120,50.632911,41.971885,18.468354,23.416806,59.572146,36.168466
40.581065,49.899783,138.927196,150.314716,98.613557,80.506877,29.165981,14.201916,135.959455,0.702873,49.436266,41.225164,149.244195,139.506192,146.512732,136.072263,97.351599,134.888748,-0.000768,0.010044,32.000000,-235.806473,136.308652,-0.360230,24.114533,0.683761,333538.161613,0.975947,20.108557,0.746197,3.418612,12.352839,10.960677,177.065554,32.000000,194.540058,176.226908,178.883273,157.743890,32.000000,153.322280,68.267399,61.582754,90.959882,27.646656,50.024457,50.632911,41.987374,18.468354,23.453257,59.564750,36.248510
40.580441,49.899763,139.053905,150.319823,98.616379,80.506796,29.202837,14.202084,135.955992,0.702864,49.420218,41.221837,149.246645,139.500470,146.512263,136.066462,97.351850,134.883811,-0.000767,0.010036,32.000000,-235.806220,136.304756,-0.360272,24.109819,0.684049,333518.835754,0.977095,20.136779,0.742150,3.420068,7.176337,6.301578,177.038225,32.000000,194.572515,176.255470,178.753329,157.720319,32.000000,153.368630,68.273391,61.585973,90.951951,27.646656,50.063804,50.632911,42.007228,18.468354,23.465543,59.565783,36.164578
40.570426,49.893794,139.022665,150.323433,98.622944,80.494582,29.157653,14.202160,135.949388,0.702776,49.414278,41.214207,149.247428,139.492346,146.515155,136.057546,97.352562,134.878864,-0.000767,0.010038,32.000000,-235.806180,136.297718,-0.360249,24.105603,0.684749,333531.414877,0.976976,20.145364,0.740830,3.423449,7.708876,7.460415,176.995473,32.000000,194.611610,176.253670,178.592662,157.734304,32.000000,153.362418,68.278814,61.589733,90.943922,27.646656,50.077761,50.632911,42.035222,18.468354,23.451407,59.567690,36.140660
40.566611,49.888330,138.993488,150.326105,98.542532,80.474148,29.163436,14.202170,135.942172,0.702328,49.421708,41.204578,149.250120,139.479636,146.521168,136.046211,97.352709,134.868487,-0.000766,0.010043,32.000000,-235.806186,136.286320,-0.360514,24.101417,0.685412,333530.876748,0.975759,20.146100,0.738176,3.426624,6.347051,11.799284,176.980256,32.000000,194.629666,176.226374,178.579800,157.768015,32.000000,153.334743,68.284930,61.592847,90.934796,27.646656,50.081777,50.632911,42.062061,18.468354,23.438831,59.562380,36.280278
40.557560,49.893152,138.946447,150.329640,98.388954,80.453986,29.147440,14.202280,135.932486,0.701501,49.442596,41.192336,149.255567,139.467164,146.526643,136.034264,97.352898,134.856527,-0.000767,0.010049,32.000000,-235.806080,136.274048,-0.360299,24.097423,0.685447,333479.199301,0.977369,20.152265,0.735057,3.426700,12.413887,7.690863,177.008607,32.000000,194.607172,176.195604,178.712346,157.807308,32.000000,153.313845,68.290631,61.595812,90.923983,27.646656,50.057557,50.632911,42.090337,18.468354,23.440824,59.559636,36.267292
40.553653,49.905690,139.043439,150.334554,98.324080,80.442013,29.177024,14.202288,135.921861,0.701178,49.464229,41.189983,149.261723,139.456502,146.530202,136.021843,97.351715,134.844417,-0.000768,0.010054,32.000000,-235.806052,136.263502,-0.360375,24.096365,0.685325,333391.315445,0.977013,20.151423,0.729860,3.426303,8.379597,7.406432,177.047805,32.000000,194.572320,176.201686,178.884830,157.812814,32.000000,153.324946,68.296515,61.598029,90.912995,27.646656,50.064734,50.632911,42.118509,18.468354,23.458370,59.555377,36.130756
40.556286,49.919873,139.101522,150.340560,98.314013,80.429930,29.168165,14.202287,135.915412,0.701402,49.462024,41.188826,149.267749,139.450488,146.530969,136.014803,97.350256,134.837419,-0.000769,0.010056,32.000000,-235.805996,136.257181,-0.360165,24.096360,0.685232,333317.665146,0.977553,20.167217,0.723849,3.425907,19.199926,12.718194,177.066748,32.000000,194.559398,176.239714,178.925561,157.781958,32.000000,153.359871,68.302361,61.600313,90.901899,27.646656,50.105806,50.632911,42.137128,18.468354,23.492457,59.569549,36.248877
40.554981,49.929634,139.132903,150.347371,98.316311,80.425736,29.145517,14.202298,135.911215,0.701671,49.438202,41.190373,149.271794,139.447008,146.530602,136.010396,97.349687,134.834048,-0.000768,0.010033,32.000000,-235.806032,136.254130,-0.360488,24.096971,0.685638,333284.887163,0.976550,20.184488,0.719137,3.428629,6.806337,10.109623,177.048797,32.000000,194.582354,176.270634,178.822420,157.752890,32.000000,153.404208,68.307121,61.602773,90.890152,27.646656,50.168159,50.632911,42.160665,18.468354,23.512540,59.562930,36.238752
40.558700,49.922951,139.157711,150.351969,98.368906,80.429725,29.176581,14.202296,135.908151,0.701574,49.399735,41.194077,149.272620,139.445780,146.531457,136.008074,97.350300,134.829982,-0.000769,0.010018,32.000000,-235.806062,136.252729,-0.360305,24.098354,0.685756,333249.323782,0.976667,20.195480,0.717190,3.429839,12.218816,9.408368,177.017099,32.000000,194.622703,176.271252,178.655988,157.769271,32.000000,153.403500,68.313496,61.605930,90.879268,27.646656,50.214412,50.632911,42.180722,18.468354,23.509344,59.553096,36.250124
40.562318,49.908083,139.298362,150.354424,98.438313,80.441893,29.151542,14.202375,135.907464,0.701608,49.355822,41.191558,149.272434,139.445477,146.538534,136.005998,97.350072,134.828584,-0.000770,0.010001,32.000000,-235.805928,136.256015,-0.360003,24.098974,0.685868,333243.792395,0.977434,20.206823,0.716118,3.430723,6.894653,7.867556,177.000420,32.000000,194.643334,176.242737,178.606787,157.806529,32.000000,153.370048,68.320332,61.608676,90.867969,27.646656,50.209560,50.632911,42.196772,18.468354,23.485713,59.565104,36.200455
40.559464,49.889462,139.205834,150.355141,98.471816,80.445874,29.214975,14.202375,135.907219,0.701434,49.325981,41.186878,149.275414,139.441216,146.547108,136.002202,97.349444,134.827242,-0.000770,0.009963,32.000000,-235.805901,136.253156,-0.360335,24.098683,0.685898,333250.130489,0.976327,20.195633,0.713525,3.431020,6.166817,7.929098,177.023363,32.000000,194.623026,176.210325,178.720661,157.850080,32.000000,153.339516,68.327731,61.610347,90.857316,27.646656,50.193527,50.632911,42.219392,18.468354,23.444516,59.559636,36.191064
40.552316,49.871521,139.138102,150.354530,98.427113,80.433641,29.159127,14.202223,135.899270,0.701720,49.327732,41.174573,149.281312,139.432072,146.553456,135.995688,97.347039,134.823296,-0.000771,0.009957,32.000000,-235.805986,136.246063,-0.360185,24.094930,0.686466,333283.779782,0.977182,20.176378,0.713072,3.434181,9.981167,7.554843,177.062933,32.000000,194.590952,176.210480,178.902360,157.860955,32.000000,153.355886,68.335478,61.612506,90.846724,27.646656,50.215380,50.632911,42.245751,18.468354,23.405328,59.564012,36.243521
40.535577,49.867842,139.049115,150.354455,98.287258,80.417385,29.155082,14.202240,135.884750,0.701558,49.382247,41.162659,149.285520,139.419277,146.555015,135.983619,97.345231,134.811846,-0.000770,0.009946,32.000000,-235.805984,136.234169,-0.360318,24.091174,0.686145,333283.649802,0.975136,20.161218,0.713049,3.432142,8.851670,9.759432,177.085227,32.000000,194.570085,176.246516,178.968827,157.833589,32.000000,153.389550,68.341846,61.613435,90.836623,27.646656,50.155704,50.632911,42.284195,18.468354,23.386247,59.550214,36.258488
40.529433,49.882329,138.879542,150.356914,98.199869,80.384847,29.165881,14.202350,135.869067,0.701100,49.446249,41.157235,149.288153,139.405622,146.554227,135.967874,97.345938,134.793671,-0.000770,0.009899,32.000000,-235.805823,136.221915,-0.360588,24.088093,0.685949,333223.047841,0.976996,20.151939,0.713531,3.431077,5.733091,22.305722,177.069732,32.000000,194.586743,176.288515,178.877013,157.800124,32.000000,153.429152,68.347706,61.615047,90.825969,27.646656,50.071375,50.632911,42.319010,18.468354,23.396591,59.563147,36.162670
40.529194,49.906706,138.892207,150.361672,98.157595,80.372874,29.200631,14.202216,135.856194,0.700700,49.478379,41.158857,149.289076,139.394056,146.553268,135.954744,97.345560,134.780964,-0.000770,0.009888,32.000000,-235.806046,136.209932,-0.360516,24.085516,0.685818,333164.448870,0.977362,20.168555,0.709765,3.430298,9.644351,14.320663,177.033405,32.000000,194.625315,176.298954,178.705152,157.806044,32.000000,153.441020,68.352880,61.616708,90.814070,27.646656,50.015654,50.632911,42.347912,18.468354,23.445756,59.561947,36.210139
