OSU 80 Ton Compressor Load Stand
40.531960,49.932695,139.010207,150.368491,98.186147,80.368801,29.170455,14.202284,135.848941,0.700722,49.474195,41.159313,149.290395,139.387805,146.556430,135.947664,97.345168,134.773527,-0.000770,0.009874,32.000000,-235.805984,136.202225,-0.360528,24.082852,0.685062,333046.990758,0.976802,20.190491,0.700210,3.426634,7.926314,9.585031,177.006235,32.000000,194.650558,176.271826,178.630205,157.843909,32.000000,153.415323,68.359292,61.618485,90.802005,27.646656,50.086922,50.632911,42.363981,18.468354,23.500289,59.563629,36.248950
40.533435,49.939509,139.069389,150.374338,98.311829,80.368738,29.158656,14.202343,135.844384,0.700117,49.452986,41.162244,149.294567,139.382109,146.561181,135.942912,97.343806,134.766383,-0.000770,0.009880,32.000000,-235.805884,136.193696,-0.360669,24.079584,0.685136,333022.853384,0.975562,20.215159,0.694400,3.426967,11.411136,11.003608,177.019659,32.000000,194.640109,176.239315,178.722778,157.883271,32.000000,153.377778,68.365051,61.620033,90.789040,27.646656,50.103658,50.632911,42.386212,18.468354,23.527804,59.577545,36.201408
40.534501,49.937325,139.021943,150.378593,98.430932,80.376842,29.155912,14.202347,135.839044,0.699526,49.437272,41.156352,149.300883,139.376916,146.564995,135.936371,97.340908,134.761004,-0.000770,0.009897,32.000000,-235.805941,136.184506,-0.360800,24.075172,0.685660,333030.683496,0.976515,20.237793,0.691171,3.429644,7.012410,10.461336,177.059926,32.000000,194.603102,176.239225,178.904390,157.895447,32.000000,153.374099,68.370892,61.621064,90.776406,27.646656,50.158584,50.632911,42.409849,18.468354,23.532202,59.569903,36.247923
40.528924,49.932355,138.930396,150.381690,98.426287,80.372782,29.155460,14.202261,135.826996,0.698678,49.458861,41.147608,149.305246,139.366915,146.566595,135.923130,97.337008,134.751850,-0.000770,0.009891,32.000000,-235.806039,136.174661,-0.360871,24.069556,0.685981,333038.694324,0.976888,20.242820,0.689054,3.430980,5.716441,7.079712,177.090590,32.000000,194.578548,176.266908,178.989901,157.868273,32.000000,153.416517,68.376299,61.620848,90.763653,27.646656,50.089086,50.632911,42.435663,18.468354,23.517415,59.547578,36.236845
40.523097,49.930807,138.991083,150.384060,98.373745,80.352550,29.175917,14.202099,135.813956,0.697871,49.508292,41.138696,149.309784,139.354776,146.566785,135.911350,97.334149,134.739172,-0.000769,0.009910,32.000000,-235.806359,136.158548,-0.360970,24.063774,0.685965,333073.914823,0.977045,20.239344,0.689332,3.429719,11.837962,6.443264,177.080186,32.000000,194.591287,176.310763,178.921904,157.830690,32.000000,153.457702,68.382276,61.622134,90.751857,27.646656,50.077192,50.632911,42.467068,18.468354,23.513523,59.575283,36.145282
40.515011,49.948238,139.031048,150.388224,98.245060,80.332163,29.204679,14.202123,135.798893,0.697551,49.557980,41.129624,149.310187,139.344076,146.567234,135.894556,97.332636,134.726706,-0.000769,0.009874,32.000000,-235.806412,136.141639,-0.360661,24.058012,0.685797,333061.080217,0.977144,20.241134,0.688774,3.427932,7.480351,6.682695,177.044516,32.000000,194.627791,176.330028,178.755810,157.826456,32.000000,153.465348,68.386359,61.623026,90.739445,27.646656,50.132939,50.632911,42.499754,18.468354,23.536583,59.568861,36.008379
40.511274,49.970409,139.000761,150.394056,98.139608,80.319985,29.162933,14.202047,135.783639,0.697105,49.594364,41.126209,149.310746,139.329658,146.571057,135.878501,97.332102,134.710602,-0.000768,0.009862,32.000000,-235.806578,136.124239,-0.360497,24.053198,0.686129,332983.166371,0.976362,20.246653,0.685459,3.429923,5.732329,22.754131,177.009658,32.000000,194.661203,176.303950,178.665692,157.863037,32.000000,153.446829,68.390038,61.624845,90.728022,27.646656,50.123372,50.632911,42.530524,18.468354,23.578301,59.565143,36.314467
40.516679,49.993398,139.032150,150.400914,98.132304,80.307857,29.154498,14.202144,135.768372,0.696811,49.617372,41.124875,149.315827,139.316663,146.576341,135.864378,97.329773,134.696233,-0.000766,0.009886,32.000000,-235.806481,136.108288,-0.360477,24.048897,0.686444,332923.566667,0.975408,20.273892,0.680900,3.431593,28.173020,10.067187,177.019779,32.000000,194.658504,176.266066,178.737248,157.918349,32.000000,153.406855,68.393581,61.626418,90.716135,27.646656,50.181038,50.632911,42.551837,18.468354,23.630312,59.563816,36.166852
40.509628,50.013281,139.067933,150.408152,98.135065,80.295577,29.210303,14.202237,135.754384,0.696371,49.646322,41.118676,149.323524,139.301823,146.581011,135.848921,97.325527,134.679319,-0.000765,0.009878,32.000000,-235.806382,136.089500,-0.360193,24.043395,0.686459,332898.447042,0.976810,20.300596,0.673590,3.431162,6.407473,16.273820,177.054335,32.000000,194.627244,176.257072,178.917887,157.940567,32.000000,153.391740,68.396792,61.626402,90.705153,27.646656,50.126410,50.632911,42.578823,18.468354,23.672604,59.556980,36.300234
40.508026,50.030334,138.990794,150.414685,98.072095,80.283481,29.168104,14.202163,135.736556,0.695838,49.691275,41.112322,149.329389,139.283640,146.582008,135.832602,97.320085,134.660944,-0.000765,0.009905,32.000000,-235.806426,136.071958,-0.360442,24.038158,0.686558,332871.588792,0.976861,20.317029,0.668919,3.431479,8.260100,29.335599,177.084404,32.000000,194.594386,176.284856,179.035471,157.922922,32.000000,153.432385,68.398275,61.625340,90.694435,27.646656,50.119950,50.632911,42.606446,18.468354,23.711050,59.565497,36.159002
40.505433,50.052659,138.968808,150.421694,98.045198,80.271380,29.204226,14.202144,135.715456,0.695045,49.753717,41.108162,149.336413,139.263154,146.581125,135.814263,97.316529,134.639030,-0.000765,0.009908,32.000000,-235.806337,136.052491,-0.360295,24.033177,0.686908,332851.355314,0.975080,20.345466,0.664924,3.432960,6.685797,7.001049,177.079160,32.000000,194.606371,176.320732,178.993580,157.900820,32.000000,153.486661,68.398992,61.625854,90.684234,27.646656,50.107455,50.632911,42.639592,18.468354,23.753253,59.560649,36.220337
40.499112,50.080056,138.811368,150.429445,97.979675,80.259231,29.157320,14.202104,135.696545,0.694461,49.810043,41.107651,149.340361,139.244443,146.581214,135.793240,97.316403,134.618671,-0.000765,0.009896,32.000000,-235.806395,136.031655,-0.360310,24.029579,0.686694,332827.364489,0.976429,20.364461,0.661414,3.431191,9.714508,9.840977,177.042964,32.000000,194.642630,176.348939,178.830166,157.888746,32.000000,153.510352,68.399908,61.627779,90.673895,27.646656,50.031674,50.632911,42.672329,18.468354,23.806884,59.560314,36.164945
40.504980,50.112325,138.710310,150.438207,97.958363,80.247082,29.171448,14.202010,135.678983,0.694489,49.836437,41.115035,149.344210,139.227214,146.585697,135.773665,97.315793,134.599522,-0.000766,0.009866,32.000000,-235.806543,136.015747,-0.360241,24.027310,0.686727,332806.484825,0.975198,20.389932,0.654290,3.430868,20.710132,7.636130,177.007911,32.000000,194.673377,176.333389,178.712650,157.915945,32.000000,153.492827,68.401006,61.628865,90.662165,27.646656,49.964957,50.632911,42.694918,18.468354,23.876321,59.549516,36.205590
40.513667,50.135492,138.670359,150.447162,98.054706,80.242951,29.161520,14.201946,135.667566,0.694398,49.826428,41.125771,149.349935,139.214499,146.592097,135.762670,97.314579,134.583592,-0.000766,0.009846,32.000000,-235.806678,136.001346,-0.360554,24.026666,0.686237,332787.194159,0.976853,20.424999,0.644494,3.427516,23.444004,7.978821,177.008328,32.000000,194.676962,176.295260,178.776906,157.970485,32.000000,153.470427,68.402020,61.629510,90.649858,27.646656,49.940086,50.632911,42.709999,18.468354,23.933110,59.563255,36.147043
40.527289,50.144339,138.628082,150.454290,98.217426,80.255092,29.150822,14.201715,135.658911,0.693787,49.793914,41.134628,149.359364,139.207810,146.597326,135.753476,97.310605,134.574372,-0.000766,0.009829,32.000000,-235.806838,135.994342,-0.360854,24.025557,0.685757,332767.089473,0.976161,20.450147,0.635772,3.424525,8.198792,5.790759,177.041711,32.000000,194.648800,176.282969,178.955006,157.997674,32.000000,153.459482,68.402007,61.628261,90.636407,27.646656,49.891811,50.632911,42.725232,18.468354,23.968399,59.553224,36.212267
40.532409,50.141050,138.724210,150.459271,98.385338,80.267298,29.165758,14.201812,135.649938,0.694002,49.758753,41.141158,149.367181,139.202272,146.602273,135.743668,97.305230,134.566677,-0.000765,0.009825,32.000000,-235.806658,135.988142,-0.360785,24.024401,0.685475,332769.283661,0.976274,20.462777,0.629220,3.422804,10.865034,7.216878,177.078670,32.000000,194.613166,176.312683,179.090819,157.976473,32.000000,153.486933,68.401134,61.626952,90.623293,27.646656,49.961185,50.632911,42.741567,18.468354,23.973266,59.558515,36.264358
40.536491,50.127807,138.797107,150.461784,98.499660,80.279421,29.161298,14.201770,135.641577,0.694201,49.735648,41.139544,149.372881,139.197066,146.605242,135.734310,97.302936,134.560069,-0.000766,0.009818,32.000000,-235.806606,135.979609,-0.360692,24.022484,0.685238,332826.491797,0.976447,20.455102,0.628699,3.420611,9.340834,9.658942,177.084544,32.000000,194.616887,176.356563,179.063155,157.942281,32.000000,153.541126,68.400341,61.626287,90.609557,27.646656,49.954800,50.632911,42.756317,18.468354,23.946305,59.560501,36.186441
40.532671,50.112828,138.662987,150.461550,98.465771,80.291473,29.165477,14.201581,135.629584,0.693598,49.744099,41.134634,149.374848,139.183813,146.608065,135.719904,97.302181,134.549097,-0.000765,0.009839,32.000000,-235.806784,135.965135,-0.360410,24.019090,0.685682,332878.532660,0.975953,20.445604,0.630323,3.422550,7.439509,11.601023,177.051844,32.000000,194.654825,176.377660,178.909712,157.924598,32.000000,153.576022,68.399510,61.626359,90.594411,27.646656,49.914077,50.632911,42.784964,18.468354,23.916759,59.564366,36.202435
40.531198,50.108768,138.557012,150.461623,98.459505,80.295472,29.198280,14.201638,135.613579,0.692987,49.780371,41.131543,149.376334,139.167081,146.614046,135.703492,97.301751,134.534036,-0.000765,0.009831,32.000000,-235.806742,135.950320,-0.360119,24.016586,0.686047,332916.256452,0.976110,20.427412,0.629395,3.424004,12.514882,5.436834,177.011112,32.000000,194.692652,176.365012,178.780247,157.948494,32.000000,153.559622,68.398858,61.625924,90.578891,27.646656,49.860167,50.632911,42.807512,18.468354,23.897478,59.568615,36.210139
40.533505,50.115129,138.553313,150.462628,98.466817,80.295373,29.161951,14.201429,135.597206,0.692746,49.808351,41.136687,149.378121,139.152666,146.621358,135.687164,97.299288,134.518297,-0.000765,0.009851,32.000000,-235.807012,135.934646,-0.359945,24.016295,0.685729,332954.491989,0.976179,20.417064,0.624800,3.421018,6.622126,6.268130,177.010666,32.000000,194.700826,176.333860,178.812096,157.992737,32.000000,153.522005,68.397784,61.624448,90.563278,27.646656,49.862484,50.632911,42.831406,18.468354,23.901417,59.565969,36.215495
40.540997,50.131416,138.563992,150.465191,98.476947,80.303409,29.170190,14.201368,135.582583,0.692648,49.816781,41.144739,149.383531,139.137420,146.627098,135.675405,97.295785,134.502045,-0.000765,0.009845,32.000000,-235.807152,135.920323,-0.359597,24.015365,0.685420,332967.853762,0.975159,20.414789,0.617887,3.418527,8.468160,15.906091,177.044740,32.000000,194.674045,176.310096,178.972899,158.026143,32.000000,153.503525,68.397256,61.622737,90.547813,27.646656,49.806856,50.632911,42.848765,18.468354,23.937123,59.564435,36.257901
40.550268,50.143292,138.453776,150.468466,98.573982,80.319036,29.147991,14.201309,135.568859,0.692265,49.807944,41.150408,149.388238,139.129179,146.630043,135.665966,97.291225,134.490591,-0.000764,0.009864,32.000000,-235.807147,135.910920,-0.359614,24.015012,0.685385,332976.431031,0.976328,20.418355,0.612676,3.418242,9.341234,6.161588,177.083110,32.000000,194.639975,176.328079,179.111788,158.017980,32.000000,153.521226,68.396438,61.621150,90.533441,27.646656,49.737156,50.632911,42.856628,18.468354,23.966704,59.544362,36.241394
40.563254,50.146098,138.289758,150.470390,98.747787,80.343454,29.153497,14.201118,135.559354,0.692674,49.787800,41.160636,149.391796,139.124837,146.632487,135.657371,97.288053,134.482292,-0.000764,0.009853,32.000000,-235.807189,135.903604,-0.359796,24.015090,0.685436,333026.781041,0.975996,20.425557,0.608254,3.417873,7.864886,10.186563,177.092344,32.000000,194.637404,176.375489,179.105161,157.984123,32.000000,153.555050,68.396640,61.620206,90.521565,27.646656,49.707672,50.632911,42.873668,18.468354,23.983605,59.566520,36.261570
40.570348,50.140444,138.238290,150.470725,98.847875,80.355424,29.214254,14.201212,135.552954,0.692974,49.766817,41.165520,149.392399,139.120128,146.634652,135.652462,97.285703,134.476810,-0.000765,0.009863,32.000000,-235.807183,135.896177,-0.359505,24.011994,0.685004,333104.181684,0.976717,20.426194,0.607227,3.414374,6.756780,5.958545,177.067789,32.000000,194.671788,176.404183,178.962863,157.957980,32.000000,153.587937,68.397175,61.619462,90.510255,27.646656,49.634186,50.632911,42.881740,18.468354,23.981212,59.560334,36.192678
40.569271,50.126938,138.192406,150.469234,98.866416,80.367536,29.143408,14.201284,135.542015,0.692962,49.771458,41.167926,149.390329,139.111842,146.637995,135.643886,97.284165,134.469346,-0.000764,0.009843,32.000000,-235.807112,135.888991,-0.359691,24.009165,0.684336,333205.450399,0.976498,20.413260,0.606351,3.409237,14.196786,11.199879,177.033773,32.000000,194.712486,176.395527,178.810384,157.975764,32.000000,153.581920,68.397609,61.618760,90.499383,27.646656,49.571593,50.632911,42.898966,18.468354,23.953685,59.555663,36.268833
40.569817,50.123556,138.143675,150.466453,98.850613,80.375680,29.155787,14.201311,135.529312,0.692407,49.792315,41.168876,149.389167,139.098796,146.643578,135.631981,97.282543,134.457851,-0.000764,0.009847,32.000000,-235.807054,135.877737,-0.359555,24.006594,0.684193,333248.407012,0.974413,20.399010,0.606028,3.407373,9.007183,5.983782,177.027936,32.000000,194.723271,176.373734,178.807010,158.013473,32.000000,153.534056,68.399050,61.617852,90.489657,27.646656,49.514633,50.632911,42.923872,18.468354,23.940423,59.562468,36.067440
40.571693,50.130066,138.119614,150.464845,98.822505,80.375740,29.162424,14.201324,135.516363,0.692088,49.825135,41.169824,149.391398,139.085495,146.648051,135.617409,97.279043,134.444240,-0.000764,0.009850,32.000000,-235.806990,135.865581,-0.359370,24.003743,0.684178,333287.828754,0.976923,20.386810,0.603924,3.406332,7.807409,7.685206,177.053915,32.000000,194.697912,176.350353,178.961639,158.036578,32.000000,153.509306,68.398966,61.615794,90.479079,27.646656,49.518135,50.632911,42.938473,18.468354,23.944843,59.557167,36.250491
40.575063,50.144701,138.230128,150.464560,98.766909,80.375756,29.190073,14.201224,135.502151,0.692507,49.863538,41.173371,149.396072,139.073309,146.651790,135.604105,97.274982,134.428773,-0.000764,0.009855,32.000000,-235.807113,135.852863,-0.359775,24.001432,0.684107,333320.086921,0.976584,20.382765,0.599939,3.405085,17.797381,6.847439,177.094555,32.000000,194.663992,176.365876,179.119459,158.027131,32.000000,153.531569,68.398722,61.614144,90.469602,27.646656,49.556109,50.632911,42.957692,18.468354,23.970391,59.575755,36.282406
40.586170,50.165695,138.376584,150.465749,98.753966,80.375835,29.173539,14.201178,135.490698,0.692666,49.890274,41.179773,149.400288,139.063226,146.650557,135.593687,97.270815,134.415518,-0.000763,0.009875,32.000000,-235.807208,135.840525,-0.359626,24.000264,0.684067,333330.875938,0.976330,20.387001,0.596799,3.404335,6.175122,10.164513,177.108460,32.000000,194.658650,176.409801,179.133304,157.992566,32.000000,153.558566,68.398555,61.612596,90.461091,27.646656,49.593773,50.632911,42.968336,18.468354,24.016383,59.561563,36.187909
40.589563,50.182492,138.427033,150.467768,98.798110,80.388075,29.185271,14.201272,135.485505,0.692447,49.893800,41.191660,149.401776,139.056297,146.649118,135.586426,97.267744,134.406947,-0.000763,0.009902,32.000000,-235.807210,135.834722,-0.359533,23.999482,0.684560,333349.385748,0.975355,20.397554,0.593315,3.406775,10.359083,9.677554,177.080503,32.000000,194.684420,176.445865,179.006474,157.950995,32.000000,153.580359,68.397160,61.612280,90.453284,27.646656,49.609529,50.632911,42.981571,18.468354,24.056597,59.574447,36.128555
40.602882,50.189632,138.539774,150.468642,98.921499,80.400285,29.157382,14.201275,135.483136,0.692788,49.876958,41.202357,149.400148,139.052759,146.650242,135.580322,97.266976,134.400136,-0.000763,0.009918,32.000000,-235.807196,135.830950,-0.359542,23.997952,0.685056,333370.464546,0.975672,20.405091,0.591014,3.409452,7.618440,7.169029,177.043140,32.000000,194.726264,176.443160,178.845891,157.958300,32.000000,153.581689,68.396095,61.611583,90.446015,27.646656,49.710407,50.632911,42.988815,18.468354,24.083701,59.564209,36.260396
40.612704,50.188412,138.623091,150.468140,99.020919,80.428621,29.159145,14.201341,135.481435,0.693043,49.852748,41.211120,149.398486,139.050754,146.655810,135.579984,97.265120,134.396268,-0.000763,0.009947,32.000000,-235.807170,135.826568,-0.359103,23.996887,0.685369,333440.740297,0.975382,20.417779,0.589904,3.410410,5.913642,7.976079,177.029612,32.000000,194.748493,176.412058,178.819689,157.995991,32.000000,153.539995,68.395716,61.611323,90.439384,27.646656,49.764521,50.632911,42.991271,18.468354,24.090299,59.561740,36.240513
40.614294,50.180124,138.659654,150.466029,99.083488,80.448869,29.161316,14.201308,135.479439,0.693343,49.837975,41.217039,149.399550,139.048540,146.662431,135.579299,97.262883,134.395494,-0.000763,0.009975,32.000000,-235.807248,135.823608,-0.358620,23.994873,0.685782,333491.647546,0.976135,20.408788,0.587347,3.412067,15.559910,10.003940,177.055155,32.000000,194.726534,176.385378,178.949090,158.018431,32.000000,153.493791,68.395761,61.610773,90.434086,27.646656,49.771895,50.632911,43.004982,18.468354,24.074309,59.557128,36.190623
40.622862,50.174206,138.559266,150.462603,99.093754,80.457026,29.147090,14.201386,135.474567,0.693047,49.841994,41.222062,149.401763,139.043927,146.666383,135.574801,97.258893,134.389235,-0.000763,0.009983,32.000000,-235.807144,135.820364,-0.358665,23.992107,0.686237,333604.775464,0.976160,20.395674,0.587315,3.413294,15.238087,8.159822,177.098069,32.000000,194.688676,176.396042,179.114063,158.009045,32.000000,153.500624,68.396297,61.610392,90.430466,27.646656,49.735393,50.632911,43.014407,18.468354,24.061614,59.559115,36.164505
40.627631,50.173057,138.472738,150.459422,99.088194,80.457010,29.161900,14.201272,135.471817,0.693445,49.848079,41.228734,149.402519,139.042678,146.668000,135.570427,97.255007,134.383202,-0.000765,0.009979,32.000000,-235.807254,135.820345,-0.358471,23.991096,0.686570,333682.183220,0.976271,20.385461,0.589176,3.414060,6.966936,10.345905,177.120791,32.000000,194.674046,176.431237,179.147745,157.979310,32.000000,153.535310,68.396413,61.609834,90.427931,27.646656,49.677599,50.632911,43.024063,18.468354,24.055625,59.566451,36.192164
40.636401,50.174478,138.381416,150.456448,99.077351,80.464514,29.147297,14.201321,135.467668,0.693780,49.852020,41.238380,149.400701,139.041766,146.667186,135.569205,97.253697,134.381355,-0.000764,0.009976,32.000000,-235.807293,135.821713,-0.358707,23.991642,0.686161,333710.974535,0.976608,20.369171,0.590111,3.410869,7.338618,7.168639,177.101960,32.000000,194.693422,176.475537,179.038407,157.936692,32.000000,153.559546,68.396237,61.610076,90.426075,27.646656,49.579516,50.632911,43.031459,18.468354,24.059781,59.561583,36.217036
40.649743,50.176272,138.497354,150.453642,99.090365,80.476519,29.161869,14.201321,135.467688,0.694069,49.846261,41.247684,149.397039,139.043164,146.668445,135.571218,97.252340,134.380417,-0.000764,0.009979,32.000000,-235.807311,135.820736,-0.358718,23.994063,0.685754,333712.470847,0.975985,20.362249,0.591052,3.408339,9.941007,11.529762,177.067116,32.000000,194.725976,176.487746,178.875840,157.935906,32.000000,153.552371,68.396241,61.610415,90.425696,27.646656,49.634127,50.632911,43.034576,18.468354,24.065141,59.564494,36.189743
40.659623,50.174898,138.549140,150.450384,99.149995,80.500795,29.209501,14.201371,135.470307,0.694348,49.822673,41.259032,149.392970,139.048520,146.673089,135.571633,97.249532,134.382368,-0.000764,0.009963,32.000000,-235.807200,135.821731,-0.358836,23.999733,0.685290,333741.949800,0.976340,20.353056,0.591461,3.405356,12.876887,7.634188,177.051428,32.000000,194.745496,176.458885,178.822580,157.967834,32.000000,153.523542,68.396723,61.609823,90.426015,27.646656,49.699186,50.632911,43.034683,18.468354,24.066016,59.561288,36.214688
40.679209,50.168311,138.683974,150.446550,99.299266,80.525208,29.153380,14.201371,135.478580,0.694818,49.781176,41.272756,149.390798,139.056081,146.677613,135.579355,97.246308,134.385720,-0.000764,0.009976,32.000000,-235.807064,135.827939,-0.359081,24.006000,0.685594,333787.123420,0.975655,20.338704,0.592361,3.407090,9.509108,9.466774,177.071170,32.000000,194.723210,176.425304,178.925731,157.997856,32.000000,153.479634,68.397254,61.608532,90.426468,27.646656,49.713694,50.632911,43.031886,18.468354,24.059080,59.568074,36.268393
40.692310,50.155143,138.701683,150.441697,99.450409,80.549477,29.157672,14.201441,135.485966,0.695672,49.734709,41.283345,149.392388,139.066217,146.681873,135.588335,97.241878,134.392611,-0.000765,0.009996,32.000000,-235.806929,135.835620,-0.359036,24.011029,0.685687,333884.902602,0.974098,20.325377,0.596120,3.407536,5.132727,7.135128,177.114733,32.000000,194.681338,176.430348,179.100913,157.991699,32.000000,153.476974,68.399366,61.608075,90.428782,27.646656,49.713465,50.632911,43.023238,18.468354,24.040985,59.559144,36.203976
40.700623,50.134025,138.578625,150.435381,99.553960,80.573845,29.199658,14.201371,135.495035,0.695736,49.706471,41.289965,149.390772,139.077349,146.682872,135.595392,97.238175,134.400108,-0.000766,0.009959,32.000000,-235.806923,135.844535,-0.358719,24.015179,0.685939,333972.023061,0.975743,20.295103,0.600981,3.409210,9.328826,7.724130,177.145649,32.000000,194.652899,176.469074,177.705895,157.946803,32.000000,153.512330,68.401528,61.607932,90.433011,27.646656,49.755245,50.632911,43.023447,18.468354,23.997374,59.573650,36.208231
40.707140,50.114397,138.705775,150.427599,99.567905,80.598324,29.154181,14.201371,135.503129,0.696168,49.696016,41.297341,149.387033,139.084126,146.681510,135.602923,97.235879,134.403807,-0.000766,0.009951,32.000000,-235.806936,135.852103,-0.358740,24.019332,0.685839,334058.048787,0.975519,20.266095,0.608773,3.408548,10.580401,8.544208,177.136382,32.000000,194.667126,176.508302,173.225435,157.901082,32.000000,153.551365,68.402961,61.607990,90.436543,27.646656,49.822890,50.632911,43.029249,18.468354,23.955693,59.569274,36.239633
40.710286,50.101972,138.656785,150.420203,99.543327,80.614619,29.173324,14.201348,135.507133,0.696371,49.692109,41.305133,149.380752,139.093714,146.681208,135.610246,97.235145,134.408936,-0.000766,0.009947,32.000000,-235.806861,135.858831,-0.358677,24.023108,0.685259,334138.173769,0.974142,20.234928,0.616133,3.404828,7.170542,15.594607,177.104365,32.000000,194.702667,176.522548,170.161530,157.885815,32.000000,153.545610,68.404810,61.608493,90.439720,27.646656,49.716362,50.632911,43.026628,18.468354,23.922566,59.575411,36.219163
40.719685,50.094954,138.547885,150.413437,99.513821,80.626781,29.192121,14.201398,135.511561,0.697041,49.682723,41.312848,149.373653,139.100645,146.684129,135.616202,97.234489,134.417091,-0.000766,0.009945,32.000000,-235.806893,135.864088,-0.358780,24.026560,0.685728,334219.093969,0.975739,20.207422,0.620235,3.407407,6.275008,18.510898,177.081332,32.000000,194.722562,176.502237,170.078148,157.898024,32.000000,153.496778,68.407366,61.608450,90.442613,27.646656,49.672997,50.632911,43.028265,18.468354,23.904674,59.560167,36.295832
40.730428,50.091547,138.541918,150.407548,99.532442,80.638911,29.154612,14.201575,135.516865,0.697673,49.671197,41.321594,149.368626,139.110140,146.685376,135.624016,97.231191,134.423874,-0.000765,0.009957,32.000000,-235.806660,135.870231,-0.358914,24.029539,0.685478,334273.212299,0.975183,20.191196,0.623473,3.405940,12.898768,5.468356,177.099666,32.000000,194.707671,176.463307,170.165148,157.930573,32.000000,153.451641,68.410214,61.606995,90.444495,27.646656,49.647513,50.632911,43.026902,18.468354,23.898254,59.558987,36.239779
40.740812,50.088033,138.553899,150.402078,99.577030,80.659165,29.167470,14.201675,135.523343,0.697904,49.669673,41.328497,149.365906,139.115998,146.685504,135.632132,97.226713,134.430314,-0.000764,0.009960,32.000000,-235.806572,135.876012,-0.358626,24.031432,0.684874,334311.879717,0.974440,20.172820,0.628106,3.402479,13.966152,7.401012,177.143102,32.000000,194.674080,176.459041,170.334524,157.937742,32.000000,153.433371,68.413384,61.606143,90.447339,27.646656,49.645800,50.632911,43.017307,18.468354,23.891652,59.550057,36.221878
40.743219,50.087020,138.558458,150.396737,99.570221,80.671649,29.165788,14.201758,135.528825,0.697880,49.690757,41.333196,149.364576,139.120113,146.682312,135.634796,97.221630,134.435372,-0.000764,0.009970,32.000000,-235.806432,135.880053,-0.358307,24.032364,0.684692,334357.230588,0.975553,20.156433,0.634715,3.401435,9.815438,6.216202,177.175883,32.000000,194.640590,176.494951,170.411919,157.894978,32.000000,153.439220,68.415073,61.604891,90.451575,27.646656,49.653167,50.632911,43.022123,18.468354,23.887608,59.551630,36.199647
40.745137,50.090943,138.464367,150.391917,99.530803,80.683945,29.148041,14.202049,135.531977,0.698617,49.725246,41.338357,149.360837,139.121164,146.677581,135.637768,97.218033,134.436927,-0.000764,0.009981,32.000000,-235.806083,135.882203,-0.358033,24.033376,0.684682,334438.070243,0.975090,20.140377,0.642336,3.400863,12.091368,8.760473,177.170598,32.000000,194.649744,176.532339,170.335083,157.844594,32.000000,153.473344,68.416833,61.605014,90.457005,27.646656,49.562340,50.632911,43.023204,18.468354,23.888884,59.562891,36.106544
40.744249,50.102235,138.349597,150.388014,99.511324,80.687984,29.162558,14.202032,135.533676,0.698695,49.755017,41.344324,149.355208,139.122769,146.673322,135.639761,97.217207,134.438650,-0.000766,0.009988,32.000000,-235.806167,135.884762,-0.358046,24.034572,0.684746,334495.249481,0.975232,20.136455,0.649887,3.400773,7.558375,6.100861,177.135193,32.000000,194.685999,176.540944,170.157611,157.833449,32.000000,153.479133,68.419650,61.605448,90.463112,27.646656,49.559337,50.632911,43.030783,18.468354,23.913738,59.566628,36.216008
40.752549,50.117404,138.381344,150.385886,99.512596,80.688078,29.159004,14.202178,135.536975,0.698680,49.770091,41.354006,149.350089,139.124927,146.673328,135.645058,97.214876,134.438841,-0.000765,0.009992,32.000000,-235.806111,135.890704,-0.358087,24.034691,0.684411,334554.155453,0.975934,20.138064,0.654241,3.398304,10.460751,18.820358,177.103778,32.000000,194.712741,176.516365,170.050207,157.853857,32.000000,153.425376,68.423161,61.605681,90.468773,27.646656,49.527838,50.632911,43.032182,18.468354,23.944199,59.551994,36.222098
40.762406,50.129307,138.346029,150.384250,99.568181,80.688115,29.169066,14.202324,135.541885,0.699237,49.777597,41.362478,149.347369,139.129055,146.675371,135.649887,97.211419,134.442704,-0.000765,0.009985,32.000000,-235.806042,135.896632,-0.358428,24.035417,0.683969,334584.663257,0.975549,20.150427,0.655908,3.395561,6.109541,5.745302,177.117835,32.000000,194.703037,176.483681,170.112258,157.882776,32.000000,153.371524,68.426298,61.605008,90.474515,27.646656,49.501602,50.632911,43.024134,18.468354,23.974066,59.564917,36.187322
40.766939,50.138624,138.359884,150.382717,99.598028,80.688144,29.205373,14.202348,135.546330,0.699614,49.790317,41.365430,149.347206,139.133529,146.674990,135.652086,97.206632,134.446487,-0.000766,0.010004,32.000000,-235.806028,135.900798,-0.358598,24.036115,0.683993,334598.858238,0.975492,20.155571,0.658333,3.395649,10.710949,11.790185,177.159576,32.000000,194.664910,176.470115,170.283129,157.896298,32.000000,153.357464,68.429496,61.604079,90.480468,27.646656,49.506748,50.632911,43.022747,18.468354,23.997084,59.562468,36.136698
40.774941,50.146031,138.246524,150.380899,99.564514,80.688099,29.155405,14.202431,135.551955,0.699715,49.809130,41.368998,149.346570,139.135354,146.671476,135.657612,97.201905,134.448798,-0.000766,0.009981,32.000000,-235.805971,135.904529,-0.358753,24.036536,0.683697,334610.230885,0.974930,20.155573,0.663674,3.393961,10.500290,6.157921,177.196395,32.000000,194.624582,176.495747,170.389071,157.859342,32.000000,153.375932,68.432321,61.603663,90.486830,27.646656,49.443809,50.632911,43.018419,18.468354,24.014084,59.571792,36.277123
40.777573,50.155208,138.215316,150.379592,99.552394,80.688144,29.160880,14.202296,135.559299,0.699926,49.825172,41.376382,149.345264,139.138930,146.666649,135.662594,97.197810,134.451991,-0.000767,0.009947,32.000000,-235.806084,135.906917,-0.359164,24.037606,0.683679,334624.443081,0.973625,20.159417,0.670307,3.393924,7.918610,10.100137,177.195191,32.000000,194.624818,176.540054,170.335092,157.805309,32.000000,153.403617,68.435333,61.603811,90.492736,27.646656,49.410688,50.632911,43.017353,18.468354,24.033664,59.559400,36.271107
40.782114,50.163447,138.155507,150.378420,99.597802,80.689070,29.161551,14.202270,135.569661,0.700236,49.834760,41.386059,149.341414,139.147081,146.662066,135.668533,97.195776,134.456176,-0.000768,0.009951,32.000000,-235.806123,135.914963,-0.359276,24.039489,0.683085,334633.723219,0.975104,20.157166,0.676162,3.390478,34.271223,5.242061,177.164491,32.000000,194.653340,176.558003,170.172156,157.778535,32.000000,153.421594,68.438901,61.604655,90.499495,27.646656,49.346770,50.632911,43.014752,18.468354,24.053580,59.578705,36.145943
40.794569,50.169348,138.113668,150.377236,99.629486,80.697198,29.154408,14.202343,135.582014,0.700574,49.825528,41.396178,149.336865,139.156991,146.661320,135.680718,97.192823,134.466209,-0.000768,0.009961,32.000000,-235.806114,135.927083,-0.359026,24.041544,0.682906,334647.888380,0.974876,20.163166,0.681814,3.389493,12.230613,14.893048,177.129499,32.000000,194.682404,176.533609,170.042698,157.791371,32.000000,153.396810,68.442142,61.604762,90.505652,27.646656,49.287347,50.632911,43.003607,18.468354,24.071571,59.560098,36.188276
40.797064,50.171513,138.205384,150.375896,99.644404,80.709533,29.171743,14.202370,135.593577,0.701179,49.809800,41.404689,149.333965,139.162267,146.661256,135.692447,97.190225,134.476292,-0.000767,0.009954,32.000000,-235.806141,135.939452,-0.359057,24.043265,0.682556,334660.760819,0.974768,20.165923,0.685889,3.387650,6.326126,8.129518,177.126050,32.000000,194.680209,176.498401,170.076352,157.820332,32.000000,153.346126,68.445934,61.605115,90.510400,27.646656,49.326751,50.632911,43.000863,18.468354,24.077675,59.562694,36.237432
40.804191,50.166501,138.154515,150.373156,99.671967,80.721915,29.141572,14.202331,135.605440,0.701403,49.789668,41.412100,149.333942,139.171400,146.661497,135.702489,97.185030,134.486770,-0.000767,0.009961,32.000000,-235.806232,135.950780,-0.358786,24.044620,0.682200,334697.419505,0.974797,20.156795,0.693736,3.385590,27.399029,9.397331,177.154773,32.000000,194.646298,176.481397,170.243924,157.833371,32.000000,153.321861,68.448832,61.604294,90.515472,27.646656,49.329255,50.632911,42.994297,18.468354,24.073601,59.561908,36.276977
40.812002,50.159738,138.096187,150.369825,99.707650,80.734208,29.163273,14.202230,135.616769,0.701878,49.784192,41.417580,149.334133,139.182564,146.660872,135.712465,97.179739,134.498095,-0.000768,0.009977,32.000000,-235.806362,135.960699,-0.358534,24.046131,0.682600,334753.231393,0.974308,20.155950,0.701251,3.387631,5.676291,5.643689,177.188090,32.000000,194.608929,176.496010,170.373386,157.806619,32.000000,153.337582,68.451655,61.604353,90.519957,27.646656,49.263183,50.632911,42.989434,18.468354,24.062531,59.569677,36.237505
40.813510,50.154115,138.033702,150.366173,99.685301,80.746338,29.163111,14.202276,135.626126,0.702493,49.791635,41.422259,149.332973,139.193953,146.658156,135.724507,97.175506,134.508647,-0.000767,0.009993,32.000000,-235.806292,135.969783,-0.358855,24.047852,0.682335,334803.044356,0.975269,20.142339,0.711559,3.385792,7.531751,11.737244,177.192379,32.000000,194.608463,176.534429,170.341145,157.763592,32.000000,153.366029,68.454706,61.604990,90.523920,27.646656,49.229760,50.632911,42.985704,18.468354,24.047673,59.575401,36.197740
40.812883,50.152518,137.937505,150.362471,99.625284,80.758532,29.168981,14.202298,135.633316,0.702239,49.804379,41.426846,149.329263,139.201790,146.654217,135.734558,97.173998,134.519891,-0.000767,0.009994,32.000000,-235.806415,135.979012,-0.358903,24.048919,0.682017,334850.285326,0.974472,20.126154,0.722372,3.383715,9.640874,6.857950,177.160979,32.000000,194.634667,176.560365,170.181748,157.735766,32.000000,153.370124,68.457717,61.605767,90.527867,27.646656,49.153354,50.632911,42.983007,18.468354,24.045632,59.570484,36.135451
40.814742,50.156642,137.799408,150.359690,99.562292,80.770770,29.155345,14.202305,135.640253,0.702072,49.812688,41.431957,149.323377,139.209692,146.652550,135.741846,97.173290,134.528504,-0.000767,0.009994,32.000000,-235.806429,135.987133,-0.358925,24.050990,0.681783,334900.728129,0.974571,20.118710,0.731752,3.382059,10.160455,7.372664,177.122248,32.000000,194.669277,176.542142,170.039176,157.754824,32.000000,153.347609,68.459966,61.606986,90.531663,27.646656,49.032264,50.632911,42.985975,18.468354,24.051705,59.572313,36.146603
40.821012,50.161956,137.719680,150.357495,99.569057,80.782940,29.156820,14.202304,135.646929,0.702488,49.817041,41.437521,149.318897,139.220748,146.653617,135.753026,97.172333,134.536655,-0.000768,0.009991,32.000000,-235.806383,135.996847,-0.359069,24.052851,0.681460,334952.316723,0.974534,20.117872,0.738742,3.379754,5.483689,8.552132,177.116527,32.000000,194.678812,176.502127,170.056116,157.793567,32.000000,153.304355,68.462920,61.608301,90.535638,27.646656,48.997252,50.632911,42.976116,18.468354,24.063137,59.551601,36.239192
40.825491,50.167851,137.743607,150.355834,99.620849,80.795259,29.160645,14.202201,135.655358,0.702583,49.821930,41.440923,149.319065,139.230818,146.654643,135.761934,97.168449,134.548475,-0.000767,0.009976,32.000000,-235.806445,136.004544,-0.359367,24.055787,0.680916,335007.286278,0.975100,20.119752,0.743652,3.376217,7.787538,16.566635,177.143032,32.000000,194.644475,176.478071,170.203471,157.815967,32.000000,153.260708,68.465760,61.608247,90.539402,27.646656,48.994157,50.632911,42.968445,18.468354,24.077153,59.572293,36.199721
40.829784,50.173719,137.791345,150.354652,99.667312,80.799484,29.178292,14.202213,135.664845,0.702832,49.828257,41.444606,149.319822,139.243347,146.653538,135.771843,97.162564,134.558604,-0.000766,0.009976,32.000000,-235.806442,136.015007,-0.359598,24.060254,0.680548,335061.062257,0.975048,20.117504,0.748583,3.373745,8.351823,13.878917,177.179507,32.000000,194.600491,176.493378,170.346495,157.791757,32.000000,153.266372,68.468151,61.608247,90.543786,27.646656,48.950627,50.632911,42.965254,18.468354,24.091133,59.556803,36.257681
40.833821,50.178024,137.740107,150.353505,99.693757,80.803484,29.163394,14.202344,135.673853,0.703186,49.840205,41.447010,149.320076,139.255938,146.648666,135.781783,97.157227,134.567719,-0.000766,0.009965,32.000000,-235.806388,136.025540,-0.359750,24.065477,0.680605,335121.115476,0.974968,20.117998,0.758230,3.373961,6.282762,9.832487,177.186691,32.000000,194.593102,176.524401,170.342180,157.755983,32.000000,153.311461,68.469954,61.607567,90.547504,27.646656,48.915011,50.632911,42.960785,18.468354,24.102942,59.564465,36.189156
40.830645,50.182893,137.730837,150.352614,99.702079,80.815525,29.183971,14.202298,135.683788,0.704209,49.860302,41.447982,149.318194,139.267501,146.643593,135.791121,97.155229,134.580068,-0.000766,0.009968,32.000000,-235.806425,136.036378,-0.359962,24.071074,0.680656,335151.082898,0.974333,20.118690,0.769053,3.374775,8.678608,9.148538,177.154501,32.000000,194.619975,176.552047,170.195662,157.722330,32.000000,153.328426,68.471663,61.608859,90.551025,27.646656,48.916004,50.632911,42.954454,18.468354,24.114282,59.565763,36.145869
40.835300,50.189809,137.778895,150.352139,99.672536,80.815502,29.157816,14.202334,135.693727,0.704106,49.880331,41.450630,149.314851,139.277733,146.641067,135.800170,97.152701,134.591726,-0.000765,0.009965,32.000000,-235.806368,136.046234,-0.360249,24.076847,0.680270,335178.106126,0.974785,20.118127,0.778834,3.373187,10.445971,17.273658,177.108964,32.000000,194.654475,176.542939,170.043803,157.725721,32.000000,153.309108,68.473881,61.609594,90.553801,27.646656,48.901679,50.632911,42.954105,18.468354,24.126869,59.558229,36.309625
40.842136,50.200253,137.861946,150.352240,99.693629,80.820173,29.201096,14.202350,135.706835,0.703705,49.889461,41.455220,149.313419,139.288246,146.642895,135.811076,97.149526,134.602320,-0.000766,0.009957,32.000000,-235.806357,136.059259,-0.360180,24.083256,0.680241,335237.806861,0.974338,20.126825,0.786853,3.373222,9.014882,7.291592,177.094142,32.000000,194.667329,176.500604,170.033387,157.759180,32.000000,153.274255,68.476439,61.610501,90.557603,27.646656,48.932275,50.632911,42.943919,18.468354,24.150789,59.555023,36.447482
40.849549,50.210952,137.915470,150.353128,99.720546,80.824012,29.158328,14.202378,135.724368,0.704032,49.873740,41.463880,149.315278,139.304671,146.643890,135.825842,97.145142,134.616986,-0.000765,0.009947,32.000000,-235.806229,136.076367,-0.360036,24.088150,0.680210,335245.901607,0.975108,20.128128,0.795064,3.374015,11.589672,6.259269,177.115637,32.000000,194.643751,176.462585,170.161876,157.785876,32.000000,153.237983,68.478588,61.612312,90.559533,27.646656,48.944588,50.632911,42.933961,18.468354,24.175164,59.568635,36.261056
40.857927,50.212719,137.905821,150.353368,99.722962,80.835915,29.166120,14.202238,135.742948,0.704472,49.854866,41.471307,149.319025,139.319945,146.643965,135.844049,97.141874,134.631592,-0.000765,0.009939,32.000000,-235.806351,136.095799,-0.359885,24.091023,0.680326,335276.884445,0.973569,20.130332,0.803402,3.375483,17.961027,8.761460,177.147174,32.000000,194.607816,176.470088,170.316351,157.770863,32.000000,153.240667,68.480602,61.614481,90.562285,27.646656,48.958431,50.632911,42.921158,18.468354,24.190301,59.568438,36.152766
40.858315,50.208903,137.913383,150.352748,99.696776,80.848268,29.155728,14.202515,135.756330,0.704290,49.855421,41.474204,149.321517,139.334188,146.641701,135.859317,97.137820,134.650469,-0.000765,0.009934,32.000000,-235.806061,136.112402,-0.359860,24.092497,0.680339,335306.027685,0.974878,20.132094,0.814935,3.376181,5.670349,7.845109,177.158285,32.000000,194.598013,176.500617,170.341815,157.734956,32.000000,153.271434,68.482466,61.616846,90.564973,27.646656,48.975559,50.632911,42.909718,18.468354,24.186428,59.569412,36.278517
40.851739,50.202855,137.917468,150.351056,99.640591,80.860585,29.156877,14.202631,135.770086,0.703710,49.883376,41.476446,149.320378,139.345256,146.637977,135.874593,97.136155,134.664172,-0.000766,0.009901,32.000000,-235.805991,136.127721,-0.360207,24.093927,0.680192,335357.201275,0.974549,20.123765,0.825321,3.375253,8.243448,8.045991,177.130233,32.000000,194.629902,176.524145,170.215769,157.699520,32.000000,153.301429,68.484526,61.619870,90.566383,27.646656,48.899345,50.632911,42.915242,18.468354,24.175387,59.566117,36.416521
40.857431,50.211315,137.860499,150.350252,99.570040,80.864364,29.166967,14.202729,135.782476,0.703533,49.905881,41.485779,149.316702,139.357775,146.636467,135.888171,97.134564,134.677541,-0.000766,0.009906,32.000000,-235.805914,136.141614,-0.360082,24.095581,0.680269,335410.547013,0.975026,20.119481,0.838573,3.375406,20.419454,10.152215,177.084267,32.000000,194.673511,176.513492,170.039509,157.702826,32.000000,153.284480,68.486027,61.622016,90.566108,27.646656,48.819769,50.632911,42.908456,18.468354,24.184910,59.569962,36.334497
40.872342,50.221920,137.769056,150.350570,99.561713,80.864388,29.140410,14.202745,135.798595,0.704010,49.899521,41.498830,149.313226,139.374635,146.638618,135.904291,97.133263,134.694329,-0.000765,0.009902,32.000000,-235.806037,136.156074,-0.359893,24.099058,0.680445,335462.309196,0.975291,20.121358,0.846917,3.376049,8.546229,23.697531,177.060998,32.000000,194.691688,176.478117,174.408056,157.731561,32.000000,153.236885,68.488097,61.624883,90.564931,27.646656,48.852473,50.632911,42.893987,18.468354,24.207078,59.562321,36.397446
40.885404,50.227903,137.892721,150.351176,99.647245,80.880576,29.147862,14.202848,135.821782,0.704374,49.854424,41.514655,149.313958,139.398886,146.640542,135.926804,97.130257,134.715178,-0.000765,0.009901,32.000000,-235.805995,136.182759,-0.359883,24.102209,0.680115,335485.436056,0.974873,20.122958,0.855020,3.374184,12.006753,10.278060,177.076585,32.000000,194.673844,176.439012,178.855415,157.759358,32.000000,153.202885,68.490073,61.627856,90.563154,27.646656,48.883003,50.632911,42.875141,18.468354,24.233909,59.553814,36.403462
40.894977,50.222496,137.998645,150.351235,99.747197,80.904983,29.162653,14.202805,135.849109,0.704466,49.800916,41.526657,149.316423,139.424240,146.640600,135.951888,97.125522,134.737919,-0.000765,0.009888,32.000000,-235.806082,136.208698,-0.359909,24.105945,0.679423,335489.546298,0.975402,20.115596,0.864502,3.370716,5.916591,11.565667,177.109773,32.000000,194.644200,176.435915,179.013559,157.761355,32.000000,153.204155,68.492015,61.630024,90.562353,27.646656,48.861045,50.632911,42.851441,18.468354,24.224403,59.557836,36.407937
40.908588,50.199551,137.967983,150.347775,99.810991,80.929485,29.146725,14.202609,135.877699,0.704458,49.761848,41.537319,149.316857,139.451151,146.639723,135.976905,97.121395,134.761562,-0.000764,0.009891,32.000000,-235.806380,136.237055,-0.359594,24.108608,0.679788,335559.391582,0.975025,20.105843,0.877664,3.372664,15.782480,7.220763,177.124508,32.000000,194.631724,176.465061,179.058411,157.726454,32.000000,153.232155,68.492930,61.632668,90.562334,27.646656,48.841906,50.632911,42.828511,18.468354,24.189930,59.574811,36.400160
40.909802,50.177583,137.979223,150.343132,99.817168,80.945752,29.162247,14.202538,135.905901,0.704677,49.737919,41.544067,149.315206,139.478650,146.638342,136.003383,97.119872,134.785550,-0.000763,0.009871,32.000000,-235.806392,136.264169,-0.359575,24.111838,0.680159,335656.651020,0.974564,20.088905,0.893476,3.374464,10.563785,12.213715,177.098236,32.000000,194.654039,176.494129,178.957704,157.682132,32.000000,153.260858,68.493662,61.635564,90.563109,27.646656,48.877027,50.632911,42.818501,18.468354,24.143860,59.568340,36.337505
40.916490,50.159055,138.045663,150.338008,99.768688,80.970034,29.155632,14.202270,135.928851,0.705138,49.722612,41.546409,149.310918,139.505102,146.638893,136.027262,97.119719,134.809701,-0.000764,0.009883,32.000000,-235.806726,136.290329,-0.359796,24.115850,0.679904,335733.314655,0.974982,20.049572,0.909118,3.372592,7.029084,9.735613,177.054897,32.000000,194.696947,176.488610,178.792433,157.682335,32.000000,153.269965,68.496373,61.639568,90.564044,27.646656,48.895521,50.632911,42.803554,18.468354,24.099675,59.561023,36.433909
40.923335,50.146430,138.156063,150.333108,99.697385,80.986017,29.161640,14.202041,135.952138,0.705209,49.707232,41.551244,149.305282,139.530905,146.641787,136.050603,97.119227,134.832658,-0.000763,0.009904,32.000000,-235.806957,136.316141,-0.360243,24.119240,0.679936,335779.825403,0.974572,20.026142,0.922321,3.372767,10.109754,11.669681,177.028765,32.000000,194.721224,176.458883,178.729718,157.709980,32.000000,153.229176,68.499639,61.643422,90.565193,27.646656,48.909229,50.632911,42.788880,18.468354,24.074188,59.565488,36.173675
40.932384,50.139204,138.237513,150.329079,99.652477,80.990143,29.158907,14.202063,135.977412,0.705233,49.688776,41.558294,149.303313,139.555348,146.645109,136.075673,97.117026,134.856591,-0.000763,0.009908,32.000000,-235.806911,136.339228,-0.360257,24.122560,0.680155,335858.053141,0.974865,19.999562,0.934233,3.373839,8.267995,11.739798,177.040037,32.000000,194.704690,176.420934,178.827463,157.742792,32.000000,153.185025,68.502304,61.646104,90.565224,27.646656,48.982311,50.632911,42.770542,18.468354,24.056261,59.561809,36.387761
40.940406,50.132724,138.352991,150.325234,99.655268,81.010341,29.158375,14.202061,136.004245,0.705656,49.675408,41.568466,149.302911,139.579393,146.645438,136.100221,97.114517,134.882502,-0.000764,0.009939,32.000000,-235.806813,136.365601,-0.360286,24.127293,0.680520,335908.367135,0.974648,19.978697,0.945901,3.375973,19.997736,13.319457,177.072230,32.000000,194.671284,176.410139,179.000241,157.746043,32.000000,153.189458,68.503827,61.647686,90.567120,27.646656,49.007312,50.632911,42.749297,18.468354,24.042892,59.565399,36.343668
40.948675,50.126537,138.328306,150.321546,99.678042,81.034775,29.191475,14.201966,136.030927,0.705648,49.665119,41.577386,149.302217,139.604793,146.643316,136.126047,97.111886,134.907093,-0.000763,0.009921,32.000000,-235.806815,136.390892,-0.360198,24.133474,0.680635,335915.951625,0.974537,19.960579,0.959752,3.377216,7.569296,14.870221,177.089043,32.000000,194.651042,176.433351,179.071581,157.715906,32.000000,153.216199,68.504989,61.649691,90.570752,27.646656,48.981045,50.632911,42.730123,18.468354,24.031055,59.562458,36.438312
40.958310,50.120192,138.302992,150.317986,99.670884,81.059130,29.155570,14.201870,136.058152,0.705589,49.654596,41.588160,149.299031,139.633641,146.638083,136.154223,97.110556,134.932410,-0.000762,0.009918,32.000000,-235.806968,136.417572,-0.360158,24.138829,0.681005,335992.726452,0.974574,19.944447,0.974872,3.379375,10.056265,13.405317,177.067419,32.000000,194.666758,176.467369,178.994249,157.666359,32.000000,153.248889,68.505351,61.652332,90.574630,27.646656,49.020218,50.632911,42.708148,18.468354,24.018656,59.559636,36.431929
40.965148,50.112068,138.399122,150.314091,99.708028,81.083795,29.154668,14.201900,136.085574,0.706040,49.641373,41.601385,149.295664,139.663386,146.635602,136.182178,97.110947,134.960308,-0.000762,0.009902,32.000000,-235.806825,136.444234,-0.360032,24.144062,0.680799,336086.647827,0.973534,19.928310,0.989471,3.378090,5.634795,10.115760,177.027294,32.000000,194.706144,176.469632,178.826428,157.653813,32.000000,153.255153,68.506837,61.654631,90.579273,27.646656,49.036296,50.632911,42.687976,18.468354,24.003675,59.562232,36.414247
40.976091,50.103128,138.385738,150.309754,99.734681,81.108360,29.147053,14.201954,136.110902,0.706588,49.625740,41.610261,149.290431,139.695468,146.637157,136.206731,97.112171,134.989945,-0.000761,0.009939,32.000000,-235.806667,136.473098,-0.359982,24.149515,0.680579,336177.532709,0.974761,19.910374,1.003118,3.376677,6.497479,9.167259,176.990581,32.000000,194.734824,176.432265,178.738003,157.680328,32.000000,153.224910,68.508357,61.657228,90.585753,27.646656,49.035047,50.632911,42.663524,18.468354,23.986491,59.555348,36.435230
40.984685,50.094705,138.463883,150.305155,99.764386,81.132665,29.160380,14.202016,136.134340,0.707207,49.613094,41.620018,149.287246,139.723684,146.640430,136.232043,97.111497,135.016116,-0.000761,0.009934,32.000000,-235.806508,136.498426,-0.360007,24.154315,0.680908,336267.310357,0.974891,19.894025,1.016299,3.378460,18.548868,5.675366,176.996436,32.000000,194.727212,176.389907,178.814333,157.710777,32.000000,153.180507,68.509705,61.658616,90.592823,27.646656,49.059890,50.632911,42.637494,18.468354,23.967486,59.548936,36.373381
40.993170,50.088137,138.598762,150.300473,99.764544,81.152979,29.161567,14.202074,136.155961,0.707637,49.614929,41.626605,149.286150,139.749299,146.641585,136.254953,97.109875,135.039735,-0.000762,0.009908,32.000000,-235.806475,136.520794,-0.360283,24.157975,0.680716,336351.605719,0.975135,19.871926,1.029491,3.377231,6.421758,10.115778,177.027185,32.000000,194.697415,176.374707,178.991778,157.717006,32.000000,153.176280,68.510170,61.659613,90.599967,27.646656,49.104734,50.632911,42.615387,18.468354,23.954332,59.563550,36.393411
