OSU 80 Ton Compressor Load Stand
41.000619,50.087421,138.652304,150.296502,99.784737,81.165167,29.144801,14.202007,136.179630,0.707763,49.631086,41.636122,149.285412,139.775603,146.640593,136.276232,97.106667,135.061802,-0.000762,0.009931,32.000000,-235.806493,136.542906,-0.359996,24.163538,0.680950,336440.200723,0.974739,19.853170,1.042894,3.378430,15.929112,9.855247,177.056051,32.000000,194.670404,176.392647,179.090631,157.686427,32.000000,153.201338,68.509899,61.660061,90.609580,27.646656,49.165732,50.632911,42.595069,18.468354,23.949436,59.558839,36.441760
41.010763,50.090480,138.697907,150.293403,99.767854,81.185465,29.164846,14.202060,136.203474,0.707981,49.643083,41.647533,149.283364,139.804030,146.636788,136.300087,97.106267,135.082258,-0.000763,0.009935,32.000000,-235.806421,136.567962,-0.360261,24.169492,0.681424,336514.774873,0.974708,19.836402,1.056001,3.381021,10.420426,11.424480,177.049730,32.000000,194.682786,176.425286,179.026803,157.639615,32.000000,153.236119,68.508991,61.660843,90.620118,27.646656,49.181519,50.632911,42.562644,18.468354,23.952702,59.555545,36.401554
41.024913,50.094109,138.837407,150.290765,99.756300,81.209794,29.145816,14.202104,136.228014,0.707753,49.642710,41.660978,149.279080,139.832524,146.633936,136.325731,97.107155,135.106537,-0.000762,0.009929,32.000000,-235.806436,136.592962,-0.360254,24.174857,0.681472,336565.143454,0.975221,19.826731,1.069937,3.381712,5.333635,8.178711,177.012035,32.000000,194.720085,176.434652,178.856458,157.617619,32.000000,153.245193,68.508011,61.661879,90.630824,27.646656,49.312313,50.632911,42.532281,18.468354,23.964035,59.560954,36.311313
41.035220,50.095105,138.837686,150.288176,99.790006,81.234044,29.147277,14.202047,136.254744,0.707705,49.625249,41.672317,149.273222,139.863712,146.633957,136.350819,97.107271,135.131802,-0.000763,0.009905,32.000000,-235.806604,136.620722,-0.360220,24.180298,0.681510,336647.384430,0.974540,19.817598,1.080282,3.381988,5.936176,14.856123,176.972755,32.000000,194.754276,176.401783,178.737400,157.639403,32.000000,153.224144,68.507896,61.663025,90.642785,27.646656,49.255851,50.632911,42.501897,18.468354,23.966986,59.559036,36.431635
41.050266,50.088628,138.772424,150.285018,99.895565,81.258237,29.165655,14.201883,136.285692,0.708006,49.598975,41.685358,149.268536,139.893147,146.635637,136.377808,97.106252,135.156849,-0.000762,0.009897,32.000000,-235.806604,136.648342,-0.360109,24.185329,0.681909,336742.193772,0.975113,19.804226,1.091197,3.384222,7.323814,8.724037,176.977038,32.000000,194.756971,176.354346,178.790297,157.672140,32.000000,153.188013,68.508015,61.663270,90.655467,27.646656,49.206488,50.632911,42.466959,18.468354,23.959328,59.551473,36.407350
41.072155,50.078771,138.858538,150.281140,100.018850,81.282597,29.144835,14.201904,136.314475,0.708475,49.574275,41.695303,149.267808,139.924181,146.636913,136.406255,97.102917,135.183345,-0.000761,0.009887,32.000000,-235.806504,136.675198,-0.359869,24.190130,0.681802,336837.462592,0.975092,19.792840,1.103358,3.383379,7.595469,13.174696,177.005258,32.000000,194.724949,176.330794,178.959745,157.680159,32.000000,153.164115,68.508229,61.662317,90.668370,27.646656,49.271091,50.632911,42.428158,18.468354,23.942715,59.557757,36.396786
41.080892,50.064292,139.017010,150.275036,100.072009,81.314894,29.158915,14.201870,136.349629,0.708488,49.556608,41.709573,149.266184,139.959428,146.634022,136.440684,97.098575,135.216324,-0.000761,0.009855,32.000000,-235.806470,136.711046,-0.359889,24.196570,0.681344,336924.182336,0.974363,19.768295,1.116549,3.380549,7.837224,9.407161,177.041511,32.000000,194.686681,176.355683,179.070729,157.627551,32.000000,153.204160,68.508341,61.660254,90.686484,27.646656,49.330310,50.632911,42.384225,18.468354,23.911803,59.571142,36.408818
41.089524,50.057510,138.927089,150.271758,100.052081,81.331067,29.160242,14.201999,136.369083,0.708503,49.543269,41.719870,149.264415,139.978730,146.631832,136.458075,97.097832,135.232708,-0.000762,0.009862,32.000000,-235.806423,136.730812,-0.359866,24.200562,0.681403,337006.773329,0.974763,19.732158,1.132760,3.380844,14.236007,5.936018,177.038309,32.000000,194.690308,176.376048,179.032782,157.596785,32.000000,153.228580,68.508553,61.659559,90.695664,27.646656,49.352369,50.632911,42.359296,18.468354,23.897746,59.561809,36.517108
41.108820,50.043541,138.964922,150.264945,100.051032,81.363731,29.147654,14.202017,136.408610,0.708219,49.501584,41.744260,149.256722,140.017683,146.627960,136.490862,97.099382,135.271010,-0.000762,0.009831,32.000000,-235.806313,136.769460,-0.359629,24.206775,0.681970,337127.270864,0.974418,19.707191,1.153124,3.383982,7.998623,6.037491,176.988323,32.000000,194.731926,176.384452,178.819767,157.574671,32.000000,153.234870,68.509998,61.658045,90.715031,27.646656,49.385356,50.632911,42.306417,18.468354,23.868864,59.555200,36.574188
41.122624,50.026423,139.161758,150.258797,100.058921,81.400424,29.156126,14.201990,136.439344,0.708497,49.454602,41.760617,149.250753,140.046422,146.628998,136.520696,97.100518,135.298788,-0.000762,0.009845,32.000000,-235.806332,136.799614,-0.359901,24.211080,0.681474,337183.760417,0.974328,19.690052,1.161824,3.381083,5.659445,6.773406,176.958818,32.000000,194.759393,176.353573,178.737475,157.595393,32.000000,153.198911,68.510714,61.656989,90.730777,27.646656,49.510837,50.632911,42.269222,18.468354,23.837497,59.563226,36.567145
41.141031,50.004055,139.307227,150.251169,100.117724,81.437174,29.153195,14.202004,136.469965,0.708212,49.400130,41.778951,149.245439,140.077443,146.630922,136.551735,97.100607,135.326166,-0.000761,0.009848,32.000000,-235.806204,136.828031,-0.359893,24.215558,0.681397,337290.681807,0.974608,19.652933,1.178875,3.380416,9.612182,5.929536,176.966925,32.000000,194.749920,176.312753,178.811255,157.628082,32.000000,153.154717,68.510151,61.654397,90.746059,27.646656,49.499793,50.632911,42.220268,18.468354,23.795678,59.559724,36.425032
41.149531,49.987392,139.203556,150.245590,100.181699,81.469671,29.165627,14.202040,136.490967,0.708700,49.367540,41.787024,149.242991,140.094797,146.631831,136.570793,97.100193,135.344674,-0.000761,0.009834,32.000000,-235.806244,136.846559,-0.359823,24.217658,0.682138,337415.542451,0.974365,19.619259,1.191228,3.384068,18.541651,7.209716,176.987361,32.000000,194.729085,176.294908,178.922476,157.638693,32.000000,153.138179,68.509524,61.652181,90.756513,27.646656,49.535894,50.632911,42.191025,18.468354,23.760237,59.570464,36.312120
41.158304,49.950709,139.144355,150.232021,100.220784,81.518628,29.162223,14.202026,136.526611,0.709865,49.339578,41.796155,149.237871,140.131310,146.627477,136.603567,97.099385,135.378555,-0.000760,0.009841,32.000000,-235.806304,136.877418,-0.359612,24.218975,0.682577,337533.526995,0.974373,19.574821,1.204430,3.386090,10.131465,8.296882,177.029467,32.000000,194.685856,176.319690,179.061762,157.599863,32.000000,153.155362,68.508496,61.647028,90.777623,27.646656,49.524853,50.632911,42.140397,18.468354,23.683688,59.558259,36.433983
41.158202,49.932390,139.143251,150.221391,100.174298,81.539440,29.155145,14.202051,136.545864,0.709979,49.359766,41.799523,149.231517,140.150633,146.621313,136.623021,97.100050,135.398054,-0.000760,0.009854,32.000000,-235.806305,136.895724,-0.359680,24.219263,0.682205,337646.955617,0.974086,19.547971,1.213830,3.382871,22.676653,11.277368,177.020821,32.000000,194.695355,176.350002,178.998640,157.560677,32.000000,153.182031,68.508288,61.642992,90.792440,27.646656,49.505125,50.632911,42.107742,18.468354,23.637715,59.567169,36.326646
41.159147,49.929037,139.082739,150.212548,100.132086,81.551906,29.158555,14.202171,136.562834,0.710092,49.399383,41.804373,149.221936,140.165203,146.615257,136.636576,97.101827,135.413683,-0.000760,0.009870,32.000000,-235.806260,136.907447,-0.359542,24.219013,0.682128,337808.327935,0.974466,19.500774,1.231083,3.380712,7.878136,13.107401,176.984871,32.000000,194.727989,176.361197,178.831201,157.537447,32.000000,153.183645,68.507790,61.638374,90.805498,27.646656,49.452273,50.632911,42.079182,18.468354,23.614039,59.564720,36.358855
41.165185,49.937360,139.185275,150.205741,100.069782,81.560091,29.202628,14.202046,136.578437,0.710539,49.433458,41.811868,149.213116,140.176641,146.611678,136.649329,97.104336,135.423568,-0.000758,0.009876,32.000000,-235.806433,136.920678,-0.359582,24.218426,0.682253,337874.575315,0.974908,19.482577,1.239881,3.380693,12.003734,11.871184,176.951235,32.000000,194.758345,176.335803,178.718472,157.552910,32.000000,153.151069,68.507543,61.633666,90.817721,27.646656,49.470035,50.632911,42.044590,18.468354,23.622212,59.559990,36.380718
41.175409,49.954067,139.126472,150.201218,100.072003,81.560299,29.158840,14.202056,136.591316,0.710996,49.452566,41.820742,149.207908,140.190026,146.608200,136.660216,97.105689,135.436447,-0.000757,0.009907,32.000000,-235.806399,136.933721,-0.359529,24.218644,0.682096,337919.899839,0.974910,19.478092,1.245687,3.379145,8.493801,12.061024,176.955057,32.000000,194.750671,176.297272,178.763045,157.584509,32.000000,153.106219,68.507300,61.628185,90.830477,27.646656,49.519424,50.632911,42.004576,18.468354,23.657244,59.571634,36.400894
41.182835,49.966972,139.222734,150.198345,100.115300,81.580796,29.161177,14.202023,136.608379,0.711283,49.460920,41.825436,149.206246,140.204415,146.603886,136.671696,97.105994,135.448364,-0.000755,0.009917,32.000000,-235.806481,136.948279,-0.359547,24.219829,0.682522,337955.268954,0.973403,19.479179,1.247975,3.381140,11.781738,6.382568,176.985542,32.000000,194.713722,176.279080,178.915528,157.592869,32.000000,153.087227,68.507171,61.621635,90.843688,27.646656,49.564024,50.632911,41.962631,18.468354,23.687020,59.569402,36.409111
41.178787,49.975015,139.421313,150.195382,100.154621,81.605070,29.155615,14.202086,136.622367,0.711276,49.480584,41.826623,149.205861,140.214519,146.598049,136.681951,97.105972,135.457029,-0.000755,0.009918,32.000000,-235.806382,136.960235,-0.359568,24.218587,0.682146,337964.809830,0.974647,19.483637,1.252870,3.378873,15.807767,5.777446,177.016828,32.000000,194.680999,176.294745,179.022038,157.568135,32.000000,153.107271,68.506442,61.614755,90.857557,27.646656,49.598104,50.632911,41.930999,18.468354,23.709038,59.563117,36.379984
41.176338,49.982776,139.374678,150.192571,100.145111,81.613224,29.157265,14.201919,136.628708,0.711162,49.528905,41.825805,149.203427,140.220860,146.590339,136.688577,97.107927,135.464136,-0.000755,0.009922,32.000000,-235.806519,136.966381,-0.359871,24.218567,0.682581,338058.513237,0.974655,19.487646,1.258347,3.380601,12.297952,7.677658,177.014526,32.000000,194.682291,176.323854,178.977546,157.528437,32.000000,153.140178,68.505477,61.608124,90.871888,27.646656,49.588840,50.632911,41.902767,18.468354,23.720773,59.565163,36.410432
41.177548,49.994833,139.349977,150.190150,100.166901,81.613242,29.164639,14.201895,136.633897,0.711086,49.584621,41.825688,149.199022,140.226046,146.583911,136.693273,97.110169,135.471628,-0.000755,0.009917,32.000000,-235.806445,136.971383,-0.359821,24.218145,0.683712,338169.897620,0.975256,19.500539,1.262574,3.385756,8.953382,7.845443,176.980586,32.000000,194.706961,176.337054,178.822848,157.500158,32.000000,153.152553,68.504624,61.601728,90.886276,27.646656,49.676809,50.632911,41.874668,18.468354,23.746302,59.559518,36.281379
41.172036,50.018617,139.473244,150.190443,100.167426,81.625305,29.155745,14.202000,136.637608,0.711075,49.622450,41.829693,149.195847,140.230227,146.579966,136.699145,97.112796,135.478363,-0.000755,0.009927,32.000000,-235.806377,136.975393,-0.359976,24.219502,0.683640,338210.350898,0.975381,19.511234,1.264065,3.384825,11.840221,6.425282,176.948559,32.000000,194.735712,176.313027,178.695799,157.512852,32.000000,153.133084,68.504890,61.595017,90.899926,27.646656,49.758748,50.632911,41.847666,18.468354,23.788600,59.561042,36.420043
41.180067,50.039181,139.488405,150.191596,100.208462,81.637451,29.169271,14.201862,136.642592,0.711093,49.630248,41.836230,149.193404,140.235847,146.577447,136.704710,97.114697,135.484478,-0.000756,0.009924,32.000000,-235.806567,136.983036,-0.360094,24.220516,0.683555,338218.704724,0.975134,19.521842,1.265457,3.384125,6.303779,12.053067,176.945501,32.000000,194.733836,176.271768,178.722596,157.539489,32.000000,153.095225,68.505295,61.587713,90.913395,27.646656,49.717936,50.632911,41.812540,18.468354,23.835994,59.567917,36.386221
41.186497,50.052587,139.341909,150.192713,100.289803,81.649618,29.152803,14.201993,136.650998,0.711039,49.620843,41.844699,149.193666,140.243932,146.574963,136.713538,97.114593,135.491467,-0.000756,0.009910,32.000000,-235.806391,136.992291,-0.360119,24.220223,0.684257,338292.650024,0.975778,19.552228,1.266097,3.387572,9.888241,10.619350,176.970954,32.000000,194.697394,176.243205,178.863054,157.552422,32.000000,153.069082,68.504733,61.579175,90.927291,27.646656,49.664423,50.632911,41.772090,18.468354,23.876709,59.566255,36.322685
41.188308,50.054900,139.365887,150.192897,100.397864,81.661754,29.166622,14.201969,136.661534,0.711177,49.613087,41.848727,149.193996,140.252531,146.571473,136.723423,97.114429,135.502104,-0.000756,0.009865,32.000000,-235.806456,137.001772,-0.360084,24.220976,0.684302,338356.443784,0.975316,19.563171,1.267163,3.387280,9.766946,12.251294,177.002812,32.000000,194.662432,176.249702,178.987482,157.528732,32.000000,153.084720,68.503495,61.569963,90.942001,27.646656,49.672607,50.632911,41.735474,18.468354,23.882098,59.546231,36.432882
41.194411,50.049871,139.331604,150.191239,100.450690,81.673997,29.147474,14.202007,136.668863,0.711617,49.612942,41.846016,149.193124,140.263133,146.566344,136.730890,97.115433,135.511921,-0.000755,0.009859,32.000000,-235.806503,137.012122,-0.359874,24.221839,0.683740,338417.354776,0.975881,19.568875,1.270656,3.383194,21.758953,9.211706,177.006681,32.000000,194.655867,176.275653,178.967145,157.488048,32.000000,153.113966,68.502487,61.561557,90.957179,27.646656,49.622112,50.632911,41.697264,18.468354,23.877077,59.556941,36.390183
41.194394,50.045572,139.382786,150.189139,100.458808,81.678136,29.154236,14.201909,136.674284,0.711689,49.617051,41.842927,149.190461,140.272075,146.560614,136.736665,97.118466,135.516752,-0.000753,0.009828,32.000000,-235.806726,137.017914,-0.359654,24.222270,0.683897,338469.504263,0.975523,19.569018,1.275979,3.383627,29.180801,5.295202,176.976403,32.000000,194.679616,176.293065,178.825456,157.454470,32.000000,153.135841,68.501463,61.554171,90.972464,27.646656,49.713130,50.632911,41.663901,18.468354,23.867583,59.550667,36.411386
41.192059,50.042672,139.506028,150.186897,100.458147,81.678225,29.157699,14.201919,136.679328,0.711759,49.617599,41.841295,149.186168,140.280826,146.557860,136.743025,97.122357,135.523736,-0.000753,0.009814,32.000000,-235.806801,137.023876,-0.359691,24.221911,0.683725,338509.578365,0.976140,19.556682,1.279736,3.382294,11.215796,9.143992,176.942067,32.000000,194.709115,176.276557,178.684130,157.462608,32.000000,153.123071,68.500790,61.546937,90.987649,27.646656,49.807577,50.632911,41.635210,18.468354,23.859606,59.563245,36.420337
41.191753,50.041841,139.600686,150.184811,100.500788,81.678251,29.153005,14.201994,136.682234,0.711743,49.612032,41.841554,149.182883,140.284503,146.558173,136.748489,97.125693,135.530341,-0.000753,0.009806,32.000000,-235.806663,137.030977,-0.359713,24.221225,0.683952,338517.710903,0.975953,19.552401,1.279047,3.383538,12.663609,7.611050,176.935536,32.000000,194.714523,176.235552,178.677767,157.498091,32.000000,153.079949,68.500375,61.539950,91.003178,27.646656,49.817062,50.632911,41.601120,18.468354,23.858212,59.548936,36.441099
41.192309,50.041224,139.573541,150.183186,100.507862,81.678233,29.167089,14.201999,136.687238,0.712015,49.605756,41.837078,149.182236,140.288065,146.558016,136.753496,97.127102,135.530415,-0.000752,0.009812,32.000000,-235.806731,137.034963,-0.359786,24.221518,0.684493,338510.781436,0.975890,19.552298,1.278542,3.386721,17.199765,11.631710,176.960838,32.000000,194.688724,176.202755,178.801329,157.527766,32.000000,153.044328,68.499156,61.532707,91.018326,27.646656,49.838053,50.632911,41.566672,18.468354,23.857115,59.576640,36.357681
41.185369,50.040206,139.571731,150.181773,100.502792,81.678125,29.143808,14.201986,136.692372,0.711712,49.602645,41.832725,149.182494,140.289581,146.554403,136.756049,97.127425,135.531942,-0.000753,0.009812,32.000000,-235.806790,137.038363,-0.359739,24.222137,0.684900,338505.060574,0.976054,19.551834,1.278410,3.389045,7.404810,10.861666,176.997875,32.000000,194.649715,176.209111,178.937061,157.516107,32.000000,153.051357,68.497098,61.524671,91.032981,27.646656,49.864896,50.632911,41.541175,18.468354,23.855737,59.568487,36.311533
41.181851,50.038319,139.601765,150.180517,100.485243,81.674175,29.156483,14.201932,136.696301,0.711856,49.600180,41.824450,149.182850,140.288109,146.548699,136.757489,97.129532,135.535688,-0.000752,0.009831,32.000000,-235.806831,137.042801,-0.359428,24.221391,0.684774,338502.285497,0.975566,19.550551,1.277036,3.388340,10.791808,8.192681,177.009588,32.000000,194.633832,176.237547,178.943955,157.482264,32.000000,153.076593,68.495330,61.517469,91.047648,27.646656,49.885287,50.632911,41.515375,18.468354,23.853497,59.570808,36.297813
41.172247,50.035092,139.698809,150.179361,100.487984,81.661906,29.166301,14.201912,136.698116,0.711831,49.606202,41.817326,149.181299,140.284903,146.543260,136.757676,97.133489,135.535919,-0.000751,0.009829,32.000000,-235.806897,137.043742,-0.359427,24.220441,0.684856,338504.479874,0.976520,19.557846,1.277454,3.388867,6.588802,9.383486,176.986492,32.000000,194.654693,176.261683,178.816621,157.454077,32.000000,153.099559,68.493992,61.511094,91.061875,27.646656,49.929043,50.632911,41.489639,18.468354,23.846964,59.565537,36.362596
41.152866,50.032558,139.660203,150.178331,100.437883,81.657633,29.155493,14.201837,136.694165,0.711534,49.632096,41.803622,149.177824,140.279371,146.540151,136.752633,97.138530,135.531506,-0.000749,0.009826,32.000000,-235.806852,137.037286,-0.359801,24.217616,0.685017,338484.880551,0.976134,19.560172,1.277163,3.389886,9.964739,11.291237,176.951360,32.000000,194.680942,176.252231,178.664728,157.461926,32.000000,153.081587,68.493319,61.504505,91.074920,27.646656,49.920493,50.632911,41.474967,18.468354,23.841384,59.568448,36.439045
41.136103,50.039443,139.601369,150.178546,100.371563,81.637362,29.162613,14.201839,136.685746,0.710978,49.676007,41.786965,149.174998,140.269617,146.539445,136.743734,97.142575,135.526891,-0.000750,0.009823,32.000000,-235.806776,137.026309,-0.359946,24.213726,0.685485,338430.870459,0.975898,19.568451,1.273317,3.393033,26.554677,10.318337,176.936842,32.000000,194.685327,176.215165,178.632784,157.496417,32.000000,153.044086,68.492611,61.498132,91.086979,27.646656,49.952665,50.632911,41.470268,18.468354,23.846305,59.578460,36.206837
41.124540,50.055671,139.600659,150.180511,100.263758,81.612956,29.162415,14.201792,136.675769,0.710937,49.724096,41.770715,149.175422,140.255062,146.537925,136.731377,97.145566,135.516859,-0.000751,0.009805,32.000000,-235.806761,137.012248,-0.359789,24.209550,0.685677,338414.437225,0.976701,19.589140,1.266137,3.393693,8.254718,13.919422,176.960395,32.000000,194.657921,176.181900,178.743215,157.528125,32.000000,153.016314,68.491786,61.490351,91.098121,27.646656,49.910940,50.632911,41.457543,18.468354,23.871352,59.558879,36.246089
41.114373,50.081160,139.737542,150.184733,100.204864,81.588751,29.164261,14.201909,136.664517,0.710911,49.764118,41.760106,149.179370,140.236837,146.534378,136.718203,97.147732,135.505067,-0.000750,0.009801,32.000000,-235.806549,136.998116,-0.359656,24.206213,0.685659,338341.546507,0.976670,19.616119,1.259853,3.393646,12.279685,16.412371,176.992047,32.000000,194.615087,176.185149,178.891406,157.523497,32.000000,153.019795,68.489875,61.481935,91.109397,27.646656,49.996111,50.632911,41.439100,18.468354,23.926134,59.562832,36.410285
41.104313,50.106229,139.832470,150.191158,100.189520,81.564514,29.160990,14.202036,136.651734,0.710873,49.793777,41.750019,149.183852,140.223687,146.528064,136.705760,97.150677,135.491547,-0.000751,0.009805,32.000000,-235.806479,136.987255,-0.359706,24.202915,0.685781,338259.695290,0.976724,19.646210,1.251997,3.394583,12.883708,5.280463,177.008833,32.000000,194.591993,176.217552,178.925293,157.486685,32.000000,153.053540,68.488298,61.474560,91.121052,27.646656,50.063663,50.632911,41.426594,18.468354,23.980543,59.563796,36.407717
41.089871,50.124961,139.785633,150.197633,100.203919,81.540213,29.155957,14.202080,136.638911,0.710835,49.813366,41.741776,149.186824,140.212095,146.521242,136.692992,97.156365,135.481285,-0.000751,0.009832,32.000000,-235.806365,136.975830,-0.359954,24.199240,0.686441,338188.509145,0.976699,19.683890,1.244112,3.398752,5.781397,11.556187,176.990589,32.000000,194.608246,176.248020,178.814783,157.454757,32.000000,153.095127,68.487603,61.468607,91.132687,27.646656,50.114209,50.632911,41.413003,18.468354,24.028127,59.571241,36.311459
41.080633,50.137627,139.758581,150.203927,100.215780,81.515900,29.156766,14.201920,136.629054,0.711387,49.826808,41.729178,149.187964,140.203277,146.517438,136.681215,97.161963,135.471288,-0.000751,0.009845,32.000000,-235.806770,136.962680,-0.359867,24.194624,0.686926,338115.533295,0.976841,19.721029,1.234611,3.401893,18.526571,8.795633,176.953160,32.000000,194.639500,176.245686,178.651984,157.459811,32.000000,153.097381,68.487115,61.462732,91.142839,27.646656,50.144853,50.632911,41.400376,18.468354,24.062379,59.563914,36.146970
41.070221,50.144499,139.682437,150.209807,100.181741,81.491513,29.166735,14.201966,136.615370,0.711083,49.846402,41.711910,149.189756,140.190569,146.517527,136.668510,97.166968,135.456603,-0.000751,0.009843,32.000000,-235.806672,136.947943,-0.359696,24.189942,0.686903,338034.421753,0.977139,19.757087,1.223945,3.401949,5.066691,16.212331,176.931978,32.000000,194.654757,176.217730,178.603864,157.489183,32.000000,153.072604,68.486746,61.456932,91.151933,27.646656,50.039630,50.632911,41.391385,18.468354,24.078230,59.562616,36.382479
41.048671,50.153388,139.629097,150.215369,100.175787,81.466888,29.155523,14.202064,136.599775,0.710805,49.879515,41.692410,149.193874,140.172991,146.517767,136.654983,97.170121,135.439941,-0.000751,0.009864,32.000000,-235.806559,136.933163,-0.359782,24.185500,0.686886,337943.791251,0.977091,19.780838,1.213498,3.402055,9.516754,12.710553,176.950800,32.000000,194.637794,176.185435,178.701129,157.523957,32.000000,153.052594,68.485404,61.450079,91.159269,27.646656,49.989972,50.632911,41.388713,18.468354,24.097007,59.560747,36.385927
41.033756,50.168651,139.467251,150.222081,100.171308,81.434405,29.135076,14.202164,136.581089,0.710877,49.921615,41.674770,149.199193,140.153102,146.516737,136.637116,97.172273,135.424293,-0.000752,0.009880,32.000000,-235.806408,136.912603,-0.359911,24.181058,0.686680,337848.168248,0.976751,19.800208,1.201370,3.401064,12.046347,15.221160,176.984575,32.000000,194.602682,176.181240,178.853615,157.530401,32.000000,153.054348,68.484119,61.442608,91.165453,27.646656,50.009122,50.632911,41.387426,18.468354,24.124082,59.562085,36.371180
41.009711,50.188929,139.389165,150.230025,100.134832,81.397754,29.162699,14.202097,136.561449,0.710165,49.969114,41.654299,149.205452,140.128807,146.513677,136.615117,97.174936,135.404943,-0.000752,0.009865,32.000000,-235.806498,136.892092,-0.359909,24.176111,0.686742,337763.326296,0.977410,19.834967,1.190134,3.401550,7.111205,9.566371,177.008185,32.000000,194.575882,176.210131,178.909269,157.496536,32.000000,153.089427,68.484135,61.435552,91.170701,27.646656,49.926775,50.632911,41.395107,18.468354,24.164870,59.563422,36.419309
40.995430,50.212861,139.399930,150.239281,100.081519,81.361176,29.153372,14.202076,136.538288,0.709633,50.019286,41.633575,149.210392,140.106927,146.509665,136.591905,97.178315,135.384867,-0.000752,0.009872,32.000000,-235.806471,136.871995,-0.359959,24.171686,0.686201,337650.110203,0.978131,19.868145,1.180389,3.398842,5.192079,10.155538,176.993443,32.000000,194.588190,176.241998,178.814697,157.468228,32.000000,153.135378,68.483978,61.428863,91.175618,27.646656,49.902146,50.632911,41.392472,18.468354,24.217510,59.562075,36.179838
40.978811,50.238077,139.406957,150.250304,100.012909,81.325965,29.147778,14.202146,136.515401,0.708968,50.063269,41.615836,149.213199,140.082603,146.506736,136.570475,97.182756,135.365521,-0.000751,0.009873,32.000000,-235.806404,136.849110,-0.360053,24.168461,0.686137,337529.790264,0.977437,19.917313,1.168338,3.398931,14.890974,23.456414,176.955413,32.000000,194.619023,176.245063,178.642460,157.472794,32.000000,153.149576,68.483484,61.422366,91.179707,27.646656,49.882366,50.632911,41.393283,18.468354,24.272186,59.561190,36.134277
40.965764,50.262712,139.410411,150.262199,99.935676,81.290660,29.164730,14.202047,136.489983,0.708549,50.094202,41.599182,149.217358,140.057448,146.507429,136.545744,97.187727,135.345553,-0.000752,0.009865,32.000000,-235.806607,136.826093,-0.359991,24.165623,0.686269,337405.812179,0.977741,19.958409,1.155215,3.400377,5.093034,8.796772,176.928792,32.000000,194.640064,176.218878,178.563960,157.503448,32.000000,153.129421,68.483507,61.416248,91.183972,27.646656,49.961244,50.632911,41.397025,18.468354,24.327376,59.569608,36.167659
40.953146,50.284733,139.512148,150.274518,99.955475,81.254486,29.144257,14.202033,136.466360,0.708060,50.099969,41.588758,149.225179,140.036509,146.509812,136.528040,97.191721,135.324734,-0.000753,0.009880,32.000000,-235.806605,136.807886,-0.360255,24.165406,0.686403,337289.086339,0.977999,20.003603,1.141385,3.401928,5.527809,22.119633,176.942153,32.000000,194.622329,176.187466,178.640539,157.546711,32.000000,153.101022,68.483494,61.409975,91.189132,27.646656,50.027996,50.632911,41.402955,18.468354,24.381546,59.555072,36.390549
40.949080,50.302107,139.519782,150.286814,100.019784,81.226255,29.148755,14.202076,136.447495,0.707760,50.077164,41.580205,149.235565,140.020404,146.511774,136.510390,97.193524,135.309238,-0.000753,0.009890,32.000000,-235.806556,136.792100,-0.360203,24.166387,0.686458,337168.586822,0.977407,20.043929,1.126723,3.403096,7.842636,15.956816,176.975899,32.000000,194.580921,176.178460,178.806033,157.566693,32.000000,153.103173,68.482710,61.402968,91.194495,27.646656,50.011607,50.632911,41.390405,18.468354,24.421064,59.553283,36.254600
40.937035,50.300815,139.519238,150.297209,100.048506,81.213736,29.173295,14.201953,136.432599,0.707709,50.045652,41.570794,149.244813,140.006714,146.511981,136.495260,97.195933,135.296119,-0.000753,0.009861,32.000000,-235.806698,136.778764,-0.359929,24.165556,0.686817,337042.654176,0.978041,20.081128,1.112622,3.406628,14.513688,12.217462,177.004172,32.000000,194.547267,176.206878,178.893491,157.546888,32.000000,153.139206,68.481148,61.395762,91.200083,27.646656,49.979771,50.632911,41.390141,18.468354,24.434212,59.563235,36.397739
40.925958,50.291375,139.528003,150.305516,100.077328,81.193601,29.153025,14.201843,136.416968,0.707182,50.019668,41.560415,149.251250,139.991859,146.511858,136.482950,97.199845,135.280755,-0.000754,0.009849,32.000000,-235.806739,136.764097,-0.360238,24.164134,0.686679,336942.476350,0.977699,20.103394,1.103295,3.407153,11.760082,14.215017,176.995143,32.000000,194.553730,176.245506,178.826477,157.521089,32.000000,153.185992,68.479206,61.389687,91.205330,27.646656,50.070973,50.632911,41.392503,18.468354,24.425436,59.565763,36.334790
40.917446,50.278144,139.467117,150.312195,100.048010,81.169036,29.151872,14.201759,136.399162,0.707050,50.004732,41.545485,149.254605,139.976037,146.513183,136.468786,97.205497,135.272338,-0.000754,0.009823,32.000000,-235.806784,136.750200,-0.360392,24.164078,0.686783,336893.178078,0.977035,20.116594,1.094517,3.408142,21.567390,12.386959,176.957622,32.000000,194.584366,176.259245,178.666841,157.519190,32.000000,153.208242,68.477732,61.384687,91.211265,27.646656,50.055441,50.632911,41.392680,18.468354,24.399223,59.561259,36.292824
40.903359,50.265478,139.433529,150.317707,99.973911,81.136649,29.160813,14.201698,136.381477,0.706617,49.988408,41.528695,149.257426,139.958041,146.518165,136.453145,97.210940,135.261226,-0.000754,0.009797,32.000000,-235.806836,136.734384,-0.360447,24.163472,0.686850,336800.475789,0.977735,20.120485,1.083144,3.409279,6.876447,5.794869,176.924267,32.000000,194.611448,176.238392,178.569589,157.551522,32.000000,153.196451,68.476558,61.378792,91.216678,27.646656,50.001495,50.632911,41.395815,18.468354,24.374699,59.554414,36.240733
40.893645,50.258540,139.343427,150.322883,99.910576,81.116525,29.151231,14.201689,136.366841,0.706314,49.960747,41.517816,149.261859,139.938032,146.524893,136.435879,97.215677,135.246305,-0.000754,0.009796,32.000000,-235.806872,136.716490,-0.360193,24.165267,0.686499,336681.663889,0.977665,20.117499,1.073406,3.408500,8.224023,11.935068,176.930029,32.000000,194.602524,176.209966,178.631011,157.597961,32.000000,153.171565,68.475278,61.372776,91.221870,27.646656,49.970159,50.632911,41.402739,18.468354,24.358203,59.555387,36.417035
40.887550,50.249561,139.299913,150.327887,99.877188,81.096153,29.152621,14.201608,136.352962,0.706042,49.916763,41.506773,149.268676,139.925766,146.529862,136.422429,97.220249,135.230326,-0.000754,0.009769,32.000000,-235.806942,136.704413,-0.359903,24.166996,0.686311,336534.414728,0.977308,20.121795,1.062566,3.408853,7.856423,6.363626,176.962044,32.000000,194.566620,176.202165,178.785344,157.623133,32.000000,153.162973,68.474748,61.367148,91.227506,27.646656,49.952042,50.632911,41.401876,18.468354,24.343532,59.570670,36.327894
40.881187,50.235850,139.312304,150.332204,99.829217,81.072011,29.170080,14.201720,136.340436,0.706063,49.867600,41.496131,149.275102,139.913116,146.532910,136.407924,97.223962,135.221300,-0.000754,0.009796,32.000000,-235.806836,136.692632,-0.359768,24.166638,0.685866,336442.376497,0.977621,20.126555,1.050583,3.407459,11.376317,9.852660,176.992254,32.000000,194.535656,176.228999,178.888758,157.613058,32.000000,153.193600,68.474458,61.361753,91.234165,27.646656,49.948519,50.632911,41.399531,18.468354,24.324436,59.563639,36.381452
40.869380,50.214716,139.381739,150.335320,99.789639,81.047600,29.151633,14.201725,136.328789,0.706075,49.827664,41.486400,149.279873,139.903577,146.534530,136.395521,97.228487,135.214181,-0.000754,0.009797,32.000000,-235.806923,136.680765,-0.359612,24.168139,0.685545,336345.576261,0.977464,20.124916,1.038250,3.406903,5.505613,9.640931,176.991756,32.000000,194.538993,176.269530,178.838168,157.591502,32.000000,153.241498,68.474552,61.356910,91.240227,27.646656,49.988205,50.632911,41.407435,18.468354,24.281502,59.550647,36.429141
40.860338,50.191739,139.349464,150.336543,99.729962,81.023402,29.159746,14.201882,136.317496,0.705937,49.794297,41.477401,149.281104,139.888511,146.535868,136.383730,97.234570,135.203002,-0.000754,0.009816,32.000000,-235.806742,136.666275,-0.359299,24.169860,0.685479,336229.591943,0.976718,20.118869,1.030151,3.407736,5.290852,8.296232,176.958001,32.000000,194.570452,176.291952,178.681872,157.584089,32.000000,153.267735,68.474709,61.352775,91.245859,27.646656,49.980689,50.632911,41.413058,18.468354,24.235764,59.570602,36.239046
40.842576,50.171478,139.267178,150.337425,99.686752,81.007120,29.168224,14.201882,136.305754,0.705713,49.763761,41.469401,149.281456,139.873191,146.539670,136.372059,97.240456,135.190501,-0.000755,0.009815,32.000000,-235.806684,136.651295,-0.359312,24.170419,0.685659,336107.094912,0.977295,20.111961,1.022169,3.410420,8.998865,5.749390,176.924252,32.000000,194.602941,176.278322,178.557683,157.614250,32.000000,153.261575,68.474666,61.348807,91.250977,27.646656,49.980983,50.632911,41.423302,18.468354,24.191409,59.562458,36.296933
40.832710,50.154276,139.312794,150.338238,99.632583,80.994720,29.149580,14.201910,136.293751,0.705525,49.737444,41.459850,149.282618,139.858685,146.545154,136.356502,97.245202,135.177195,-0.000756,0.009817,32.000000,-235.806620,136.637831,-0.359554,24.169220,0.685373,335979.069774,0.976907,20.099880,1.010655,3.410385,9.254017,13.430837,176.926457,32.000000,194.603377,176.248378,178.588936,157.659683,32.000000,153.235358,68.474793,61.345007,91.256048,27.646656,50.007030,50.632911,41.434922,18.468354,24.152659,59.567041,36.291430
40.824300,50.140474,139.383614,150.339251,99.565773,80.974167,29.171766,14.201900,136.277341,0.705376,49.718080,41.450320,149.285693,139.841475,146.550824,136.343406,97.247172,135.164734,-0.000756,0.009822,32.000000,-235.806600,136.622213,-0.359324,24.166975,0.685134,335892.576389,0.976836,20.101026,0.998696,3.409853,11.541066,16.404401,176.957522,32.000000,194.569943,176.231941,178.729139,157.689357,32.000000,153.216824,68.474832,61.340909,91.260781,27.646656,50.000065,50.632911,41.444353,18.468354,24.124624,59.553302,36.395171
40.812227,50.132055,139.421698,150.340926,99.474007,80.949752,29.163150,14.201897,136.262386,0.704989,49.707700,41.439728,149.289501,139.828294,146.553519,136.326240,97.248473,135.149093,-0.000757,0.009846,32.000000,-235.806595,136.605282,-0.359309,24.164933,0.685371,335822.757190,0.977524,20.095718,0.987486,3.411794,12.904496,14.880501,176.992064,32.000000,194.535960,176.251644,178.845038,157.679553,32.000000,153.239613,68.474747,61.337054,91.265491,27.646656,50.057555,50.632911,41.454695,18.468354,24.104115,59.569775,36.128261
40.803114,50.125150,139.517815,150.343054,99.411720,80.925168,29.154718,14.201902,136.247640,0.704133,49.695117,41.430293,149.293058,139.815206,146.552701,136.308113,97.251502,135.135921,-0.000757,0.009842,32.000000,-235.806560,136.590284,-0.359259,24.162804,0.685660,335725.149532,0.976716,20.092058,0.979461,3.414232,8.795717,12.397800,176.996043,32.000000,194.531962,176.290309,178.822125,157.649204,32.000000,153.285783,68.475352,61.334017,91.270480,27.646656,50.103858,50.632911,41.465646,18.468354,24.088960,59.575362,36.394291
40.799115,50.117052,139.541156,150.345355,99.442150,80.905020,29.163970,14.201887,136.235255,0.703861,49.662389,41.428292,149.293976,139.803404,146.551707,136.296904,97.256535,135.122831,-0.000758,0.009849,32.000000,-235.806487,136.577082,-0.359248,24.161363,0.685843,335620.421560,0.977002,20.098201,0.970560,3.416175,19.974599,10.032762,176.965972,32.000000,194.561214,176.315619,178.680336,157.632627,32.000000,153.318774,68.476310,61.331855,91.275722,27.646656,50.125357,50.632911,41.475344,18.468354,24.076970,59.564396,36.276757
40.799625,50.105053,139.491365,150.347549,99.488400,80.892840,29.195017,14.201819,136.224038,0.703168,49.614770,41.427133,149.292938,139.796383,146.553435,136.288792,97.262294,135.113229,-0.000759,0.009842,32.000000,-235.806534,136.567849,-0.359544,24.160497,0.686216,335512.467496,0.977207,20.102288,0.961129,3.419293,8.172616,9.147878,176.930899,32.000000,194.594745,176.304332,178.546373,157.657613,32.000000,153.309345,68.477541,61.329839,91.280364,27.646656,50.162484,50.632911,41.473271,18.468354,24.052445,59.566589,36.407350
40.800339,50.081574,139.438707,150.347943,99.468375,80.892549,29.158440,14.201875,136.214479,0.702687,49.562655,41.423943,149.293638,139.789661,146.556991,136.279724,97.267015,135.105891,-0.000759,0.009868,32.000000,-235.806515,136.561171,-0.359548,24.161538,0.686231,335415.151302,0.976737,20.099014,0.949735,3.420201,10.540931,5.916948,176.925844,32.000000,194.595807,176.271824,178.549572,157.699182,32.000000,153.276868,68.479008,61.327873,91.284712,27.646656,50.192872,50.632911,41.471764,18.468354,24.011502,59.560059,36.423198
40.800406,50.056526,139.448973,150.347158,99.452757,80.884615,29.172703,14.201736,136.205651,0.702324,49.510147,41.420962,149.296233,139.784056,146.561722,136.274087,97.270893,135.100195,-0.000760,0.009859,32.000000,-235.806755,136.555418,-0.359626,24.163037,0.685920,335343.558008,0.975508,20.086399,0.939310,3.418937,5.313834,7.359303,176.953880,32.000000,194.568064,176.247636,178.679679,157.731026,32.000000,153.258349,68.480864,61.325862,91.289330,27.646656,50.081747,50.632911,41.475698,18.468354,23.960542,59.571093,36.266925
40.801699,50.030262,139.270096,150.345385,99.479352,80.884641,29.143057,14.201800,136.196065,0.701817,49.464301,41.414691,149.298956,139.775365,146.564534,136.267653,97.273997,135.093587,-0.000760,0.009859,32.000000,-235.806762,136.551315,-0.359552,24.162756,0.685613,335310.518765,0.976650,20.062058,0.931022,3.417587,9.883142,21.063615,176.986989,32.000000,194.538248,176.259527,178.818025,157.727443,32.000000,153.280978,68.483171,61.324098,91.294285,27.646656,49.985382,50.632911,41.471023,18.468354,23.906018,59.565242,36.128848
40.796489,50.003136,139.209258,150.342814,99.505874,80.876558,29.165451,14.201729,136.188411,0.701581,49.432411,41.410218,149.300266,139.766699,146.564238,136.260813,97.277237,135.084516,-0.000760,0.009859,32.000000,-235.806867,136.545067,-0.359547,24.161011,0.685502,335246.294267,0.976012,20.036931,0.924375,3.417833,12.216649,15.751512,176.996423,32.000000,194.530819,176.294267,178.829169,157.697476,32.000000,153.314015,68.485596,61.323114,91.299280,27.646656,50.031798,50.632911,41.479158,18.468354,23.848509,59.565035,36.258268
40.778942,49.979738,139.191608,150.339899,99.467709,80.864173,29.159912,14.201700,136.179401,0.700554,49.415246,41.401166,149.299348,139.756870,146.563347,136.250723,97.282724,135.076894,-0.000761,0.009858,32.000000,-235.806853,136.536635,-0.359673,24.157542,0.684710,335213.639724,0.976905,20.009106,0.918060,3.413341,5.544080,5.694743,176.974850,32.000000,194.557309,176.323468,178.707620,157.672573,32.000000,153.346102,68.488330,61.323427,91.304141,27.646656,50.024929,50.632911,41.495908,18.468354,23.796057,59.570877,36.257754
40.768586,49.962193,139.184640,150.337308,99.353169,80.851940,29.147380,14.201591,136.166372,0.699804,49.405801,41.390990,149.297023,139.744039,146.564349,136.241750,97.288645,135.067238,-0.000761,0.009859,32.000000,-235.807041,136.526778,-0.359798,24.153437,0.684477,335151.046038,0.976123,19.988266,0.910410,3.412285,9.033717,18.895726,176.945014,32.000000,194.593481,176.314487,178.556341,157.690509,32.000000,153.342679,68.491571,61.323816,91.308423,27.646656,49.972315,50.632911,41.511829,18.468354,23.752275,59.563265,36.216229
40.767588,49.949565,139.159566,150.335348,99.322949,80.839568,29.159066,14.201613,136.156819,0.699257,49.387948,41.388482,149.294310,139.731258,146.567548,136.231683,97.293286,135.056194,-0.000762,0.009835,32.000000,-235.807130,136.516361,-0.359659,24.149403,0.684631,335078.032090,0.976556,19.986043,0.901217,3.413321,21.454513,5.890780,176.932810,32.000000,194.603693,176.280284,178.533629,157.731741,32.000000,153.300780,68.493950,61.323616,91.312283,27.646656,49.959484,50.632911,41.518918,18.468354,23.720807,59.563304,36.370960
40.763145,49.940915,139.112761,150.334326,99.299570,80.827370,29.190448,14.201508,136.146869,0.698416,49.354117,41.387291,149.293978,139.720329,146.570278,136.221526,97.296219,135.047710,-0.000763,0.009837,32.000000,-235.807166,136.508693,-0.359530,24.148084,0.684747,335006.674171,0.977052,19.981000,0.890602,3.414017,5.688679,13.334317,176.957997,32.000000,194.581137,176.251513,178.654522,157.765318,32.000000,153.268055,68.496127,61.323158,91.316593,27.646656,49.976310,50.632911,41.525954,18.468354,23.701938,59.562960,36.413293
40.761378,49.926982,139.197706,150.333354,99.319608,80.827260,29.152976,14.201618,136.141693,0.698050,49.309489,41.386989,149.294846,139.712028,146.570920,136.215265,97.298576,135.044021,-0.000763,0.009858,32.000000,-235.806984,136.501857,-0.359635,24.148221,0.684651,334935.744649,0.976505,19.969576,0.880593,3.413485,15.796608,8.095793,176.994012,32.000000,194.549270,176.256646,178.800289,157.765866,32.000000,153.276011,68.498157,61.322405,91.322378,27.646656,50.023878,50.632911,41.533224,18.468354,23.675485,59.567002,36.162744
40.759070,49.905933,139.273704,150.331187,99.291455,80.827239,29.220529,14.201464,136.133175,0.698074,49.273098,41.379067,149.294614,139.703826,146.569047,136.208496,97.300761,135.039960,-0.000762,0.009880,32.000000,-235.807145,136.495602,-0.359241,24.146851,0.684449,334874.550942,0.975402,19.966290,0.873534,3.412709,8.567180,8.746434,177.011478,32.000000,194.534689,176.288183,178.827118,157.733742,32.000000,153.304540,68.499936,61.321834,91.328625,27.646656,50.028462,50.632911,41.539590,18.468354,23.637586,59.554453,36.240953
40.751001,49.882596,139.249446,150.328018,99.218998,80.822982,29.158367,14.201362,136.123664,0.697515,49.254119,41.372513,149.292661,139.691778,146.567251,136.201867,97.304359,135.031671,-0.000762,0.009883,32.000000,-235.807263,136.485426,-0.359063,24.145985,0.684791,334857.531836,0.976665,19.954489,0.869383,3.414941,12.983346,7.542434,176.991919,32.000000,194.552641,176.320454,178.720745,157.702242,32.000000,153.332377,68.502140,61.323261,91.336195,27.646656,49.996682,50.632911,41.550387,18.468354,23.584345,59.555535,36.233617
40.746028,49.861800,139.404106,150.324039,99.138609,80.810762,29.152839,14.201469,136.112904,0.697259,49.247868,41.362920,149.288792,139.681235,146.567429,136.193755,97.309399,135.021997,-0.000762,0.009886,32.000000,-235.807185,136.476678,-0.358648,24.144048,0.685134,334833.944610,0.974413,19.936227,0.865223,3.416999,5.898031,10.358779,176.955486,32.000000,194.588535,176.317874,178.565243,157.712153,32.000000,153.334579,68.504894,61.325288,91.345026,27.646656,50.128662,50.632911,41.563139,18.468354,23.539014,59.559616,36.250785
40.731373,49.851092,139.489088,150.320722,99.022086,80.794391,29.169938,14.201365,136.100135,0.697029,49.243554,41.356797,149.284985,139.668348,146.569847,136.182248,97.315103,135.011396,-0.000762,0.009893,32.000000,-235.807301,136.463337,-0.358648,24.140070,0.685106,334791.734369,0.976590,19.922633,0.857594,3.417080,7.680080,12.303551,176.938283,32.000000,194.612399,176.285039,178.519995,157.750036,32.000000,153.301676,68.508759,61.326990,91.354052,27.646656,50.194871,50.632911,41.581412,18.468354,23.507836,59.566933,36.134351
40.729170,49.844939,139.531134,150.318293,98.920807,80.769962,29.158424,14.201355,136.085199,0.696493,49.233040,41.353930,149.284187,139.657027,146.571747,136.172483,97.318642,134.998297,-0.000762,0.009885,32.000000,-235.807365,136.448742,-0.358368,24.136092,0.685733,334715.545153,0.976704,19.907843,0.847851,3.421293,5.551195,10.668880,176.961046,32.000000,194.597921,176.253647,178.627245,157.781739,32.000000,153.261185,68.513053,61.328072,91.362773,27.646656,50.237123,50.632911,41.595797,18.468354,23.488566,59.554089,36.247556
40.728867,49.839534,139.571075,150.316285,98.922155,80.767051,29.148908,14.201392,136.078277,0.696223,49.205709,41.354090,149.285718,139.649169,146.571947,136.163413,97.320726,134.987771,-0.000762,0.009888,32.000000,-235.807248,136.439164,-0.358494,24.133156,0.686263,334636.710216,0.976287,19.914837,0.836992,3.424610,7.542179,6.858303,176.997690,32.000000,194.564154,176.250024,178.793451,157.786915,32.000000,153.260438,68.516663,61.328359,91.371389,27.646656,50.277957,50.632911,41.603759,18.468354,23.478941,59.562970,36.256507
40.730310,49.831074,139.530230,150.314233,98.931770,80.766594,29.216940,14.201481,136.073256,0.696075,49.168456,41.353646,149.285997,139.641975,146.569801,136.154756,97.322685,134.980613,-0.000761,0.009888,32.000000,-235.807079,136.433371,-0.358352,24.128692,0.686365,334525.498096,0.976419,19.911346,0.827083,3.425828,12.290235,13.878172,177.020799,32.000000,194.543302,176.273215,178.857395,157.760920,32.000000,153.294014,68.520036,61.328868,91.379979,27.646656,50.274840,50.632911,41.607507,18.468354,23.459505,59.566520,36.141320
40.724703,49.809033,139.515642,150.310137,98.923991,80.762290,29.194562,14.201338,136.065888,0.695619,49.145919,41.344662,149.283407,139.631211,146.566745,136.148054,97.325934,134.972989,-0.000760,0.009886,32.000000,-235.807184,136.423695,-0.358673,24.124939,0.686577,334504.709240,0.976697,19.906307,0.819878,3.426834,7.895031,14.710073,177.009804,32.000000,194.560568,176.304763,178.770769,157.729700,32.000000,153.325651,68.524004,61.330603,91.388270,27.646656,50.302986,50.632911,41.620594,18.468354,23.420697,59.568261,36.106911
40.720832,49.790017,139.362530,150.305359,98.915609,80.749877,29.163192,14.201327,136.054261,0.694684,49.148496,41.334750,149.277774,139.617982,146.565454,136.140592,97.330553,134.963401,-0.000759,0.009882,32.000000,-235.807125,136.411347,-0.358675,24.121336,0.686498,334490.463692,0.974358,19.896102,0.814438,3.425710,8.529871,15.921977,176.976312,32.000000,194.597365,176.310560,178.607936,157.728654,32.000000,153.328286,68.528425,61.332399,91.395928,27.646656,50.207858,50.632911,41.629704,18.468354,23.375288,59.569166,36.218283
40.709255,49.777809,139.230908,150.300878,98.843545,80.737576,29.158763,14.201394,136.038550,0.694566,49.163577,41.321624,149.273048,139.599529,146.566538,136.125164,97.334159,134.946677,-0.000761,0.009891,32.000000,-235.807068,136.397400,-0.358213,24.119325,0.686552,334448.470524,0.975143,19.880837,0.807481,3.425823,9.710271,13.413445,176.953480,32.000000,194.625240,176.280405,178.534842,157.759677,32.000000,153.298506,68.533322,61.333662,91.402555,27.646656,50.160478,50.632911,41.643608,18.468354,23.336152,59.565183,36.152032
40.698183,49.776196,139.183981,150.297670,98.750803,80.719767,29.159724,14.201302,136.021833,0.693884,49.182844,41.313186,149.271777,139.580546,146.567612,136.109048,97.335661,134.927173,-0.000760,0.009928,32.000000,-235.807146,136.379275,-0.358075,24.116174,0.685956,334372.657565,0.976094,19.866497,0.798198,3.422389,8.324148,14.340858,176.971614,32.000000,194.616523,176.243361,178.615721,157.797750,32.000000,153.258354,68.538371,61.334508,91.408164,27.646656,50.073205,50.632911,41.671210,18.468354,23.330756,59.551994,36.267732
40.684720,49.784467,139.012432,150.296731,98.687056,80.699341,29.165280,14.201409,136.004371,0.693130,49.200785,41.310079,149.272714,139.562858,146.566298,136.089797,97.334327,134.910091,-0.000760,0.009936,32.000000,-235.807045,136.358818,-0.358141,24.111912,0.685534,334311.255863,0.976364,19.868279,0.786456,3.420129,8.598732,9.752640,177.011379,32.000000,194.580234,176.237009,178.776860,157.806283,32.000000,153.240250,68.543357,61.334938,91.413613,27.646656,49.984100,50.632911,41.693880,18.468354,23.339390,59.570906,36.141687
40.682506,49.792716,138.911569,150.296754,98.668987,80.686935,29.139124,14.201406,135.986701,0.693080,49.218300,41.306436,149.274436,139.548805,146.562689,136.072450,97.334262,134.893196,-0.000761,0.009948,32.000000,-235.807009,136.342724,-0.358479,24.105962,0.685460,334239.824307,0.976400,19.880047,0.775464,3.419906,10.009797,12.984409,177.046439,32.000000,194.552240,176.260410,178.865511,157.780938,32.000000,153.263888,68.548909,61.336090,91.419634,27.646656,49.956476,50.632911,41.710894,18.468354,23.355082,59.563668,36.133617
40.671160,49.799962,138.910958,150.297265,98.638264,80.666621,29.165548,14.201429,135.970252,0.692407,49.244421,41.296738,149.274626,139.528817,146.558027,136.052749,97.334926,134.875198,-0.000759,0.009937,32.000000,-235.806956,136.320570,-0.358595,24.097639,0.684937,334173.625712,0.976339,19.904595,0.768487,3.416822,5.737084,11.091908,177.042327,32.000000,194.565690,176.285626,178.803296,157.752037,32.000000,153.304127,68.554399,61.337326,91.424614,27.646656,49.948558,50.632911,41.730061,18.468354,23.370801,59.557413,36.205957
40.656722,49.805221,138.889282,150.297792,98.634639,80.654234,29.168976,14.201327,135.949720,0.691399,49.282393,41.288725,149.272458,139.508795,146.554265,136.032887,97.336109,134.855551,-0.000759,0.009917,32.000000,-235.807069,136.297789,-0.358994,24.091319,0.684642,334132.026323,0.977143,19.915521,0.760331,3.414528,10.728087,9.438127,177.010555,32.000000,194.598296,176.292388,178.650692,157.741294,32.000000,153.316315,68.559195,61.338428,91.428773,27.646656,49.907867,50.632911,41.755275,18.468354,23.380238,59.553666,36.276390
