OSU 80 Ton Compressor Load Stand
40.652392,49.817837,138.819490,150.299216,98.625119,80.642006,29.159988,14.201318,135.929456,0.690514,49.318958,41.278371,149.269791,139.486118,146.552880,136.012729,97.337464,134.832724,-0.000759,0.009916,32.000000,-235.807010,136.274336,-0.359003,24.085275,0.684895,334061.113321,0.976326,19.936486,0.750910,3.415466,10.741083,10.347602,176.985267,32.000000,194.623988,176.269219,178.556683,157.767360,32.000000,153.288472,68.563973,61.339655,91.431853,27.646656,49.889116,50.632911,41.775857,18.468354,23.400174,59.563521,36.241394
40.643674,49.832707,138.826069,150.301903,98.640399,80.629826,29.176220,14.201267,135.905976,0.689926,49.349059,41.268558,149.270277,139.464645,146.552631,135.990468,97.338206,134.808807,-0.000759,0.009911,32.000000,-235.806991,136.252876,-0.359247,24.080746,0.685126,334021.754921,0.976450,19.959210,0.740163,3.416146,7.870250,5.900947,176.997089,32.000000,194.618167,176.233061,178.620854,157.809973,32.000000,153.252611,68.568715,61.340237,91.434519,27.646656,49.861319,50.632911,41.798738,18.468354,23.427839,59.562989,36.192091
40.640881,49.848362,138.826200,150.305538,98.652786,80.613449,29.163730,14.201238,135.882097,0.689628,49.376569,41.257557,149.274456,139.441969,146.553409,135.966731,97.337207,134.787193,-0.000760,0.009908,32.000000,-235.806925,136.229165,-0.359130,24.077545,0.684998,333984.369126,0.976748,19.977064,0.727697,3.414793,26.666181,5.964277,177.034883,32.000000,194.583256,176.217687,178.784050,157.830496,32.000000,153.233820,68.573790,61.340468,91.436885,27.646656,49.844490,50.632911,41.817585,18.468354,23.460437,59.568133,36.187689
40.631128,49.863331,138.844807,150.309810,98.645708,80.589099,29.150563,14.201245,135.857525,0.689052,49.405011,41.248986,149.279184,139.418446,146.552099,135.945198,97.335816,134.764104,-0.000760,0.009908,32.000000,-235.806980,136.204181,-0.358783,24.074771,0.685216,333953.287042,0.976322,20.002483,0.715310,3.415687,9.663750,9.147783,177.070257,32.000000,194.549682,176.240032,178.897333,157.809180,32.000000,153.249315,68.579241,61.340524,91.439536,27.646656,49.889599,50.632911,41.839460,18.468354,23.490983,59.556567,36.260836
40.620634,49.875725,138.830525,150.314015,98.616390,80.568652,29.165699,14.201314,135.833921,0.687956,49.434992,41.237435,149.282981,139.393693,146.548382,135.921098,97.335721,134.742603,-0.000759,0.009901,32.000000,-235.806844,136.179365,-0.358956,24.073492,0.685243,333904.251954,0.976654,20.021518,0.705786,3.415925,16.325289,17.629822,177.071019,32.000000,194.552047,176.271886,178.858107,157.780589,32.000000,153.291724,68.584626,61.340334,91.441281,27.646656,49.877512,50.632911,41.867706,18.468354,23.518002,59.554089,36.051372
40.612624,49.887977,138.766727,150.318175,98.543891,80.556430,29.152873,14.201402,135.809481,0.686997,49.465069,41.226632,149.283938,139.368268,146.545070,135.895118,97.337679,134.717848,-0.000759,0.009893,32.000000,-235.806826,136.154914,-0.359050,24.071784,0.685376,333826.304955,0.977092,20.048290,0.695933,3.417203,17.904812,10.606979,177.040076,32.000000,194.584363,176.286024,178.715167,157.771297,32.000000,153.317087,68.590448,61.340438,91.442444,27.646656,49.849108,50.632911,41.892898,18.468354,23.543153,59.565094,36.123639
40.609100,49.900234,138.773852,150.322408,98.524679,80.544181,29.158274,14.201381,135.789166,0.686716,49.476471,41.223180,149.283425,139.344858,146.545470,135.874594,97.338781,134.695871,-0.000759,0.009888,32.000000,-235.806910,136.132535,-0.358830,24.070456,0.685369,333760.648890,0.976642,20.073387,0.685558,3.417734,7.683065,10.602849,177.007059,32.000000,194.614697,176.270809,178.604107,157.792602,32.000000,153.296951,68.596176,61.339704,91.442622,27.646656,49.847076,50.632911,41.916648,18.468354,23.568108,59.553410,36.109699
40.605127,49.912645,138.771182,150.326831,98.480786,80.539854,29.173226,14.201416,135.767335,0.686975,49.476483,41.213899,149.284571,139.323742,146.548948,135.855457,97.339294,134.676840,-0.000759,0.009883,32.000000,-235.806920,136.113349,-0.358591,24.066904,0.685205,333724.008248,0.977164,20.095335,0.671543,3.416837,6.591429,23.666886,177.010641,32.000000,194.612035,176.239872,178.638455,157.830950,32.000000,153.264249,68.601694,61.338272,91.441370,27.646656,49.825993,50.632911,41.935462,18.468354,23.593662,59.557580,36.228994
40.595068,49.916299,138.741118,150.330617,98.450278,80.527668,29.145855,14.201578,135.745460,0.686115,49.490385,41.201292,149.289314,139.299024,146.552870,135.835199,97.338096,134.653516,-0.000759,0.009879,32.000000,-235.806851,136.089513,-0.358524,24.061612,0.685248,333686.206288,0.976957,20.111860,0.659734,3.417309,7.252572,8.874019,177.043963,32.000000,194.581134,176.220248,178.785394,157.855936,32.000000,153.254043,68.606937,61.335951,91.439767,27.646656,49.818965,50.632911,41.961894,18.468354,23.606883,59.565960,36.218283
40.572813,49.923107,138.730296,150.334197,98.422246,80.507378,29.166652,14.201575,135.723071,0.685461,49.524071,41.184549,149.293416,139.272421,146.555570,135.811367,97.336055,134.630925,-0.000759,0.009861,32.000000,-235.806844,136.066883,-0.358499,24.053767,0.685395,333682.213322,0.976539,20.129082,0.649950,3.417578,8.361284,9.838634,177.079314,32.000000,194.550599,176.237062,178.909510,157.839727,32.000000,153.277714,68.612019,61.333384,91.438813,27.646656,49.801198,50.632911,41.998884,18.468354,23.617287,59.554994,36.096273
40.562253,49.935161,138.669321,150.338165,98.309295,80.482889,29.167019,14.201648,135.697031,0.684545,49.572356,41.170618,149.296248,139.243815,146.554360,135.782763,97.333980,134.604979,-0.000760,0.009864,32.000000,-235.806777,136.037968,-0.358495,24.047335,0.685486,333643.293420,0.977580,20.144917,0.639782,3.417684,6.255997,14.075016,177.084778,32.000000,194.548293,176.272861,178.896956,157.803664,32.000000,153.315828,68.616441,61.330876,91.436889,27.646656,49.783949,50.632911,42.034746,18.468354,23.634470,59.565468,36.235524
40.548674,49.954549,138.594336,150.343115,98.168621,80.450154,29.157711,14.201608,135.671856,0.684325,49.617947,41.159105,149.298067,139.214609,146.551917,135.752408,97.333493,134.578522,-0.000759,0.009885,32.000000,-235.806716,136.009605,-0.358478,24.042244,0.685858,333582.585426,0.977235,20.178686,0.630815,3.419292,6.252721,6.169607,177.057610,32.000000,194.575926,176.295037,178.762451,157.782799,32.000000,153.347636,68.620055,61.328501,91.434736,27.646656,49.725057,50.632911,42.071763,18.468354,23.675194,59.566343,35.972135
40.540320,49.977798,138.495943,150.349716,98.060109,80.417351,29.165942,14.201712,135.647997,0.684144,49.645332,41.150186,149.299640,139.190869,146.553377,135.729100,97.333571,134.554011,-0.000759,0.009885,32.000000,-235.806654,135.982821,-0.358657,24.039563,0.685777,333502.088131,0.977231,20.203537,0.620245,3.418679,5.474602,10.457763,177.024825,32.000000,194.613093,176.280659,178.622719,157.803600,32.000000,153.340160,68.623386,61.325808,91.432730,27.646656,49.670188,50.632911,42.102140,18.468354,23.721575,59.576522,36.047997
40.540460,49.996165,138.429421,150.356495,98.036842,80.392951,29.199300,14.201745,135.623779,0.684238,49.646872,41.147861,149.303140,139.168771,146.556914,135.705552,97.333080,134.530346,-0.000759,0.009914,32.000000,-235.806736,135.961653,-0.358836,24.038690,0.685590,333395.018527,0.977549,20.239383,0.607835,3.417975,5.204235,7.743696,177.018295,32.000000,194.620511,176.248605,178.623039,157.844953,32.000000,153.305889,68.627461,61.323110,91.430584,27.646656,49.611492,50.632911,42.133224,18.468354,23.765699,59.566432,36.136258
40.541652,50.007215,138.362407,150.362970,98.103540,80.372834,29.177757,14.201906,135.610063,0.683976,49.629230,41.144192,149.308768,139.152737,146.560726,135.687510,97.330462,134.512373,-0.000758,0.009906,32.000000,-235.806634,135.942295,-0.358583,24.038132,0.685164,333287.247141,0.977152,20.272761,0.595806,3.416252,12.969845,8.019756,177.044734,32.000000,194.593723,176.225083,178.758240,157.878611,32.000000,153.283654,68.631515,61.319912,91.427774,27.646656,49.567299,50.632911,42.149053,18.468354,23.799585,59.561878,36.083654
40.536309,50.008515,138.250957,150.368658,98.129830,80.360728,29.167543,14.201786,135.594412,0.683367,49.616744,41.135470,149.314968,139.135675,146.563906,135.669774,97.327420,134.495689,-0.000758,0.009959,32.000000,-235.806721,135.925296,-0.358620,24.036540,0.684737,333205.261261,0.975782,20.290958,0.584759,3.414599,6.995143,5.487461,177.079502,32.000000,194.562951,176.236359,178.903108,157.874957,32.000000,153.308846,68.635927,61.316988,91.424633,27.646656,49.505220,50.632911,42.179338,18.468354,23.802418,59.561947,36.097007
40.525405,50.002499,138.223129,150.372193,98.125757,80.348503,29.148966,14.201904,135.575802,0.682924,49.627969,41.120235,149.321533,139.115698,146.565591,135.654404,97.324404,134.475347,-0.000758,0.009938,32.000000,-235.806575,135.905173,-0.358760,24.031114,0.684307,333136.322299,0.976255,20.300561,0.578613,3.412846,5.906915,7.985776,177.090754,32.000000,194.555277,176.273276,178.907923,157.846816,32.000000,153.348259,68.640564,61.314752,91.420422,27.646656,49.456741,50.632911,42.212199,18.468354,23.794866,59.565773,36.230242
40.513755,50.002716,138.162070,150.375522,98.062063,80.320174,29.167977,14.201964,135.554231,0.682812,49.666319,41.104077,149.325105,139.091483,146.566958,135.634498,97.323886,134.453598,-0.000758,0.009914,32.000000,-235.806497,135.884062,-0.358376,24.024026,0.683886,333094.664473,0.976593,20.308341,0.573518,3.410546,13.905318,15.994370,177.066577,32.000000,194.576283,176.305599,178.787874,157.821915,32.000000,153.382282,68.645408,61.313211,91.414465,27.646656,49.419510,50.632911,42.248409,18.468354,23.788712,59.563452,36.054967
40.496043,50.012221,138.133745,150.379662,98.007225,80.283859,29.172105,14.201982,135.530238,0.682390,49.716205,41.090425,149.327371,139.066979,146.570181,135.608530,97.323937,134.428562,-0.000760,0.009903,32.000000,-235.806416,135.859512,-0.358824,24.015568,0.683982,333049.043820,0.977336,20.315546,0.566612,3.410777,9.190414,8.724335,177.035613,32.000000,194.613769,176.298209,178.644518,157.842110,32.000000,153.392019,68.651189,61.312519,91.407967,27.646656,49.391460,50.632911,42.297891,18.468354,23.795835,59.572392,36.143301
40.490964,50.034071,138.102190,150.385635,97.938519,80.247449,29.162834,14.202022,135.506607,0.681997,49.751826,41.079664,149.330846,139.042380,146.575704,135.584921,97.323606,134.404490,-0.000760,0.009879,32.000000,-235.806322,135.837198,-0.358699,24.008759,0.683879,332939.511354,0.976660,20.329895,0.556521,3.410251,10.113693,14.459474,177.023924,32.000000,194.632289,176.264920,178.622014,157.889674,32.000000,153.369616,68.657236,61.311458,91.400497,27.646656,49.345477,50.632911,42.327035,18.468354,23.842482,59.557659,36.269200
40.493938,50.058629,138.061275,150.393936,97.985341,80.227057,29.151766,14.201970,135.484809,0.681647,49.759206,41.079520,149.336344,139.025955,146.580366,135.563401,97.321168,134.383880,-0.000760,0.009876,32.000000,-235.806362,135.818192,-0.359105,24.005287,0.683996,332808.865772,0.976567,20.360888,0.544256,3.411043,7.797143,7.859746,177.048744,32.000000,194.609765,176.240059,178.740286,157.923352,32.000000,153.344381,68.662037,61.308784,91.391570,27.646656,49.313860,50.632911,42.355578,18.468354,23.893169,59.562478,36.090330
40.498386,50.073514,138.114396,150.402243,98.079148,80.214879,29.153011,14.201919,135.469731,0.681298,49.734360,41.082739,149.344737,139.014601,146.583518,135.548468,97.316720,134.368429,-0.000760,0.009868,32.000000,-235.806408,135.801957,-0.358948,24.003563,0.683878,332683.749184,0.976622,20.388901,0.532843,3.410692,5.538460,6.289845,177.085220,32.000000,194.571970,176.248957,178.897164,157.922968,32.000000,153.362216,68.665551,61.305759,91.382283,27.646656,49.306226,50.632911,42.377187,18.468354,23.935692,59.566471,36.162670
40.502394,50.075676,138.042289,150.409352,98.212215,80.214966,29.150456,14.201993,135.460342,0.681388,49.695443,41.084930,149.352002,139.005160,146.585703,135.538802,97.313065,134.358614,-0.000761,0.009852,32.000000,-235.806298,135.796502,-0.359094,24.004521,0.683632,332625.663207,0.976729,20.409850,0.525222,3.409431,12.857705,6.071162,177.104066,32.000000,194.555717,176.280583,178.935324,157.900385,32.000000,153.408513,68.668309,61.304115,91.373332,27.646656,49.240367,50.632911,42.397483,18.468354,23.957744,59.554945,36.211460
40.503035,50.062063,137.864572,150.414060,98.280269,80.206817,29.164394,14.202010,135.451184,0.681139,49.663109,41.081690,149.355572,138.993962,146.588853,135.528083,97.311768,134.347599,-0.000762,0.009856,32.000000,-235.806205,135.789009,-0.358977,24.005305,0.683753,332593.734740,0.976460,20.419337,0.522130,3.410368,19.721926,9.114064,177.087329,32.000000,194.576149,176.317153,178.832001,157.871520,32.000000,153.449888,68.670300,61.302743,91.364016,27.646656,49.216673,50.632911,42.423779,18.468354,23.929418,59.557295,36.266999
40.494536,50.042139,137.879426,150.415568,98.310900,80.194694,29.154852,14.201994,135.440008,0.680556,49.653384,41.072966,149.356555,138.981169,146.594165,135.517439,97.310859,134.338362,-0.000762,0.009852,32.000000,-235.806250,135.777955,-0.359085,24.005489,0.683372,332599.463111,0.976448,20.416635,0.520994,3.408250,5.618166,9.157953,177.054785,32.000000,194.610033,176.323700,178.675900,157.877334,32.000000,153.451794,68.672525,61.301672,91.355170,27.646656,49.210860,50.632911,42.457177,18.468354,23.892003,59.568703,36.140220
40.488327,50.031449,137.769767,150.417070,98.305043,80.182462,29.166341,14.202003,135.426360,0.679976,49.658510,41.064247,149.358112,138.970957,146.601746,135.505180,97.309837,134.325665,-0.000763,0.009818,32.000000,-235.806166,135.764848,-0.358976,24.004873,0.682508,332553.173041,0.975831,20.402247,0.516914,3.403808,23.816105,9.262850,177.037903,32.000000,194.633609,176.294002,178.627898,157.915822,32.000000,153.430990,68.675104,61.300743,91.345803,27.646656,49.058609,50.632911,42.489590,18.468354,23.859771,59.561426,36.212707
40.477694,50.029038,137.680542,150.419080,98.278081,80.170483,29.169764,14.202083,135.414811,0.679717,49.664887,41.059496,149.362343,138.958855,146.609073,135.490662,97.307377,134.312309,-0.000765,0.009843,32.000000,-235.806119,135.750315,-0.359103,24.003567,0.682564,332489.022030,0.976174,20.392633,0.513314,3.404890,6.404604,7.194868,177.058615,32.000000,194.618703,176.265284,178.723194,157.952901,32.000000,153.401266,68.678029,61.299166,91.336274,27.646656,48.962533,50.632911,42.527878,18.468354,23.847113,59.563471,36.192898
40.476781,50.033951,137.597415,150.422112,98.253170,80.158489,29.157593,14.201947,135.404672,0.679137,49.662188,41.056881,149.368892,138.949222,146.615551,135.480534,97.303039,134.299178,-0.000764,0.009846,32.000000,-235.806271,135.736161,-0.359531,24.001617,0.682108,332432.379605,0.975776,20.389478,0.508139,3.402703,12.736413,15.949300,177.097535,32.000000,194.581370,176.270883,178.884474,157.956913,32.000000,153.400127,68.680816,61.297349,91.327012,27.646656,48.955931,50.632911,42.561856,18.468354,23.857834,59.555908,36.255847
40.480226,50.036510,137.603687,150.425488,98.291130,80.149039,29.159653,14.202044,135.394044,0.678695,49.655135,41.056949,149.375034,138.942763,146.618718,135.470090,97.299500,134.291895,-0.000764,0.009851,32.000000,-235.806200,135.728374,-0.359800,23.999794,0.681842,332390.686365,0.975787,20.399972,0.504079,3.401393,10.014733,7.007435,177.123766,32.000000,194.558408,176.304504,178.960526,157.931693,32.000000,153.444244,68.683381,61.295576,91.318510,27.646656,48.917680,50.632911,42.584961,18.468354,23.865253,59.562154,36.055040
40.479995,50.034653,137.681229,150.428490,98.362079,80.147893,29.155750,14.202117,135.386988,0.678960,49.649113,41.054732,149.379083,138.933791,146.619954,135.465150,97.298232,134.284476,-0.000764,0.009844,32.000000,-235.806088,135.724126,-0.359736,23.998000,0.681471,332352.669310,0.976085,20.405994,0.502005,3.399416,11.429554,14.739789,177.110788,32.000000,194.574767,176.339776,178.878882,157.905298,32.000000,153.491440,68.685920,61.294440,91.309800,27.646656,48.897586,50.632911,42.613407,18.468354,23.866323,59.559695,36.080866
40.480758,50.030727,137.776336,150.431117,98.379979,80.144819,29.158367,14.202063,135.377309,0.678791,49.654705,41.048524,149.379911,138.921688,146.623360,135.458653,97.296885,134.274783,-0.000764,0.009860,32.000000,-235.806303,135.714542,-0.359733,23.995819,0.681418,332319.034977,0.975817,20.404372,0.501987,3.399282,10.548434,8.261085,177.076394,32.000000,194.610893,176.351006,178.715027,157.905139,32.000000,153.502337,68.687836,61.293027,91.300563,27.646656,48.934470,50.632911,42.635899,18.468354,23.857969,59.554237,36.029435
40.471015,50.027081,137.850484,150.433371,98.350266,80.133536,29.172372,14.202069,135.366340,0.678808,49.676763,41.042140,149.379567,138.910966,146.628713,135.450156,97.293768,134.266014,-0.000764,0.009880,32.000000,-235.806379,135.706558,-0.359773,23.994514,0.681784,332314.228982,0.975936,20.402796,0.499634,3.401217,5.444089,8.002141,177.049547,32.000000,194.634070,176.333692,178.636763,157.934620,32.000000,153.475160,68.689429,61.291813,91.291437,27.646656,48.988797,50.632911,42.676279,18.468354,23.850475,59.566638,36.030903
40.470326,50.036011,137.954103,150.436495,98.259551,80.109162,29.147420,14.202056,135.353492,0.678721,49.710420,41.035717,149.382077,138.895540,146.634878,135.437426,97.291186,134.255809,-0.000763,0.009905,32.000000,-235.806327,135.696348,-0.359634,23.993631,0.682189,332299.289881,0.975781,20.397945,0.496247,3.403502,9.528677,13.438286,177.063336,32.000000,194.624259,176.307831,178.714804,157.972930,32.000000,153.448315,68.691035,61.290623,91.282927,27.646656,49.047905,50.632911,42.707279,18.468354,23.860817,59.568143,36.198694
40.466156,50.052891,138.068578,150.441222,98.201202,80.084684,29.170139,14.202223,135.341079,0.678567,49.744730,41.037745,149.388338,138.879980,146.640053,135.426245,97.287248,134.244298,-0.000764,0.009884,32.000000,-235.806042,135.686843,-0.359731,23.992928,0.682586,332259.238243,0.975420,20.406125,0.495083,3.406153,25.028033,13.953222,177.099623,32.000000,194.592739,176.305147,178.874133,157.987245,32.000000,153.446258,68.692929,61.288811,91.274877,27.646656,49.058367,50.632911,42.740515,18.468354,23.888622,59.564366,36.245575
40.466958,50.073299,138.008731,150.447223,98.192903,80.070395,29.204403,14.202254,135.332963,0.677981,49.754710,41.044200,149.396392,138.874220,146.642774,135.417136,97.283026,134.237496,-0.000765,0.009882,32.000000,-235.806099,135.681903,-0.359771,23.991877,0.682855,332171.004302,0.975999,20.415892,0.492681,3.408772,5.944090,13.901376,177.130697,32.000000,194.563974,176.336165,178.974138,157.960069,32.000000,153.471701,68.695153,61.287202,91.267390,27.646656,49.031672,50.632911,42.772508,18.468354,23.933510,59.554069,36.241614
40.472792,50.092813,138.024153,150.454167,98.214048,80.066083,29.152592,14.202218,135.331697,0.677504,49.737854,41.051993,149.401642,138.871154,146.643704,135.414770,97.280073,134.234094,-0.000764,0.009877,32.000000,-235.806236,135.682756,-0.359758,23.989046,0.683230,332095.294955,0.975092,20.437834,0.490996,3.411952,7.513613,10.338325,177.126190,32.000000,194.573085,176.375046,178.919990,157.927926,32.000000,153.517781,68.697422,61.286351,91.259296,27.646656,49.044572,50.632911,42.795414,18.468354,23.975719,59.564091,36.143815
40.483106,50.090936,138.020370,150.459017,98.285512,80.078208,29.169789,14.202130,135.334459,0.676969,49.710623,41.059746,149.403369,138.871072,146.645494,135.416094,97.279661,134.233331,-0.000763,0.009874,32.000000,-235.806323,135.683895,-0.359992,23.986981,0.682924,332062.372026,0.973805,20.457268,0.491898,3.410405,7.695301,9.198772,177.093156,32.000000,194.609266,176.390323,178.763858,157.924912,32.000000,153.542954,68.699027,61.285480,91.250315,27.646656,49.065957,50.632911,42.814892,18.468354,23.987707,59.558043,36.250124
40.491044,50.082432,138.074854,150.462136,98.360626,80.090559,29.155974,14.202170,135.337542,0.676674,49.683805,41.064498,149.403810,138.874547,146.651258,135.417629,97.277732,134.231995,-0.000764,0.009893,32.000000,-235.806232,135.687136,-0.359982,23.984901,0.682970,332064.611603,0.975380,20.469700,0.493189,3.410295,7.346110,10.167386,177.064124,32.000000,194.640070,176.376720,178.667959,157.951764,32.000000,153.521737,68.700790,61.285346,91.240147,27.646656,49.009005,50.632911,42.831811,18.468354,23.977454,59.561121,36.079545
40.490988,50.071133,137.947556,150.463859,98.388823,80.098469,29.206318,14.202137,135.340544,0.676925,49.664235,41.069538,149.405822,138.875878,146.659353,135.420680,97.273773,134.231985,-0.000764,0.009869,32.000000,-235.806147,135.690467,-0.359936,23.983409,0.682954,332107.285028,0.974678,20.455303,0.493228,3.409333,6.437546,13.681653,177.073829,32.000000,194.636575,176.353060,178.726003,157.985355,32.000000,153.487514,68.702619,61.284596,91.229241,27.646656,48.911431,50.632911,42.856758,18.468354,23.953010,59.563825,36.226793
40.490482,50.060870,137.813943,150.464521,98.361318,80.098600,29.168093,14.202006,135.339970,0.676870,49.664753,41.069217,149.410570,138.873482,146.667132,135.417090,97.269348,134.228791,-0.000763,0.009865,32.000000,-235.806177,135.691259,-0.359923,23.981451,0.683193,332147.877607,0.975062,20.437165,0.494504,3.410010,5.362070,15.273257,177.110293,32.000000,194.607444,176.339536,178.879372,158.009143,32.000000,153.481235,68.704243,61.283509,91.218173,27.646656,48.920733,50.632911,42.884376,18.468354,23.931778,59.554876,36.264284
40.485425,50.059290,137.816642,150.465183,98.270328,80.094593,29.158104,14.201986,135.334421,0.675909,49.696366,41.068789,149.415280,138.870272,146.671606,135.410880,97.265579,134.225856,-0.000763,0.009851,32.000000,-235.806274,135.683320,-0.360005,23.980753,0.682764,332175.453451,0.973450,20.425932,0.498459,3.406871,13.692163,5.507753,177.143666,32.000000,194.579163,176.361679,178.995267,157.998275,32.000000,153.509436,68.705265,61.283463,91.207159,27.646656,48.880683,50.632911,42.915553,18.468354,23.922793,59.559734,36.145062
40.489731,50.069396,137.730159,150.466805,98.228537,80.082318,29.171850,14.201836,135.329379,0.675294,49.736481,41.072764,149.418971,138.866579,146.672109,135.403595,97.261468,134.220613,-0.000763,0.009819,32.000000,-235.806383,135.678784,-0.360192,23.982124,0.682257,332172.652681,0.974715,20.416285,0.501324,3.403613,9.655878,10.046629,177.144018,32.000000,194.581332,176.403146,178.969138,157.964003,32.000000,153.541150,68.706029,61.283780,91.195772,27.646656,48.782648,50.632911,42.943446,18.468354,23.932396,59.569893,36.119677
40.495111,50.086248,137.660083,150.469444,98.213007,80.074174,29.161339,14.201696,135.327854,0.675215,49.761330,41.084394,149.421017,138.866235,146.671846,135.398981,97.258953,134.215290,-0.000764,0.009818,32.000000,-235.806573,135.670752,-0.360236,23.984942,0.682334,332163.122270,0.975128,20.420841,0.503658,3.404105,5.013286,3.543512,177.116481,32.000000,194.615214,176.427566,178.827181,157.952472,32.000000,153.568128,68.706836,61.284389,91.183219,27.646656,48.740575,50.632911,42.965107,18.468354,23.966981,59.562006,36.272795
40.508160,50.104906,137.706822,150.473155,98.288441,80.082365,29.165341,14.201599,135.326923,0.675501,49.763103,41.097181,149.422261,138.867399,146.674200,135.398443,97.257231,134.210934,-0.000763,0.009794,32.000000,-235.806705,135.668617,-0.359934,23.987851,0.681786,332125.436420,0.974432,20.425722,0.505210,3.401607,7.997984,7.723376,177.085301,32.000000,194.654755,176.416383,178.710741,157.979917,32.000000,153.558929,68.707863,61.284566,91.169270,27.646656,48.695588,50.632911,42.979388,18.468354,24.007481,59.562016,36.239559
40.518205,50.112346,137.639897,150.476220,98.452214,80.098553,29.162453,14.201770,135.331381,0.675448,49.750082,41.107617,149.424587,138.873687,146.680073,135.402366,97.255299,134.211231,-0.000762,0.009810,32.000000,-235.806589,135.669412,-0.359669,23.989328,0.681295,332109.370434,0.974587,20.436046,0.505123,3.399425,5.205086,17.647731,177.084743,32.000000,194.657559,176.391582,178.739496,158.018424,32.000000,153.519597,68.710102,61.284703,91.154237,27.646656,48.629302,50.632911,42.992997,18.468354,24.032206,59.564779,36.226573
40.525945,50.114063,137.676811,150.478091,98.599861,80.123113,29.167328,14.201663,135.333587,0.675132,49.736920,41.115907,149.429025,138.879955,146.685776,135.403096,97.250757,134.214012,-0.000762,0.009811,32.000000,-235.806713,135.674288,-0.359660,23.991252,0.681298,332156.534760,0.974259,20.438872,0.504717,3.399484,5.396210,5.731908,177.118626,32.000000,194.628577,176.377814,178.890818,158.045908,32.000000,153.500452,68.712792,61.285090,91.138657,27.646656,48.671792,50.632911,43.007226,18.468354,24.042949,59.564711,36.098914
40.538251,50.112856,137.789888,150.478881,98.666483,80.147568,29.214852,14.201529,135.338212,0.675068,49.737446,41.124487,149.433308,138.887226,146.689032,135.409685,97.245516,134.218922,-0.000762,0.009812,32.000000,-235.806788,135.678577,-0.359348,23.992316,0.680971,332228.464759,0.974310,20.434126,0.506796,3.396989,11.962599,14.692480,177.157625,32.000000,194.597284,176.396857,179.039164,158.038799,32.000000,153.524073,68.715657,61.285428,91.123496,27.646656,48.699986,50.632911,43.014474,18.468354,24.041519,59.555417,36.110800
40.537618,50.111522,137.815324,150.478705,98.689309,80.172018,29.160602,14.201589,135.339472,0.674738,49.754471,41.131962,149.436373,138.891365,146.689747,135.413117,97.240339,134.221620,-0.000763,0.009798,32.000000,-235.806659,135.681154,-0.359295,23.992760,0.681157,332334.101725,0.974248,20.426456,0.512695,3.397251,6.442741,6.465026,177.166361,32.000000,194.593811,176.436279,179.039581,158.006267,32.000000,153.557974,68.717209,61.285379,91.107944,27.646656,48.714119,50.632911,43.039548,18.468354,24.039675,59.556912,36.199721
40.548037,50.116782,137.949075,150.478119,98.697453,80.184298,29.161505,14.201629,135.339706,0.675143,49.780525,41.140754,149.436369,138.893095,146.690524,135.414632,97.237161,134.222914,-0.000762,0.009795,32.000000,-235.806562,135.683658,-0.359247,23.995890,0.681603,332434.690755,0.972637,20.410325,0.520335,3.399009,13.482312,14.213953,177.142337,32.000000,194.619415,176.470683,178.912578,157.979658,32.000000,153.585241,68.718202,61.285592,91.092686,27.646656,48.803255,50.632911,43.050392,18.468354,24.047186,59.563639,36.254306
40.554090,50.126759,138.071775,150.478169,98.695850,80.196630,29.161957,14.201606,135.343558,0.675432,49.800734,41.153431,149.434482,138.896606,146.694001,135.413382,97.234703,134.224677,-0.000760,0.009788,32.000000,-235.806652,135.683870,-0.359205,24.000230,0.681909,332542.440567,0.974757,20.409761,0.526830,3.399690,9.019840,6.029637,177.110416,32.000000,194.656271,176.463428,178.776273,157.999187,32.000000,153.578310,68.718911,61.285524,91.077742,27.646656,48.788556,50.632911,43.070228,18.468354,24.064443,59.561711,36.263477
40.566211,50.138817,138.024483,150.478666,98.720226,80.213083,29.162225,14.201559,135.348782,0.674934,49.803975,41.170375,149.433331,138.904090,146.698686,135.413809,97.231521,134.228825,-0.000761,0.009815,32.000000,-235.806633,135.689956,-0.359600,24.005770,0.682313,332597.424801,0.974618,20.402387,0.530639,3.402115,10.410353,5.358897,177.103719,32.000000,194.669694,176.432019,178.782023,158.039007,32.000000,153.546211,68.718837,61.285457,91.063969,27.646656,48.807756,50.632911,43.083681,18.468354,24.091839,59.550922,36.181599
40.587618,50.150314,138.091863,150.479420,98.774371,80.237414,29.155030,14.201533,135.355874,0.674703,49.796493,41.185527,149.435689,138.914715,146.703298,135.421233,97.226743,134.234480,-0.000759,0.009833,32.000000,-235.806767,135.696175,-0.359494,24.012101,0.682725,332658.380615,0.974620,20.405028,0.533958,3.404633,5.926186,5.730753,177.131867,32.000000,194.646381,176.415136,178.914946,158.069369,32.000000,153.509850,68.718311,61.285069,91.051123,27.646656,48.796933,50.632911,43.079852,18.468354,24.117552,59.553233,36.079105
40.592720,50.151886,138.008952,150.479228,98.829864,80.261704,29.165556,14.201515,135.364657,0.674385,49.793858,41.200646,149.437549,138.926474,146.705591,135.427361,97.220962,134.242627,-0.000759,0.009826,32.000000,-235.806932,135.702071,-0.359591,24.018158,0.682341,332736.534918,0.974526,20.402396,0.539167,3.402449,10.393579,9.244386,177.167666,32.000000,194.612060,176.431211,179.070570,158.063014,32.000000,153.512577,68.716338,61.283687,91.038449,27.646656,48.731311,50.632911,43.091630,18.468354,24.129264,59.557954,36.149758
40.600722,50.152788,137.858110,150.478186,98.819830,80.286198,29.151303,14.201602,135.372924,0.674308,49.811008,41.206927,149.439284,138.933987,146.705273,135.431537,97.215904,134.251852,-0.000759,0.009831,32.000000,-235.806931,135.708007,-0.359475,24.021642,0.682322,332843.412400,0.974534,20.387957,0.546706,3.402315,6.193839,8.073502,177.184331,32.000000,194.603242,176.466284,179.100496,158.031940,32.000000,153.551645,68.714598,61.283135,91.026705,27.646656,48.714324,50.632911,43.097287,18.468354,24.133239,59.560255,36.072355
40.602282,50.157027,137.845213,150.476759,98.720347,80.298583,29.152180,14.201633,135.376485,0.673643,49.853720,41.210068,149.439464,138.934201,146.704251,135.435814,97.212942,134.253578,-0.000759,0.009817,32.000000,-235.806961,135.708456,-0.359549,24.023605,0.681936,332951.097939,0.974348,20.383348,0.556467,3.399845,9.847865,10.161958,177.168464,32.000000,194.628477,176.502551,178.991026,158.006780,32.000000,153.580625,68.713772,61.284251,91.016065,27.646656,48.679405,50.632911,43.114814,18.468354,24.135797,59.567917,36.261276
40.604403,50.168607,137.786418,150.475411,98.631786,80.310737,29.171603,14.201679,135.377450,0.673561,49.912854,41.214493,149.436921,138.931209,146.704682,135.434939,97.210278,134.253143,-0.000758,0.009846,32.000000,-235.806969,135.708136,-0.359445,24.024752,0.681300,333056.633623,0.974916,20.374559,0.566030,3.395460,8.644942,7.743280,177.139353,32.000000,194.663463,176.505579,178.846689,158.016120,32.000000,153.568908,68.713477,61.285106,91.006479,27.646656,48.572555,50.632911,43.126822,18.468354,24.161847,59.567927,36.235964
40.605381,50.197825,137.680722,150.476441,98.574987,80.322907,29.148004,14.201645,135.376703,0.673089,49.971052,41.220304,149.436779,138.930819,146.707699,135.433543,97.206571,134.254704,-0.000755,0.009859,32.000000,-235.807044,135.707059,-0.359569,24.024184,0.681284,333115.865079,0.975007,20.376910,0.569835,3.395012,5.935745,14.041790,177.127252,32.000000,194.682817,176.478692,178.818940,158.051677,32.000000,153.536067,68.714067,61.285890,90.997149,27.646656,48.486838,50.632911,43.144039,18.468354,24.213061,59.567572,36.124739
40.613085,50.231047,137.610633,150.479219,98.532277,80.335224,29.160276,14.201623,135.375328,0.673484,50.021118,41.228182,149.439681,138.931411,146.710000,135.432474,97.201255,134.252569,-0.000755,0.009869,32.000000,-235.806995,135.707405,-0.359670,24.024912,0.681102,333180.689003,0.974479,20.385921,0.572288,3.393386,10.213107,5.894517,177.151754,32.000000,194.667702,176.451246,178.929209,158.086478,32.000000,153.502602,68.715323,61.286415,90.988818,27.646656,48.461987,50.632911,43.156437,18.468354,24.281303,59.569785,36.207645
40.624732,50.264332,137.638459,150.483179,98.565230,80.347559,29.153584,14.201690,135.377739,0.673647,50.047832,41.247487,149.444517,138.932679,146.710583,135.435766,97.195433,134.255568,-0.000755,0.009874,32.000000,-235.807105,135.710190,-0.359855,24.027139,0.680824,333265.878320,0.975464,20.413954,0.576757,3.390701,7.818870,9.638990,177.191955,32.000000,194.637626,176.459714,179.081411,158.083022,32.000000,153.501007,68.716728,61.285736,90.981663,27.646656,48.431365,50.632911,43.159479,18.468354,24.358368,59.551502,36.258195
40.639544,50.293738,137.698287,150.487752,98.594511,80.367914,29.180362,14.201766,135.386575,0.673795,50.048667,41.266329,149.449176,138.940728,146.709777,135.441656,97.189567,134.261934,-0.000755,0.009877,32.000000,-235.807079,135.718440,-0.359846,24.030421,0.680553,333353.907383,0.975087,20.437847,0.581031,3.388332,11.847974,10.211211,177.215543,32.000000,194.622498,176.493071,179.135771,158.052551,32.000000,153.529339,68.718687,61.285336,90.975937,27.646656,48.431784,50.632911,43.162533,18.468354,24.423333,59.574319,36.133837
40.654612,50.302890,137.725329,150.490265,98.664565,80.392240,29.168011,14.201839,135.398931,0.673561,50.039094,41.283633,149.451812,138.951761,146.708786,135.451673,97.185379,134.273317,-0.000755,0.009880,32.000000,-235.806957,135.729471,-0.359771,24.033510,0.680585,333440.259472,0.975241,20.457033,0.588316,3.388046,12.236203,6.030116,177.204469,32.000000,194.646684,176.523038,179.047008,158.025371,32.000000,153.567978,68.721161,61.286834,90.971371,27.646656,48.415817,50.632911,43.157351,18.468354,24.459777,59.565025,36.240366
40.664227,50.304728,137.851430,150.490656,98.732139,80.416682,29.152730,14.201797,135.412364,0.673584,50.032499,41.296525,149.449834,138.961875,146.710448,135.462102,97.181502,134.284278,-0.000756,0.009879,32.000000,-235.807041,135.742241,-0.359748,24.035102,0.680732,333554.609718,0.974282,20.468512,0.597292,3.388283,7.192214,5.103832,177.176757,32.000000,194.682982,176.527377,178.884067,158.028747,32.000000,153.562727,68.723977,61.287998,90.967078,27.646656,48.482094,50.632911,43.160149,18.468354,24.474153,59.574850,36.125987
40.680545,50.303671,137.883829,150.489489,98.768103,80.437130,29.165313,14.201783,135.425913,0.673825,50.029490,41.307604,149.447271,138.976943,146.716405,135.470849,97.177026,134.295019,-0.000756,0.009907,32.000000,-235.807058,135.753013,-0.359571,24.037436,0.680740,333661.901044,0.974621,20.459432,0.607039,3.387693,6.760956,5.367780,177.160925,32.000000,194.707034,176.504172,178.817659,158.060762,32.000000,153.524546,68.727435,61.288988,90.963205,27.646656,48.513567,50.632911,43.156155,18.468354,24.472967,59.568566,36.135378
40.686850,50.304141,138.009484,150.487328,98.755875,80.449535,29.169722,14.201748,135.438987,0.673320,50.027630,41.321208,149.447259,138.992597,146.722293,135.479683,97.172641,134.305374,-0.000756,0.009883,32.000000,-235.807022,135.765340,-0.359195,24.041636,0.681266,333765.562788,0.975183,20.449638,0.616266,3.389993,11.187111,11.527945,177.183798,32.000000,194.697013,176.474315,178.910233,158.098003,32.000000,153.494924,68.731032,61.289410,90.959656,27.646656,48.527579,50.632911,43.156045,18.468354,24.476646,59.553273,36.306911
40.704061,50.308593,137.932169,150.484899,98.769126,80.475913,29.155412,14.201606,135.454181,0.673032,50.017661,41.339989,149.450542,139.007788,146.726223,135.491991,97.168711,134.316495,-0.000755,0.009836,32.000000,-235.807065,135.778869,-0.359008,24.046781,0.681251,333846.192537,0.974584,20.428847,0.625988,3.389429,11.101488,8.781641,177.225372,32.000000,194.666883,176.472614,179.068993,158.107809,32.000000,153.488525,68.734300,61.289504,90.957066,27.646656,48.452694,50.632911,43.154240,18.468354,24.485988,59.572588,36.135671
40.718396,50.309935,137.809395,150.482246,98.860677,80.512414,29.184561,14.201668,135.471617,0.673103,49.990391,41.360720,149.453708,139.027837,146.727237,135.510826,97.164266,134.331559,-0.000756,0.009832,32.000000,-235.806997,135.796172,-0.358844,24.050840,0.681651,333901.086496,0.974424,20.421693,0.635429,3.391992,8.483272,14.381781,177.259828,32.000000,194.644848,176.501959,179.147079,158.079976,32.000000,153.511531,68.736631,61.288904,90.954933,27.646656,48.481698,50.632911,43.143902,18.468354,24.494881,59.571320,36.171181
40.732379,50.304944,137.844906,150.478728,98.974071,80.552952,29.165896,14.201615,135.492262,0.673526,49.958534,41.375638,149.453542,139.049833,146.726120,135.529874,97.160698,134.350952,-0.000755,0.009841,32.000000,-235.807205,135.815032,-0.358997,24.055112,0.681140,334010.825835,0.974786,20.405341,0.644788,3.388659,10.183953,17.746036,177.255370,32.000000,194.657408,176.535457,179.075917,158.043297,32.000000,153.551959,68.738626,61.289165,90.952681,27.646656,48.501219,50.632911,43.135846,18.468354,24.497160,59.568408,36.249537
40.741428,50.290401,137.877045,150.473702,99.009945,80.587421,29.190166,14.201702,135.510635,0.673835,49.951564,41.382888,149.448148,139.066095,146.726468,135.549115,97.158279,134.367686,-0.000754,0.009842,32.000000,-235.807143,135.828211,-0.358860,24.056979,0.680609,334161.733552,0.973886,20.389358,0.656588,3.384451,15.836661,7.652519,177.227587,32.000000,194.694289,176.543660,178.908829,158.034468,32.000000,153.563559,68.740917,61.289682,90.951398,27.646656,48.376927,50.632911,43.132296,18.468354,24.468874,59.578066,36.152179
40.743576,50.280500,137.797923,150.466984,99.007189,80.608004,29.156816,14.201663,135.522777,0.673663,49.977534,41.386181,149.441908,139.079299,146.729964,135.559399,97.154778,134.377039,-0.000753,0.009840,32.000000,-235.807226,135.840411,-0.358851,24.059219,0.680744,334322.031332,0.974624,20.367474,0.669622,3.384160,9.950534,9.756495,177.207138,32.000000,194.727022,176.519809,178.809799,158.057010,32.000000,153.536435,68.743479,61.290091,90.950820,27.646656,48.370619,50.632911,43.135140,18.468354,24.447056,59.567799,36.141027
40.748014,50.286280,137.740735,150.461768,98.947507,80.620263,29.160600,14.201713,135.532226,0.674141,50.013108,41.390944,149.438933,139.090824,146.733379,135.568530,97.149126,134.388860,-0.000754,0.009847,32.000000,-235.807190,135.850836,-0.358841,24.061606,0.680938,334448.146834,0.973959,20.342000,0.680208,3.384198,8.606949,12.374252,177.223921,32.000000,194.721467,176.485335,178.877005,158.084049,32.000000,153.497247,68.745999,61.290562,90.951432,27.646656,48.322251,50.632911,43.134498,18.468354,24.445142,59.559626,36.265091
40.754616,50.302502,137.666915,150.458244,98.917447,80.632541,29.148374,14.201505,135.545041,0.674426,50.039059,41.405101,149.439470,139.102685,146.734506,135.578572,97.142289,134.399147,-0.000754,0.009829,32.000000,-235.807410,135.862615,-0.358711,24.063480,0.680673,334527.822728,0.975242,20.329505,0.688273,3.382077,7.879089,6.378579,177.264891,32.000000,194.689890,176.470430,179.029990,158.090532,32.000000,153.482905,68.748585,61.290052,90.953855,27.646656,48.270914,50.632911,43.134810,18.468354,24.476679,59.565684,36.206251
40.769639,50.323924,137.658185,150.456602,99.003908,80.644891,29.158622,14.201561,135.560374,0.674610,50.043100,41.421089,149.440884,139.118954,146.733457,135.591348,97.137444,134.413226,-0.000753,0.009815,32.000000,-235.807386,135.879514,-0.358412,24.066737,0.680412,334590.364039,0.975163,20.329925,0.699695,3.380305,7.295367,5.160205,177.301230,32.000000,194.663219,176.488771,179.123446,158.062784,32.000000,153.501970,68.751278,61.289410,90.958126,27.646656,48.212796,50.632911,43.126022,18.468354,24.524977,59.566589,36.409331
40.789982,50.333389,137.570713,150.455555,99.109118,80.681409,29.146257,14.201536,135.581252,0.674617,50.023244,41.439008,149.441143,139.142180,146.730551,135.613425,97.133821,134.432717,-0.000754,0.009822,32.000000,-235.807461,135.898910,-0.358409,24.070120,0.680084,334664.008618,0.975590,20.338174,0.711551,3.377947,6.355556,8.750450,177.301994,32.000000,194.668843,176.520038,179.076657,158.023342,32.000000,153.529310,68.753896,61.289746,90.963519,27.646656,48.136003,50.632911,43.107259,18.468354,24.556472,59.560157,36.280058
40.805002,50.330185,137.639046,150.452989,99.263868,80.718015,29.156929,14.201606,135.608013,0.674944,49.991537,41.458716,149.437997,139.167840,146.728150,135.639505,97.130873,134.457105,-0.000753,0.009828,32.000000,-235.807396,135.923720,-0.358431,24.072901,0.679858,334735.882116,0.975061,20.341460,0.723267,3.376488,13.939294,11.296035,177.276567,32.000000,194.700659,176.535349,178.927402,158.004015,32.000000,153.541421,68.756932,61.289782,90.970619,27.646656,48.156108,50.632911,43.090967,18.468354,24.566080,59.559065,36.229948
40.819018,50.318174,137.681694,150.448951,99.381052,80.754731,29.164206,14.201839,135.632799,0.675440,49.959884,41.472212,149.432897,139.191636,146.730803,135.663956,97.128664,134.482007,-0.000753,0.009847,32.000000,-235.807076,135.949813,-0.358381,24.074929,0.679406,334890.370858,0.975412,20.326370,0.736399,3.372659,11.799988,22.970422,177.253782,32.000000,194.736276,176.513268,178.812112,158.022664,32.000000,153.517150,68.760833,61.290514,90.978557,27.646656,48.154284,50.632911,43.071972,18.468354,24.548677,59.560855,36.423124
40.823960,50.301220,137.815492,150.443490,99.432902,80.791312,29.152725,14.201829,135.655995,0.675668,49.933877,41.485085,149.429171,139.217183,146.735678,135.688500,97.126158,134.505771,-0.000753,0.009834,32.000000,-235.807081,135.974643,-0.358266,24.076932,0.679675,335034.415637,0.975100,20.305044,0.751246,3.373092,12.632609,10.760986,177.261918,32.000000,194.737552,176.476455,178.847793,158.057277,32.000000,153.472753,68.764153,61.291542,90.986419,27.646656,48.208743,50.632911,43.067063,18.468354,24.515373,59.555259,36.414467
40.838972,50.289048,137.785518,150.437400,99.460082,80.823522,29.156506,14.201849,135.679219,0.675486,49.912633,41.494952,149.427798,139.240528,146.739312,135.713581,97.121305,134.530530,-0.000753,0.009852,32.000000,-235.807061,136.001034,-0.358139,24.079245,0.679849,335169.400135,0.974907,20.276128,0.765601,3.372979,7.110134,10.514580,177.300963,32.000000,194.704518,176.454420,178.994173,158.075287,32.000000,153.438865,68.767228,61.292044,90.995306,27.646656,48.198728,50.632911,43.048670,18.468354,24.488714,59.569746,36.373822
40.853938,50.279131,137.922840,150.431450,99.479472,80.847890,29.173268,14.201765,135.703799,0.675673,49.892340,41.509126,149.426686,139.267952,146.739645,135.740622,97.115941,134.557431,-0.000755,0.009814,32.000000,-235.807218,136.028949,-0.358545,24.081249,0.680546,335305.416652,0.975562,20.253214,0.779698,3.375848,5.815330,8.353981,177.343341,32.000000,194.669706,176.465251,179.112739,158.058789,32.000000,153.452235,68.769365,61.292210,91.005793,27.646656,48.229245,50.632911,43.035626,18.468354,24.467739,59.565625,36.411606
40.866380,50.269145,138.008711,150.425455,99.476960,80.872400,29.152501,14.201816,135.730855,0.676146,49.871999,41.523172,149.424497,139.294154,146.737495,135.768164,97.111707,134.580851,-0.000756,0.009774,32.000000,-235.807209,136.056400,-0.358284,24.082627,0.680364,335424.863934,0.975404,20.222941,0.796625,3.373873,7.659079,5.642296,177.352636,32.000000,194.670889,176.496749,179.090482,158.021110,32.000000,153.480732,68.770767,61.293108,91.016997,27.646656,48.290950,50.632911,43.017738,18.468354,24.451481,59.567051,36.348510
40.878109,50.256767,138.151452,150.419231,99.542194,80.896900,29.155004,14.201856,135.760835,0.676013,49.852965,41.535896,149.419505,139.321549,146.736049,135.794607,97.109066,134.606221,-0.000756,0.009777,32.000000,-235.807143,136.083402,-0.358290,24.084628,0.680820,335515.225300,0.974726,20.194984,0.815105,3.375999,9.125070,13.720244,177.331689,32.000000,194.697251,176.521315,178.943909,157.991578,32.000000,153.490514,68.772088,61.294286,91.027833,27.646656,48.342057,50.632911,42.996380,18.468354,24.427491,59.556715,36.420263
40.896235,50.243887,138.207113,150.412655,99.590723,80.921106,29.200476,14.201954,135.789063,0.676896,49.835968,41.548696,149.412155,139.349315,146.737830,135.820555,97.106846,134.633505,-0.000755,0.009771,32.000000,-235.807031,136.111327,-0.358339,24.086744,0.681130,335605.936535,0.975368,20.170005,0.830757,3.377072,14.195442,9.600758,177.306779,32.000000,194.729336,176.507602,178.801965,158.001659,32.000000,153.472378,68.773604,61.295857,91.038894,27.646656,48.338465,50.632911,42.973506,18.468354,24.402678,59.564868,36.422684
40.905490,50.233525,138.124729,150.406214,99.613025,80.945385,29.211786,14.201895,135.818057,0.676702,49.818506,41.559459,149.404924,139.378502,146.741267,135.845602,97.104885,134.662411,-0.000755,0.009757,32.000000,-235.807144,136.139345,-0.358393,24.088865,0.681659,335691.749579,0.975245,20.143495,0.845764,3.379595,12.532466,16.868027,177.309656,32.000000,194.735977,176.472428,178.803131,158.034964,32.000000,153.427906,68.775250,61.297178,91.050267,27.646656,48.394638,50.632911,42.952161,18.468354,24.380078,59.567454,36.392824
40.921145,50.225109,138.275394,150.399923,99.674178,80.969675,29.162622,14.201877,135.847671,0.676757,49.801464,41.572231,149.400867,139.407101,146.742316,135.874711,97.101859,134.690553,-0.000756,0.009739,32.000000,-235.807048,136.167152,-0.358384,24.091493,0.681716,335771.912260,0.973517,20.108783,0.861282,3.379458,7.730643,8.362876,177.344041,32.000000,194.708203,176.447210,178.933915,158.053971,32.000000,153.383954,68.777265,61.297635,91.061578,27.646656,48.472278,50.632911,42.932087,18.468354,24.362750,59.554561,36.359662
40.937119,50.218064,138.318298,150.393800,99.722380,80.993781,29.143665,14.201816,135.871939,0.677121,49.794880,41.580290,149.398218,139.435701,146.741328,135.904385,97.097643,134.720910,-0.000756,0.009702,32.000000,-235.807111,136.195968,-0.358336,24.093179,0.681350,335859.233872,0.973167,20.087275,0.877328,3.376679,16.146095,14.927589,177.385017,32.000000,194.673217,176.456175,179.074732,158.033596,32.000000,153.387135,68.779552,61.297938,91.074455,27.646656,48.396199,50.632911,42.902841,18.468354,24.349731,59.558603,36.369199
40.940249,50.212475,138.404014,150.387911,99.752615,81.018083,29.198169,14.201735,135.898073,0.677480,49.801551,41.591632,149.394989,139.463289,146.738139,135.933299,97.094464,134.748777,-0.000756,0.009671,32.000000,-235.807182,136.220641,-0.358395,24.095758,0.681842,335946.943668,0.974674,20.060011,0.894065,3.379070,15.654354,11.080857,177.404682,32.000000,194.665290,176.484336,179.077618,157.995446,32.000000,153.414013,68.781745,61.298503,91.087442,27.646656,48.519259,50.632911,42.887150,18.468354,24.338719,59.562203,36.416815
40.957218,50.211222,138.551611,150.382273,99.805307,81.042512,29.178112,14.201629,135.922065,0.677476,49.806554,41.602893,149.389706,139.486876,146.733671,135.959330,97.092595,134.775327,-0.000756,0.009653,32.000000,-235.807222,136.247923,-0.358538,24.099170,0.681900,336036.798266,0.975168,20.033742,0.913070,3.378799,15.382448,8.651210,177.388276,32.000000,194.686015,176.507684,178.951393,157.960001,32.000000,153.428167,68.783417,61.299029,91.099870,27.646656,48.495272,50.632911,42.861635,18.468354,24.333307,59.558338,36.300381
40.968351,50.211795,138.486516,150.377002,99.840238,81.066880,29.150893,14.201756,135.948693,0.677572,49.804119,41.618313,149.384069,139.514372,146.732117,135.986642,97.091407,134.799835,-0.000757,0.009655,32.000000,-235.807002,136.274815,-0.358651,24.103042,0.682326,336135.103936,0.973545,20.024386,0.929823,3.380634,9.405421,6.243061,177.358417,32.000000,194.715973,176.497682,178.800902,157.963876,32.000000,153.410244,68.785655,61.300075,91.112664,27.646656,48.442906,50.632911,42.833313,18.468354,24.337116,59.569205,36.267512
40.985837,50.211688,138.562650,150.372210,99.930582,81.091154,29.158540,14.201738,135.976650,0.678216,49.793296,41.632441,149.378354,139.544330,146.732558,136.012039,97.090062,134.827434,-0.000757,0.009645,32.000000,-235.806973,136.302530,-0.358869,24.107094,0.682766,336227.640703,0.974066,20.002717,0.944621,3.382837,5.222888,13.581791,177.348993,32.000000,194.727501,176.460915,178.779776,157.994402,32.000000,153.364713,68.787230,61.300141,91.124238,27.646656,48.566804,50.632911,42.804468,18.468354,24.338757,59.559518,36.286294
40.997337,50.208766,138.765407,150.367536,99.994854,81.115604,29.155656,14.201725,136.004301,0.678492,49.784137,41.646788,149.375447,139.576837,146.733483,136.039991,97.087408,134.852036,-0.000758,0.009644,32.000000,-235.806941,136.329959,-0.358879,24.110990,0.682419,336324.798870,0.974983,19.989901,0.957742,3.380329,7.284585,6.698192,177.374772,32.000000,194.705912,176.426300,178.894291,158.019588,32.000000,153.319733,68.788100,61.299699,91.134692,27.646656,48.617681,50.632911,42.776402,18.468354,24.336397,59.568113,36.245722
