OSU 80 Ton Compressor Load Stand
41.006850,50.205904,138.809965,150.362839,100.038694,81.140106,29.151900,14.201529,136.029765,0.679302,49.781897,41.660819,149.373187,139.607503,146.732547,136.067217,97.084025,134.874252,-0.000760,0.009631,32.000000,-235.807122,136.355492,-0.358657,24.116244,0.682542,336416.983400,0.974568,19.968767,0.972523,3.380745,16.244523,10.986836,177.412977,32.000000,194.668300,176.427973,179.043739,158.006479,32.000000,153.315455,68.787554,61.298741,91.145024,27.646656,48.710818,50.632911,42.744911,18.468354,24.332079,59.568733,36.363917
41.018124,50.203435,138.924410,150.358171,100.099614,81.164388,29.149825,14.201409,136.056414,0.679313,49.784844,41.671137,149.370201,139.634633,146.728247,136.094085,97.080819,134.900985,-0.000761,0.009636,32.000000,-235.807206,136.380590,-0.358451,24.120185,0.683282,336512.936031,0.974654,19.952021,0.987154,3.384742,8.856313,4.149198,177.433520,32.000000,194.646516,176.454760,179.080958,157.970045,32.000000,153.340777,68.786388,61.297641,91.155056,27.646656,48.770953,50.632911,42.715838,18.468354,24.327865,59.569058,36.411019
41.023550,50.201690,139.098573,150.353580,100.122392,81.188591,29.155101,14.201429,136.082537,0.679813,49.796447,41.679090,149.365914,139.662494,146.723629,136.119029,97.079953,134.926494,-0.000761,0.009627,32.000000,-235.807137,136.404724,-0.358478,24.123060,0.683367,336610.953881,0.974821,19.937726,1.001349,3.385043,5.497058,6.037377,177.418423,32.000000,194.661185,176.480928,178.980517,157.935079,32.000000,153.362556,68.785051,61.297957,91.163771,27.646656,48.816051,50.632911,42.692255,18.468354,24.325943,59.557000,36.407350
41.030821,50.202135,139.111359,150.349325,100.146407,81.208962,29.192465,14.201418,136.103323,0.680234,49.824887,41.682245,149.359102,139.685875,146.720293,136.142317,97.078960,134.948170,-0.000761,0.009623,32.000000,-235.807122,136.427570,-0.358236,24.125205,0.683743,336707.379837,0.974885,19.921708,1.017564,3.386903,5.477523,6.142261,177.385416,32.000000,194.688851,176.475968,178.829714,157.929466,32.000000,153.355902,68.782310,61.298255,91.171784,27.646656,48.845710,50.632911,42.666082,18.468354,24.327117,59.549722,36.234057
41.042948,50.210881,139.122639,150.346209,100.170531,81.221088,29.161087,14.201354,136.122085,0.680723,49.861180,41.689092,149.352286,139.705882,146.718821,136.159049,97.078281,134.969507,-0.000761,0.009615,32.000000,-235.807281,136.449087,-0.358268,24.126957,0.684491,336804.385024,0.974855,19.913445,1.030843,3.390701,7.972732,8.192306,177.368217,32.000000,194.704986,176.441573,178.775536,157.954835,32.000000,153.318724,68.778633,61.297657,91.178850,27.646656,48.906502,50.632911,42.637820,18.468354,24.338688,59.567858,36.349537
41.050084,50.225791,139.207309,150.344344,100.177883,81.233247,29.166641,14.201385,136.138818,0.681309,49.888089,41.694998,149.349019,139.728350,146.717089,136.178543,97.077078,134.988182,-0.000761,0.009623,32.000000,-235.807376,136.468206,-0.358189,24.129355,0.684539,336886.609779,0.973666,19.905154,1.042382,3.390411,7.049553,10.000461,177.384221,32.000000,194.688713,176.404040,178.871014,157.984124,32.000000,153.278403,68.774659,61.296192,91.184704,27.646656,48.933249,50.632911,42.610433,18.468354,24.368018,59.558829,36.433763
41.067035,50.247472,139.288315,150.343690,100.231186,81.265528,29.152677,14.201381,136.166868,0.681320,49.883525,41.715472,149.348264,139.759899,146.712533,136.206725,97.074532,135.017855,-0.000761,0.009590,32.000000,-235.807384,136.499594,-0.358220,24.134695,0.684464,336940.190279,0.974568,19.899335,1.053440,3.389684,9.692292,12.186795,177.430650,32.000000,194.639868,176.399865,179.068381,157.971657,32.000000,153.272416,68.768257,61.294555,91.192214,27.646656,49.001827,50.632911,42.564955,18.468354,24.424492,59.567474,36.372281
41.092542,50.255702,139.275335,150.343238,100.290744,81.301990,29.163347,14.201521,136.194083,0.681870,49.843860,41.732767,149.348038,139.785965,146.706272,136.234489,97.072936,135.046492,-0.000762,0.009603,32.000000,-235.807236,136.525635,-0.358583,24.136834,0.684756,337003.306104,0.974383,19.905675,1.063725,3.391158,8.158512,13.681127,177.445603,32.000000,194.622799,176.426901,179.094216,157.932595,32.000000,153.301100,68.762479,61.293362,91.197397,27.646656,49.005408,50.632911,42.519541,18.468354,24.444205,59.564297,36.376169
41.102300,50.245349,139.282066,150.340893,100.365326,81.334707,29.147516,14.201546,136.211953,0.681946,49.816951,41.741944,149.345375,139.804867,146.702887,136.252169,97.072508,135.065385,-0.000763,0.009627,32.000000,-235.807259,136.545778,-0.358608,24.137693,0.684985,337153.719317,0.974855,19.907006,1.080704,3.391731,11.623884,8.714839,177.430234,32.000000,194.636879,176.443774,179.016055,157.905665,32.000000,153.317089,68.758645,61.293305,91.200026,27.646656,49.006994,50.632911,42.487640,18.468354,24.440518,59.572273,36.351885
41.113885,50.227545,139.333020,150.336361,100.405004,81.371413,29.150296,14.201533,136.237451,0.682488,49.790827,41.752405,149.338277,139.832325,146.700470,136.280110,97.073011,135.091552,-0.000764,0.009612,32.000000,-235.807331,136.572510,-0.358566,24.140095,0.684787,337300.705241,0.974300,19.884623,1.096225,3.389309,14.247100,7.311291,177.395713,32.000000,194.668546,176.445726,178.855958,157.891583,32.000000,153.314974,68.754121,61.293122,91.203889,27.646656,49.025574,50.632911,42.446787,18.468354,24.409605,59.566156,36.391503
41.127601,50.202830,139.428636,150.327655,100.396619,81.404080,29.164659,14.201389,136.267691,0.682502,49.786556,41.761119,149.328508,139.862108,146.702440,136.309744,97.073095,135.120199,-0.000765,0.009587,32.000000,-235.807351,136.602660,-0.358546,24.145366,0.684888,337420.377534,0.974944,19.862563,1.105838,3.388668,13.721446,12.408836,177.369982,32.000000,194.696631,176.406917,178.772429,157.926677,32.000000,153.254365,68.749065,61.293501,91.207897,27.646656,49.055427,50.632911,42.397219,18.468354,24.348758,59.559351,36.334497
41.138431,50.195744,139.493881,150.321213,100.377580,81.424648,29.139554,14.201372,136.289758,0.682703,49.786824,41.770999,149.324481,139.883382,146.703523,136.328295,97.072036,135.141444,-0.000765,0.009579,32.000000,-235.807328,136.626361,-0.358649,24.152090,0.685120,337546.648346,0.974947,19.830862,1.118056,3.388953,27.325718,7.273335,177.389313,32.000000,194.676608,176.371846,178.904289,157.956703,32.000000,153.220721,68.744963,61.293094,91.209397,27.646656,49.169798,50.632911,42.361086,18.468354,24.335454,59.562852,36.322611
41.156441,50.197686,139.594640,150.316363,100.424591,81.448945,29.168750,14.201446,136.314869,0.683150,49.766735,41.791974,149.323195,139.908155,146.702562,136.353011,97.070075,135.166393,-0.000766,0.009590,32.000000,-235.807251,136.651527,-0.358519,24.161105,0.685373,337648.861048,0.974443,19.789699,1.131897,3.390148,13.559838,8.784184,177.420511,32.000000,194.636060,176.373998,179.061770,157.951275,32.000000,153.212675,68.740317,61.291161,91.211058,27.646656,49.221131,50.632911,42.314251,18.468354,24.334917,59.553676,36.413513
41.173805,50.191207,139.665753,150.311441,100.528275,81.481736,29.160077,14.201452,136.345730,0.683361,49.704410,41.813186,149.320459,139.937930,146.697910,136.381881,97.069169,135.193500,-0.000766,0.009589,32.000000,-235.807143,136.680486,-0.358410,24.170330,0.685434,337721.947752,0.975232,19.769628,1.143281,3.390841,6.414058,6.654301,177.437841,32.000000,194.617311,176.406441,179.114619,157.914241,32.000000,153.231819,68.734625,61.288898,91.212009,27.646656,49.268920,50.632911,42.266828,18.468354,24.331829,59.562498,36.497446
41.195005,50.172218,139.813142,150.305223,100.577843,81.522376,29.142510,14.201522,136.378321,0.683934,49.624491,41.832303,149.316820,139.971851,146.692741,136.414543,97.070929,135.225026,-0.000767,0.009597,32.000000,-235.807100,136.712637,-0.358603,24.178161,0.685515,337817.122548,0.974089,19.749983,1.157365,3.391805,13.873414,13.112691,177.418731,32.000000,194.636677,176.441012,179.007209,157.878560,32.000000,153.257347,68.729322,61.288579,91.213303,27.646656,49.359449,50.632911,42.215487,18.468354,24.310745,59.564602,36.343888
41.206192,50.136632,139.847017,150.296486,100.581659,81.571356,29.159376,14.201518,136.409618,0.684479,49.569206,41.845495,149.308133,140.003315,146.690554,136.446254,97.072222,135.255613,-0.000767,0.009618,32.000000,-235.807130,136.740819,-0.358614,24.183003,0.685527,337937.511791,0.974308,19.722697,1.171441,3.392102,7.919530,6.039567,177.378293,32.000000,194.677718,176.444728,178.838053,157.874909,32.000000,153.251922,68.724224,61.287058,91.214516,27.646656,49.424950,50.632911,42.162396,18.468354,24.236470,59.563235,36.307571
41.210523,50.101961,139.980106,150.284692,100.588615,81.595817,29.159568,14.201441,136.435266,0.685046,49.544959,41.850045,149.297683,140.029744,146.689725,136.473945,97.073626,135.281583,-0.000768,0.009605,32.000000,-235.807366,136.763992,-0.358544,24.187296,0.685879,338071.177540,0.974789,19.678315,1.184995,3.393934,8.574548,9.444859,177.354873,32.000000,194.701587,176.416667,178.774021,157.899828,32.000000,153.213496,68.719082,61.285166,91.214788,27.646656,49.511653,50.632911,42.122512,18.468354,24.163180,59.555427,36.410212
41.217170,50.081977,139.935370,150.273574,100.502661,81.619485,29.147530,14.201337,136.455098,0.685289,49.542511,41.850866,149.290609,140.050692,146.690547,136.497313,97.072628,135.300650,-0.000769,0.009603,32.000000,-235.807495,136.783849,-0.358536,24.190904,0.686046,338228.964103,0.974433,19.629335,1.198558,3.393835,13.374345,9.946126,177.371144,32.000000,194.685790,176.384339,178.871540,157.921970,32.000000,153.171493,68.713919,61.282158,91.213775,27.646656,49.523561,50.632911,42.084814,18.468354,24.105874,59.567051,36.358414
41.228193,50.074340,139.988196,150.263765,100.394767,81.631783,29.223039,14.201249,136.472997,0.685535,49.549448,41.856320,149.286448,140.070232,146.688292,136.517930,97.071739,135.321108,-0.000769,0.009618,32.000000,-235.807626,136.803207,-0.358230,24.194877,0.686535,338290.188297,0.974520,19.589478,1.209767,3.396708,7.970196,5.439980,177.404653,32.000000,194.650343,176.374828,179.027014,157.928910,32.000000,153.156084,68.708254,61.277679,91.214247,27.646656,49.572453,50.632911,42.039028,18.468354,24.079673,59.569126,36.364797
41.242524,50.076711,139.903612,150.255900,100.344081,81.643950,29.165805,14.201247,136.492788,0.685694,49.553489,41.861517,149.281426,140.090108,146.680776,136.536980,97.069928,135.341161,-0.000769,0.009647,32.000000,-235.807559,136.821412,-0.357942,24.199590,0.686304,338365.296954,0.974983,19.561536,1.220022,3.395075,15.967281,17.794611,177.426382,32.000000,194.627406,176.402563,179.103482,157.887091,32.000000,153.172543,68.703672,61.272586,91.214400,27.646656,49.538564,50.632911,41.988826,18.468354,24.085377,59.563560,36.440953
41.241842,50.078826,139.997934,150.249885,100.315666,81.656497,29.151727,14.201337,136.512484,0.686189,49.557736,41.867997,149.276380,140.109840,146.672438,136.555674,97.071074,135.359106,-0.000768,0.009666,32.000000,-235.807416,136.838004,-0.358000,24.204279,0.686320,338403.338923,0.972309,19.540707,1.230844,3.395448,14.581235,11.203184,177.409945,32.000000,194.638225,176.436105,179.023068,157.840242,32.000000,153.200337,68.699574,61.268833,91.215703,27.646656,49.596920,50.632911,41.948457,18.468354,24.090740,59.560964,36.410505
41.248390,50.078735,139.960348,150.244134,100.276906,81.668699,29.163285,14.201348,136.530872,0.686420,49.553542,41.871621,149.267293,140.125180,146.664830,136.571972,97.074233,135.376669,-0.000767,0.009691,32.000000,-235.807277,136.857037,-0.357830,24.210239,0.685727,338450.294808,0.974001,19.525927,1.242389,3.392217,18.541125,17.851351,177.368730,32.000000,194.680856,176.447611,178.854554,157.825855,32.000000,153.205509,68.696650,61.265857,91.217070,27.646656,49.599078,50.632911,41.906636,18.468354,24.093591,59.568566,36.411166
41.253161,50.076266,140.014733,150.238455,100.292905,81.692755,29.205948,14.201244,136.548295,0.686467,49.540024,41.878612,149.259361,140.141529,146.659237,136.587806,97.075698,135.394531,-0.000766,0.009701,32.000000,-235.807335,136.873679,-0.357753,24.216427,0.686096,338503.195599,0.974644,19.528859,1.249953,3.394561,15.567781,6.285853,177.338443,32.000000,194.707490,176.421372,178.757536,157.845327,32.000000,153.161981,68.693553,61.261944,91.218647,27.646656,49.638298,50.632911,41.862437,18.468354,24.091744,59.565556,36.410872
41.259249,50.071246,140.006350,150.232658,100.295056,81.716979,29.160043,14.201134,136.564009,0.686874,49.518699,41.884844,149.254058,140.157203,146.655757,136.603304,97.078149,135.410759,-0.000766,0.009709,32.000000,-235.807317,136.892456,-0.357934,24.220702,0.685773,338545.077179,0.974235,19.520935,1.255319,3.393111,10.792981,16.055285,177.343172,32.000000,194.702662,176.383932,178.828827,157.871336,32.000000,153.115753,68.690132,61.257674,91.219735,27.646656,49.653611,50.632911,41.819414,18.468354,24.081725,59.569884,36.401848
41.256400,50.062910,139.942050,150.226342,100.307913,81.729338,29.166659,14.201035,136.577439,0.686856,49.505335,41.885715,149.251488,140.172156,146.651375,136.617419,97.078665,135.424178,-0.000766,0.009717,32.000000,-235.807475,136.906453,-0.358022,24.224371,0.685940,338637.591005,0.972970,19.512758,1.262523,3.394036,5.744752,19.195588,177.374193,32.000000,194.672177,176.365503,178.982753,157.882405,32.000000,153.095150,68.686209,61.251976,91.220849,27.646656,49.671129,50.632911,41.782856,18.468354,24.066948,59.560924,36.316155
41.257551,50.055681,139.986548,150.219898,100.270066,81.741549,29.161656,14.200997,136.588659,0.687370,49.506707,41.884155,149.249127,140.183499,146.644090,136.631262,97.078809,135.436185,-0.000766,0.009714,32.000000,-235.807520,136.917740,-0.357881,24.226663,0.685886,338725.629651,0.974622,19.500455,1.267946,3.393332,11.540536,7.949247,177.401129,32.000000,194.645045,176.388796,179.087389,157.849154,32.000000,153.104076,68.682229,61.246811,91.223050,27.646656,49.637996,50.632911,41.742699,18.468354,24.050927,59.564238,36.292384
41.253981,50.050754,139.996749,150.213624,100.161632,81.749830,29.151173,14.200941,136.594461,0.688017,49.517416,41.879479,149.247608,140.192725,146.634796,136.641151,97.080028,135.444017,-0.000765,0.009735,32.000000,-235.807697,136.927942,-0.357797,24.226675,0.685649,338769.406289,0.974600,19.495526,1.273942,3.392008,7.936379,12.124437,177.392520,32.000000,194.651910,176.417749,179.037716,157.803696,32.000000,153.135715,68.678058,61.242146,91.225286,27.646656,49.651880,50.632911,41.705263,18.468354,24.037202,59.556272,36.333836
41.247287,50.049322,139.944043,150.207819,100.085616,81.749995,29.168685,14.200970,136.602861,0.688074,49.525066,41.877913,149.243127,140.199119,146.627787,136.649224,97.083043,135.449609,-0.000765,0.009758,32.000000,-235.807770,136.935386,-0.357493,24.226248,0.685839,338811.832350,0.974865,19.486921,1.279624,3.392992,7.892972,7.587740,177.354992,32.000000,194.686804,176.433700,178.872619,157.783225,32.000000,153.153994,68.673692,61.239142,91.226707,27.646656,49.717876,50.632911,41.675973,18.468354,24.034600,59.567917,36.295025
41.247519,50.050005,139.978588,150.203330,100.044236,81.750152,29.190476,14.201131,136.609543,0.688165,49.520995,41.874947,149.235257,140.204189,146.623033,136.654547,97.085446,135.455141,-0.000765,0.009760,32.000000,-235.807589,136.944172,-0.357160,24.225135,0.685996,338840.952484,0.975393,19.486265,1.282204,3.393533,6.147133,7.551049,177.315455,32.000000,194.717984,176.411146,178.742527,157.795824,32.000000,153.121158,68.668683,61.234901,91.227171,27.646656,49.711512,50.632911,41.639007,18.468354,24.034990,59.565576,36.391430
41.238749,50.048790,139.992303,150.199404,100.011008,81.750032,29.157786,14.201165,136.615229,0.688687,49.515246,41.869752,149.231402,140.211216,146.620222,136.660391,97.088683,135.460131,-0.000765,0.009731,32.000000,-235.807519,136.949362,-0.357044,24.224173,0.685900,338840.250862,0.974978,19.492841,1.281902,3.392806,10.514363,19.362648,177.310991,32.000000,194.721560,176.373920,178.775757,157.829792,32.000000,153.080703,68.664349,61.231354,91.228475,27.646656,49.742034,50.632911,41.608941,18.468354,24.034864,59.555377,36.415641
41.235292,50.046669,139.975701,150.195875,100.016141,81.749966,29.163634,14.201151,136.619276,0.689103,49.512247,41.865076,149.229914,140.215535,146.615304,136.663940,97.089597,135.463152,-0.000764,0.009758,32.000000,-235.807640,136.957388,-0.356827,24.224738,0.686066,338837.449508,0.974248,19.493245,1.282183,3.393624,11.582156,14.344038,177.341047,32.000000,194.690762,176.357529,178.919421,157.844602,32.000000,153.056286,68.659951,61.226275,91.229864,27.646656,49.754519,50.632911,41.579302,18.468354,24.030685,59.562724,36.326353
41.227196,50.044636,139.859327,150.192574,99.986322,81.749911,29.149870,14.201034,136.622430,0.688993,49.511380,41.859894,149.228417,140.220354,146.610163,136.670974,97.089434,135.465096,-0.000765,0.009745,32.000000,-235.807814,136.961696,-0.356582,24.226286,0.686284,338836.492195,0.975561,19.502524,1.281367,3.394679,8.048674,11.415423,177.369477,32.000000,194.661326,176.375770,179.036247,157.820217,32.000000,153.065180,68.655484,61.221211,91.233262,27.646656,49.729143,50.632911,41.549008,18.468354,24.026766,59.570779,36.423491
41.222629,50.042143,139.689038,150.189810,100.027773,81.749803,29.148089,14.200927,136.627250,0.688912,49.501252,41.857178,149.227286,140.224156,146.601604,136.674997,97.092509,135.471400,-0.000763,0.009737,32.000000,-235.807928,136.967701,-0.356453,24.228240,0.686253,338835.004600,0.975448,19.504540,1.281918,3.394561,9.362845,5.197453,177.371077,32.000000,194.658315,176.412674,179.014820,157.771289,32.000000,153.103288,68.651849,61.217632,91.237707,27.646656,49.672545,50.632911,41.520987,18.468354,24.022175,59.564435,36.417549
41.225472,50.034118,139.636199,150.187018,100.097917,81.749649,29.160777,14.200908,136.636795,0.688770,49.462299,41.854928,149.222941,140.233236,146.592977,136.684350,97.096113,135.479241,-0.000763,0.009704,32.000000,-235.807894,136.976294,-0.356573,24.229535,0.685858,338837.650453,0.976110,19.512194,1.283025,3.392405,10.967355,23.036056,177.336631,32.000000,194.687369,176.439070,178.862366,157.745322,32.000000,153.120373,68.649536,61.213738,91.242906,27.646656,49.572021,50.632911,41.486456,18.468354,24.011345,59.573208,36.413807
41.224482,50.017926,139.578814,150.183600,100.146947,81.749533,29.143661,14.200890,136.646177,0.688925,49.404402,41.852302,149.216386,140.243886,146.589099,136.694877,97.100208,135.489531,-0.000763,0.009669,32.000000,-235.807981,136.987665,-0.356486,24.230122,0.685177,338832.840858,0.976280,19.515167,1.283006,3.388649,10.985925,14.289040,177.296093,32.000000,194.724910,176.423186,178.709716,157.755196,32.000000,153.097898,68.647363,61.209483,91.247579,27.646656,49.566992,50.632911,41.452784,18.468354,23.988664,59.555535,36.384900
41.226505,49.990931,139.548415,150.178960,100.155298,81.749418,29.164192,14.200880,136.655107,0.688854,49.348685,41.845004,149.212259,140.253625,146.588101,136.704452,97.104252,135.498664,-0.000762,0.009642,32.000000,-235.807994,136.997734,-0.356334,24.229419,0.684861,338816.977533,0.975760,19.503740,1.283207,3.387134,18.464621,5.584414,177.284929,32.000000,194.735379,176.392424,178.712446,157.782327,32.000000,153.057729,68.644618,61.205452,91.252181,27.646656,49.564870,50.632911,41.412403,18.468354,23.931324,59.564760,36.431635
41.214613,49.960348,139.582469,150.172485,100.120252,81.749279,29.148912,14.200826,136.660418,0.688741,49.315204,41.837226,149.208432,140.256843,146.585243,136.711522,97.105717,135.507701,-0.000762,0.009620,32.000000,-235.808004,137.002737,-0.356422,24.227364,0.684592,338794.035100,0.976316,19.488733,1.284102,3.385823,5.212072,11.652903,177.306856,32.000000,194.710968,176.370497,178.841031,157.803798,32.000000,153.024229,68.641046,61.199915,91.256347,27.646656,49.581073,50.632911,41.386372,18.468354,23.868648,59.556764,36.426866
41.199862,49.937232,139.660237,150.166038,100.034875,81.749329,29.157046,14.200903,136.664750,0.688921,49.303383,41.825469,149.207226,140.259305,146.582720,136.716526,97.107222,135.511760,-0.000761,0.009590,32.000000,-235.807847,137.006469,-0.356245,24.225175,0.684410,338758.053813,0.975507,19.459317,1.284487,3.384920,11.340190,6.307397,177.334619,32.000000,194.676590,176.381057,178.979132,157.780460,32.000000,153.037677,68.637250,61.195129,91.261805,27.646656,49.625244,50.632911,41.366053,18.468354,23.811111,59.564061,36.342420
41.187578,49.921721,139.654747,150.160395,99.907326,81.737078,29.160694,14.200968,136.667705,0.688537,49.309670,41.814390,149.204258,140.259732,146.576977,136.720263,97.110248,135.513534,-0.000762,0.009576,32.000000,-235.807731,137.007413,-0.356354,24.222013,0.684738,338731.414744,0.976244,19.442968,1.287406,3.386723,11.151154,13.481820,177.344166,32.000000,194.665838,176.417588,178.982508,157.731845,32.000000,153.066925,68.633096,61.191001,91.268625,27.646656,49.647260,50.632911,41.349597,18.468354,23.769274,59.570493,36.391210
41.170867,49.913952,139.601024,150.156332,99.778927,81.716958,29.148995,14.200914,136.664058,0.688666,49.333060,41.799672,149.200944,140.255336,146.570697,136.720628,97.115337,135.511092,-0.000763,0.009566,32.000000,-235.807790,137.004895,-0.356509,24.217661,0.685302,338714.475536,0.976293,19.437514,1.287870,3.389823,7.821472,6.703775,177.312069,32.000000,194.693094,176.444755,178.852520,157.700239,32.000000,153.089475,68.628272,61.187359,91.276274,27.646656,49.652552,50.632911,41.330938,18.468354,23.752035,59.563776,36.280645
41.157560,49.916248,139.522100,150.154782,99.727261,81.692537,29.166679,14.200806,136.657202,0.688272,49.366965,41.781230,149.196241,140.248808,146.566082,136.715998,97.119779,135.504529,-0.000763,0.009557,32.000000,-235.808051,136.998682,-0.356222,24.214688,0.685433,338650.632022,0.976301,19.436715,1.285704,3.390701,6.762465,8.222869,177.270370,32.000000,194.731160,176.439163,178.688231,157.700569,32.000000,153.083053,68.624437,61.183951,91.284843,27.646656,49.624683,50.632911,41.315464,18.468354,23.749030,59.562852,36.358414
41.138525,49.926143,139.524927,150.155299,99.708002,81.660028,29.154457,14.200663,136.647816,0.688074,49.399054,41.763805,149.192602,140.240909,146.562789,136.709676,97.123673,135.497693,-0.000762,0.009546,32.000000,-235.808139,136.990364,-0.355898,24.212697,0.685418,338561.491961,0.976863,19.448963,1.279431,3.390772,6.569812,12.355100,177.251131,32.000000,194.749822,176.403142,178.653408,157.733750,32.000000,153.042444,68.620346,61.179627,91.293669,27.646656,49.592427,50.632911,41.306881,18.468354,23.761275,59.566756,36.148951
41.122000,49.940499,139.443436,150.157655,99.687337,81.623288,29.151062,14.200706,136.638483,0.687646,49.425337,41.745096,149.193995,140.231919,146.559434,136.698488,97.126717,135.488374,-0.000763,0.009555,32.000000,-235.808152,136.976315,-0.356063,24.209929,0.685196,338463.996853,0.976328,19.467204,1.271804,3.389951,11.581229,6.130603,177.266099,32.000000,194.725167,176.372253,178.768727,157.763222,32.000000,153.008252,68.616204,61.174873,91.302445,27.646656,49.554204,50.632911,41.299061,18.468354,23.789792,59.564484,36.286294
41.104981,49.956177,139.490677,150.161626,99.665397,81.594930,29.166941,14.200730,136.627516,0.687544,49.443941,41.728295,149.196421,140.219535,146.555430,136.688256,97.129184,135.478629,-0.000763,0.009539,32.000000,-235.808193,136.962919,-0.356037,24.206175,0.685308,338345.518681,0.976864,19.499916,1.264597,3.391588,9.962903,5.520309,177.297017,32.000000,194.685840,176.374906,178.915068,157.753598,32.000000,153.014899,68.611337,61.169347,91.312081,27.646656,49.596924,50.632911,41.289219,18.468354,23.822660,59.570218,36.243008
41.093862,49.966399,139.383562,150.166451,99.657411,81.570551,29.199734,14.200816,136.617214,0.687173,49.461024,41.711114,149.200446,140.208764,146.548409,136.677019,97.132438,135.469878,-0.000763,0.009516,32.000000,-235.808155,136.949476,-0.355908,24.201366,0.685035,338213.707937,0.977001,19.534084,1.257032,3.390969,7.916005,9.979549,177.311961,32.000000,194.666261,176.404405,178.945237,157.718774,32.000000,153.049491,68.606293,61.163767,91.322258,27.646656,49.549337,50.632911,41.278636,18.468354,23.847914,59.562812,36.311900
41.076467,49.972439,139.309884,150.171426,99.637171,81.537958,29.158226,14.200820,136.603548,0.687210,49.478035,41.692685,149.201158,140.195997,146.540907,136.664176,97.136788,135.456665,-0.000762,0.009494,32.000000,-235.808054,136.933901,-0.355609,24.196764,0.685399,338118.860521,0.976608,19.570174,1.249837,3.393522,9.066170,15.928678,177.288911,32.000000,194.685790,176.430800,178.830589,157.685764,32.000000,153.081790,68.599519,61.159864,91.332443,27.646656,49.533344,50.632911,41.270712,18.468354,23.864936,59.555476,36.419383
41.059737,49.976788,139.315357,150.176514,99.589131,81.501191,29.161647,14.200921,136.589038,0.686901,49.507944,41.669764,149.200928,140.180970,146.535954,136.650235,97.143781,135.443405,-0.000763,0.009486,32.000000,-235.807950,136.916034,-0.355678,24.191580,0.685091,338030.076429,0.975532,19.593735,1.242339,3.391834,10.272458,14.122696,177.247628,32.000000,194.718359,176.434175,178.654127,157.683779,32.000000,153.089431,68.593457,61.157107,91.343774,27.646656,49.531695,50.632911,41.266515,18.468354,23.873108,59.561996,36.410872
41.038805,49.981931,139.368155,150.181674,99.559090,81.464635,29.152745,14.200937,136.570301,0.686021,49.555620,41.641488,149.200458,140.159571,146.534160,136.628985,97.149194,135.423771,-0.000761,0.009495,32.000000,-235.807868,136.892801,-0.355607,24.186751,0.684935,337905.073433,0.976995,19.620651,1.231579,3.391477,9.453146,8.796957,177.221786,32.000000,194.738499,176.402276,178.584466,157.720456,32.000000,153.065971,68.586450,61.153063,91.353506,27.646656,49.538673,50.632911,41.267457,18.468354,23.883859,59.561799,36.173309
41.013388,50.000283,139.324925,150.188710,99.589945,81.415783,29.144610,14.200901,136.545395,0.685648,49.606284,41.614432,149.202434,140.134423,146.533998,136.606233,97.154195,135.403515,-0.000762,0.009496,32.000000,-235.808006,136.868450,-0.355740,24.183343,0.685068,337756.607480,0.976883,19.645082,1.218154,3.392992,9.918654,16.060821,177.234077,32.000000,194.715340,176.368922,178.683765,157.753846,32.000000,153.039578,68.579133,61.148729,91.363248,27.646656,49.481531,50.632911,41.277473,18.468354,23.913422,59.566412,36.237945
40.993621,50.022568,139.196066,150.197427,99.563549,81.375014,29.155980,14.201000,136.520685,0.685213,49.651374,41.591971,149.208008,140.107289,146.533604,136.581950,97.157815,135.383115,-0.000761,0.009512,32.000000,-235.807737,136.844625,-0.355761,24.180000,0.685456,337615.275438,0.977296,19.675361,1.203214,3.396009,7.869082,9.452684,177.265665,32.000000,194.675323,176.364700,178.828700,157.761382,32.000000,153.042704,68.572311,61.144858,91.373490,27.646656,49.537387,50.632911,41.280513,18.468354,23.956701,59.558761,36.253206
40.973358,50.045286,139.244702,150.207414,99.497808,81.326621,29.154996,14.201034,136.497451,0.684684,49.688722,41.575037,149.214072,140.080295,146.530823,136.554019,97.162591,135.361732,-0.000763,0.009491,32.000000,-235.807730,136.824022,-0.355871,24.178443,0.685406,337439.339987,0.977686,19.724247,1.188385,3.397060,6.274081,27.034961,177.286186,32.000000,194.650209,176.391412,178.897888,157.736009,32.000000,153.084639,68.565830,61.141750,91.384912,27.646656,49.555833,50.632911,41.288193,18.468354,24.008555,59.560482,36.222905
40.954278,50.064939,139.187413,150.218262,99.553902,81.286164,29.142114,14.200997,136.477554,0.684374,49.710089,41.562918,149.221192,140.056867,146.524970,136.528152,97.167770,135.340663,-0.000762,0.009470,32.000000,-235.807736,136.802112,-0.355978,24.176827,0.684989,337299.745599,0.977384,19.770290,1.174865,3.395554,8.048019,11.712471,177.269281,32.000000,194.659302,176.424070,178.800620,157.694356,32.000000,153.129832,68.559464,61.138833,91.395715,27.646656,49.466011,50.632911,41.294569,18.468354,24.050813,59.566166,36.369640
40.944697,50.074033,139.088491,150.228782,99.608370,81.253747,29.151055,14.200960,136.458702,0.684530,49.697857,41.551137,149.224494,140.037898,146.522777,136.512117,97.174135,135.322794,-0.000761,0.009473,32.000000,-235.807798,136.786133,-0.356222,24.174630,0.685184,337127.559728,0.977417,19.817370,1.159712,3.398421,14.540955,13.446367,177.229922,32.000000,194.691044,176.435423,178.628239,157.687361,32.000000,153.148150,68.552498,61.136255,91.406632,27.646656,49.403147,50.632911,41.294627,18.468354,24.078242,59.550450,36.419016
40.932455,50.071627,139.061042,150.237773,99.625541,81.229307,29.150983,14.201110,136.443277,0.684382,49.661573,41.540322,149.227833,140.021043,146.525868,136.498687,97.180791,135.306551,-0.000761,0.009445,32.000000,-235.807670,136.770915,-0.356214,24.169934,0.684998,336983.218454,0.977907,19.859971,1.144306,3.398605,7.986060,5.786133,177.204562,32.000000,194.713817,176.413029,178.532585,157.719332,32.000000,153.133270,68.546368,61.134079,91.418117,27.646656,49.421004,50.632911,41.297862,18.468354,24.086018,59.566323,36.232223
40.922468,50.060953,139.093498,150.245181,99.638267,81.205013,29.146340,14.200981,136.424650,0.684319,49.633635,41.523510,149.234094,140.004605,146.531931,136.483858,97.184508,135.291448,-0.000762,0.009450,32.000000,-235.807854,136.753408,-0.356133,24.163044,0.684552,336854.363702,0.977488,19.880592,1.129267,3.396984,12.033566,24.323118,177.213339,32.000000,194.701473,176.377568,178.606747,157.756698,32.000000,153.109073,68.539620,61.130995,91.428529,27.646656,49.417415,50.632911,41.292778,18.468354,24.069279,59.557030,36.240000
40.901635,50.045243,139.031919,150.250952,99.602151,81.172723,29.164070,14.201051,136.403996,0.684146,49.630870,41.505745,149.240552,139.984676,146.537177,136.467839,97.187981,135.272940,-0.000763,0.009464,32.000000,-235.807741,136.734217,-0.356195,24.155119,0.684559,336747.826306,0.977507,19.892918,1.114724,3.397330,13.113824,5.466688,177.247781,32.000000,194.664385,176.362222,178.758382,157.779936,32.000000,153.113046,68.532144,61.126806,91.438429,27.646656,49.416689,50.632911,41.308826,18.468354,24.036355,59.554895,36.249757
40.878869,50.041729,139.015993,150.256706,99.519074,81.124086,29.140561,14.201151,136.382679,0.684091,49.645236,41.487282,149.246245,139.960235,146.539340,136.449677,97.191169,135.253284,-0.000763,0.009464,32.000000,-235.807733,136.713811,-0.356211,24.148483,0.684822,336636.569413,0.977602,19.894264,1.103674,3.398952,14.699492,7.532192,177.275512,32.000000,194.627854,176.385307,178.854076,157.757651,32.000000,153.150586,68.525141,61.122576,91.449000,27.646656,49.400539,50.632911,41.324947,18.468354,24.020623,59.569313,36.116155
40.869897,50.044152,138.981276,150.263650,99.444736,81.083386,29.146226,14.201167,136.361932,0.683664,49.652071,41.474524,149.253108,139.938783,146.538463,136.432206,97.195352,135.233192,-0.000763,0.009445,32.000000,-235.807730,136.693011,-0.356028,24.143132,0.684828,336493.662903,0.977119,19.903635,1.091214,3.399178,21.444441,11.199391,177.269079,32.000000,194.623540,176.420700,178.795658,157.722068,32.000000,153.197094,68.517679,61.118881,91.458680,27.646656,49.369479,50.632911,41.335710,18.468354,24.019829,59.555623,36.242421
40.862863,50.046226,138.998160,150.271301,99.491773,81.050690,29.160389,14.201238,136.348530,0.683162,49.623057,41.467417,149.255735,139.924234,146.539606,136.419634,97.201600,135.220341,-0.000762,0.009450,32.000000,-235.807712,136.678945,-0.355834,24.140273,0.684893,336297.840997,0.977903,19.927541,1.078481,3.400681,8.765925,5.744550,177.233988,32.000000,194.653418,176.436814,178.637268,157.717647,32.000000,153.237297,68.510779,61.115630,91.468216,27.646656,49.400494,50.632911,41.337174,18.468354,24.031699,59.551650,36.408965
40.857772,50.041666,138.969469,150.279175,99.572251,81.026083,29.156134,14.201197,136.337911,0.682600,49.565318,41.462010,149.257275,139.912018,146.544988,136.408354,97.206439,135.210339,-0.000763,0.009436,32.000000,-235.807658,136.666110,-0.355763,24.137730,0.684705,336130.275937,0.977462,19.940772,1.064538,3.400578,12.940170,9.550965,177.200792,32.000000,194.677080,176.417667,178.520416,157.745332,32.000000,153.224993,68.504726,61.112874,91.475796,27.646656,49.359685,50.632911,41.338795,18.468354,24.022396,59.561436,36.366045
40.847448,50.017998,138.882460,150.284401,99.601920,81.013874,29.157398,14.201038,136.328511,0.682085,49.508688,41.450614,149.259358,139.900147,146.550766,136.398154,97.210927,135.201734,-0.000764,0.009439,32.000000,-235.807762,136.653707,-0.356122,24.136031,0.684697,335991.506339,0.976780,19.951322,1.052049,3.401577,5.607110,8.258912,177.204056,32.000000,194.669241,176.387630,178.559997,157.782130,32.000000,153.190757,68.498623,61.108633,91.482800,27.646656,49.275398,50.632911,41.346839,18.468354,23.985900,59.565802,36.200528
40.833744,49.992915,138.761980,150.287964,99.588628,81.001492,29.166013,14.200980,136.316793,0.681635,49.473542,41.438386,149.264743,139.887887,146.554848,136.386467,97.213688,135.191049,-0.000764,0.009429,32.000000,-235.807767,136.642402,-0.356497,24.134686,0.684520,335880.558286,0.976747,19.952899,1.042350,3.401298,13.341810,9.634478,177.238330,32.000000,194.630598,176.371589,178.707936,157.810627,32.000000,153.190228,68.493590,61.103509,91.488863,27.646656,49.290673,50.632911,41.352663,18.468354,23.934140,59.563786,36.345795
40.821313,49.970648,138.700606,150.290614,99.525059,80.977247,29.149732,14.201018,136.307129,0.681114,49.458608,41.424952,149.268677,139.871753,146.557990,136.372960,97.216408,135.178613,-0.000763,0.009438,32.000000,-235.807725,136.628683,-0.356438,24.132113,0.684228,335805.198429,0.976765,19.941673,1.033683,3.400028,8.514024,5.813921,177.268202,32.000000,194.596746,176.388792,178.829533,157.797351,32.000000,153.219738,68.489336,61.097791,91.495220,27.646656,49.239417,50.632911,41.367474,18.468354,23.879143,59.562449,36.235157
40.810669,49.955431,138.844140,150.293102,99.411511,80.952876,29.155766,14.200970,136.293621,0.680600,49.453749,41.412935,149.272158,139.856824,146.558163,136.359957,97.220774,135.166452,-0.000765,0.009401,32.000000,-235.807731,136.613389,-0.356380,24.127480,0.683839,335732.024411,0.976619,19.933109,1.025730,3.398218,6.309447,14.906123,177.272894,32.000000,194.587777,176.424721,178.807957,157.760428,32.000000,153.261072,68.485144,61.093045,91.500250,27.646656,49.217572,50.632911,41.377918,18.468354,23.846473,59.566432,36.185341
40.794862,49.948172,138.755695,150.296528,99.308524,80.928350,29.173242,14.200888,136.279863,0.680311,49.449062,41.400409,149.272027,139.838476,146.559558,136.344591,97.226480,135.151839,-0.000764,0.009427,32.000000,-235.807738,136.595856,-0.356336,24.121770,0.683614,335612.369299,0.977138,19.925835,1.016968,3.397750,6.543259,11.849502,177.242130,32.000000,194.611384,176.448253,178.668748,157.737640,32.000000,153.302717,68.481231,61.088804,91.504372,27.646656,49.206634,50.632911,41.393210,18.468354,23.824977,59.567346,36.169934
40.786763,49.942120,138.779925,150.300216,99.220792,80.903992,29.152774,14.200963,136.267379,0.680196,49.442013,41.387519,149.271183,139.821892,146.563056,136.330004,97.231150,135.138197,-0.000764,0.009447,32.000000,-235.807712,136.580071,-0.356434,24.116512,0.684262,335495.490313,0.976880,19.923454,1.006695,3.402153,8.101252,7.126616,177.207210,32.000000,194.636020,176.434902,178.527876,157.761424,32.000000,153.296581,68.477565,61.083495,91.507221,27.646656,49.241524,50.632911,41.407840,18.468354,23.810344,59.568949,36.252619
40.775181,49.937089,138.810575,150.304086,99.161816,80.879637,29.156509,14.201011,136.252220,0.679909,49.436704,41.375458,149.272210,139.803021,146.567364,136.313448,97.235655,135.123492,-0.000764,0.009464,32.000000,-235.807693,136.562500,-0.356393,24.110293,0.684101,335387.589647,0.976391,19.935266,0.993887,3.401303,11.987754,6.174976,177.201973,32.000000,194.639990,176.399196,178.533901,157.802916,32.000000,153.270208,68.473546,61.078639,91.508676,27.646656,49.255342,50.632911,41.421045,18.468354,23.798228,59.549408,36.394585
40.766984,49.932891,138.832286,150.308057,99.118754,80.855486,29.162689,14.201105,136.237148,0.679340,49.444895,41.360399,149.276826,139.784907,146.572288,136.294679,97.239237,135.104246,-0.000763,0.009483,32.000000,-235.807569,136.543790,-0.356610,24.105544,0.684258,335278.036148,0.976977,19.938986,0.982588,3.402573,10.805351,11.737830,177.231358,32.000000,194.604246,176.382952,178.678222,157.830338,32.000000,153.254005,68.469875,61.074680,91.511230,27.646656,49.261101,50.632911,41.433086,18.468354,23.788733,59.565881,36.233543
40.753332,49.936315,138.855546,150.312496,99.064444,80.831154,29.149789,14.201135,136.220794,0.678571,49.460686,41.350205,149.281241,139.765321,146.574333,136.276104,97.240781,135.089288,-0.000763,0.009515,32.000000,-235.807534,136.526685,-0.356656,24.101641,0.684532,335172.247011,0.976846,19.947934,0.970937,3.404291,6.335889,12.850938,177.265676,32.000000,194.564016,176.390804,178.824032,157.828245,32.000000,153.281254,68.466276,61.069731,91.513865,27.646656,49.269736,50.632911,41.453870,18.468354,23.790030,59.564268,36.257681
40.748652,49.941631,138.953199,150.317572,99.023070,80.806838,29.178869,14.201215,136.209284,0.677938,49.465100,41.343898,149.286052,139.751086,146.575406,136.260215,97.244906,135.072654,-0.000762,0.009543,32.000000,-235.807492,136.512554,-0.356663,24.098319,0.684668,335067.221044,0.976550,19.953631,0.958001,3.405508,11.667676,8.187097,177.280974,32.000000,194.549044,176.427888,178.835011,157.796195,32.000000,153.327883,68.463350,61.065588,91.517095,27.646656,49.314788,50.632911,41.462599,18.468354,23.798775,59.561917,36.225473
40.743283,49.944509,138.825165,150.322944,99.067975,80.782444,29.150498,14.201192,136.198056,0.677717,49.447832,41.345204,149.288375,139.741486,146.576459,136.249584,97.250594,135.060426,-0.000764,0.009554,32.000000,-235.807528,136.502748,-0.356692,24.098270,0.684897,334975.413523,0.977051,19.973537,0.949187,3.407219,7.315863,8.627733,177.255913,32.000000,194.568504,176.461982,178.710256,157.776924,32.000000,153.354957,68.461705,61.062599,91.520580,27.646656,49.261749,50.632911,41.474795,18.468354,23.811600,59.553637,36.355553
40.757149,49.940616,138.794539,150.328272,99.175160,80.774258,29.153745,14.201061,136.194254,0.677447,49.378995,41.352879,149.288508,139.738919,146.579792,136.245099,97.256632,135.055503,-0.000763,0.009603,32.000000,-235.807607,136.498150,-0.356424,24.100821,0.685264,334876.711204,0.975919,19.984505,0.936974,3.410007,15.597872,7.600023,177.219411,32.000000,194.597453,176.456108,178.558797,157.795857,32.000000,153.356897,68.459194,61.059214,91.522899,27.646656,49.251171,50.632911,41.474421,18.468354,23.802819,59.566756,36.390403
40.758833,49.912636,138.733467,150.330919,99.262258,80.778027,29.171087,14.201027,136.201651,0.677428,49.259088,41.358572,149.288929,139.740699,146.585883,136.247282,97.260600,135.058806,-0.000763,0.009657,32.000000,-235.807677,136.501070,-0.356309,24.102907,0.684634,334773.346409,0.976721,19.993866,0.925340,3.407314,5.770060,11.611933,177.208232,32.000000,194.606000,176.425381,178.529423,157.840811,32.000000,153.335498,68.457609,61.055401,91.523972,27.646656,49.193998,50.632911,41.471505,18.468354,23.759776,59.569028,36.358194
40.762231,49.885161,138.712969,150.330829,99.288289,80.786074,29.158945,14.200968,136.205764,0.677446,49.180674,41.359285,149.289460,139.744003,146.590176,136.250123,97.263009,135.062794,-0.000763,0.009677,32.000000,-235.807714,136.504800,-0.356394,24.103718,0.684136,334717.899954,0.976143,19.973230,0.916910,3.405404,6.164703,8.924754,177.224954,32.000000,194.585405,176.408617,178.605804,157.865060,32.000000,153.311076,68.456556,61.052384,91.524090,27.646656,49.210487,50.632911,41.469759,18.468354,23.719558,59.570602,36.416155
40.759361,49.813301,138.701439,150.325731,99.259869,80.798516,29.156825,14.200908,136.210599,0.677924,49.055205,41.357346,149.290945,139.748104,146.599146,136.256160,97.266995,135.065645,-0.000762,0.009698,32.000000,-235.807682,136.511570,-0.356625,24.104894,0.683776,334697.674800,0.975494,19.943216,0.914547,3.403764,8.968337,13.222783,177.272258,32.000000,194.526490,176.415570,178.808736,157.874839,32.000000,153.305727,68.454579,61.047353,91.524570,27.646656,49.174351,50.632911,41.477610,18.468354,23.563483,59.556990,36.361056
40.757036,49.778470,138.692453,150.321364,99.230074,80.799015,29.152352,14.200878,136.214307,0.678128,49.017639,41.352750,149.290180,139.748205,146.601967,136.257536,97.269376,135.066441,-0.000762,0.009706,32.000000,-235.807738,136.515655,-0.356595,24.105195,0.683571,334671.117039,0.975953,19.843244,0.911477,3.402935,5.084645,17.034737,177.291337,32.000000,194.510006,176.437451,178.849650,157.854853,32.000000,153.334780,68.453214,61.045091,91.525267,27.646656,49.179378,50.632911,41.479160,18.468354,23.488248,59.558013,36.288129
40.756020,49.740626,138.705337,150.314736,99.120903,80.794931,29.201625,14.200880,136.216617,0.678539,48.981950,41.346554,149.285561,139.749005,146.602762,136.259581,97.273222,135.067180,-0.000761,0.009733,32.000000,-235.807609,136.520688,-0.356654,24.104860,0.683571,334671.117039,0.975953,19.843244,0.911477,3.402935,11.552224,5.116298,177.275493,32.000000,194.519119,176.476856,178.759170,157.818388,32.000000,153.379706,68.450381,61.042220,91.525210,27.646656,49.178071,50.632911,41.486141,18.468354,23.395074,59.570011,36.300454
40.749826,49.712744,138.740516,150.309026,99.003249,80.782512,29.155207,14.200817,136.217063,0.678212,48.955903,41.341771,149.280119,139.747848,146.603243,136.260971,97.277947,135.068872,-0.000761,0.009768,32.000000,-235.807587,136.523190,-0.356453,24.103688,0.683498,334635.616708,0.976081,19.811221,0.909483,3.402908,15.903632,11.901637,177.239872,32.000000,194.549842,176.493323,178.592543,157.812593,32.000000,153.387420,68.447928,61.039548,91.524932,27.646656,49.154848,50.632911,41.496033,18.468354,23.323906,59.568517,36.143008
40.744029,49.691338,138.793450,150.304290,98.938361,80.770114,29.165034,14.200881,136.217295,0.678092,48.928118,41.339199,149.274972,139.748589,146.605498,136.265295,97.283136,135.071786,-0.000763,0.009800,32.000000,-235.807572,136.526412,-0.356718,24.101029,0.683472,334574.993622,0.974315,19.774602,0.905997,3.403309,9.263573,7.615806,177.213657,32.000000,194.571334,176.475489,178.510803,157.846344,32.000000,153.358729,68.446395,61.037381,91.523806,27.646656,49.187113,50.632911,41.508872,18.468354,23.270450,59.562586,36.418356
40.740271,49.674475,138.833475,150.300278,98.858413,80.770290,29.203463,14.200811,136.216451,0.677953,48.910414,41.333174,149.273021,139.747687,146.609336,136.266234,97.285923,135.071259,-0.000763,0.009829,32.000000,-235.807701,136.529726,-0.356770,24.096645,0.683592,334491.514952,0.975807,19.754199,0.902095,3.404690,6.017009,6.665015,177.229849,32.000000,194.553201,176.444842,178.599216,157.884746,32.000000,153.318202,68.445788,61.034672,91.521334,27.646656,49.263981,50.632911,41.517181,18.468354,23.232137,59.555702,36.254380
40.726829,49.662276,138.841140,150.297299,98.818397,80.762212,29.150500,14.200760,136.211828,0.677453,48.913264,41.324580,149.272727,139.740935,146.612810,136.264457,97.286207,135.069259,-0.000762,0.009845,32.000000,-235.807772,136.529248,-0.356882,24.091920,0.683830,334414.507748,0.975425,19.739796,0.898322,3.406473,8.787761,6.381954,177.266287,32.000000,194.506756,176.439426,178.779772,157.894838,32.000000,153.296174,68.444723,61.031043,91.517472,27.646656,49.261810,50.632911,41.539405,18.468354,23.198724,59.561445,36.189963
40.717599,49.657140,138.697274,150.295305,98.759592,80.749858,29.159222,14.200733,136.206886,0.677420,48.936265,41.317380,149.272768,139.735123,146.612202,136.263171,97.286742,135.069686,-0.000764,0.009842,32.000000,-235.807846,136.527425,-0.356841,24.087323,0.684147,334395.784199,0.974198,19.727472,0.895280,3.407770,6.341939,5.696194,177.302568,32.000000,194.470083,176.470320,178.893000,157.862250,32.000000,153.323393,68.443325,61.027007,91.512960,27.646656,49.154631,50.632911,41.555422,18.468354,23.176615,59.566540,36.167366
40.710132,49.661014,138.583821,150.294914,98.611443,80.737581,29.153132,14.200741,136.203319,0.677149,48.965159,41.311628,149.272382,139.730225,146.607684,136.254394,97.289023,135.064384,-0.000763,0.009839,32.000000,-235.807838,136.523865,-0.356847,24.083047,0.684437,334357.549808,0.976189,19.731509,0.894022,3.409083,9.844255,8.674979,177.293276,32.000000,194.475962,176.509326,178.834992,157.823462,32.000000,153.360446,68.442587,61.024778,91.507887,27.646656,49.104246,50.632911,41.572012,18.468354,23.175921,59.562537,36.214835
40.703854,49.668273,138.652489,150.295886,98.518767,80.721320,29.165361,14.200789,136.197719,0.677165,48.992851,41.302816,149.271576,139.726129,146.604178,136.250487,97.292779,135.057552,-0.000763,0.009832,32.000000,-235.807760,136.518670,-0.356627,24.078612,0.684007,334306.256754,0.975974,19.737526,0.893694,3.406322,6.539169,9.920295,177.258260,32.000000,194.503769,176.536903,178.677415,157.802196,32.000000,153.370758,68.441739,61.022425,91.501671,27.646656,49.160992,50.632911,41.588408,18.468354,23.189932,59.561829,36.270007
40.698180,49.677875,138.586425,150.298061,98.492279,80.708890,29.153835,14.200903,136.192133,0.677188,49.011271,41.295279,149.267621,139.717414,146.604090,136.247938,97.295297,135.051089,-0.000763,0.009844,32.000000,-235.807586,136.510814,-0.356893,24.074989,0.683695,334260.562424,0.976234,19.750423,0.888837,3.404160,19.382748,11.269526,177.225426,32.000000,194.532884,176.521313,178.565431,157.829847,32.000000,153.340095,68.440105,61.020378,91.493870,27.646656,49.057344,50.632911,41.599582,18.468354,23.207387,59.562635,36.262670
40.685701,49.686766,138.566987,150.300658,98.390549,80.696671,29.151449,14.200973,136.184930,0.676872,49.032981,41.284489,149.266177,139.709210,146.606017,136.240759,97.298030,135.045648,-0.000764,0.009856,32.000000,-235.807490,136.502763,-0.357009,24.070974,0.684078,334198.836061,0.975810,19.765271,0.881759,3.406373,13.841498,28.686856,177.229746,32.000000,194.522840,176.487539,178.625617,157.871099,32.000000,153.300425,68.438725,61.018621,91.485467,27.646656,49.055746,50.632911,41.621798,18.468354,23.222210,59.557216,36.249170
40.680923,49.694069,138.642889,150.303285,98.348521,80.687693,29.159258,14.200904,136.178870,0.676658,49.057606,41.278581,149.268800,139.699658,146.607016,136.231810,97.298409,135.035580,-0.000765,0.009851,32.000000,-235.807614,136.496939,-0.357097,24.069134,0.683910,334156.689887,0.976217,19.781729,0.876100,3.405224,5.382545,5.690502,177.264964,32.000000,194.486293,176.469617,178.792997,157.898361,32.000000,153.275852,68.437465,61.016423,91.475703,27.646656,49.130192,50.632911,41.643154,18.468354,23.238958,59.563806,36.332516
40.680590,49.711821,138.642224,150.307356,98.324397,80.675523,29.205432,14.200799,136.171860,0.676455,49.074928,41.273993,149.272458,139.690389,146.604259,136.225460,97.298561,135.029387,-0.000766,0.009861,32.000000,-235.807797,136.491413,-0.357031,24.067568,0.684056,334118.856145,0.976496,19.805708,0.870721,3.405791,5.774378,13.868545,177.296930,32.000000,194.447175,176.493339,178.931561,157.874463,32.000000,153.295165,68.434289,61.013501,91.464741,27.646656,49.083575,50.632911,41.654024,18.468354,23.264027,59.566058,36.243888
40.673728,49.719211,138.674008,150.311293,98.298854,80.663395,29.155707,14.200804,136.166569,0.676201,49.083756,41.269430,149.275118,139.683447,146.600065,136.218416,97.299103,135.025767,-0.000766,0.009846,32.000000,-235.807759,136.485418,-0.357339,24.065424,0.684438,334090.928660,0.976269,19.818787,0.865446,3.408057,9.631812,8.419262,177.295869,32.000000,194.442299,176.532675,178.912689,157.833821,32.000000,153.336165,68.431057,61.011502,91.454214,27.646656,49.107758,50.632911,41.671796,18.468354,23.282070,59.558072,36.401921
40.674879,49.723918,138.685942,150.314856,98.299258,80.655178,29.159095,14.200739,136.162184,0.676011,49.091424,41.263676,149.275242,139.678927,146.597565,136.213392,97.301323,135.022316,-0.000766,0.009822,32.000000,-235.807823,136.478552,-0.357338,24.064589,0.684411,334058.852947,0.974632,19.836943,0.862283,3.408068,8.297408,9.485418,177.261733,32.000000,194.474867,176.560220,178.764156,157.808974,32.000000,153.370784,68.427991,61.010913,91.443680,27.646656,49.131711,50.632911,41.686105,18.468354,23.298061,59.555948,36.212267
40.666820,49.725666,138.624878,150.318212,98.326175,80.651086,29.166933,14.200660,136.156166,0.675678,49.102745,41.255413,149.273792,139.671778,146.598731,136.206473,97.303611,135.016204,-0.000768,0.009800,32.000000,-235.807926,136.470674,-0.357453,24.063450,0.684625,334019.242282,0.976345,19.852631,0.859980,3.409425,5.870183,6.457918,177.224933,32.000000,194.506754,176.546495,178.632160,157.828940,32.000000,153.348568,68.425271,61.009716,91.433096,27.646656,49.078199,50.632911,41.700211,18.468354,23.293522,59.563481,36.106985
40.653804,49.724736,138.540474,150.320357,98.259368,80.639142,29.161504,14.200807,136.148390,0.675792,49.128194,41.241846,149.273078,139.657513,146.602130,136.195207,97.305522,135.006564,-0.000769,0.009814,32.000000,-235.807821,136.459242,-0.357411,24.061730,0.684616,333985.918292,0.976114,19.855946,0.856082,3.409621,10.426198,7.578867,177.216554,32.000000,194.508479,176.513557,178.654707,157.863959,32.000000,153.308492,68.421933,61.008178,91.421826,27.646656,49.067291,50.632911,41.726744,18.468354,23.294898,59.559311,36.210286
40.641437,49.736299,138.525604,150.323520,98.154159,80.618826,29.150318,14.200804,136.133962,0.675960,49.176817,41.231796,149.276580,139.644875,146.603069,136.179666,97.305594,134.992387,-0.000770,0.009820,32.000000,-235.807788,136.445323,-0.357540,24.061334,0.684497,333972.301629,0.976016,19.867439,0.850823,3.408796,8.342291,7.393949,177.249041,32.000000,194.478188,176.487510,178.801216,157.893792,32.000000,153.285544,68.418720,61.006849,91.411901,27.646656,49.004076,50.632911,41.756452,18.468354,23.307443,59.561485,36.133690
40.640572,49.754300,138.450020,150.327993,98.161120,80.594303,29.162857,14.201054,136.124967,0.675780,49.214220,41.228802,149.281389,139.635296,146.603518,136.168792,97.305952,134.981375,-0.000769,0.009821,32.000000,-235.807550,136.438325,-0.357486,24.063790,0.684303,333927.035705,0.976390,19.882255,0.844222,3.407811,14.858617,19.886957,177.284565,32.000000,194.440210,176.504168,178.959333,157.881517,32.000000,153.300838,68.414965,61.006026,91.403745,27.646656,48.937653,50.632911,41.774205,18.468354,23.333537,59.550519,36.257534
40.645380,49.776141,138.462934,150.333734,98.200085,80.582052,29.169293,14.201063,136.120217,0.675905,49.215497,41.231679,149.285597,139.631429,146.601630,136.160860,97.305910,134.976271,-0.000769,0.009828,32.000000,-235.807515,136.433271,-0.357299,24.066391,0.684305,333861.699743,0.976870,19.908782,0.837256,3.408482,17.347471,11.847825,177.296044,32.000000,194.428291,176.541334,178.981641,157.838756,32.000000,153.342422,68.409938,61.004775,91.396429,27.646656,48.997304,50.632911,41.782544,18.468354,23.388144,59.567022,36.198987
40.652097,49.788254,138.666707,150.340226,98.265754,80.573976,29.168932,14.200770,136.121608,0.676456,49.180563,41.235891,149.288578,139.631702,146.601206,136.159799,97.308226,134.976568,-0.000769,0.009811,32.000000,-235.807870,136.432899,-0.357138,24.068651,0.683763,333778.449361,0.976221,19.927828,0.831542,3.406695,15.626889,9.944420,177.269335,32.000000,194.455923,176.570616,178.858431,157.811237,32.000000,153.382122,68.405003,61.005329,91.390071,27.646656,49.034020,50.632911,41.791422,18.468354,23.412040,59.567710,36.103096
40.650482,49.777052,138.615806,150.343685,98.355131,80.573934,29.155529,14.200623,136.123667,0.676886,49.134801,41.239493,149.288643,139.633214,146.603659,136.163604,97.309546,134.977072,-0.000769,0.009830,32.000000,-235.807997,136.434701,-0.357144,24.071321,0.683602,333747.018092,0.975788,19.943854,0.829102,3.406609,6.298843,12.368169,177.234545,32.000000,194.488265,176.562382,178.698190,157.824504,32.000000,153.376472,68.399923,61.005363,91.382187,27.646656,49.057466,50.632911,41.803359,18.468354,23.405366,59.567858,36.185194
40.652483,49.759079,138.456851,150.345193,98.454186,80.573882,29.166252,14.200629,136.127894,0.677015,49.091353,41.237413,149.288571,139.637813,146.609346,136.165484,97.310975,134.978534,-0.000768,0.009846,32.000000,-235.808075,136.437156,-0.357176,24.073689,0.684222,333718.412525,0.975558,19.947838,0.826929,3.411059,12.029152,19.684916,177.219746,32.000000,194.505119,176.527855,178.686958,157.861489,32.000000,153.338515,68.395021,61.006059,91.374369,27.646656,48.940370,50.632911,41.819172,18.468354,23.372591,59.567464,36.407791
40.653092,49.737263,138.515831,150.345073,98.525668,80.569874,29.158030,14.200686,136.131366,0.676972,49.062761,41.232443,149.292522,139.639887,146.614892,136.168763,97.310405,134.985648,-0.000770,0.009825,32.000000,-235.807949,136.443764,-0.357152,24.075557,0.683938,333705.557588,0.976019,19.938591,0.825854,3.409943,7.355340,13.712383,177.246092,32.000000,194.481141,176.495906,178.818906,157.900026,32.000000,153.307934,68.390070,61.006525,91.366699,27.646656,48.960736,50.632911,41.828782,18.468354,23.316637,59.558721,36.182039
40.643906,49.717207,138.611462,150.343607,98.507995,80.557707,29.161527,14.200654,136.131749,0.676933,49.051829,41.227324,149.295451,139.641015,146.620623,136.169856,97.308444,134.986857,-0.000771,0.009806,32.000000,-235.807928,136.443344,-0.357225,24.076699,0.683155,333684.113063,0.975562,19.918197,0.825136,3.405865,9.705429,8.044141,177.283268,32.000000,194.449360,176.494771,178.990541,157.895338,32.000000,153.317501,68.384821,61.006548,91.359593,27.646656,48.978462,50.632911,41.848365,18.468354,23.275254,59.557138,36.178591
40.642898,49.708228,138.641250,150.343147,98.468016,80.549500,29.161792,14.200633,136.135204,0.676953,49.048666,41.226143,149.299417,139.639366,146.622218,136.171041,97.307674,134.990303,-0.000772,0.009831,32.000000,-235.807961,136.447735,-0.357311,24.079114,0.683261,333645.486189,0.975718,19.895643,0.829168,3.407264,11.953675,6.189370,177.307119,32.000000,194.432307,176.528105,179.034379,157.859613,32.000000,153.347159,68.378902,61.005999,91.351271,27.646656,49.024807,50.632911,41.865646,18.468354,23.244990,59.554895,36.393191
40.644341,49.700805,138.686320,150.343038,98.458285,80.549422,29.151146,14.200679,136.139422,0.676930,49.027726,41.230249,149.300594,139.642441,146.621808,136.175547,97.309090,134.994772,-0.000774,0.009820,32.000000,-235.807805,136.453114,-0.357199,24.080090,0.683627,333583.685108,0.975642,19.886702,0.831715,3.410387,6.999115,9.155619,177.285897,32.000000,194.452485,176.559130,178.924241,157.827447,32.000000,153.380731,68.373047,61.006580,91.343104,27.646656,49.044074,50.632911,41.879744,18.468354,23.223858,59.560737,36.271768
40.638430,49.693129,138.651898,150.343082,98.449635,80.549398,29.165721,14.200516,136.144568,0.677188,48.998715,41.229890,149.298434,139.647395,146.623173,136.181335,97.311164,134.997940,-0.000775,0.009814,32.000000,-235.807891,136.459292,-0.357206,24.081059,0.683610,333542.304168,0.975537,19.878943,0.834163,3.411205,11.667049,12.917499,177.250828,32.000000,194.491546,176.555468,178.753454,157.833412,32.000000,153.384399,68.366722,61.007023,91.334811,27.646656,49.037286,50.632911,41.900371,18.468354,23.212700,59.555259,36.297299
40.640142,49.680728,138.630684,150.342764,98.433883,80.549482,29.165573,14.200470,136.147187,0.677120,48.970883,41.224685,149.296618,139.650609,146.627229,136.187645,97.312471,135.004293,-0.000776,0.009818,32.000000,-235.807904,136.461484,-0.356968,24.080965,0.683724,333531.277622,0.975836,19.869774,0.834920,3.412193,6.524659,10.395840,177.228452,32.000000,194.517736,176.519600,178.701950,157.872171,32.000000,153.353314,68.361141,61.007659,91.325254,27.646656,49.005877,50.632911,41.911864,18.468354,23.181716,59.570090,36.348363
40.632033,49.665888,138.780462,150.341424,98.376656,80.549537,29.176619,14.200373,136.148234,0.677545,48.972212,41.210661,149.297177,139.648639,146.629300,136.187583,97.311779,135.005589,-0.000776,0.009806,32.000000,-235.808026,136.460900,-0.356946,24.077972,0.683506,333508.570858,0.975412,19.854777,0.836170,3.411176,13.200935,10.962031,177.250579,32.000000,194.497743,176.484600,178.811396,157.910061,32.000000,153.320598,68.355449,61.006379,91.314462,27.646656,49.117789,50.632911,41.932077,18.468354,23.148532,59.564740,36.223859
40.611251,49.659192,138.808200,150.340656,98.335046,80.537399,29.153288,14.200557,136.145291,0.677672,49.003685,41.197795,149.299565,139.640235,146.630567,136.185959,97.309631,135.002433,-0.000775,0.009791,32.000000,-235.807843,136.455664,-0.356998,24.074774,0.684302,333499.779885,0.975217,19.849750,0.837492,3.415543,6.973845,9.950940,177.277782,32.000000,194.471153,176.478370,178.940754,157.918429,32.000000,153.315227,68.352290,61.005399,91.307215,27.646656,49.086691,50.632911,41.956484,18.468354,23.126482,59.566638,36.230975
40.597349,49.668433,138.840881,150.341223,98.252315,80.521400,29.165703,14.200600,136.133161,0.677645,49.080405,41.183923,149.301447,139.630596,146.630113,136.175260,97.308628,134.992456,-0.000775,0.009766,32.000000,-235.807732,136.445997,-0.356950,24.071328,0.684302,333499.779885,0.975217,19.849750,0.837492,3.415543,6.085606,9.346489,177.303186,32.000000,194.451581,176.495852,179.015236,157.899878,32.000000,153.338732,68.349126,61.005503,91.301137,27.646656,49.094656,50.632911,41.986206,18.468354,23.125272,59.555151,36.249611
40.572229,49.714489,138.981212,150.347039,98.041350,80.472684,29.161090,14.200597,136.110606,0.677308,49.252341,41.164275,149.304942,139.603625,146.625506,136.151386,97.308010,134.969162,-0.000776,0.009731,32.000000,-235.807715,136.419569,-0.356614,24.066259,0.684719,333458.813263,0.976375,19.868213,0.838104,3.417974,10.244023,5.104535,177.294015,32.000000,194.467813,176.544989,178.930830,157.849421,32.000000,153.397298,68.343161,61.006418,91.287521,27.646656,49.178266,50.632911,42.040762,18.468354,23.195777,59.568261,36.129802
40.569391,49.768942,138.957905,150.356278,97.969536,80.439718,29.209379,14.200794,136.096301,0.676854,49.347568,41.158610,149.307436,139.586839,146.621496,136.134261,97.307983,134.955459,-0.000776,0.009736,32.000000,-235.807516,136.401975,-0.356537,24.065133,0.685061,333411.615071,0.976151,19.894288,0.834255,3.419949,15.707724,6.202333,177.258692,32.000000,194.510063,176.550358,178.758864,157.840144,32.000000,153.413712,68.339036,61.006724,91.276172,27.646656,49.208028,50.632911,42.070136,18.468354,23.308502,59.555338,36.131636
40.568953,49.805825,138.994182,150.365079,97.969009,80.422953,29.146325,14.200776,136.088254,0.676634,49.375185,41.160531,149.310183,139.578361,146.620332,136.126074,97.307154,134.949467,-0.000775,0.009749,32.000000,-235.807538,136.394175,-0.356545,24.065474,0.685846,333272.678130,0.976487,19.970775,0.823544,3.425526,6.900120,6.294017,177.233887,32.000000,194.536052,176.531456,178.679876,157.860865,32.000000,153.400754,68.336761,61.006986,91.267914,27.646656,49.224697,50.632911,42.085219,18.468354,23.385520,59.576581,36.124739
40.571581,49.850779,138.990942,150.382016,98.114773,80.414975,29.150931,14.200840,136.082248,0.676259,49.358505,41.167222,149.321344,139.569371,146.623022,136.117390,97.306061,134.942068,-0.000776,0.009732,32.000000,-235.807533,136.382482,-0.356503,24.067875,0.685647,333193.250511,0.974685,20.028667,0.816903,3.425191,13.566160,6.068160,177.260540,32.000000,194.523484,176.485098,178.798438,157.920800,32.000000,153.357126,68.333373,61.007424,91.252268,27.646656,49.206671,50.632911,42.113117,18.468354,23.500316,59.561652,36.126280
