OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, May 6, 2019
5:52:12 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.783144,59.859720,138.749140,141.517065,121.392355,98.773697,29.138915,14.193261,133.440244,5.408323,56.945515,50.801597,140.866029,139.247909,138.247949,133.585597,95.713700,131.645368,-0.000769,0.009761,32.000000,-235.815590,133.525565,-0.315954,24.453616,0.688245,418215.947473,0.984606,19.864551,0.770638,2.783457,15.626588,15.137957,164.699238,32.000000,180.486195,164.387448,152.798051,148.205364,32.000000,143.776314,68.457506,59.422018,90.055297,18.590676,44.774322,61.368169,61.848285,18.468354,8.122855,59.567081,36.664063
49.790691,59.854964,138.680315,141.514447,121.429627,98.785896,29.205935,14.193227,133.450771,5.408538,56.962725,50.808907,140.863526,139.262471,138.248994,133.595830,95.713288,131.658889,-0.000771,0.009765,32.000000,-235.815625,133.538597,-0.316066,24.455054,0.688508,418335.114421,0.982854,19.830244,0.779269,2.783899,14.334811,10.453259,164.699598,32.000000,180.491387,164.370701,156.780063,148.220816,32.000000,143.764533,68.460209,59.418209,90.057024,18.590676,44.771004,61.368169,61.843049,18.468354,8.107779,59.567858,36.645281
49.805956,59.863347,138.688970,141.513652,121.433829,98.798047,29.165931,14.193178,133.465471,5.409168,56.961200,50.822097,140.861324,139.281388,138.248258,133.608924,95.711994,131.673513,-0.000773,0.009749,32.000000,-235.815685,133.551873,-0.315812,24.459041,0.689364,418399.482299,0.985262,19.816445,0.785897,2.787071,10.111024,11.974619,164.715388,32.000000,180.475870,164.368877,158.162971,148.227339,32.000000,143.744915,68.462545,59.413577,90.058113,18.590676,44.788453,61.368169,61.822966,18.468354,8.117408,59.564179,36.678443
49.806042,59.865635,138.790212,141.513098,121.344806,98.826476,29.139188,14.193071,133.486435,5.409829,56.924025,50.839010,140.862183,139.305166,138.246296,133.623759,95.712585,131.692609,-0.000773,0.009741,32.000000,-235.815780,133.572058,-0.316005,24.463492,0.688944,418441.611529,0.982947,19.803873,0.793009,2.785266,12.804223,6.341967,164.727731,32.000000,180.468157,164.376761,158.212719,148.221584,32.000000,143.749356,68.465097,59.408601,90.058744,18.590676,44.751858,61.368169,61.818415,18.468354,8.130882,59.558269,36.762595
49.825508,59.858387,138.710010,141.511927,121.275016,98.850912,29.159682,14.193215,133.506958,5.410430,56.865706,50.850150,140.861471,139.329188,138.243535,133.644447,95.712674,131.711440,-0.000773,0.009751,32.000000,-235.815700,133.593366,-0.316004,24.467786,0.688737,418496.087908,0.984106,19.796454,0.801550,2.784586,8.042215,18.078555,164.732511,32.000000,180.470834,164.386589,158.205348,148.203919,32.000000,143.761004,68.467859,59.404127,90.059202,18.590676,44.692144,61.368169,61.797491,18.468354,8.127167,59.552279,36.793043
49.843095,59.838160,138.684990,141.509284,121.232981,98.875616,29.158059,14.193304,133.527684,5.410960,56.831322,50.853726,140.859005,139.347978,138.241573,133.663837,95.713347,131.731122,-0.000773,0.009763,32.000000,-235.815610,133.615176,-0.315694,24.471584,0.689312,418618.677556,0.985297,19.798655,0.810422,2.786614,12.505299,5.079165,164.716366,32.000000,180.486744,164.394441,158.139707,148.190677,32.000000,143.749259,68.470952,59.400207,90.060301,18.590676,44.772316,61.368169,61.780760,18.468354,8.068371,59.573345,36.629213
49.835846,59.823431,138.786607,141.505637,121.176683,98.912115,29.176996,14.193332,133.546762,5.411376,56.817103,50.859638,140.855403,139.364606,138.242870,133.677518,95.713859,131.746533,-0.000774,0.009749,32.000000,-235.815652,133.633432,-0.315672,24.476942,0.688650,418700.342357,0.984406,19.771261,0.819662,2.783916,7.929060,11.380294,164.704317,32.000000,180.502919,164.393793,158.087490,148.193918,32.000000,143.741364,68.473700,59.396429,90.061307,18.590676,44.787622,61.368169,61.781414,18.468354,8.019699,59.576886,36.656799
49.851577,59.816185,138.883921,141.502899,121.148642,98.940683,29.177269,14.193452,133.564700,5.411704,56.804282,50.867324,140.851711,139.383629,138.243567,133.693533,95.712567,131.761320,-0.000774,0.009745,32.000000,-235.815563,133.651937,-0.315443,24.483198,0.688286,418767.007224,0.984272,19.732836,0.828740,2.782431,6.022065,7.839010,164.701278,32.000000,180.515547,164.367922,158.084055,148.210896,32.000000,143.723426,68.476332,59.393153,90.061600,18.590676,44.823927,61.368169,61.758657,18.468354,7.986595,59.554650,36.790842
49.866130,59.811767,138.843107,141.500724,121.148073,98.965279,29.165866,14.193369,133.583238,5.412340,56.778486,50.881568,140.848633,139.402775,138.243100,133.710074,95.711122,131.779900,-0.000775,0.009766,32.000000,-235.815708,133.671131,-0.315858,24.488831,0.688969,418906.683250,0.984115,19.725607,0.835862,2.784875,12.137207,7.590057,164.713459,32.000000,180.505524,164.354143,158.136821,148.215680,32.000000,143.701848,68.478604,59.389524,90.062185,18.590676,44.775615,61.368169,61.734772,18.468354,7.974548,59.560727,36.740145
49.870710,59.805518,138.760151,141.498767,121.103515,98.989739,29.145519,14.193473,133.602312,5.412456,56.755345,50.895853,140.847299,139.421016,138.242878,133.726313,95.710170,131.798945,-0.000774,0.009790,32.000000,-235.815729,133.691012,-0.315999,24.494556,0.689211,419011.053079,0.984030,19.702088,0.844478,2.785948,12.916796,8.469404,164.729604,32.000000,180.496116,164.352960,158.187599,148.218729,32.000000,143.689919,68.482135,59.386370,90.063775,18.590676,44.823729,61.368169,61.719419,18.468354,7.954694,59.565035,36.741979
49.891078,59.794983,139.041083,141.496099,121.031021,99.013982,29.161701,14.193479,133.624911,5.412509,56.722967,50.908711,140.844695,139.442608,138.240316,133.747368,95.706559,131.822123,-0.000774,0.009784,32.000000,-235.815672,133.712791,-0.315764,24.498394,0.688787,419102.984798,0.984332,19.682618,0.855126,2.784317,11.625727,14.179873,164.737519,32.000000,180.493651,164.365019,158.214504,148.195278,32.000000,143.701426,68.484147,59.382886,90.064887,18.590676,44.894518,61.368169,61.693250,18.468354,7.926689,59.576591,36.718208
49.886710,59.781442,139.236217,141.493024,120.977820,99.038397,29.151461,14.193582,133.644411,5.412607,56.701811,50.913638,140.843073,139.462653,138.237530,133.765651,95.705839,131.845019,-0.000774,0.009778,32.000000,-235.815561,133.732370,-0.315757,24.499438,0.688310,419197.718731,0.985147,19.671632,0.865509,2.782398,12.875552,5.909226,164.733560,32.000000,180.506818,164.373422,158.160965,148.183334,32.000000,143.705697,68.486304,59.380138,90.065893,18.590676,45.028538,61.368169,61.679140,18.468354,7.890283,59.571949,36.675655
49.905437,59.768406,139.442595,141.489776,120.987028,99.062939,29.149458,14.193668,133.665716,5.413170,56.681690,50.929272,140.838919,139.483118,138.235952,133.788161,95.706549,131.860903,-0.000773,0.009768,32.000000,-235.815487,133.754309,-0.315770,24.499484,0.689415,419280.787067,0.984371,19.640038,0.880597,2.786893,8.199429,11.867561,164.719671,32.000000,180.526698,164.374032,158.096776,148.181193,32.000000,143.702364,68.489467,59.378596,90.067314,18.590676,45.169577,61.368169,61.659288,18.468354,7.845228,59.563835,36.781010
49.925794,59.759388,139.320590,141.486589,121.009173,99.087470,29.174095,14.193662,133.689897,5.413631,56.638583,50.942921,140.835198,139.505397,138.236059,133.809940,95.706489,131.877979,-0.000773,0.009769,32.000000,-235.815521,133.778281,-0.315983,24.499317,0.690546,419371.037281,0.985020,19.631013,0.892653,2.791048,5.818481,5.555487,164.710720,32.000000,180.537619,164.356447,158.066852,148.185667,32.000000,143.684652,68.491997,59.376283,90.068088,18.590676,45.177622,61.368169,61.629596,18.468354,7.817043,59.575076,36.721583
49.915950,59.740708,139.262035,141.482950,121.036869,99.112011,29.146449,14.193857,133.710197,5.414061,56.604226,50.948555,140.833880,139.525721,138.237041,133.830074,95.707490,131.898284,-0.000774,0.009796,32.000000,-235.815241,133.799740,-0.315649,24.496129,0.691412,419445.400876,0.984891,19.598620,0.899806,2.794136,9.101524,7.934448,164.715624,32.000000,180.540599,164.336529,158.100107,148.196844,32.000000,143.671899,68.496014,59.375108,90.068399,18.590676,45.159237,61.368169,61.626558,18.468354,7.770544,59.559921,36.570519
49.931039,59.723121,139.269254,141.478743,121.080906,99.136474,29.152932,14.193856,133.725609,5.414523,56.606903,50.950545,140.831428,139.540859,138.236728,133.848662,95.707481,131.916881,-0.000774,0.009824,32.000000,-235.815182,133.816749,-0.315818,24.494451,0.690656,419524.524856,0.983838,19.568565,0.908318,2.790553,18.934420,16.661841,164.732865,32.000000,180.526376,164.330737,158.161168,148.201266,32.000000,143.663670,68.499417,59.373480,90.067969,18.590676,45.078243,61.368169,61.596764,18.468354,7.716285,59.559596,36.667144
49.933901,59.711448,139.243999,141.474854,121.062059,99.148652,29.163468,14.193830,133.739889,5.415326,56.609852,50.954488,140.829914,139.556727,138.236922,133.863696,95.707057,131.931312,-0.000774,0.009819,32.000000,-235.815288,133.831073,-0.315696,24.494586,0.690749,419609.382998,0.985180,19.560057,0.917367,2.789931,7.788570,9.066665,164.745455,32.000000,180.517028,164.342876,158.205035,148.184084,32.000000,143.661221,68.505046,59.372162,90.067303,18.590676,45.071351,61.368169,61.576129,18.468354,7.664911,59.568723,36.640952
49.934916,59.710508,139.175993,141.472169,121.062363,99.168488,29.163025,14.193789,133.753457,5.415790,56.601166,50.964860,140.828702,139.573078,138.232639,133.879558,95.707848,131.946030,-0.000774,0.009832,32.000000,-235.815315,133.848384,-0.315583,24.495698,0.690732,419681.298470,0.984830,19.526879,0.926579,2.789232,6.231673,6.177343,164.748862,32.000000,180.520872,164.355807,158.195834,148.165830,32.000000,143.670275,68.508242,59.369770,90.064592,18.590676,45.099107,61.368169,61.562208,18.468354,7.658880,59.562262,36.747628
49.943061,59.704441,139.097037,141.469860,121.041074,99.192993,29.161466,14.193712,133.765542,5.415982,56.586402,50.966771,140.826178,139.584402,138.228361,133.893952,95.708495,131.960075,-0.000773,0.009826,32.000000,-235.815289,133.861958,-0.315586,24.496487,0.690625,419716.707123,0.984503,19.512250,0.934143,2.788566,8.279189,7.356575,164.728188,32.000000,180.542628,164.358176,158.130565,148.163185,32.000000,143.675663,68.512602,59.368396,90.061643,18.590676,45.070100,61.368169,61.533060,18.468354,7.643175,59.571093,36.632955
49.939211,59.695565,138.909368,141.466782,121.045808,99.209157,29.190442,14.193725,133.774803,5.416100,56.595701,50.963961,140.821888,139.590531,138.225618,133.904563,95.710447,131.971229,-0.000774,0.009831,32.000000,-235.815248,133.873104,-0.315655,24.496468,0.690379,419797.393176,0.984690,19.510261,0.940635,2.787148,7.702385,6.087041,164.716993,32.000000,180.555094,164.361521,158.076971,148.165800,32.000000,143.651326,68.518099,59.367254,90.058781,18.590676,44.942402,61.368169,61.531022,18.468354,7.618610,59.567750,36.544474
49.944794,59.690795,138.871096,141.463576,121.107013,99.221476,29.166084,14.193640,133.779748,5.416360,56.631781,50.956632,140.818524,139.591016,138.222979,133.909595,95.708697,131.976777,-0.000774,0.009843,32.000000,-235.815324,133.878038,-0.315660,24.496129,0.690007,419887.342635,0.984794,19.495780,0.946938,2.785112,11.987698,10.034164,164.714417,32.000000,180.560612,164.345871,158.082037,148.178400,32.000000,143.633176,68.523257,59.366308,90.054631,18.590676,44.900791,61.368169,61.508838,18.468354,7.586008,59.571536,36.462303
49.943283,59.697044,138.861876,141.460883,121.176113,99.225660,29.175916,14.193666,133.784107,5.416593,56.678587,50.962408,140.817096,139.589112,138.219808,133.913918,95.707033,131.979392,-0.000774,0.009841,32.000000,-235.815225,133.880143,-0.315672,24.496925,0.689238,419943.295279,0.984037,19.490881,0.950503,2.781569,12.537326,7.340038,164.726229,32.000000,180.552881,164.335750,158.144301,148.191376,32.000000,143.619949,68.528427,59.365841,90.050354,18.590676,44.877365,61.368169,61.497579,18.468354,7.600043,59.561386,36.607277
49.951124,59.718231,138.812528,141.460682,121.234282,99.225607,29.139563,14.193608,133.788495,5.416652,56.707490,50.963222,140.817142,139.591343,138.214571,133.919406,95.707160,131.982771,-0.000774,0.009860,32.000000,-235.815337,133.882678,-0.315343,24.495503,0.689048,419989.242245,0.984847,19.480343,0.954998,2.780492,5.813062,6.820443,164.744382,32.000000,180.540797,164.340722,158.193236,148.200026,32.000000,143.610256,68.533257,59.365428,90.046881,18.590676,44.872998,61.368169,61.483732,18.468354,7.642302,59.558121,36.580424
49.954638,59.733883,138.851113,141.461044,121.259130,99.225481,29.163065,14.193565,133.793102,5.416649,56.733147,50.961462,140.817915,139.592175,138.208679,133.923977,95.708323,131.988151,-0.000775,0.009874,32.000000,-235.815352,133.885060,-0.315210,24.492600,0.689044,420018.806719,0.984606,19.488153,0.957956,2.780391,6.499517,10.935664,164.751842,32.000000,180.530776,164.360930,158.217802,148.171886,32.000000,143.623501,68.538388,59.365888,90.043038,18.590676,44.849881,61.368169,61.454645,18.468354,7.691038,59.554581,36.540292
49.953409,59.746293,138.748846,141.461652,121.320081,99.225479,29.166389,14.193626,133.792227,5.417071,56.777661,50.954831,140.819298,139.590995,138.203527,133.923747,95.709577,131.990302,-0.000774,0.009896,32.000000,-235.815158,133.883958,-0.315338,24.488240,0.688764,420040.753834,0.985719,19.501241,0.959500,2.778967,6.767930,7.504182,164.746817,32.000000,180.538705,164.373437,158.168498,148.156235,32.000000,143.633655,68.543434,59.366173,90.039083,18.590676,44.801181,61.368169,61.441708,18.468354,7.724324,59.571615,36.483139
49.948747,59.757753,138.721813,141.462188,121.317634,99.217298,29.206073,14.193535,133.785188,5.417301,56.849405,50.944214,140.818782,139.585881,138.200685,133.917483,95.710223,131.986381,-0.000773,0.009868,32.000000,-235.814995,133.877707,-0.315734,24.483420,0.689010,420055.950036,0.984888,19.513265,0.960999,2.779544,7.005477,6.281845,164.732482,32.000000,180.560202,164.376883,158.105228,148.155364,32.000000,143.631360,68.548905,59.367259,90.036518,18.590676,44.803040,61.368169,61.432023,18.468354,7.753727,59.563393,36.617108
49.934098,59.784192,138.804706,141.464588,121.328946,99.205210,29.158705,14.193412,133.772750,5.417403,56.942554,50.934374,140.818267,139.573277,138.197063,133.907469,95.711573,131.976260,-0.000774,0.009864,32.000000,-235.815131,133.864979,-0.315699,24.480548,0.688672,420070.565751,0.984835,19.526946,0.960808,2.777565,19.603684,6.315754,164.724109,32.000000,180.566221,164.367873,158.061582,148.160339,32.000000,143.612467,68.553692,59.367383,90.034204,18.590676,44.903979,61.368169,61.423643,18.468354,7.811493,59.559675,36.605883
49.931511,59.820549,138.840575,141.469024,121.377376,99.193147,29.165268,14.193416,133.759462,5.417435,57.020906,50.934628,140.820128,139.558824,138.193786,133.895457,95.712179,131.963722,-0.000775,0.009871,32.000000,-235.815205,133.854848,-0.315482,24.479240,0.688716,420052.265060,0.983547,19.543219,0.958222,2.777283,11.863905,14.545242,164.726063,32.000000,180.569972,164.355147,158.092411,148.176053,32.000000,143.597404,68.557093,59.366830,90.031397,18.590676,44.815654,61.368169,61.429559,18.468354,7.897664,59.570090,36.567732
49.927203,59.858275,138.721487,141.474843,121.384995,99.185158,29.164333,14.193384,133.752063,5.416588,57.061644,50.936413,140.825261,139.549240,138.190515,133.889810,95.712864,131.955202,-0.000774,0.009841,32.000000,-235.815199,133.847448,-0.315394,24.480080,0.689396,420041.726028,0.985411,19.584790,0.951867,2.779758,9.647728,8.737149,164.744803,32.000000,180.551396,164.348111,158.153302,148.180760,32.000000,143.595251,68.560745,59.366635,90.029038,18.590676,44.781306,61.368169,61.417250,18.468354,8.012280,59.556302,36.753571
49.939362,59.888815,138.599032,141.481392,121.358602,99.185200,29.216158,14.193421,133.746666,5.415760,57.069066,50.939015,140.830262,139.543256,138.188595,133.887759,95.712878,131.947383,-0.000774,0.009806,32.000000,-235.815227,133.841786,-0.315764,24.481943,0.689639,420037.651905,0.985221,19.623819,0.945058,2.780620,18.816812,28.023306,164.753762,32.000000,180.539829,164.356226,158.191132,148.171138,32.000000,143.603172,68.564897,59.366622,90.026637,18.590676,44.747336,61.368169,61.397892,18.468354,8.096895,59.560019,36.615347
49.930866,59.897990,138.682680,141.485733,121.368309,99.185114,29.158359,14.193384,133.739578,5.415683,57.087989,50.931231,140.833779,139.534656,138.186615,133.884754,95.712388,131.940664,-0.000773,0.009790,32.000000,-235.815245,133.832191,-0.315634,24.483669,0.689109,420053.687410,0.985365,19.665996,0.940157,2.778475,5.168160,7.275826,164.754901,32.000000,180.536669,164.368674,160.933440,148.155617,32.000000,143.625155,68.568942,59.366156,90.023602,18.590676,44.736529,61.368169,61.396117,18.468354,8.141602,59.563029,36.595611
49.928528,59.908005,138.706855,141.489126,121.459716,99.184996,29.161761,14.193325,133.727991,5.415534,57.141142,50.920035,140.837158,139.522071,138.186657,133.876447,95.715462,131.930304,-0.000772,0.009785,32.000000,-235.815379,133.818503,-0.315985,24.486436,0.688324,420085.259503,0.983434,19.683976,0.936275,2.775346,8.798073,9.730616,164.739717,32.000000,180.548372,164.376107,164.943203,148.149770,32.000000,143.641646,68.573614,59.366211,90.021119,18.590676,44.767718,61.368169,61.371687,18.468354,8.167512,59.567346,36.645501
49.922659,59.923397,138.787180,141.492603,121.514372,99.172703,29.198574,14.193235,133.717067,5.415023,57.185507,50.918868,140.840458,139.511122,138.187421,133.865340,95.716979,131.915457,-0.000771,0.009789,32.000000,-235.815537,133.807754,-0.315625,24.490859,0.688840,420102.890983,0.985591,19.701927,0.933440,2.777494,5.899649,7.833759,164.722008,32.000000,180.560048,164.372429,166.239500,148.153666,32.000000,143.640773,68.578296,59.365746,90.019151,18.590676,44.829400,61.368169,61.369301,18.468354,8.195915,59.562921,36.750490
49.923112,59.948702,138.867602,141.497195,121.512544,99.160651,29.157214,14.193144,133.709351,5.414247,57.180731,50.925409,140.845038,139.505956,138.189964,133.857227,95.717255,131.906433,-0.000770,0.009794,32.000000,-235.815724,133.802384,-0.315499,24.496120,0.688934,420111.098654,0.985552,19.714358,0.925239,2.778108,11.034076,11.463085,164.720582,32.000000,180.560358,164.358135,166.234249,148.170366,32.000000,143.624892,68.582623,59.365318,90.016465,18.590676,44.825868,61.368169,61.359432,18.468354,8.266502,59.566668,36.640879
49.939320,59.957068,138.874660,141.501251,121.511771,99.172808,29.165176,14.193111,133.705195,5.413898,57.143131,50.931243,140.849481,139.503192,138.192620,133.856448,95.718414,131.903393,-0.000770,0.009799,32.000000,-235.815857,133.799896,-0.315503,24.500825,0.689240,420079.057909,0.984355,19.735812,0.916377,2.780044,9.455600,10.121462,164.732096,32.000000,180.543888,164.346124,166.294094,148.185699,32.000000,143.616506,68.587455,59.364379,90.013960,18.590676,44.781469,61.368169,61.320543,18.468354,8.305463,59.565006,36.721363
49.919719,59.951361,138.959052,141.503418,121.453977,99.185211,29.169220,14.193197,133.703066,5.413631,57.111426,50.927866,140.854443,139.498772,138.196474,133.855096,95.718351,131.900612,-0.000768,0.009826,32.000000,-235.815812,133.798472,-0.315782,24.501677,0.689444,420059.528278,0.985688,19.760651,0.911636,2.781630,5.963617,5.175133,164.748511,32.000000,180.529325,164.343125,166.340124,148.192535,32.000000,143.624353,68.592454,59.363844,90.010540,18.590676,44.927670,61.368169,61.329084,18.468354,8.308717,59.555869,36.763549
49.932719,59.941803,139.022822,141.504301,121.477805,99.189255,29.144554,14.193114,133.691194,5.413636,57.140407,50.914939,140.857289,139.485848,138.200452,133.849923,95.718841,131.890990,-0.000767,0.009817,32.000000,-235.815865,133.790377,-0.315733,24.497994,0.689194,420109.169850,0.985210,19.752272,0.908971,2.780868,59.563579,8.866137,164.753396,32.000000,180.518493,164.356830,166.370734,148.168597,32.000000,143.647171,68.597288,59.363083,90.008759,18.590676,45.033950,61.368169,61.311018,18.468354,8.272150,59.574840,36.693116
49.924528,59.938613,139.031622,141.504510,121.587147,99.168950,29.170691,14.193107,133.674365,5.413258,57.218120,50.902075,140.859994,139.465737,138.202692,133.837427,95.720556,131.878008,-0.000768,0.009803,32.000000,-235.815840,133.776744,-0.315886,24.493413,0.689968,420167.052023,0.985607,19.766815,0.907658,2.783651,5.630153,13.455687,164.746553,32.000000,180.521041,164.369660,166.331044,148.157778,32.000000,143.660713,68.602297,59.363210,90.007097,18.590676,44.917356,61.368169,61.300298,18.468354,8.262458,59.569913,36.552398
49.913656,59.968822,138.894956,141.508299,121.660782,99.148439,29.200636,14.193011,133.656493,5.412653,57.298327,50.901495,140.863927,139.446952,138.205087,133.820996,95.725069,131.859750,-0.000767,0.009815,32.000000,-235.815937,133.759881,-0.315634,24.487994,0.690187,420162.780362,0.986174,19.743825,0.902406,2.784203,11.946994,12.230348,164.729737,32.000000,180.535606,164.367449,166.274236,148.166641,32.000000,143.687712,68.607773,59.362725,90.005673,18.590676,44.796404,61.368169,61.309874,18.468354,8.315672,59.560491,36.721803
49.916962,60.001758,138.930324,141.513928,121.724230,99.136018,29.152317,14.193020,133.639616,5.411801,57.354872,50.899499,140.867809,139.432940,138.207665,133.807443,95.726539,131.844705,-0.000767,0.009854,32.000000,-235.815864,133.745285,-0.315605,24.481938,0.690345,420074.411974,0.985258,19.749097,0.894265,2.784836,7.510525,8.174145,164.721813,32.000000,180.539613,164.354114,166.233180,148.183394,32.000000,143.677077,68.613364,59.361763,90.004883,18.590676,44.930209,61.368169,61.289769,18.468354,8.404497,59.562163,36.680571
49.914028,60.032019,139.044389,141.520411,121.750159,99.115628,29.165157,14.192834,133.628772,5.411835,57.379768,50.908532,140.873695,139.421845,138.209641,133.797763,95.730272,131.834926,-0.000767,0.009834,32.000000,-235.816048,133.735011,-0.315614,24.477316,0.689912,420024.861288,0.984358,19.790542,0.880714,2.782705,20.337455,11.478423,164.722173,32.000000,180.533678,164.344745,166.265402,148.198701,32.000000,143.673104,68.618507,59.360298,90.004558,18.590676,45.009762,61.368169,61.284975,18.468354,8.501407,59.567986,36.643153
49.915521,60.054202,139.150688,141.526759,121.764626,99.111673,29.139841,14.192995,133.621355,5.411306,57.366208,50.910641,140.880073,139.415670,138.212568,133.792181,95.732554,131.827873,-0.000766,0.009841,32.000000,-235.815820,133.728981,-0.315565,24.471694,0.690177,420009.582414,0.985880,19.820062,0.871796,2.783229,6.406595,8.736115,164.737331,32.000000,180.516258,164.343627,166.333190,148.210534,32.000000,143.689906,68.623939,59.358907,90.005036,18.590676,44.985055,61.368169,61.267986,18.468354,8.564446,59.560187,36.778589
49.919485,60.053559,138.978704,141.530247,121.759533,99.120693,29.149548,14.192974,133.617282,5.411235,57.342401,50.917318,140.886309,139.414011,138.217605,133.786505,95.733620,131.822406,-0.000765,0.009849,32.000000,-235.815871,133.724900,-0.315366,24.468506,0.690831,419956.159227,0.985387,19.853353,0.863223,2.785678,10.740030,11.177518,164.749303,32.000000,180.504122,164.352661,166.377238,148.209679,32.000000,143.708184,68.628448,59.356356,90.007308,18.590676,44.918548,61.368169,61.254770,18.468354,8.584728,59.567228,36.668978
49.916289,60.048019,138.837366,141.532419,121.807011,99.121676,29.193378,14.192870,133.611162,5.411158,57.325146,50.914622,140.888854,139.412550,138.221427,133.783215,95.736799,131.815946,-0.000764,0.009847,32.000000,-235.815981,133.721236,-0.315399,24.465133,0.691508,419962.671337,0.986229,19.873994,0.857449,2.787724,8.339226,14.127251,164.751958,32.000000,180.497355,164.371672,166.367815,148.194002,32.000000,143.730353,68.632328,59.354887,90.009297,18.590676,44.902499,61.368169,61.241973,18.468354,8.576622,59.566599,36.754965
49.921811,60.042409,138.727435,141.533751,121.831363,99.121603,29.144937,14.192631,133.604543,5.411381,57.331137,50.912746,140.890531,139.406028,138.225892,133.776948,95.739727,131.807584,-0.000766,0.009843,32.000000,-235.816298,133.711792,-0.315538,24.464578,0.690748,419995.377145,0.985902,19.869254,0.853676,2.784057,6.294926,7.580002,164.734092,32.000000,180.512974,164.379586,166.317046,148.193005,32.000000,143.756561,68.636656,59.353464,90.011434,18.590676,44.803333,61.368169,61.232070,18.468354,8.554620,59.564091,36.778589
49.911541,60.041551,138.520587,141.534722,121.821793,99.121545,29.196697,14.192613,133.597127,5.411247,57.356423,50.909654,140.891883,139.398545,138.231337,133.768222,95.743261,131.800768,-0.000766,0.009875,32.000000,-235.816297,133.703795,-0.315422,24.464917,0.690195,419988.819142,0.984487,19.867018,0.847298,2.781404,7.616241,5.955003,164.718815,32.000000,180.525115,164.378294,166.274226,148.203256,32.000000,143.763189,68.641067,59.351566,90.013126,18.590676,44.708632,61.368169,61.217703,18.468354,8.552694,59.568595,36.497739
49.909112,60.052762,138.600489,141.537030,121.805188,99.113451,29.159900,14.192560,133.587582,5.410927,57.376427,50.910527,140.892435,139.391332,138.237085,133.758721,95.746175,131.794544,-0.000766,0.009893,32.000000,-235.816312,133.696300,-0.315333,24.467903,0.689575,419972.054384,0.985988,19.855701,0.840230,2.778894,9.683399,5.514309,164.715251,32.000000,180.528742,164.367253,166.270505,148.220230,32.000000,143.743760,68.645693,59.349300,90.013972,18.590676,44.684491,61.368169,61.224314,18.468354,8.573502,59.573936,36.724664
49.921095,60.065529,138.615759,141.539807,121.805489,99.113456,29.136272,14.192497,133.581250,5.410857,57.372210,50.913177,140.896476,139.389261,138.240635,133.753167,95.747384,131.789637,-0.000765,0.009911,32.000000,-235.816354,133.688835,-0.315428,24.472586,0.688708,419970.248861,0.984460,19.865456,0.833322,2.775322,9.886222,8.335561,164.728829,32.000000,180.514319,164.362283,166.337018,148.233840,32.000000,143.735899,68.648351,59.346130,90.013986,18.590676,44.705859,61.368169,61.196499,18.468354,8.607986,59.557964,36.744033
49.909928,60.075014,138.678048,141.542417,121.809736,99.117606,29.203854,14.192455,133.576302,5.410841,57.350190,50.918337,140.900184,139.389543,138.242823,133.747034,95.748297,131.786620,-0.000765,0.009868,32.000000,-235.816482,133.686257,-0.315502,24.477065,0.689015,419946.248340,0.985703,19.879178,0.827324,2.777058,11.412754,10.319920,164.743639,32.000000,180.499541,164.364266,166.393226,148.243880,32.000000,143.741812,68.651700,59.342733,90.014459,18.590676,44.786137,61.368169,61.187406,18.468354,8.647014,59.562075,36.744033
49.908503,60.076383,138.671035,141.544223,121.827951,99.129828,29.165051,14.192457,133.573139,5.410765,57.344927,50.918887,140.902311,139.384096,138.244053,133.742247,95.749820,131.780515,-0.000765,0.009868,32.000000,-235.816597,133.685395,-0.315330,24.478840,0.688802,419952.802922,0.986276,19.879561,0.823686,2.776697,9.449890,7.764207,164.750526,32.000000,180.492211,164.380157,166.420738,148.233324,32.000000,143.756207,68.654155,59.339425,90.015096,18.590676,44.706918,61.368169,61.186765,18.468354,8.651757,59.566550,36.658267
49.902987,60.076919,138.593653,141.544842,121.807003,99.125883,29.139279,14.192435,133.571047,5.410804,57.364616,50.916350,140.904719,139.376347,138.246361,133.738417,95.751594,131.775239,-0.000765,0.009849,32.000000,-235.816638,133.680004,-0.315633,24.480381,0.689197,419988.361857,0.984302,19.900586,0.821279,2.778566,6.152069,6.717859,164.745783,32.000000,180.492743,164.392813,166.389034,148.226782,32.000000,143.773840,68.657704,59.336961,90.016202,18.590676,44.636111,61.368169,61.183082,18.468354,8.654947,59.561957,36.609404
49.910080,60.084951,138.720934,141.546181,121.758106,99.113729,29.155102,14.192466,133.571468,5.410539,57.381432,50.927921,140.904921,139.374584,138.248176,133.737282,95.754136,131.771372,-0.000764,0.009861,32.000000,-235.816641,133.679383,-0.315933,24.482099,0.689229,420039.281982,0.985767,19.903427,0.816733,2.778505,5.598052,14.609540,164.731595,32.000000,180.501752,164.396808,166.334359,148.230325,32.000000,143.786789,68.661369,59.334485,90.017431,18.590676,44.733227,61.368169,61.163470,18.468354,8.667949,59.563157,36.808376
49.931116,60.093414,138.925003,141.548065,121.670284,99.109727,29.145952,14.192447,133.578580,5.410391,57.317730,50.944642,140.905826,139.387078,138.251758,133.743274,95.755663,131.775792,-0.000765,0.009879,32.000000,-235.816692,133.686545,-0.315784,24.485609,0.688861,420023.980251,0.986721,19.909663,0.812345,2.777262,9.992035,9.275587,164.725938,32.000000,180.508330,164.382060,166.298363,148.250148,32.000000,143.780717,68.665188,59.331908,90.019329,18.590676,44.823475,61.368169,61.138999,18.468354,8.702221,59.568438,36.721510
49.942085,60.095245,138.901702,141.550324,121.507535,99.130095,29.140478,14.192563,133.594714,5.410910,57.196557,50.966756,140.907982,139.407421,138.257495,133.758510,95.758764,131.788289,-0.000767,0.009856,32.000000,-235.816495,133.702139,-0.315615,24.490319,0.689256,419973.249235,0.985932,19.910366,0.807888,2.779417,11.574883,12.308717,164.729791,32.000000,180.505004,164.370040,166.328622,148.271291,32.000000,143.767078,68.668389,59.328866,90.020951,18.590676,44.889315,61.368169,61.102415,18.468354,8.708484,59.554492,36.798985
49.961522,60.062313,138.991215,141.548484,121.362340,99.166539,29.202559,14.192612,133.618505,5.410962,57.046245,50.985251,140.908312,139.435716,138.262716,133.778162,95.761290,131.807979,-0.000767,0.009840,32.000000,-235.816512,133.723766,-0.315842,24.494775,0.689828,419950.738851,0.985767,19.897093,0.808550,2.782333,16.017861,10.580682,164.747703,32.000000,180.482336,164.369515,166.387209,148.280610,32.000000,143.764450,68.671153,59.324689,90.023563,18.590676,44.926854,61.368169,61.063327,18.468354,8.649257,59.562232,36.743593
49.987206,60.015582,139.017029,141.543588,121.209428,99.203219,29.151098,14.192594,133.642521,5.411112,56.919751,50.999525,140.907736,139.463036,138.269167,133.800535,95.764436,131.827616,-0.000767,0.009825,32.000000,-235.816493,133.745597,-0.316099,24.498437,0.689550,420026.633214,0.985921,19.887592,0.811638,2.781256,9.499468,13.138505,164.758098,32.000000,180.468956,164.376234,166.430138,148.273334,32.000000,143.783120,68.674630,59.320259,90.026430,18.590676,44.915193,61.368169,61.039305,18.468354,8.537468,59.547736,36.780790
49.978056,59.965864,139.155831,141.536567,121.132788,99.239867,29.145192,14.192669,133.665161,5.411713,56.826972,51.007708,140.902325,139.487054,138.274322,133.822174,95.767253,131.847837,-0.000767,0.009818,32.000000,-235.816378,133.766999,-0.316206,24.502843,0.689756,420121.907570,0.983680,19.834586,0.818862,2.781965,6.372816,10.171475,164.764604,32.000000,180.466732,164.391187,166.419533,148.258116,32.000000,143.795735,68.677494,59.315433,90.029137,18.590676,45.043980,61.368169,61.023012,18.468354,8.386151,59.560334,36.736770
49.993702,59.923971,139.225303,141.528354,121.102387,99.276557,29.164947,14.192659,133.685011,5.411990,56.759001,51.019709,140.895572,139.511262,138.277716,133.843218,95.771124,131.864465,-0.000766,0.009795,32.000000,-235.816311,133.788794,-0.316554,24.508172,0.689549,420194.928381,0.985102,19.761338,0.825439,2.781052,21.530104,5.714820,164.748937,32.000000,180.478695,164.400151,166.357717,148.248653,32.000000,143.797582,68.679668,59.310820,90.032098,18.590676,45.027575,61.368169,60.987725,18.468354,8.267410,59.568871,36.752104
49.997861,59.893889,139.180633,141.520742,121.130094,99.306746,29.147915,14.192679,133.708389,5.412420,56.691186,51.026647,140.888289,139.532891,138.279851,133.864603,95.775835,131.882970,-0.000767,0.009835,32.000000,-235.816507,133.811545,-0.316407,24.512756,0.690403,420287.149398,0.985734,19.721066,0.832634,2.784339,11.746479,5.129655,164.735997,32.000000,180.489482,164.390301,166.306927,148.252521,32.000000,143.802678,68.680292,59.305596,90.033987,18.590676,45.044952,61.368169,60.964926,18.468354,8.170437,59.572755,36.725471
50.002695,59.865510,138.966084,141.513465,121.138183,99.335193,29.150079,14.192837,133.731164,5.412497,56.645036,51.034819,140.881409,139.553631,138.283184,133.882058,95.779360,131.901255,-0.000767,0.009839,32.000000,-235.816414,133.833463,-0.316257,24.515478,0.690526,420371.392420,0.984982,19.663022,0.836994,2.784857,8.785541,9.181527,164.736040,32.000000,180.494928,164.369957,162.357698,148.272264,32.000000,143.779516,68.681689,59.301369,90.035970,18.590676,44.976944,61.368169,60.936145,18.468354,8.086624,59.562281,36.751737
50.013692,59.842204,139.059549,141.506660,121.107320,99.347226,29.201440,14.192761,133.745747,5.412679,56.640357,51.031307,140.876404,139.569335,138.284388,133.895840,95.782179,131.914572,-0.000766,0.009846,32.000000,-235.816508,133.847737,-0.316403,24.516442,0.690265,420449.270809,0.985688,19.628647,0.841443,2.783732,16.409169,7.201619,164.748700,32.000000,180.475940,164.358379,158.394542,148.277445,32.000000,143.755437,68.683235,59.296948,90.036940,18.590676,44.966072,61.368169,60.902983,18.468354,8.007291,59.559685,36.766043
50.018870,59.827340,139.116281,141.500462,121.122435,99.351281,29.138522,14.192821,133.758161,5.413171,56.662655,51.033708,140.872342,139.583014,138.283329,133.905065,95.783719,131.923411,-0.000766,0.009874,32.000000,-235.816502,133.857979,-0.316778,24.516643,0.689199,420523.635583,0.985718,19.595281,0.846967,2.779172,10.497811,3.503185,164.764423,32.000000,180.462164,164.353281,158.452309,148.279146,32.000000,143.756210,68.684110,59.292138,90.038859,18.590676,44.995862,61.368169,60.883105,18.468354,7.963454,59.568399,36.749316
50.019359,59.832517,139.300542,141.497091,121.155401,99.355483,29.142083,14.192754,133.769654,5.413664,56.674346,51.038391,140.869476,139.595965,138.279461,133.914812,95.785767,131.933680,-0.000766,0.009885,32.000000,-235.816559,133.868224,-0.316831,24.517239,0.689501,420531.746810,0.983805,19.560626,0.850737,2.780430,8.157796,8.640141,164.773484,32.000000,180.456970,164.363004,158.477092,148.259180,32.000000,143.768576,68.684716,59.287850,90.041067,18.590676,45.132075,61.368169,60.866021,18.468354,7.957213,59.562055,36.744107
50.031867,59.837364,139.348919,141.494735,121.120605,99.367453,29.163685,14.192934,133.781407,5.413966,56.663734,51.050718,140.866983,139.611570,138.274759,133.924807,95.788513,131.947641,-0.000765,0.009902,32.000000,-235.816265,133.884524,-0.317047,24.516904,0.689688,420524.275590,0.985818,19.540421,0.853572,2.781276,7.939563,11.604975,164.772005,32.000000,180.459011,164.377795,158.429162,148.239072,32.000000,143.760302,68.683826,59.282675,90.042935,18.590676,45.142650,61.368169,60.827793,18.468354,7.969413,59.565724,36.755552
50.028294,59.836620,139.289335,141.492700,121.078758,99.379819,29.142717,14.193038,133.797621,5.414499,56.634173,51.054486,140.862522,139.627879,138.270104,133.938544,95.791425,131.961873,-0.000766,0.009903,32.000000,-235.816152,133.900675,-0.316737,24.513912,0.690605,420544.144792,0.985742,19.545092,0.856605,2.784933,7.358473,10.167319,164.757149,32.000000,180.472332,164.375885,158.373191,148.233376,32.000000,143.760416,68.682824,59.277989,90.045302,18.590676,45.129250,61.368169,60.807772,18.468354,7.980736,59.562655,36.796344
50.032657,59.825022,139.158104,141.490291,121.029038,99.392039,29.170715,14.193061,133.805902,5.415012,56.644540,51.047157,140.856689,139.635490,138.267338,133.947610,95.794935,131.974007,-0.000766,0.009914,32.000000,-235.815990,133.910068,-0.316633,24.508336,0.690753,420587.971205,0.984873,19.537035,0.860767,2.785203,13.537862,18.306074,164.752900,32.000000,180.475400,164.358618,158.332834,148.249831,32.000000,143.742378,68.681216,59.273849,90.047628,18.590676,45.098619,61.368169,60.783537,18.468354,7.946062,59.570926,36.490769
50.022002,59.820637,139.034293,141.487305,121.053978,99.388047,29.171677,14.193122,133.806562,5.415611,56.708190,51.041818,140.852596,139.635069,138.265125,133.950899,95.796649,131.977060,-0.000766,0.009916,32.000000,-235.815878,133.909658,-0.316523,24.503114,0.690685,420636.689572,0.985779,19.539977,0.864898,2.784211,9.854918,10.173966,164.755904,32.000000,180.473695,164.343592,158.356580,148.263523,32.000000,143.714968,68.679336,59.270141,90.050720,18.590676,45.017138,61.368169,60.780179,18.468354,7.924845,59.548965,36.679177
50.019506,59.835859,139.010225,141.486772,121.127450,99.375888,29.136453,14.193024,133.808072,5.415905,56.769212,51.043878,140.850482,139.633793,138.261662,133.952619,95.798594,131.977780,-0.000766,0.009916,32.000000,-235.815863,133.907136,-0.316354,24.499255,0.690196,420664.236561,0.984830,19.523879,0.867390,2.781345,6.234977,18.216668,164.770045,32.000000,180.452540,164.341064,158.418026,148.259697,32.000000,143.706986,68.675944,59.266169,90.053599,18.590676,44.966576,61.368169,60.748607,18.468354,7.938053,59.550568,36.740292
50.032848,59.858871,138.822752,141.488150,121.152563,99.367723,29.193875,14.193080,133.813114,5.415924,56.784987,51.050356,140.853370,139.636922,138.256384,133.956071,95.798679,131.981520,-0.000767,0.009903,32.000000,-235.815755,133.908402,-0.316170,24.497455,0.689861,420645.035791,0.984977,19.530485,0.867186,2.779463,7.379539,8.017465,164.782831,32.000000,180.437430,164.349219,158.462293,148.248442,32.000000,143.709418,68.672336,59.261474,90.057490,18.590676,44.865649,61.368169,60.726689,18.468354,8.006828,59.565478,36.752324
50.042259,59.877854,138.756771,141.490893,121.146759,99.367721,29.141326,14.193037,133.822189,5.415688,56.773532,51.055557,140.855165,139.645139,138.251860,133.962596,95.799826,131.985148,-0.000766,0.009918,32.000000,-235.815910,133.913574,-0.316041,24.496609,0.689839,420611.247580,0.986141,19.548283,0.865597,2.779120,11.206779,5.603012,164.784642,32.000000,180.435068,164.365993,158.448189,148.230025,32.000000,143.718228,68.668679,59.257986,90.062273,18.590676,44.838892,61.368169,60.688228,18.468354,8.058802,59.568920,36.643887
50.034167,59.877228,138.844545,141.491679,121.093217,99.371731,29.154332,14.192970,133.828694,5.415484,56.760463,51.056414,140.853404,139.650619,138.247389,133.968744,95.800452,131.989887,-0.000766,0.009960,32.000000,-235.815946,133.918175,-0.316000,24.495865,0.688754,420597.689710,0.983892,19.557532,0.867362,2.774632,15.942358,15.789089,164.770057,32.000000,180.444260,164.375923,158.386002,148.216599,32.000000,143.725330,68.664265,59.253787,90.066588,18.590676,44.885270,61.368169,60.667879,18.468354,8.074042,59.552909,36.776608
50.042361,59.872963,139.014864,141.491311,121.076542,99.383908,29.212947,14.193011,133.833078,5.415831,56.765846,51.051795,140.849162,139.652911,138.245950,133.973233,95.799272,131.995978,-0.000766,0.010001,32.000000,-235.815912,133.918770,-0.316013,24.495253,0.688337,420613.901562,0.985512,19.566808,0.868011,2.772792,10.071009,12.166958,164.756977,32.000000,180.455499,164.375967,158.333814,148.219032,32.000000,143.717527,68.659681,59.249634,90.070816,18.590676,44.916338,61.368169,60.650532,18.468354,8.065698,59.569412,36.666851
50.025580,59.869985,138.916213,141.490634,121.052478,99.371560,29.134400,14.193114,133.837788,5.416118,56.768055,51.056607,140.847741,139.656515,138.245986,133.974471,95.800792,132.001571,-0.000765,0.010016,32.000000,-235.815770,133.921899,-0.315986,24.497401,0.688946,420634.600770,0.985286,19.574528,0.869729,2.774995,8.266625,9.931393,164.755345,32.000000,180.457025,164.359969,158.329226,148.232909,32.000000,143.698273,68.655093,59.246945,90.075466,18.590676,44.852195,61.368169,60.648493,18.468354,8.047026,59.561868,36.701847
50.041410,59.873216,138.896538,141.490491,121.009760,99.375704,29.161526,14.193104,133.844650,5.416277,56.732304,51.065507,140.846925,139.665868,138.245290,133.981677,95.802596,132.008800,-0.000764,0.010031,32.000000,-235.815744,133.928492,-0.315867,24.499429,0.689752,420677.479262,0.983241,19.561811,0.873921,2.777944,5.712612,8.076432,164.766510,32.000000,180.443394,164.350802,158.384179,148.235919,32.000000,143.681323,68.651159,59.244055,90.079670,18.590676,44.941444,61.368169,60.605797,18.468354,8.054633,59.560324,36.646601
50.043513,59.863349,138.810977,141.489906,120.969319,99.387785,29.164174,14.193000,133.854405,5.416511,56.681722,51.066465,140.847909,139.675566,138.245258,133.987203,95.804224,132.016855,-0.000764,0.010050,32.000000,-235.815935,133.936523,-0.316136,24.500392,0.689372,420629.401895,0.986125,19.576143,0.875167,2.776904,5.830169,14.313295,164.781055,32.000000,180.427183,164.350647,158.435355,148.236550,32.000000,143.674239,68.646868,59.240955,90.084605,18.590676,44.905595,61.368169,60.575572,18.468354,8.037592,59.560236,36.770592
50.043605,59.849706,138.846639,141.488244,120.975879,99.391714,29.131347,14.192998,133.858326,5.416726,56.675046,51.059144,140.845323,139.678101,138.243941,133.994870,95.802606,132.022910,-0.000764,0.010044,32.000000,-235.815948,133.941674,-0.316319,24.499524,0.689008,420637.291504,0.984915,19.563045,0.876939,2.775632,5.796466,7.248274,164.785084,32.000000,180.420957,164.364441,158.453567,148.213552,32.000000,143.688271,68.642578,59.238453,90.088140,18.590676,44.834960,61.368169,60.555327,18.468354,8.002787,59.552220,36.701627
50.026370,59.842040,138.847683,141.486588,120.958938,99.389985,29.157540,14.193005,133.857931,5.417306,56.718844,51.050042,140.844402,139.670636,138.241175,133.993278,95.802063,132.019290,-0.000763,0.010042,32.000000,-235.815872,133.936909,-0.316414,24.497713,0.688587,420671.503150,0.984873,19.551008,0.879294,2.773806,11.185149,8.034747,164.778733,32.000000,180.425943,164.378449,158.412384,148.194936,32.000000,143.696325,68.638800,59.235730,90.090950,18.590676,44.818303,61.368169,60.557131,18.468354,7.957158,59.569638,36.488568
50.021142,59.850102,138.920064,141.486019,120.995943,99.381941,29.166581,14.193072,133.854239,5.417235,56.766258,51.048403,140.842644,139.665618,138.238638,133.990283,95.804889,132.018005,-0.000762,0.010043,32.000000,-235.815707,133.933238,-0.316248,24.496870,0.688796,420674.052882,0.985985,19.537272,0.883908,2.774513,11.312105,11.857627,164.761550,32.000000,180.435526,164.382380,158.348455,148.188692,32.000000,143.696246,68.635606,59.233071,90.094544,18.590676,44.919587,61.368169,60.530303,18.468354,7.978084,59.569480,36.767217
50.030700,59.875311,139.060439,141.489039,120.940288,99.373947,29.190585,14.193157,133.859527,5.417240,56.748007,51.060953,140.842178,139.672444,138.236616,133.994375,95.806458,132.022009,-0.000760,0.010037,32.000000,-235.815667,133.938683,-0.316423,24.495829,0.689091,420668.738150,0.985435,19.547383,0.882659,2.775490,7.635301,11.500338,164.755551,32.000000,180.439791,164.366479,158.303390,148.195065,32.000000,143.679447,68.631905,59.230224,90.098357,18.590676,45.009839,61.368169,60.511670,18.468354,8.031418,59.560373,36.759074
50.039886,59.880208,138.903741,141.491177,120.873868,99.381920,29.155418,14.193165,133.868423,5.417208,56.691832,51.066107,140.843663,139.683100,138.234889,134.005399,95.806367,132.030991,-0.000760,0.010033,32.000000,-235.815565,133.947150,-0.316479,24.494327,0.690075,420632.376318,0.984154,19.576186,0.879609,2.779502,7.419483,13.415902,164.757715,32.000000,180.440898,164.348768,158.326080,148.213162,32.000000,143.668502,68.627645,59.227114,90.101452,18.590676,44.951037,61.368169,60.475317,18.468354,8.072481,59.561947,36.667364
50.028933,59.864314,138.846747,141.491289,120.820405,99.397830,29.162037,14.193175,133.878266,5.417077,56.661209,51.058593,140.841949,139.690503,138.235108,134.015797,95.805525,132.037080,-0.000760,0.010046,32.000000,-235.815601,133.955857,-0.316315,24.488051,0.690075,420632.376318,0.984154,19.576186,0.879609,2.779502,6.898835,10.677411,164.777029,32.000000,180.408246,164.345007,158.407660,148.214693,32.000000,143.667810,68.623377,59.222537,90.105655,18.590676,44.890287,61.368169,60.451813,18.468354,8.038245,59.563127,36.580791
50.013955,59.852356,138.799954,141.490082,120.751386,99.397216,29.196511,14.193118,133.880073,5.417563,56.692482,51.042587,140.841753,139.685626,138.235889,134.017813,95.806766,132.037439,-0.000758,0.010076,32.000000,-235.815571,133.954683,-0.316237,24.481729,0.689264,420667.194044,0.985234,19.571609,0.884142,2.775860,16.177654,10.186976,164.781637,32.000000,180.399669,164.357224,158.426896,148.194897,32.000000,143.682182,68.620101,59.219262,90.109356,18.590676,44.874960,61.368169,60.445641,18.468354,7.984170,59.557492,36.589815
49.996368,59.853642,138.900463,141.489521,120.656370,99.373013,29.169824,14.193107,133.877298,5.417489,56.735915,51.036134,140.843077,139.680546,138.234359,134.015194,95.808333,132.034468,-0.000758,0.010071,32.000000,-235.815384,133.946909,-0.316351,24.478001,0.689411,420722.578320,0.985363,19.567013,0.887996,2.775329,8.926462,12.352110,164.773278,32.000000,180.406246,164.365074,158.375548,148.186488,32.000000,143.699670,68.617327,59.216238,90.112632,18.590676,44.858848,61.368169,60.444287,18.468354,7.986075,59.565025,36.634716
50.007171,59.873839,138.798187,141.492181,120.596964,99.356870,29.200442,14.193137,133.878105,5.417098,56.739349,51.043526,140.843608,139.681352,138.231241,134.016861,95.810843,132.036666,-0.000758,0.010081,32.000000,-235.815390,133.948693,-0.316157,24.474518,0.689564,420712.143374,0.984487,19.570505,0.886933,2.775224,13.307688,5.629238,164.752276,32.000000,180.419128,164.368311,158.304079,148.181823,32.000000,143.692626,68.615260,59.213629,90.115549,18.590676,44.838373,61.368169,60.416219,18.468354,8.023635,59.566668,36.737797
50.012999,59.882320,138.670462,141.495058,120.581416,99.364909,29.159022,14.193179,133.882235,5.417283,56.699651,51.038819,140.844955,139.683558,138.230953,134.020535,95.812816,132.042020,-0.000758,0.010088,32.000000,-235.815433,133.951400,-0.315973,24.470265,0.690276,420619.912585,0.985532,19.589941,0.883896,2.778211,17.916888,8.905041,164.746408,32.000000,180.424987,164.356759,158.273533,148.191791,32.000000,143.678432,68.613834,59.210851,90.118394,18.590676,44.802912,61.368169,60.400033,18.468354,8.062664,59.567100,36.756432
50.002087,59.881080,138.512424,141.497080,120.615969,99.372945,29.164893,14.193332,133.882793,5.417154,56.713370,51.031467,140.846882,139.679726,138.230808,134.019202,95.813635,132.041740,-0.000757,0.010087,32.000000,-235.815319,133.949407,-0.316273,24.463252,0.689631,420565.616380,0.984158,19.598991,0.882473,2.775566,7.581186,9.501337,164.747703,32.000000,180.420253,164.339292,158.302590,148.206652,32.000000,143.666168,68.611808,59.207617,90.120058,18.590676,44.715836,61.368169,60.382993,18.468354,8.068693,59.574732,36.660835
49.997142,59.872120,138.680259,141.497172,120.652530,99.364683,29.150433,14.193185,133.873641,5.417265,56.784124,51.009115,140.848004,139.667339,138.229968,134.009722,95.812904,132.036114,-0.000755,0.010109,32.000000,-235.815551,133.939316,-0.316612,24.455624,0.689096,420603.234675,0.985531,19.601457,0.883148,2.772688,10.006867,11.463463,164.759169,32.000000,180.402569,164.333304,156.995567,148.209846,32.000000,143.658193,68.610817,59.204534,90.122654,18.590676,44.681933,61.368169,60.372980,18.468354,8.041989,59.564534,36.774041
49.967308,59.883962,138.489117,141.498544,120.711517,99.340365,29.172202,14.193138,133.862022,5.417245,56.857451,50.995729,140.849381,139.654862,138.229072,134.001343,95.813966,132.028681,-0.000754,0.010127,32.000000,-235.815553,133.929711,-0.316598,24.451556,0.688744,420641.303498,0.985646,19.611477,0.882190,2.770133,5.978637,6.289791,164.762538,32.000000,180.400124,164.334127,154.288117,148.207287,32.000000,143.662018,68.610555,59.202874,90.124112,18.590676,44.698228,61.368169,60.377549,18.468354,8.049292,59.561170,36.617988
