OSU 80 Ton Compressor Load Stand
49.955839,59.923199,138.354830,141.503991,120.861043,99.291486,29.170831,14.193251,133.835733,5.417516,56.996924,50.976765,140.853569,139.628881,138.224694,133.980265,95.813702,132.012594,-0.000753,0.010165,32.000000,-235.815473,133.907660,-0.316609,24.444929,0.689783,420599.416509,0.986137,19.607621,0.880138,2.773764,8.760023,7.541723,164.768425,32.000000,180.397799,164.357618,148.824353,148.180982,32.000000,143.691583,68.609882,59.200255,90.127082,18.590676,44.581089,61.368169,60.371646,18.468354,8.136400,59.560816,36.560762
49.955309,59.962086,138.272711,141.510755,120.928194,99.258930,29.145371,14.193315,133.820137,5.417013,57.066748,50.969407,140.860331,139.611853,138.220725,133.963432,95.814492,132.000851,-0.000753,0.010128,32.000000,-235.815436,133.893290,-0.316747,24.441501,0.689271,420528.928682,0.985837,19.650262,0.875403,2.771595,6.511858,6.069792,164.751095,32.000000,180.411039,164.364721,144.722563,148.180787,32.000000,143.702068,68.609306,59.198979,90.129231,18.590676,44.488416,61.368169,60.363903,18.468354,8.251578,59.569038,36.564430
49.952200,59.996568,138.218006,141.518818,120.953638,99.234409,29.177632,14.193150,133.807900,5.416873,57.101622,50.961586,140.867202,139.598347,138.219785,133.950254,95.814553,131.991768,-0.000753,0.010133,32.000000,-235.815702,133.879525,-0.316461,24.438378,0.688710,420379.940408,0.985750,19.701340,0.867708,2.769543,12.869932,14.100560,164.737371,32.000000,180.420403,164.362858,142.015927,148.191539,32.000000,143.706190,68.609096,59.197241,90.131538,18.590676,44.467763,61.368169,60.359335,18.468354,8.348540,59.562291,36.549243
49.939057,60.014324,138.265859,141.525928,120.935094,99.216427,29.150251,14.193157,133.797509,5.416647,57.123663,50.959118,140.872822,139.588176,138.221352,133.941666,95.814127,131.982256,-0.000753,0.010113,32.000000,-235.815619,133.867750,-0.316342,24.436717,0.688260,420291.055133,0.986401,19.740775,0.861112,2.767928,12.195682,5.355176,164.734138,32.000000,180.418405,164.353349,142.009171,148.210538,32.000000,143.687145,68.609572,59.195680,90.134153,18.590676,44.478245,61.368169,60.357686,18.468354,8.414387,59.562881,36.763476
49.936747,60.026536,138.408153,141.532195,120.923963,99.200056,29.151836,14.193101,133.789514,5.416686,57.121501,50.955930,140.879321,139.580697,138.222101,133.938804,95.812972,131.974964,-0.000752,0.010109,32.000000,-235.815583,133.858086,-0.316271,24.435281,0.688028,420232.880119,0.985224,19.778468,0.856558,2.767005,8.133066,6.053175,164.742972,32.000000,180.407258,164.348040,146.013064,148.221347,32.000000,143.693884,68.608992,59.193883,90.136659,18.590676,44.496190,61.368169,60.345941,18.468354,8.456882,59.572470,36.715567
49.922415,60.032164,138.430058,141.537454,120.942171,99.196064,29.204944,14.193054,133.786178,5.416745,57.109323,50.953984,140.885679,139.574161,138.224854,133.933985,95.811893,131.971345,-0.000751,0.010102,32.000000,-235.815555,133.852984,-0.316218,24.433221,0.688425,420188.777555,0.986303,19.809800,0.852279,2.768692,10.947325,7.059543,164.759142,32.000000,180.392300,164.354161,150.089637,148.225034,32.000000,143.709458,68.608468,59.192621,90.140741,18.590676,44.516714,61.368169,60.344296,18.468354,8.483857,59.565960,36.521804
49.894171,60.030169,138.456381,141.541536,120.972553,99.192004,29.148451,14.192957,133.777801,5.416806,57.118713,50.942229,140.890774,139.562612,138.228004,133.924510,95.813176,131.967745,-0.000751,0.010089,32.000000,-235.815609,133.845803,-0.316150,24.431051,0.689114,420138.768432,0.986169,19.824397,0.849826,2.771669,5.507139,7.917781,164.766641,32.000000,180.380697,164.376140,150.109415,148.211894,32.000000,143.723055,68.607951,59.191211,90.143986,18.590676,44.566586,61.368169,60.355552,18.468354,8.478597,59.566284,36.759954
49.894006,60.031784,138.337003,141.544906,121.022961,99.175446,29.154737,14.193038,133.765421,5.416629,57.169224,50.930343,140.894661,139.546745,138.230638,133.914721,95.814918,131.959382,-0.000751,0.010105,32.000000,-235.815557,133.836077,-0.316005,24.428606,0.689483,420140.495846,0.984661,19.844833,0.849114,2.772904,9.668884,6.429791,164.762450,32.000000,180.385018,164.388820,150.069761,148.206986,32.000000,143.742745,68.606798,59.189554,90.146955,18.590676,44.410939,61.368169,60.342233,18.468354,8.480119,59.566796,36.587761
49.888639,60.046156,138.280051,141.549760,121.106762,99.151125,29.167910,14.192975,133.753115,5.416423,57.232530,50.916183,140.898691,139.529552,138.233200,133.900538,95.817289,131.947192,-0.000751,0.010121,32.000000,-235.815709,133.822793,-0.315898,24.426443,0.690084,420136.164959,0.987138,19.872027,0.846052,2.775001,8.746619,6.288925,164.743921,32.000000,180.403948,164.387986,150.011603,148.216804,32.000000,143.761439,68.606474,59.189356,90.150922,18.590676,44.485933,61.368169,60.359717,18.468354,8.503072,59.569864,36.482699
49.880819,60.069771,138.472176,141.555989,121.119818,99.126744,29.186421,14.192930,133.738405,5.416240,57.288462,50.910460,140.904779,139.516277,138.238083,133.887601,95.817959,131.936329,-0.000751,0.010152,32.000000,-235.815817,133.809677,-0.315890,24.425912,0.689452,420065.379034,0.986768,19.873814,0.840171,2.772618,12.645090,10.690998,164.739008,32.000000,180.409891,164.384305,149.985567,148.234058,32.000000,143.746388,68.605894,59.188437,90.153677,18.590676,44.527094,61.368169,60.357679,18.468354,8.562227,59.566009,36.699719
49.877526,60.099117,138.549650,141.563483,121.178353,99.102367,29.163554,14.192908,133.732232,5.415453,57.303386,50.911096,140.912772,139.505074,138.244063,133.879854,95.817036,131.927562,-0.000752,0.010174,32.000000,-235.815897,133.802243,-0.316094,24.425367,0.689173,419979.331925,0.986235,19.893733,0.831771,2.771774,7.483891,18.384560,164.745559,32.000000,180.413319,164.372418,150.024016,148.252189,32.000000,143.737789,68.605346,59.187425,90.155787,18.590676,44.567298,61.368169,60.345692,18.468354,8.645942,59.574939,36.558341
49.887054,60.113403,138.658130,141.570827,121.227279,99.094116,29.149888,14.192904,133.728129,5.415313,57.301315,50.906092,140.919365,139.498193,138.248868,133.873310,95.818448,131.921298,-0.000752,0.010179,32.000000,-235.815955,133.797414,-0.316281,24.424999,0.690133,419910.027297,0.985598,19.925432,0.825723,2.776061,9.201178,13.685470,164.764455,32.000000,180.401522,164.368804,150.092753,148.264351,32.000000,143.748745,68.604294,59.185819,90.156981,18.590676,44.669350,61.368169,60.324918,18.468354,8.701619,59.564376,36.745647
49.891673,60.121435,138.715572,141.576983,121.213410,99.085854,29.175702,14.192964,133.722720,5.415498,57.315415,50.898118,140.926971,139.490635,138.253851,133.867765,95.818276,131.915189,-0.000751,0.010177,32.000000,-235.815871,133.794875,-0.316145,24.425116,0.690470,419848.003140,0.986277,19.958183,0.822311,2.777797,6.931392,7.239192,164.780386,32.000000,180.396708,164.382332,150.130447,148.262755,32.000000,143.757749,68.604117,59.184055,90.157749,18.590676,44.644291,61.368169,60.321270,18.468354,8.734469,59.564179,36.695831
49.884647,60.129036,138.668765,141.582548,121.155535,99.073543,29.180584,14.192987,133.716804,5.415222,57.342494,50.894942,140.932529,139.485677,138.259755,133.861596,95.820199,131.911201,-0.000750,0.010203,32.000000,-235.815856,133.794676,-0.316157,24.426950,0.690835,419822.397325,0.986487,19.962618,0.817797,2.779441,8.452834,13.096597,164.784138,32.000000,180.400308,164.403090,150.131508,148.247710,32.000000,143.789124,68.603579,59.183221,90.158409,18.590676,44.625940,61.368169,60.315103,18.468354,8.749746,59.551827,36.772280
49.880264,60.142028,138.571998,141.588119,121.116382,99.061268,29.150130,14.193003,133.713678,5.415146,57.339618,50.896821,140.938202,139.485013,138.263257,133.858833,95.821134,131.912713,-0.000751,0.010209,32.000000,-235.815724,133.797501,-0.316179,24.429804,0.691006,419795.432758,0.985453,19.965874,0.814947,2.780335,17.543807,10.540448,164.777994,32.000000,180.416186,164.409881,150.076691,148.253481,32.000000,143.814310,68.602483,59.181697,90.157769,18.590676,44.618469,61.368169,60.307677,18.468354,8.787956,59.566825,36.710725
49.888929,60.145498,138.705163,141.593681,121.149686,99.061168,29.155122,14.193130,133.718073,5.415137,57.305825,50.899125,140.943474,139.491980,138.270635,133.862620,95.825225,131.917803,-0.000750,0.010200,32.000000,-235.815637,133.803243,-0.316132,24.433545,0.690764,419754.024226,0.985338,19.980740,0.811051,2.779788,9.299362,8.057389,164.770345,32.000000,180.433336,164.409009,150.026049,148.267936,32.000000,143.816608,68.602620,59.181528,90.157554,18.590676,44.670340,61.368169,60.290648,18.468354,8.808374,59.567405,36.630974
49.898919,60.138714,138.745072,141.597805,121.110559,99.061216,29.167783,14.193100,133.723977,5.415176,57.252452,50.902454,140.948382,139.502339,138.278581,133.865961,95.828675,131.923529,-0.000750,0.010167,32.000000,-235.815653,133.813914,-0.316058,24.436798,0.690208,419719.399649,0.986375,19.998262,0.810863,2.778093,13.706551,13.264481,164.772125,32.000000,180.439229,164.395539,150.018439,148.286720,32.000000,143.804914,68.602838,59.181720,90.157428,18.590676,44.659375,61.368169,60.278213,18.468354,8.805396,59.577299,36.770225
49.902611,60.124071,138.822699,141.600462,121.079311,99.073632,29.149809,14.193021,133.733476,5.415500,57.195916,50.905241,140.952253,139.510809,138.285819,133.875782,95.830222,131.931887,-0.000750,0.010151,32.000000,-235.815829,133.822829,-0.316284,24.440239,0.690628,419710.035543,0.986025,19.992774,0.809292,2.780279,15.960790,5.467208,164.784862,32.000000,180.436344,164.391340,150.073686,148.303921,32.000000,143.811426,68.603206,59.180910,90.155965,18.590676,44.726238,61.368169,60.255215,18.468354,8.773372,59.567258,36.725765
49.897813,60.103965,138.708085,141.601625,121.013243,99.085838,29.159545,14.193024,133.743246,5.415316,57.168388,50.900874,140.956753,139.515983,138.294479,133.883708,95.831577,131.939229,-0.000750,0.010149,32.000000,-235.815903,133.830347,-0.316212,24.441981,0.690568,419688.695514,0.985363,19.975663,0.808675,2.780523,9.397254,6.998384,164.806202,32.000000,180.421592,164.395637,150.129543,148.314120,32.000000,143.819579,68.603373,59.180003,90.155344,18.590676,44.685215,61.368169,60.251450,18.468354,8.718027,59.577771,36.636917
49.893069,60.088922,138.904933,141.601708,120.990236,99.094029,29.158099,14.193095,133.748706,5.415688,57.176517,50.897600,140.959205,139.521029,138.301344,133.891353,95.832010,131.945929,-0.000749,0.010138,32.000000,-235.815664,133.835338,-0.315888,24.444566,0.690855,419717.279354,0.985976,19.957205,0.811263,2.781872,11.485206,11.535104,164.819275,32.000000,180.417212,164.413389,150.159914,148.302125,32.000000,143.832432,68.603155,59.178593,90.154264,18.590676,44.747033,61.368169,60.244072,18.468354,8.671988,59.552309,36.772206
49.898401,60.082610,138.893571,141.602517,120.996987,99.085849,29.154096,14.193144,133.759255,5.416021,57.172264,50.897989,140.961834,139.529133,138.304623,133.897929,95.834690,131.953685,-0.000749,0.010130,32.000000,-235.815508,133.844753,-0.315634,24.447592,0.690364,419744.145942,0.985820,19.942058,0.813542,2.779843,8.093253,8.196065,164.821734,32.000000,180.422359,164.426940,150.133856,148.298921,32.000000,143.851573,68.602467,59.177392,90.153002,18.590676,44.776994,61.368169,60.237206,18.468354,8.642865,59.570297,36.643593
49.904372,60.078277,138.867120,141.603562,121.056420,99.085773,29.188466,14.193118,133.766886,5.415982,57.146655,50.900894,140.962765,139.542094,138.308335,133.905500,95.836739,131.966241,-0.000749,0.010127,32.000000,-235.815559,133.855777,-0.315751,24.449621,0.691354,419761.884457,0.986014,19.931919,0.816423,2.784053,6.504537,8.234276,164.809388,32.000000,180.441227,164.428587,150.076643,148.308854,32.000000,143.861447,68.601697,59.176783,90.152223,18.590676,44.802284,61.368169,60.212335,18.468354,8.638337,59.573700,36.649463
49.903703,60.069169,138.863481,141.604357,121.048987,99.085796,29.159418,14.193008,133.778935,5.416356,57.125205,50.897600,140.964451,139.548077,138.313254,133.912837,95.836782,131.975012,-0.000749,0.010128,32.000000,-235.815735,133.865234,-0.315886,24.450735,0.691061,419710.717870,0.985936,19.920096,0.817580,2.783527,5.366791,10.487187,164.809705,32.000000,180.455671,164.422671,150.045647,148.327027,32.000000,143.847057,68.600394,59.175848,90.151050,18.590676,44.717067,61.368169,60.207432,18.468354,8.613522,59.569156,36.668318
49.891858,60.056531,138.651387,141.604022,121.087345,99.081639,29.133004,14.192856,133.780568,5.416878,57.149045,50.886429,140.965343,139.547828,138.317723,133.915823,95.838332,131.978499,-0.000750,0.010125,32.000000,-235.815870,133.866855,-0.315638,24.452295,0.690780,419697.426568,0.984633,19.909591,0.821743,2.782664,14.067514,7.229132,164.815032,32.000000,180.459122,164.412671,150.076708,148.349996,32.000000,143.831925,68.598697,59.174896,90.149424,18.590676,44.595128,61.368169,60.203225,18.468354,8.581949,59.571860,36.703828
49.894970,60.059759,138.709451,141.605255,121.114048,99.069572,29.170910,14.192833,133.783224,5.417088,57.185651,50.885398,140.968000,139.547519,138.320376,133.915696,95.841010,131.982613,-0.000751,0.010117,32.000000,-235.815943,133.867911,-0.315803,24.455717,0.690719,419686.263488,0.985605,19.901174,0.826040,2.782629,12.701007,12.622931,164.836911,32.000000,180.446477,164.409767,150.142829,148.361140,32.000000,143.825366,68.597374,59.174567,90.149288,18.590676,44.636952,61.368169,60.199946,18.468354,8.569321,59.560491,36.772133
49.888373,60.069336,138.924495,141.607814,121.106982,99.057504,29.167716,14.192830,133.790511,5.417245,57.185494,50.890629,140.973737,139.553118,138.320330,133.918199,95.843553,131.989199,-0.000750,0.010100,32.000000,-235.815921,133.873638,-0.316037,24.459917,0.689758,419657.247464,0.986682,19.900781,0.826215,2.779038,18.869779,6.888809,164.856768,32.000000,180.446985,164.416368,150.185279,148.363731,32.000000,143.833285,68.595458,59.174075,90.149967,18.590676,44.774558,61.368169,60.198222,18.468354,8.601551,59.564760,36.744180
49.909981,60.075741,139.039510,141.611461,121.059656,99.053914,29.156768,14.192817,133.801811,5.417361,57.145747,50.903104,140.978848,139.566821,138.319753,133.929422,95.844268,131.999059,-0.000751,0.010086,32.000000,-235.815834,133.886645,-0.316250,24.465131,0.689829,419603.304158,0.985220,19.900791,0.825572,2.780029,12.074141,14.711721,164.868155,32.000000,180.449938,164.437278,150.182903,148.353838,32.000000,143.850687,68.592851,59.173436,90.151514,18.590676,44.807603,61.368169,60.169867,18.468354,8.620456,59.559439,36.720556
49.924581,60.061381,139.083676,141.613368,121.118881,99.078143,29.201995,14.192951,133.820602,5.417234,57.065429,50.915491,140.981714,139.591680,138.320839,133.948276,95.846662,132.017647,-0.000752,0.010061,32.000000,-235.815854,133.906166,-0.316040,24.470567,0.690801,419563.784871,0.985376,19.917188,0.826287,2.784707,11.927970,5.289790,164.863869,32.000000,180.462052,164.447735,150.136858,148.350004,32.000000,143.857901,68.589885,59.173403,90.153834,18.590676,44.867902,61.368169,60.141838,18.468354,8.600304,59.566668,36.774114
49.921171,60.030985,139.129578,141.612821,121.176895,99.102383,29.166925,14.192941,133.839522,5.417757,56.979431,50.922152,140.979192,139.613381,138.324796,133.968554,95.847307,132.037202,-0.000752,0.010059,32.000000,-235.815894,133.924316,-0.316191,24.475454,0.690874,419542.132484,0.985258,19.901258,0.830448,2.785806,8.239886,10.029331,164.860341,32.000000,180.483022,164.443620,150.088470,148.363880,32.000000,143.871955,68.586246,59.173040,90.156754,18.590676,44.890751,61.368169,60.119037,18.468354,8.537807,59.554345,36.767878
49.932018,59.993922,139.169237,141.610295,121.221225,99.122647,29.156039,14.192831,133.853292,5.418479,56.949085,50.916065,140.975955,139.626535,138.330416,133.983532,95.848961,132.053724,-0.000752,0.010051,32.000000,-235.816063,133.937366,-0.316002,24.477912,0.690843,419612.631704,0.983619,19.871811,0.837249,2.785876,14.244419,5.769516,164.862532,32.000000,180.492659,164.427967,150.071991,148.385603,32.000000,143.850155,68.582267,59.172602,90.159894,18.590676,44.925408,61.368169,60.092295,18.468354,8.429653,59.571477,36.620923
49.918386,59.959564,139.218064,141.606264,121.279472,99.126848,29.163913,14.192716,133.861672,5.419008,56.958507,50.909357,140.971745,139.636766,138.335668,133.995409,95.849358,132.066575,-0.000753,0.010041,32.000000,-235.816136,133.948531,-0.315771,24.481561,0.691101,419677.034166,0.985037,19.844939,0.846273,2.786985,7.956625,9.314760,164.876589,32.000000,180.489350,164.418365,150.132463,148.398107,32.000000,143.837159,68.578020,59.172002,90.163127,18.590676,44.951612,61.368169,60.099609,18.468354,8.332524,59.575804,36.746088
49.916657,59.954329,139.238306,141.604583,121.298981,99.123014,29.139524,14.192767,133.870354,5.419525,56.965554,50.914100,140.970930,139.650312,138.338340,134.008322,95.851777,132.079103,-0.000754,0.010022,32.000000,-235.816010,133.962317,-0.315510,24.485151,0.691126,419705.383536,0.985274,19.796668,0.852790,2.787174,8.738715,8.026302,164.903688,32.000000,180.481074,164.420369,150.188347,148.402872,32.000000,143.843570,68.573484,59.171491,90.166555,18.590676,45.031220,61.368169,60.088229,18.468354,8.289878,59.564179,36.714980
49.924898,59.949853,139.414606,141.604072,121.363134,99.127058,29.186347,14.192784,133.882814,5.419826,56.952151,50.919861,140.971008,139.664188,138.338841,134.021736,95.852639,132.092037,-0.000755,0.010012,32.000000,-235.816087,133.977397,-0.315257,24.488464,0.691434,419687.851008,0.985256,19.776395,0.858748,2.788914,14.624271,5.116796,164.918393,32.000000,180.477417,164.434422,154.301497,148.391442,32.000000,143.850273,68.568631,59.171165,90.170657,18.590676,45.015180,61.368169,60.079092,18.468354,8.275628,59.557049,36.755699
49.921572,59.943159,139.505962,141.604081,121.347002,99.131011,29.162775,14.192749,133.899787,5.419865,56.933568,50.924721,140.970343,139.679640,138.338082,134.037484,95.854563,132.108004,-0.000755,0.010007,32.000000,-235.816083,133.994617,-0.315083,24.491836,0.691417,419661.041320,0.986067,19.772948,0.862523,2.789416,12.142854,9.447081,164.922179,32.000000,180.484592,164.445997,158.390276,148.381144,32.000000,143.859139,68.563297,59.170953,90.174706,18.590676,45.078775,61.368169,60.070722,18.468354,8.263468,59.563353,36.791208
49.917161,59.931272,139.574351,141.603955,121.333392,99.143299,29.155674,14.192656,133.915843,5.420477,56.910838,50.925038,140.969324,139.694196,138.338383,134.052998,95.856346,132.121605,-0.000754,0.010010,32.000000,-235.816150,134.010012,-0.314973,24.493919,0.692085,419665.664746,0.984334,19.759956,0.868055,2.792487,18.363650,5.268219,164.914019,32.000000,180.505761,164.447652,162.393770,148.381616,32.000000,143.868350,68.558709,59.170870,90.179390,18.590676,45.225199,61.368169,60.050681,18.468354,8.229223,59.554089,36.769198
49.915818,59.915527,139.731607,141.603027,121.338816,99.143280,29.174471,14.192737,133.930541,5.421053,56.901026,50.925226,140.964389,139.708609,138.339442,134.067788,95.857504,132.133146,-0.000755,0.010020,32.000000,-235.816052,134.023000,-0.314975,24.496738,0.692500,419673.112903,0.985224,19.756698,0.874024,2.794503,11.831188,10.509528,164.914999,32.000000,180.519664,164.434644,166.348015,148.396029,32.000000,143.853630,68.554100,59.170690,90.183644,18.590676,45.337972,61.368169,60.043829,18.468354,8.187568,59.566451,36.756286
49.927185,59.905436,139.790488,141.602606,121.352239,99.143351,29.162929,14.192741,133.944328,5.421411,56.891197,50.927092,140.963033,139.721360,138.340359,134.080291,95.858485,132.145475,-0.000754,0.010022,32.000000,-235.815953,134.035628,-0.315089,24.500212,0.692903,419709.161833,0.985651,19.749370,0.878964,2.796120,7.251247,13.996572,164.925860,32.000000,180.524653,164.420193,165.039786,148.407273,32.000000,143.838605,68.549900,59.170940,90.187879,18.590676,45.332410,61.368169,60.029647,18.468354,8.150089,59.566422,36.643080
49.944287,59.897300,139.668214,141.602519,121.261129,99.147498,29.142508,14.192610,133.959686,5.421893,56.855748,50.936967,140.964050,139.741385,138.342710,134.095154,95.861126,132.161358,-0.000755,0.010019,32.000000,-235.816030,134.053911,-0.315029,24.504835,0.693587,419687.595211,0.985004,19.735013,0.883510,2.799345,20.477942,5.278496,164.946268,32.000000,180.514191,164.416156,161.063349,148.414289,32.000000,143.827817,68.546426,59.171083,90.191793,18.590676,45.329204,61.368169,59.990101,18.468354,8.128466,59.566904,36.639338
49.950838,59.887416,139.597231,141.602595,121.174220,99.159686,29.156397,14.192697,133.978027,5.422487,56.785245,50.946566,140.965697,139.762447,138.343609,134.113863,95.863081,132.181288,-0.000756,0.010042,32.000000,-235.815944,134.071420,-0.314842,24.509211,0.693570,419666.155632,0.985121,19.713177,0.888622,2.799887,13.382289,15.286087,164.961271,32.000000,180.512158,164.422036,158.379877,148.415092,32.000000,143.829618,68.542937,59.170569,90.195828,18.590676,45.278438,61.368169,59.973649,18.468354,8.099343,59.565084,36.699499
49.972068,59.858754,139.451509,141.600788,121.075241,99.184282,29.159186,14.192868,133.998393,5.422720,56.704334,50.953864,140.965486,139.788203,138.345116,134.136523,95.862608,132.199894,-0.000755,0.010045,32.000000,-235.815758,134.093062,-0.314713,24.512029,0.692595,419657.216951,0.985460,19.687372,0.893831,2.796480,5.815172,12.152513,164.967074,32.000000,180.520958,164.435318,158.376717,148.393747,32.000000,143.842270,68.540118,59.170555,90.200718,18.590676,45.156915,61.368169,59.933182,18.468354,8.034717,59.560865,36.747848
49.977918,59.826070,139.514657,141.597281,120.981460,99.200670,29.165655,14.192983,134.019221,5.423320,56.630234,50.962819,140.962470,139.811177,138.344876,134.155300,95.863572,132.219612,-0.000755,0.010050,32.000000,-235.815498,134.111569,-0.314476,24.514466,0.692087,419689.025052,0.984944,19.670724,0.901723,2.794692,18.203707,7.787374,164.959557,32.000000,180.541821,164.444054,158.316592,148.388418,32.000000,143.845865,68.537457,59.171201,90.206316,18.590676,45.238326,61.368169,59.911516,18.468354,7.946417,59.560206,36.772940
49.999915,59.792371,139.503617,141.592683,120.910676,99.213125,29.185580,14.192915,134.039709,5.424118,56.561344,50.971114,140.958162,139.831071,138.345678,134.178438,95.864438,132.239934,-0.000755,0.010036,32.000000,-235.815575,134.130563,-0.314542,24.517228,0.691090,419743.248600,0.984559,19.620138,0.911391,2.790589,5.609338,6.012988,164.950545,32.000000,180.559834,164.442492,158.274234,148.390269,32.000000,143.839320,68.535655,59.172014,90.210871,18.590676,45.252199,61.368169,59.862777,18.468354,7.846370,59.563314,36.746088
50.002485,59.760666,139.539140,141.587606,120.851086,99.225313,29.167671,14.192824,134.058709,5.424369,56.507637,50.973083,140.952791,139.848959,138.346669,134.197490,95.865291,132.258906,-0.000755,0.010001,32.000000,-235.815598,134.148203,-0.314644,24.518481,0.691290,419765.361535,0.984291,19.581414,0.920167,2.791526,8.008754,23.225643,164.950343,32.000000,180.573128,164.424018,158.258537,148.405130,32.000000,143.814660,68.533907,59.172836,90.215682,18.590676,45.257715,61.368169,59.850339,18.468354,7.754380,59.569333,36.752691
49.994078,59.732359,139.497725,141.581793,120.849872,99.236930,29.160357,14.192768,134.071506,5.425130,56.490750,50.966055,140.948141,139.863050,138.346163,134.210759,95.868496,132.276451,-0.000754,0.009985,32.000000,-235.815658,134.160754,-0.314776,24.520437,0.690839,419759.060984,0.983179,19.525010,0.929339,2.790077,10.860206,13.506233,164.958781,32.000000,180.572502,164.414846,158.315357,148.419119,32.000000,143.803640,68.533643,59.174061,90.220784,18.590676,45.217500,61.368169,59.841000,18.468354,7.668420,59.572490,36.595318
49.983021,59.715938,139.545609,141.576983,120.832087,99.240484,29.175352,14.192924,134.082265,5.425886,56.479261,50.968433,140.946311,139.875234,138.345038,134.222275,95.868965,132.289675,-0.000753,0.010004,32.000000,-235.815576,134.169761,-0.314684,24.524023,0.690956,419767.470898,0.983765,19.490653,0.937857,2.790644,12.639854,14.385602,164.976509,32.000000,180.555749,164.417395,158.373749,148.416639,32.000000,143.797618,68.534635,59.174754,90.225783,18.590676,45.301886,61.368169,59.822635,18.468354,7.602113,59.577309,36.674334
49.971548,59.705397,139.643878,141.573211,120.760194,99.240502,29.143399,14.192950,134.095070,5.426159,56.454569,50.970946,140.944769,139.889392,138.342483,134.233678,95.868997,132.300444,-0.000753,0.010015,32.000000,-235.815588,134.181609,-0.314919,24.524810,0.690855,419779.250331,0.984235,19.471023,0.943318,2.790285,11.880304,8.665904,164.984742,32.000000,180.556016,164.425235,158.401775,148.406491,32.000000,143.809530,68.535703,59.176481,90.232543,18.590676,45.345399,61.368169,59.814858,18.468354,7.569191,59.565389,36.753644
49.958458,59.694729,139.680124,141.570509,120.777674,99.240562,29.163622,14.192883,134.103798,5.426504,56.456739,50.960406,140.939918,139.896096,138.336228,134.240956,95.868916,132.310669,-0.000753,0.010023,32.000000,-235.815693,134.187759,-0.314993,24.523910,0.691150,419779.611000,0.983960,19.466014,0.949379,2.791860,10.165515,6.812170,164.979648,32.000000,180.564930,164.431199,158.362504,148.397365,32.000000,143.812061,68.535910,59.177607,90.238926,18.590676,45.398941,61.368169,59.822430,18.468354,7.535610,59.574221,36.628039
49.939893,59.684895,139.730172,141.567707,120.876239,99.228343,29.165833,14.192806,134.103706,5.426975,56.511375,50.948242,140.934523,139.892220,138.331573,134.242206,95.873272,132.313003,-0.000752,0.010033,32.000000,-235.815715,134.183186,-0.315025,24.521777,0.691761,419774.275994,0.985261,19.467319,0.954664,2.794468,10.868824,6.329040,164.960886,32.000000,180.581363,164.433651,158.303798,148.389336,32.000000,143.799144,68.537615,59.179924,90.245523,18.590676,45.457202,61.368169,59.824377,18.468354,7.503474,59.565015,36.684826
49.927576,59.694240,139.593207,141.567013,120.916300,99.208150,29.155775,14.192903,134.096551,5.427229,56.592812,50.937828,140.931981,139.883017,138.325968,134.235513,95.871182,132.309334,-0.000753,0.010030,32.000000,-235.815680,134.175949,-0.315159,24.520577,0.692152,419769.294990,0.984834,19.470166,0.959794,2.795925,6.153582,11.025482,164.952955,32.000000,180.592909,164.416190,158.276241,148.400936,32.000000,143.780813,68.538276,59.181563,90.251950,18.590676,45.406363,61.368169,59.824870,18.468354,7.499095,59.559095,36.744033
49.917955,59.716618,139.452568,141.568465,120.972774,99.183692,29.162667,14.192788,134.091717,5.427256,56.654767,50.932641,140.933214,139.875154,138.319903,134.229131,95.870685,132.302880,-0.000754,0.010042,32.000000,-235.815769,134.165168,-0.315341,24.520380,0.692638,419709.180884,0.985015,19.479507,0.956592,2.797967,21.823077,8.918939,164.957862,32.000000,180.592369,164.402727,158.308044,148.413804,32.000000,143.761099,68.538482,59.182733,90.257229,18.590676,45.340913,61.368169,59.825502,18.468354,7.549006,59.568507,36.775508
49.916629,59.745882,139.251513,141.572104,121.045803,99.159135,29.173332,14.192777,134.085247,5.426983,56.701847,50.921020,140.935886,139.868716,138.314799,134.221935,95.871753,132.297583,-0.000753,0.010055,32.000000,-235.815632,134.158164,-0.315258,24.519260,0.692076,419647.321648,0.985446,19.501576,0.956870,2.795914,11.917861,12.533875,164.974013,32.000000,180.574273,164.399773,158.378243,148.412844,32.000000,143.746982,68.539068,59.184049,90.263168,18.590676,45.224034,61.368169,59.817043,18.468354,7.628357,59.572283,36.569419
49.909014,59.764907,139.086469,141.576027,121.134180,99.130720,29.171905,14.192846,134.074097,5.426971,56.751482,50.909359,140.939007,139.859683,138.309455,134.212918,95.869835,132.288964,-0.000753,0.010032,32.000000,-235.815530,134.146574,-0.315245,24.518150,0.691419,419579.581398,0.985237,19.533895,0.954180,2.793635,9.908736,8.333111,164.984466,32.000000,180.570378,164.406174,158.419302,148.408046,32.000000,143.756066,68.538564,59.184985,90.268496,18.590676,45.069954,61.368169,59.811016,18.468354,7.688756,59.568448,36.736476
49.905343,59.777050,139.097857,141.578762,121.177965,99.110330,29.151993,14.192954,134.066092,5.426923,56.784599,50.901124,140.940725,139.850857,138.305501,134.206486,95.869280,132.285136,-0.000754,0.010028,32.000000,-235.815427,134.139767,-0.315339,24.517695,0.690368,419512.035735,0.984739,19.564529,0.950496,2.789682,12.322853,6.848341,164.986435,32.000000,180.569234,164.413907,158.419571,148.402139,32.000000,143.769853,68.538531,59.186028,90.271439,18.590676,45.111437,61.368169,59.809093,18.468354,7.722728,59.558328,36.758707
49.898388,59.799985,139.135049,141.584637,121.147053,99.082022,29.167533,14.192948,134.050720,5.426354,56.830617,50.893716,140.944242,139.835408,138.300085,134.193954,95.871849,132.273470,-0.000755,0.010042,32.000000,-235.815531,134.123210,-0.315419,24.518089,0.689551,419424.742091,0.984719,19.591424,0.948158,2.786801,13.769586,6.655067,164.971159,32.000000,180.583822,164.431795,158.341373,148.384603,32.000000,143.781246,68.538561,59.189383,90.278410,18.590676,45.102381,61.368169,59.801413,18.468354,7.784837,59.569451,36.725545
49.899484,59.816586,139.084347,141.589413,121.120946,99.070065,29.160722,14.192891,134.042204,5.425856,56.823520,50.890466,140.946882,139.826903,138.300036,134.187638,95.876011,132.267011,-0.000754,0.010065,32.000000,-235.815563,134.116111,-0.315276,24.520247,0.689561,419357.865257,0.985301,19.607361,0.946823,2.787234,8.567540,13.924823,164.957773,32.000000,180.602251,164.429791,158.293125,148.390524,32.000000,143.781732,68.539136,59.191709,90.284986,18.590676,45.124702,61.368169,59.794531,18.468354,7.829393,59.555545,36.724151
49.893557,59.815721,139.094769,141.593151,121.093346,99.061950,29.168272,14.192947,134.038781,5.425681,56.795456,50.887708,140.948247,139.820577,138.301090,134.182386,95.879425,132.263993,-0.000755,0.010085,32.000000,-235.815483,134.114049,-0.315149,24.522775,0.689684,419266.367806,0.984705,19.637484,0.938492,2.788368,5.782582,16.395302,164.953146,32.000000,180.606647,164.411904,158.284090,148.410027,32.000000,143.764911,68.539048,59.193772,90.291142,18.590676,45.148759,61.368169,59.784895,18.468354,7.841226,59.565133,36.652031
49.885670,59.806497,139.105852,141.595312,121.128080,99.061892,29.161150,14.193124,134.034447,5.425364,56.759501,50.888902,140.950266,139.816699,138.303069,134.178676,95.879789,132.263316,-0.000755,0.010102,32.000000,-235.815295,134.112673,-0.315285,24.524965,0.689311,419228.576528,0.984836,19.652953,0.931141,2.787290,8.580063,18.696837,164.963776,32.000000,180.600682,164.406242,158.343890,148.419267,32.000000,143.753951,68.539952,59.196065,90.298042,18.590676,45.093512,61.368169,59.785713,18.468354,7.824819,59.570503,36.711165
49.882469,59.791947,139.080248,141.596165,121.177939,99.061979,29.184285,14.193199,134.028948,5.425193,56.730219,50.877834,140.952682,139.812789,138.306355,134.175073,95.878585,132.260801,-0.000754,0.010115,32.000000,-235.815281,134.109020,-0.315369,24.524877,0.689327,419190.580701,0.984627,19.658214,0.926236,2.787830,10.241557,9.955486,164.977580,32.000000,180.584681,164.407973,158.394455,148.416299,32.000000,143.766528,68.539961,59.197705,90.304542,18.590676,45.106658,61.368169,59.778106,18.468354,7.784692,59.568035,36.567732
49.869939,59.775105,138.906981,141.595981,121.232210,99.054071,29.195519,14.193234,134.018684,5.425310,56.742681,50.867151,140.954941,139.802522,138.309717,134.169303,95.877485,132.253269,-0.000755,0.010121,32.000000,-235.815188,134.098630,-0.315187,24.523897,0.689421,419182.888361,0.985014,19.657142,0.925537,2.788493,10.033175,17.225478,164.979410,32.000000,180.579282,164.425105,158.415677,148.401332,32.000000,143.784335,68.540057,59.199870,90.312031,18.590676,45.054193,61.368169,59.782789,18.468354,7.734682,59.580456,36.758927
49.859944,59.771313,138.960156,141.595906,121.362295,99.033729,29.151880,14.193195,134.006290,5.424940,56.778651,50.851473,140.955182,139.789016,138.311240,134.158696,95.879443,132.243346,-0.000755,0.010139,32.000000,-235.815322,134.084930,-0.315201,24.523415,0.689318,419168.774455,0.984265,19.645903,0.925499,2.788159,7.815804,18.197987,164.968883,32.000000,180.590179,164.436250,158.376954,148.388824,32.000000,143.796186,68.539324,59.203068,90.319323,18.590676,45.036727,61.368169,59.781493,18.468354,7.709068,59.567927,36.752544
49.845158,59.778479,138.970925,141.597242,121.448942,98.997162,29.150068,14.193072,133.989859,5.424860,56.828043,50.838826,140.954425,139.769987,138.311338,134.142401,95.879561,132.230946,-0.000755,0.010171,32.000000,-235.815540,134.068330,-0.315183,24.522928,0.688610,419123.931881,0.984036,19.642016,0.922880,2.785385,11.624952,11.509098,164.946992,32.000000,180.611374,164.442850,158.307245,148.386110,32.000000,143.804852,68.538857,59.206492,90.326222,18.590676,45.039101,61.368169,59.796599,18.468354,7.711158,59.578450,36.590696
49.838615,59.793548,138.833201,141.599971,121.515928,98.964665,29.192336,14.193020,133.973795,5.424423,56.870931,50.827802,140.954757,139.753877,138.312160,134.126529,95.880281,132.216326,-0.000754,0.010170,32.000000,-235.815533,134.052240,-0.315087,24.521284,0.688889,419035.917881,0.985514,19.648561,0.916021,2.787010,14.056244,6.778474,164.933850,32.000000,180.623152,164.433645,158.275057,148.398868,32.000000,143.791227,68.537978,59.209281,90.333422,18.590676,44.943474,61.368169,59.804653,18.468354,7.744286,59.560501,36.651884
49.818248,59.813463,138.776180,141.604078,121.544212,98.932232,29.177146,14.193052,133.958054,5.424005,56.911709,50.816728,140.958407,139.738764,138.313110,134.110968,95.880303,132.201817,-0.000751,0.010194,32.000000,-235.815448,134.037587,-0.314932,24.520683,0.688944,418899.244759,0.985551,19.671020,0.909777,2.788053,9.140660,11.991652,164.931873,32.000000,180.624310,164.419894,158.304684,148.410717,32.000000,143.777736,68.536406,59.212017,90.340718,18.590676,44.950171,61.368169,59.806362,18.468354,7.798128,59.565399,36.685266
49.819085,59.830980,138.870131,141.608595,121.584616,98.899686,29.167927,14.193092,133.941937,5.423922,56.938885,50.806765,140.964971,139.721798,138.313581,134.095175,95.882661,132.188732,-0.000752,0.010216,32.000000,-235.815331,134.020324,-0.315010,24.520138,0.688213,418783.877515,0.983983,19.692858,0.901834,2.785655,8.939782,11.916520,164.944980,32.000000,180.611454,164.426377,158.363717,148.413965,32.000000,143.771705,68.534094,59.215315,90.348599,18.590676,44.943676,61.368169,59.810403,18.468354,7.847683,59.572175,36.532148
49.808789,59.846243,138.951807,141.613424,121.648447,98.875186,29.185079,14.193058,133.928487,5.423928,56.969374,50.799025,140.972114,139.701922,138.313384,134.079636,95.882403,132.173693,-0.000751,0.010234,32.000000,-235.815314,134.004348,-0.315107,24.520161,0.688082,418684.620717,0.984667,19.733848,0.894645,2.785650,7.959550,9.039948,164.949322,32.000000,180.601655,164.437928,158.408989,148.407960,32.000000,143.786377,68.531810,59.218331,90.356484,18.590676,45.022196,61.368169,59.818949,18.468354,7.892005,59.557807,36.546675
49.801373,59.859603,138.940080,141.618465,121.653399,98.862912,29.148366,14.193020,133.916490,5.422783,56.986050,50.794074,140.978305,139.685220,138.314602,134.064125,95.881385,132.159960,-0.000750,0.010249,32.000000,-235.815338,133.988070,-0.315095,24.519500,0.688353,418564.544669,0.984681,19.750499,0.885823,2.787489,10.402051,10.783685,164.946677,32.000000,180.605473,164.454755,158.410650,148.393502,32.000000,143.817900,68.529597,59.221112,90.363925,18.590676,45.055307,61.368169,59.826476,18.468354,7.930142,59.571083,36.673674
49.798748,59.871408,138.860941,141.623617,121.607364,98.850852,29.171770,14.192994,133.900668,5.422492,57.003422,50.783539,140.984971,139.667181,138.315329,134.049004,95.883779,132.144539,-0.000749,0.010235,32.000000,-235.815398,133.970510,-0.314954,24.519064,0.688772,418487.064305,0.984122,19.776418,0.878649,2.789705,8.576001,13.822666,164.929236,32.000000,180.621153,164.464811,158.343407,148.393051,32.000000,143.826424,68.527448,59.224278,90.371396,18.590676,44.983017,61.368169,59.828492,18.468354,7.961846,59.564386,36.611458
49.786440,59.878967,138.732824,141.627841,121.621529,98.826402,29.147956,14.193087,133.883513,5.421769,57.025368,50.779549,140.986978,139.648233,138.317501,134.034315,95.884947,132.128858,-0.000750,0.010236,32.000000,-235.815319,133.953169,-0.314791,24.520997,0.688782,418459.139360,0.985436,19.797455,0.872881,2.789885,7.783595,8.449695,164.905731,32.000000,180.634790,164.463791,158.301650,148.393845,32.000000,143.828256,68.525039,59.226528,90.378683,18.590676,44.893125,61.368169,59.850087,18.468354,7.985687,59.566363,36.724591
49.795447,59.888318,138.589264,141.632444,121.587184,98.810293,29.151778,14.193054,133.868786,5.421034,57.020221,50.780265,140.992150,139.632305,138.321251,134.021211,95.887596,132.116829,-0.000749,0.010252,32.000000,-235.815440,133.939775,-0.314804,24.522529,0.688388,418419.957573,0.984613,19.811978,0.862867,2.788442,12.608460,7.575766,164.897905,32.000000,180.640663,164.448983,158.292267,148.405830,32.000000,143.819258,68.522981,59.229142,90.385056,18.590676,44.852391,61.368169,59.831503,18.468354,8.008156,59.565055,36.706176
49.790629,59.893256,138.649653,141.636638,121.521242,98.802094,29.205970,14.193031,133.857138,5.420525,56.993546,50.773178,140.997582,139.620016,138.326235,134.010715,95.890057,132.105711,-0.000749,0.010248,32.000000,-235.815481,133.929512,-0.314938,24.522032,0.687746,418331.971369,0.985461,19.832279,0.853948,2.786558,7.927821,15.731356,164.902523,32.000000,180.638003,164.446356,158.346037,148.423043,32.000000,143.809377,68.521482,59.232422,90.391119,18.590676,44.852454,61.368169,59.828109,18.468354,8.035794,59.564583,36.493484
49.768139,59.887576,138.735245,141.639632,121.562335,98.802057,29.136436,14.193074,133.843496,5.420511,57.001037,50.758070,141.002794,139.601442,138.330036,133.997530,95.889150,132.096953,-0.000749,0.010272,32.000000,-235.815617,133.915364,-0.314906,24.520169,0.686770,418264.280368,0.985000,19.832304,0.845354,2.783171,9.929067,13.647518,164.913613,32.000000,180.621577,164.453925,162.422100,148.423292,32.000000,143.807350,68.518598,59.235244,90.396187,18.590676,44.854932,61.368169,59.849793,18.468354,8.018501,59.569716,36.724518
49.746647,59.886480,138.840953,141.641364,121.656226,98.773571,29.153495,14.193215,133.820707,5.419946,57.072235,50.737818,141.006451,139.574390,138.335043,133.976695,95.888565,132.080101,-0.000748,0.010264,32.000000,-235.815479,133.896792,-0.315096,24.517957,0.687101,418234.762172,0.983208,19.842230,0.837396,2.784654,8.518028,7.818009,164.918238,32.000000,180.618602,164.468703,166.534618,148.410589,32.000000,143.829572,68.515779,59.237722,90.400940,18.590676,44.947673,61.368169,59.877128,18.468354,8.009778,59.560010,36.516374
49.726517,59.905475,139.019812,141.645125,121.759496,98.736897,29.208840,14.193272,133.799403,5.419364,57.162261,50.720119,141.008661,139.548275,138.334652,133.952929,95.890849,132.061807,-0.000749,0.010276,32.000000,-235.815346,133.872201,-0.315039,24.516640,0.687914,418243.273054,0.986029,19.859839,0.833974,2.787632,13.836813,20.108060,164.914028,32.000000,180.624482,164.484475,166.498735,148.403722,32.000000,143.851112,68.511698,59.241149,90.404028,18.590676,45.002921,61.368169,59.900020,18.468354,8.033731,59.561721,36.519896
49.718598,59.936400,138.949366,141.650966,121.869200,98.704162,29.139883,14.193171,133.780632,5.418774,57.226991,50.712386,141.013902,139.525736,138.336283,133.934490,95.893407,132.043390,-0.000748,0.010269,32.000000,-235.815490,133.852987,-0.314998,24.515438,0.688620,418135.869926,0.985632,19.881007,0.826228,2.790961,20.230365,7.220970,164.891370,32.000000,180.640953,164.495839,166.442339,148.405452,32.000000,143.854059,68.508027,59.245129,90.406405,18.590676,44.958941,61.368169,59.917512,18.468354,8.114661,59.565350,36.751663
49.687230,59.971097,138.881122,141.658937,121.992935,98.679851,29.173836,14.193095,133.762528,5.418234,57.270349,50.698834,141.019675,139.509314,138.340956,133.915538,95.894986,132.026895,-0.000746,0.010278,32.000000,-235.815556,133.835091,-0.314692,24.512449,0.689626,418012.960825,0.983887,19.920860,0.814899,2.795688,11.571972,11.532404,164.884167,32.000000,180.652103,164.490775,166.416266,148.421139,32.000000,143.853747,68.504717,59.248704,90.408966,18.590676,45.022686,61.368169,59.945458,18.468354,8.211929,59.563924,36.568539
49.682040,59.990386,138.974666,141.666507,122.041785,98.656411,29.185967,14.193251,133.747673,5.417655,57.305233,50.689916,141.025801,139.490925,138.345888,133.895642,95.897887,132.011453,-0.000746,0.010284,32.000000,-235.815358,133.817195,-0.314644,24.509785,0.689268,417914.079931,0.986141,19.959994,0.803233,2.794716,9.091730,14.754878,164.887750,32.000000,180.654007,164.478844,166.439626,148.449237,32.000000,143.851960,68.500706,59.253220,90.410248,18.590676,45.048766,61.368169,59.969683,18.468354,8.280568,59.558033,36.739705
49.679306,60.008449,138.982903,141.674049,122.065733,98.632242,29.151598,14.193375,133.733241,5.417254,57.325203,50.686113,141.033539,139.475500,138.351431,133.881295,95.898325,131.995852,-0.000746,0.010275,32.000000,-235.815181,133.801884,-0.314544,24.506786,0.689400,417872.907589,0.985525,20.027211,0.793498,2.795107,5.175647,15.914593,164.901559,32.000000,180.638378,164.481110,166.505012,148.453302,32.000000,143.850879,68.494720,59.256939,90.411387,18.590676,45.026188,61.368169,59.985946,18.468354,8.333213,59.558220,36.788641
49.675437,60.022108,138.810442,141.681304,122.107410,98.613088,29.149968,14.193288,133.724443,5.416968,57.314902,50.684838,141.041510,139.464250,138.355945,133.874456,95.898195,131.984492,-0.000746,0.010254,32.000000,-235.815385,133.791259,-0.314562,24.504867,0.689892,417795.997900,0.985045,20.051882,0.782961,2.797282,10.183834,20.111710,164.910916,32.000000,180.629354,164.494693,166.545191,148.446071,32.000000,143.866846,68.488321,59.261388,90.413723,18.590676,44.936756,61.368169,60.007403,18.468354,8.382607,59.553489,36.728259
49.677284,60.028183,138.845046,141.688012,122.109885,98.600842,29.194017,14.193311,133.717373,5.416740,57.292287,50.684132,141.047673,139.454983,138.361474,133.867495,95.900682,131.978935,-0.000747,0.010244,32.000000,-235.815413,133.785726,-0.314400,24.503685,0.689924,417717.070111,0.986071,20.072780,0.774805,2.797602,5.976864,11.791495,164.911180,32.000000,180.631964,164.512407,166.547264,148.438859,32.000000,143.900693,68.480873,59.266450,90.415099,18.590676,44.941213,61.368169,60.001486,18.468354,8.400028,59.556420,36.792969
49.684536,60.021243,138.859796,141.692253,122.153122,98.601034,29.123452,14.193181,133.713642,5.416391,57.255761,50.686250,141.051802,139.451828,138.367386,133.865327,95.904011,131.976843,-0.000746,0.010209,32.000000,-235.815577,133.781587,-0.314242,24.505000,0.689091,417655.890389,0.986055,20.090453,0.769316,2.794348,10.781812,10.511908,164.900818,32.000000,180.647422,164.525882,166.491178,148.436713,32.000000,143.923443,68.474008,59.272820,90.416412,18.590676,44.908659,61.368169,60.012870,18.468354,8.392990,59.561327,36.726425
49.691804,60.007631,138.885491,141.695088,122.112907,98.609419,29.164711,14.193222,133.716807,5.416054,57.184060,50.695713,141.055381,139.452108,138.376093,133.865679,95.904701,131.977221,-0.000746,0.010199,32.000000,-235.815645,133.783869,-0.314143,24.509517,0.689183,417606.358761,0.984420,20.094611,0.764081,2.794940,12.002929,7.039514,164.888941,32.000000,180.663623,164.533646,166.442614,148.443613,32.000000,143.929973,68.467525,59.279281,90.417861,18.590676,44.994364,61.368169,60.006406,18.468354,8.364209,59.568644,36.663036
49.705604,59.984454,139.043682,141.696184,122.034034,98.617568,29.160975,14.193207,133.727139,5.415742,57.084145,50.702482,141.056056,139.463294,138.386176,133.877320,95.907620,131.985450,-0.000745,0.010201,32.000000,-235.815679,133.791835,-0.314163,24.514264,0.689094,417587.282531,0.986631,20.080150,0.759716,2.794829,5.045685,16.571833,164.887940,32.000000,180.670688,164.528616,166.430089,148.463300,32.000000,143.927693,68.460991,59.285721,90.419534,18.590676,45.102406,61.368169,59.996773,18.468354,8.316424,59.570277,36.781231
49.723421,59.948820,139.188514,141.695205,121.977350,98.642046,29.150130,14.193329,133.741158,5.416113,56.985993,50.706801,141.056926,139.476436,138.396381,133.890139,95.910074,131.995010,-0.000745,0.010177,32.000000,-235.815470,133.802658,-0.313963,24.517908,0.689020,417599.314052,0.985125,20.059002,0.759213,2.794938,11.111521,7.939329,164.894445,32.000000,180.671209,164.526873,166.481326,148.479334,32.000000,143.930699,68.454189,59.292755,90.420983,18.590676,45.103493,61.368169,59.995379,18.468354,8.215580,59.560354,36.646014
49.705905,59.907283,139.162868,141.691475,121.893405,98.666622,29.162054,14.193309,133.752492,5.416275,56.904901,50.714706,141.054911,139.486191,138.404895,133.905923,95.910241,132.006985,-0.000746,0.010201,32.000000,-235.815549,133.816089,-0.313987,24.520777,0.689455,417589.681311,0.984972,20.021517,0.760366,2.797344,9.202983,9.617372,164.908814,32.000000,180.659479,164.529995,166.526574,148.482032,32.000000,143.929249,68.446447,59.298852,90.422776,18.590676,45.095132,61.368169,60.010241,18.468354,8.103196,59.562232,36.741245
49.701710,59.869720,139.174847,141.687220,121.823749,98.691019,29.192688,14.193231,133.763837,5.416729,56.849648,50.718056,141.052743,139.492742,138.412021,133.918424,95.913393,132.018402,-0.000745,0.010218,32.000000,-235.815617,133.825757,-0.314029,24.522195,0.689883,417632.079055,0.985102,19.967413,0.762640,2.799255,5.404957,6.165448,164.915670,32.000000,180.653791,164.547242,166.557924,148.465870,32.000000,143.941734,68.438693,59.304801,90.425385,18.590676,45.186034,61.368169,60.017627,18.468354,7.990387,59.560255,36.766117
49.693679,59.840410,139.167873,141.682932,121.842791,98.699362,29.153272,14.193104,133.771164,5.417155,56.832791,50.717970,141.049282,139.498906,138.418069,133.924015,95.916593,132.024752,-0.000745,0.010224,32.000000,-235.815734,133.832290,-0.314014,24.522107,0.690041,417694.343033,0.985217,19.944033,0.768395,2.799725,14.033969,11.780704,164.914595,32.000000,180.664219,164.558962,166.532571,148.455391,32.000000,143.956933,68.430853,59.312245,90.429015,18.590676,45.171284,61.368169,60.032077,18.468354,7.888363,59.569205,36.713733
49.698089,59.823635,139.023439,141.679101,121.885799,98.699480,29.164038,14.193248,133.780603,5.417362,56.812118,50.719847,141.047895,139.507757,138.421667,133.932732,95.919663,132.030904,-0.000745,0.010229,32.000000,-235.815538,133.842048,-0.313912,24.520801,0.690219,417746.668453,0.984420,19.910820,0.770891,2.800202,13.884138,8.491973,164.901908,32.000000,180.684924,164.565492,166.474765,148.455987,32.000000,143.964675,68.422881,59.318827,90.432218,18.590676,45.118101,61.368169,60.042518,18.468354,7.839109,59.561426,36.776535
49.691064,59.816719,138.968682,141.677311,121.855461,98.699268,29.152396,14.193221,133.791359,5.417874,56.791484,50.723616,141.044606,139.516943,138.424343,133.942268,95.919877,132.042204,-0.000745,0.010215,32.000000,-235.815640,133.853068,-0.314058,24.518036,0.690318,417743.347701,0.985933,19.889837,0.770831,2.800515,5.601042,7.789980,164.897009,32.000000,180.691402,164.564980,166.439352,148.463353,32.000000,143.943663,68.414723,59.324974,90.433678,18.590676,45.047268,61.368169,60.048889,18.468354,7.808238,59.551748,36.768685
49.696097,59.807776,138.999990,141.675638,121.774152,98.699192,29.159667,14.193218,133.799620,5.418173,56.775032,50.724661,141.042017,139.525886,138.427139,133.951086,95.920287,132.049979,-0.000744,0.010217,32.000000,-235.815555,133.859639,-0.314209,24.514543,0.689544,417713.904067,0.985430,19.868488,0.770804,2.797360,8.570851,7.843579,164.896327,32.000000,180.696283,164.546929,166.464211,148.478871,32.000000,143.937368,68.407027,59.331445,90.434439,18.590676,45.058469,61.368169,60.060129,18.468354,7.783693,59.563599,36.640879
