OSU 80 Ton Compressor Load Stand
49.698233,59.799898,139.167401,141.674216,121.694076,98.699000,29.199300,14.193142,133.806330,5.418680,56.775346,50.715962,141.043439,139.530884,138.428946,133.957878,95.921801,132.055420,-0.000745,0.010203,32.000000,-235.815625,133.864657,-0.314294,24.512296,0.689454,417708.700475,0.985957,19.868857,0.776178,2.796653,15.964758,8.568077,164.909252,32.000000,180.688591,164.540334,166.521339,148.487339,32.000000,143.939140,68.399099,59.337803,90.434845,18.590676,45.123436,61.368169,60.059284,18.468354,7.753316,59.573119,36.642346
49.695886,59.796181,139.164988,141.673179,121.643910,98.690914,29.145852,14.193274,133.810744,5.419306,56.794188,50.709990,141.044000,139.533406,138.429750,133.962954,95.921822,132.060002,-0.000745,0.010180,32.000000,-235.815545,133.866577,-0.314206,24.512528,0.689609,417692.987267,0.985577,19.854695,0.779613,2.797000,9.661602,11.977553,164.921535,32.000000,180.681237,164.552322,166.561752,148.480546,32.000000,143.935597,68.390901,59.343775,90.434866,18.590676,45.198211,61.368169,60.068684,18.468354,7.740473,59.566825,36.639778
49.693607,59.803839,139.255559,141.673781,121.601011,98.678658,29.145387,14.193289,133.817218,5.419452,56.805803,50.712127,141.044849,139.540662,138.429249,133.969658,95.922143,132.064129,-0.000744,0.010161,32.000000,-235.815577,133.873230,-0.314202,24.515568,0.690440,417677.902540,0.984170,19.844602,0.780788,2.800248,9.283940,12.214789,164.924887,32.000000,180.681054,164.568972,166.577814,148.458174,32.000000,143.952146,68.383499,59.349804,90.433945,18.590676,45.273866,61.368169,60.089911,18.468354,7.749024,59.568959,36.668025
49.699502,59.809123,139.342881,141.675343,121.516080,98.674674,29.157853,14.193274,133.824721,5.419797,56.791217,50.720188,141.045982,139.549321,138.429647,133.976820,95.924342,132.071100,-0.000743,0.010156,32.000000,-235.815584,133.880243,-0.314180,24.518580,0.690391,417640.447901,0.985936,19.843318,0.783033,2.800332,9.678889,6.145127,164.917958,32.000000,180.699140,164.576789,166.521286,148.456883,32.000000,143.970483,68.377099,59.356829,90.432446,18.590676,45.245140,61.368169,60.078216,18.468354,7.765009,59.558416,36.779983
49.703520,59.808090,139.257692,141.676935,121.399368,98.686919,29.162544,14.193418,133.838005,5.420012,56.766816,50.723908,141.045227,139.559280,138.429543,133.985941,95.927560,132.079592,-0.000743,0.010135,32.000000,-235.815378,133.888786,-0.314140,24.520275,0.690710,417599.841635,0.985899,19.853340,0.784754,2.802283,5.983026,12.256501,164.905968,32.000000,180.712362,164.582169,166.475753,148.456148,32.000000,143.965990,68.371641,59.362864,90.429433,18.590676,45.167957,61.368169,60.081440,18.468354,7.774349,59.563845,36.728700
49.706612,59.796797,139.375465,141.677629,121.302779,98.699071,29.157568,14.193483,133.846115,5.420539,56.762846,50.716906,141.045424,139.564228,138.430734,133.991714,95.931746,132.086321,-0.000743,0.010134,32.000000,-235.815358,133.893848,-0.313984,24.520928,0.690941,417581.689543,0.985323,19.852511,0.786000,2.803708,5.938886,5.683724,164.904375,32.000000,180.718521,164.570023,166.464960,148.463387,32.000000,143.946728,68.366808,59.369304,90.424925,18.590676,45.326516,61.368169,60.087994,18.468354,7.740202,59.562970,36.537064
49.698684,59.791620,139.598599,141.677763,121.236889,98.699058,29.171448,14.193536,133.849783,5.420735,56.786177,50.715591,141.046879,139.566206,138.431328,133.991016,95.932929,132.086486,-0.000743,0.010105,32.000000,-235.815174,133.895082,-0.314015,24.521794,0.690501,417623.950900,0.985196,19.847313,0.786981,2.801767,6.499610,12.011526,164.918618,32.000000,180.714853,164.563953,166.518824,148.476664,32.000000,143.948668,68.362340,59.374660,90.419770,18.590676,45.462211,61.368169,60.105373,18.468354,7.717449,59.568271,36.708964
49.701272,59.797407,139.654169,141.679514,121.168371,98.698997,29.151305,14.193519,133.857899,5.420578,56.776104,50.728962,141.048810,139.572166,138.431560,133.995071,95.933063,132.090369,-0.000742,0.010100,32.000000,-235.815185,133.902932,-0.314046,24.524642,0.691071,417651.172063,0.985389,19.832814,0.786122,2.803962,5.037410,12.207674,164.936532,32.000000,180.702677,164.561198,166.574905,148.478181,32.000000,143.954319,68.359419,59.380797,90.414297,18.590676,45.496321,61.368169,60.104044,18.468354,7.715873,59.552506,36.758633
49.717121,59.800949,139.539644,141.681655,121.056847,98.715400,29.165875,14.193509,133.872413,5.420371,56.715253,50.739729,141.050622,139.589439,138.431763,134.008499,95.933395,132.105289,-0.000740,0.010104,32.000000,-235.815282,133.915177,-0.314132,24.526686,0.692240,417646.794291,0.985079,19.835857,0.785022,2.808899,6.141117,7.622201,164.948237,32.000000,180.698012,164.575833,166.603971,148.460309,32.000000,143.963107,68.356770,59.386322,90.409067,18.590676,45.439401,61.368169,60.094665,18.468354,7.745336,59.557738,36.759147
49.713764,59.789037,139.500192,141.682960,120.914852,98.739787,29.180798,14.193451,133.882022,5.420824,56.659211,50.736567,141.049767,139.604416,138.431551,134.021370,95.935588,132.118179,-0.000741,0.010075,32.000000,-235.815361,133.926783,-0.314126,24.525931,0.692403,417652.265600,0.985718,19.838961,0.786807,2.809871,13.227057,6.175537,164.951038,32.000000,180.706448,164.588335,166.577176,148.450754,32.000000,143.976238,68.354129,59.392264,90.403705,18.590676,45.457611,61.368169,60.100883,18.468354,7.709358,59.567690,36.705369
49.713696,59.764728,139.641895,141.680852,120.856605,98.743837,29.147993,14.193501,133.889188,5.421635,56.637827,50.732135,141.047790,139.615048,138.433080,134.029772,95.937513,132.128296,-0.000742,0.010071,32.000000,-235.815365,133.933475,-0.314241,24.524250,0.691662,417715.966199,0.985053,19.826072,0.793851,2.806672,10.713187,12.529322,164.939205,32.000000,180.726186,164.592362,166.524274,148.446136,32.000000,143.984934,68.352439,59.399032,90.398353,18.590676,45.529669,61.368169,60.101073,18.468354,7.649877,59.554217,36.596198
49.711978,59.753410,139.747533,141.679374,120.832910,98.748002,29.173500,14.193539,133.895735,5.422114,56.634311,50.729105,141.046042,139.623121,138.436762,134.032482,95.940126,132.132606,-0.000742,0.010046,32.000000,-235.815263,133.939999,-0.314431,24.521050,0.691699,417801.852642,0.984835,19.817640,0.798028,2.806068,6.551948,8.982720,164.939774,32.000000,180.735515,164.593008,166.487644,148.456156,32.000000,143.969111,68.351122,59.405634,90.392846,18.590676,45.580850,61.368169,60.118874,18.468354,7.596803,59.570287,36.762155
49.697506,59.752476,139.835885,141.678803,120.783518,98.735842,29.180355,14.193482,133.899726,5.422443,56.638355,50.729967,141.044989,139.628337,138.439886,134.036592,95.940478,132.140457,-0.000742,0.010010,32.000000,-235.815227,133.944452,-0.314566,24.518399,0.692409,417784.409195,0.985922,19.793403,0.801104,2.808922,12.588701,13.113178,164.945564,32.000000,180.737337,164.580571,166.512650,148.475082,32.000000,143.954143,68.348982,59.411956,90.386361,18.590676,45.686050,61.368169,60.136567,18.468354,7.580295,59.558141,36.791722
49.686697,59.759319,140.003572,141.679413,120.729368,98.731903,29.164508,14.193535,133.904246,5.422704,56.646269,50.726931,141.045620,139.631661,138.440654,134.040157,95.939915,132.147881,-0.000741,0.010010,32.000000,-235.815182,133.946975,-0.314456,24.514535,0.693047,417783.717998,0.985109,19.783865,0.800622,2.811144,16.048108,8.582313,164.963355,32.000000,180.728857,164.572920,166.581383,148.484411,32.000000,143.955361,68.347193,59.418732,90.379963,18.590676,45.738120,61.368169,60.151623,18.468354,7.596728,59.571320,36.662009
49.693817,59.766754,139.958365,141.680902,120.761521,98.719762,29.165548,14.193590,133.906887,5.422532,56.663131,50.727399,141.045888,139.636023,138.440019,134.040272,95.939115,132.148533,-0.000742,0.009976,32.000000,-235.815084,133.945613,-0.314532,24.512331,0.693695,417740.433632,0.985069,19.797934,0.804150,2.813740,8.331315,6.132655,164.979008,32.000000,180.723040,164.574670,166.618243,148.486605,32.000000,143.959604,68.345077,59.424330,90.373185,18.590676,45.726345,61.368169,60.150847,18.468354,7.614359,59.564976,36.595758
49.689927,59.774970,139.814266,141.682993,120.790626,98.715825,29.145616,14.193585,133.910706,5.422371,56.674461,50.728767,141.047394,139.639244,138.437806,134.039262,95.939882,132.152228,-0.000742,0.009951,32.000000,-235.815165,133.946871,-0.314460,24.509684,0.694767,417740.211209,0.985819,19.815985,0.808382,2.817727,10.483389,11.938842,164.986726,32.000000,180.720634,164.592275,166.626104,148.464024,32.000000,143.975915,68.343109,59.430594,90.366367,18.590676,45.783210,61.368169,60.169014,18.468354,7.633737,59.563816,36.583579
49.698697,59.782414,139.873695,141.685386,120.805896,98.703467,29.168689,14.193548,133.911649,5.422791,56.676018,50.729538,141.048357,139.641841,138.436515,134.042201,95.941129,132.153578,-0.000741,0.009936,32.000000,-235.815241,133.947267,-0.314330,24.509099,0.694427,417695.160455,0.985526,19.816037,0.809504,2.816414,14.475634,11.466808,164.980296,32.000000,180.731502,164.597390,166.576201,148.462021,32.000000,143.984104,68.342216,59.437344,90.359286,18.590676,45.851774,61.368169,60.162555,18.468354,7.655415,59.565792,36.624224
49.713842,59.787534,139.958116,141.687778,120.762263,98.691355,29.160589,14.193491,133.916234,5.423090,56.653968,50.736714,141.049248,139.646308,138.436244,134.045856,95.941898,132.159437,-0.000741,0.009921,32.000000,-235.815279,133.950412,-0.314436,24.512130,0.693849,417690.111095,0.986267,19.828287,0.810562,2.813735,5.005882,16.826248,164.968397,32.000000,180.749257,164.589834,166.527576,148.470481,32.000000,143.995882,68.342131,59.443772,90.352705,18.590676,45.759277,61.368169,60.166612,18.468354,7.667331,59.563599,36.701627
49.710547,59.782637,139.855907,141.689376,120.697136,98.691331,29.146880,14.193582,133.922774,5.423337,56.629398,50.738366,141.048556,139.648934,138.435800,134.050495,95.942029,132.164902,-0.000742,0.009902,32.000000,-235.815296,133.955472,-0.314489,24.516530,0.693947,417639.548926,0.985192,19.826638,0.809983,2.814434,9.306265,28.900250,164.968349,32.000000,180.751744,164.581213,166.504128,148.482722,32.000000,143.968255,68.340417,59.448783,90.344525,18.590676,45.787533,61.368169,60.173061,18.468354,7.660431,59.565586,36.481525
49.703429,59.773970,139.937776,141.689897,120.649766,98.698552,29.163603,14.193572,133.925817,5.423624,56.617305,50.735882,141.051005,139.652526,138.436398,134.052776,95.943195,132.165287,-0.000742,0.009876,32.000000,-235.815394,133.957953,-0.314638,24.521043,0.693964,417583.649622,0.985028,19.816057,0.812110,2.815275,9.236579,5.715926,164.975018,32.000000,180.748478,164.575538,166.559019,148.484340,32.000000,143.956685,68.340615,59.454505,90.338295,18.590676,45.820375,61.368169,60.172557,18.468354,7.638730,59.554050,36.611899
49.708829,59.765315,139.800778,141.689900,120.674003,98.706541,29.153401,14.193499,133.925450,5.423687,56.619381,50.733799,141.051449,139.654280,138.437162,134.052500,95.942458,132.167077,-0.000742,0.009882,32.000000,-235.815616,133.955968,-0.314709,24.524977,0.693383,417579.416044,0.985550,19.814575,0.814679,2.813405,5.859986,7.480335,164.996526,32.000000,180.734641,164.571715,166.613548,148.488939,32.000000,143.967283,68.341091,59.459202,90.331896,18.590676,45.736391,61.368169,60.176878,18.468354,7.606278,59.559439,36.533102
49.705360,59.760451,139.785654,141.689942,120.660971,98.706551,29.156141,14.193551,133.923851,5.423356,56.641485,50.729000,141.052649,139.650449,138.436108,134.046731,95.942649,132.165488,-0.000741,0.009889,32.000000,-235.815458,133.952254,-0.314670,24.526786,0.693800,417601.368663,0.985190,19.813287,0.813704,2.815455,6.710461,12.225763,165.006527,32.000000,180.732784,164.584928,166.636977,148.479139,32.000000,143.973199,68.341748,59.463425,90.326147,18.590676,45.811051,61.368169,60.189702,18.468354,7.589793,59.571811,36.568759
49.693564,59.768431,139.723822,141.691163,120.626979,98.694326,29.170320,14.193559,133.917119,5.423192,56.680143,50.720178,141.054258,139.645226,138.434665,134.038519,95.942677,132.160559,-0.000740,0.009876,32.000000,-235.815325,133.943778,-0.314564,24.527190,0.692983,417622.027496,0.985474,19.799035,0.815325,2.812393,16.845067,10.251970,165.008406,32.000000,180.741194,164.600742,166.616648,148.458299,32.000000,143.982242,68.343780,59.468038,90.320319,18.590676,45.806187,61.368169,60.208406,18.468354,7.597456,59.569559,36.579617
49.689910,59.782077,139.629053,141.693499,120.640418,98.682133,29.169003,14.193737,133.906730,5.423074,56.735900,50.710139,141.057752,139.636398,138.432497,134.027837,95.943843,132.148838,-0.000740,0.009875,32.000000,-235.814973,133.933130,-0.314611,24.523956,0.692896,417617.390542,0.985444,19.797768,0.814349,2.812285,14.263014,9.717305,165.001168,32.000000,180.758034,164.606378,166.563775,148.450083,32.000000,143.992651,68.347016,59.472540,90.315066,18.590676,45.723019,61.368169,60.219169,18.468354,7.625291,59.564258,36.552985
49.675297,59.801864,139.412937,141.697093,120.688945,98.661678,29.176760,14.193795,133.892669,5.422696,56.811113,50.697570,141.059992,139.621971,138.431370,134.013041,95.943413,132.133461,-0.000741,0.009874,32.000000,-235.814854,133.917577,-0.314705,24.516301,0.692704,417583.488458,0.985121,19.817977,0.811886,2.811709,7.726892,5.978963,164.999187,32.000000,180.770094,164.598125,166.528930,148.459919,32.000000,143.986341,68.349519,59.476965,90.310597,18.590676,45.634640,61.368169,60.241974,18.468354,7.669292,59.564475,36.587101
49.650621,59.828267,139.215657,141.702087,120.771007,98.633349,29.169956,14.193722,133.870170,5.422788,56.912288,50.680508,141.064549,139.598355,138.431007,133.990218,95.942889,132.113837,-0.000742,0.009841,32.000000,-235.814834,133.896527,-0.314558,24.506746,0.692330,417549.585411,0.985159,19.835412,0.804927,2.810008,6.598729,8.312966,165.002749,32.000000,180.772599,164.581089,166.548753,148.468308,32.000000,143.972512,68.352041,59.480421,90.305426,18.590676,45.525882,61.368169,60.268233,18.468354,7.741559,59.572460,36.573307
49.642440,59.870760,139.098051,141.709648,120.863143,98.596703,29.153422,14.193649,133.843205,5.422588,57.010658,50.667908,141.070428,139.575780,138.429701,133.962868,95.942391,132.093432,-0.000743,0.009838,32.000000,-235.814961,133.872945,-0.314739,24.497999,0.691621,417498.464119,0.985063,19.870353,0.797758,2.806484,8.280047,5.600082,165.021889,32.000000,180.763974,164.573712,166.607189,148.476857,32.000000,143.973253,68.354782,59.483448,90.300378,18.590676,45.456307,61.368169,60.291836,18.468354,7.844457,59.564425,36.509258
49.643823,59.914011,139.088956,141.718727,120.907844,98.559984,29.165083,14.193590,133.816921,5.422042,57.109390,50.653165,141.079505,139.547618,138.427502,133.934446,95.941199,132.071302,-0.000744,0.009801,32.000000,-235.815041,133.846753,-0.314658,24.490485,0.691166,417428.953444,0.985617,19.922355,0.788581,2.803906,5.760250,9.195092,165.038350,32.000000,180.757328,164.572191,166.652376,148.480399,32.000000,143.988153,68.358034,59.486092,90.295996,18.590676,45.400494,61.368169,60.315176,18.468354,7.964053,59.556577,36.578957
49.637737,59.957296,139.030848,141.728956,120.945929,98.515331,29.166227,14.193632,133.789762,5.421341,57.202001,50.637123,141.089954,139.520479,138.425930,133.907632,95.939205,132.046103,-0.000744,0.009786,32.000000,-235.814865,133.819031,-0.314526,24.483808,0.690793,417333.403663,0.986099,19.973335,0.778992,2.801999,6.247258,5.469246,165.049385,32.000000,180.759003,164.588954,166.655983,148.469849,32.000000,144.008397,68.361669,59.489778,90.291554,18.590676,45.341932,61.368169,60.319008,18.468354,8.086298,59.572401,36.506910
49.634161,59.999889,139.071528,141.739972,120.987241,98.486782,29.168194,14.193678,133.764558,5.420898,57.272029,50.625420,141.100726,139.492216,138.423859,133.882582,95.936490,132.022792,-0.000744,0.009768,32.000000,-235.814931,133.792645,-0.314521,24.479877,0.690762,417234.412112,0.985420,20.015152,0.769244,2.801737,12.025624,8.762389,165.046732,32.000000,180.771201,164.599934,166.605414,148.469595,32.000000,144.022991,68.365396,59.492301,90.286743,18.590676,45.419033,61.368169,60.347323,18.468354,8.206117,59.551306,36.604195
49.617834,60.037620,139.167474,141.751440,120.972052,98.458131,29.171241,14.193727,133.738419,5.420166,57.335455,50.611060,141.109137,139.462495,138.424126,133.851968,95.935723,131.996668,-0.000743,0.009757,32.000000,-235.814919,133.764392,-0.314795,24.478128,0.690533,417108.051552,0.985181,20.064753,0.758778,2.800910,6.061778,9.640453,165.034446,32.000000,180.784902,164.597577,166.556690,148.479204,32.000000,144.035016,68.369947,59.495640,90.281926,18.590676,45.452509,61.368169,60.373452,18.468354,8.317272,59.569903,36.557240
49.601701,60.072824,139.263396,141.762741,121.023414,98.429437,29.149917,14.193759,133.709799,5.419545,57.415035,50.594381,141.119453,139.428355,138.427591,133.820377,95.935382,131.965518,-0.000744,0.009769,32.000000,-235.814778,133.732720,-0.314851,24.477872,0.690775,417048.733475,0.985018,20.111057,0.749966,2.801932,7.568860,7.600048,165.037867,32.000000,180.796826,164.582889,165.214670,148.504756,32.000000,144.038681,68.374428,59.499513,90.277701,18.590676,45.514258,61.368169,60.398641,18.468354,8.420728,59.562498,36.536697
49.596062,60.107645,139.256127,141.774131,121.129357,98.405022,29.167368,14.193770,133.682267,5.418621,57.476584,50.588743,141.131548,139.399718,138.431216,133.792806,95.934234,131.939833,-0.000744,0.009752,32.000000,-235.814861,133.703998,-0.314897,24.478291,0.691422,416986.733533,0.985083,20.165736,0.737810,2.804787,5.153569,7.599109,165.051901,32.000000,180.789709,164.578084,161.269188,148.521865,32.000000,144.034979,68.378874,59.502472,90.273132,18.590676,45.531871,61.368169,60.414340,18.468354,8.517456,59.569402,36.532002
49.594249,60.144229,139.136621,141.785866,121.214485,98.380758,29.175659,14.193883,133.658813,5.417668,57.501705,50.587375,141.142646,139.374618,138.436656,133.766366,95.932178,131.916297,-0.000743,0.009752,32.000000,-235.814929,133.680297,-0.314820,24.479163,0.692017,416920.464543,0.985960,20.217688,0.722742,2.807633,13.701610,5.196256,165.075975,32.000000,180.767864,164.583781,158.630545,148.526607,32.000000,144.052268,68.383149,59.506399,90.269260,18.590676,45.505700,61.368169,60.451006,18.468354,8.622060,59.566559,36.595024
49.588479,60.165224,139.065235,141.796799,121.257090,98.364492,29.136089,14.193852,133.641822,5.416610,57.486214,50.589085,141.153826,139.358946,138.441952,133.747307,95.931301,131.895640,-0.000745,0.009768,32.000000,-235.814860,133.662642,-0.314763,24.477191,0.691951,416867.156568,0.985339,20.258365,0.711184,2.807806,6.460659,9.126927,165.089762,32.000000,180.761665,164.593532,158.664723,148.532249,32.000000,144.085370,68.388417,59.510949,90.265836,18.590676,45.439230,61.368169,60.466635,18.468354,8.697715,59.561318,36.626352
49.599872,60.170459,138.988209,141.805439,121.260190,98.364460,29.173474,14.193763,133.626791,5.416046,57.457162,50.591527,141.161824,139.343765,138.447442,133.729576,95.931935,131.879791,-0.000745,0.009766,32.000000,-235.814950,133.645281,-0.314836,24.472959,0.691269,416815.657525,0.984951,20.296833,0.701594,2.805499,24.417250,8.028644,165.097456,32.000000,180.763560,164.611316,158.641095,148.533225,32.000000,144.112589,68.394068,59.516929,90.263297,18.590676,45.402425,61.368169,60.478224,18.468354,8.736696,59.560688,36.785119
49.589518,60.165837,139.100049,141.811955,121.230062,98.360384,29.166187,14.193892,133.613416,5.415960,57.430057,50.587617,141.167543,139.330462,138.453868,133.716273,95.932735,131.871475,-0.000746,0.009766,32.000000,-235.814789,133.633150,-0.314879,24.466718,0.690998,416778.599724,0.986307,20.323821,0.692247,2.804386,13.400795,8.521103,165.088580,32.000000,180.775372,164.622249,158.591653,148.536192,32.000000,144.130409,68.399064,59.521815,90.259908,18.590676,45.453371,61.368169,60.495108,18.468354,8.731216,59.571054,36.588348
49.583357,60.157264,139.149316,141.816514,121.238473,98.356303,29.170171,14.193959,133.598881,5.415284,57.402022,50.586817,141.171700,139.318037,138.462637,133.705054,95.931583,131.858347,-0.000746,0.009795,32.000000,-235.814880,133.621897,-0.315020,24.459110,0.690570,416776.397490,0.984807,20.317222,0.683768,2.802189,9.351454,9.831979,165.088695,32.000000,180.783695,164.613434,158.562868,148.556680,32.000000,144.141909,68.403796,59.527407,90.257135,18.590676,45.472432,61.368169,60.519631,18.468354,8.708939,59.565330,36.750783
49.597196,60.150678,139.009287,141.819584,121.273314,98.344202,29.166314,14.193857,133.585975,5.414860,57.364758,50.586875,141.175176,139.309030,138.471767,133.694630,95.930021,131.846744,-0.000748,0.009796,32.000000,-235.814966,133.614163,-0.314911,24.454005,0.691421,416757.789352,0.985227,20.323354,0.678854,2.805029,11.970580,5.895713,165.095753,32.000000,180.784197,164.601271,158.571982,148.583181,32.000000,144.136841,68.407797,59.532514,90.254938,18.590676,45.383252,61.368169,60.518783,18.468354,8.690306,59.561927,36.594804
49.587976,60.142718,138.803097,141.822146,121.318148,98.340037,29.166876,14.193833,133.574789,5.414518,57.322559,50.586613,141.180404,139.300049,138.480608,133.688073,95.929807,131.839978,-0.000750,0.009776,32.000000,-235.814982,133.607792,-0.314924,24.449539,0.691918,416735.652947,0.985163,20.321180,0.673506,2.806371,15.031815,10.225022,165.111110,32.000000,180.771313,164.602907,158.641387,148.593731,32.000000,144.137126,68.411849,59.538915,90.253123,18.590676,45.355746,61.368169,60.545070,18.468354,8.671524,59.562675,36.596125
49.592646,60.133645,138.817053,141.824162,121.320173,98.340024,29.181085,14.193813,133.563285,5.414361,57.306005,50.575167,141.185642,139.288499,138.488792,133.677254,95.929156,131.832224,-0.000752,0.009789,32.000000,-235.815058,133.598764,-0.315001,24.444014,0.691068,416669.909583,0.984853,20.300221,0.669324,2.802765,9.299705,8.860515,165.131159,32.000000,180.758470,164.610349,158.691328,148.602252,32.000000,144.155652,68.416418,59.545390,90.250708,18.590676,45.326473,61.368169,60.553438,18.468354,8.648767,59.570169,36.490989
49.579448,60.123719,138.952642,141.825592,121.398757,98.323686,29.170699,14.193767,133.545952,5.414243,57.341522,50.557374,141.188195,139.269485,138.494996,133.663212,95.927794,131.816001,-0.000755,0.009745,32.000000,-235.815015,133.583970,-0.315068,24.439122,0.690293,416648.055408,0.984973,20.301837,0.666188,2.799128,21.621907,6.249683,165.141219,32.000000,180.757946,164.626602,158.704995,148.601431,32.000000,144.179473,68.420484,59.552230,90.248908,18.590676,45.311460,61.368169,60.585210,18.468354,8.622293,59.555810,36.622170
49.575129,60.133109,138.805397,141.828486,121.472667,98.287256,29.149844,14.193812,133.527649,5.413639,57.409190,50.549649,141.193128,139.250336,138.498675,133.643523,95.930273,131.796874,-0.000756,0.009743,32.000000,-235.815002,133.565871,-0.314950,24.437858,0.690422,416634.849512,0.984368,20.287913,0.663002,2.799146,8.533324,5.631864,165.136330,32.000000,180.762612,164.642036,158.658999,148.601960,32.000000,144.189703,68.424090,59.559429,90.246118,18.590676,45.258931,61.368169,60.614199,18.468354,8.632102,59.549909,36.570006
49.562618,60.152318,138.543166,141.833494,121.587194,98.258861,29.207841,14.193799,133.510985,5.412902,57.448473,50.548140,141.196569,139.231609,138.501131,133.627281,95.930373,131.779228,-0.000756,0.009755,32.000000,-235.814951,133.549827,-0.314741,24.437768,0.691293,416563.593187,0.984817,20.291696,0.656330,2.802626,10.269227,8.384961,165.129421,32.000000,180.774721,164.648862,158.608857,148.610720,32.000000,144.196930,68.426890,59.567132,90.243446,18.590676,45.211610,61.368169,60.634236,18.468354,8.674053,59.564671,36.605002
49.567874,60.171929,138.524894,141.839555,121.634961,98.238480,29.164682,14.193907,133.498816,5.412499,57.458259,50.548009,141.200716,139.218652,138.503650,133.612877,95.928008,131.770543,-0.000756,0.009789,32.000000,-235.814841,133.537926,-0.314613,24.439111,0.690436,416419.053561,0.985275,20.305571,0.644382,2.799900,19.682648,12.448320,165.130480,32.000000,180.783697,164.634957,158.589023,148.635115,32.000000,144.199241,68.429346,59.573659,90.240175,18.590676,45.173730,61.368169,60.660834,18.468354,8.743970,59.565586,36.718942
49.573239,60.182522,138.358258,141.845611,121.680246,98.234254,29.173988,14.193910,133.488921,5.412604,57.450393,50.544869,141.206750,139.209156,138.506018,133.604047,95.928069,131.761324,-0.000756,0.009836,32.000000,-235.814853,133.527977,-0.314549,24.441060,0.689195,416331.230018,0.983357,20.337778,0.635543,2.795316,9.755402,18.527704,165.142263,32.000000,180.781349,164.633007,158.635261,148.651013,32.000000,144.188783,68.431074,59.581447,90.237634,18.590676,45.014661,61.368169,60.667209,18.468354,8.775906,59.563983,36.691942
49.579542,60.179719,138.299369,141.850028,121.778978,98.234191,29.161040,14.193989,133.481617,5.412236,57.451208,50.541990,141.212506,139.200938,138.511427,133.594488,95.927666,131.752881,-0.000756,0.009857,32.000000,-235.814828,133.521609,-0.314540,24.443854,0.688879,416270.653178,0.984544,20.351928,0.633605,2.794651,5.532083,9.948699,165.164240,32.000000,180.767477,164.641959,158.688978,148.663343,32.000000,144.191422,68.431806,59.588338,90.236624,18.590676,45.025485,61.368169,60.679755,18.468354,8.782720,59.563403,36.562596
49.575660,60.175696,138.328396,141.853764,121.802410,98.234176,29.180836,14.193884,133.474055,5.412098,57.447065,50.535851,141.217803,139.192009,138.516653,133.586752,95.927393,131.745908,-0.000756,0.009864,32.000000,-235.814924,133.513717,-0.314450,24.444641,0.687912,416262.074508,0.984098,20.356948,0.628978,2.790987,5.968493,10.460265,165.179363,32.000000,180.761110,164.658794,158.724968,148.657651,32.000000,144.215690,68.433032,59.595525,90.236840,18.590676,44.918421,61.368169,60.696041,18.468354,8.775182,59.557895,36.586734
49.574978,60.172118,138.122110,141.856973,121.783739,98.230139,29.151297,14.193892,133.467880,5.412075,57.450328,50.533650,141.221975,139.184930,138.520300,133.579627,95.929693,131.734606,-0.000757,0.009861,32.000000,-235.814924,133.506033,-0.314413,24.445166,0.687441,416254.895326,0.984390,20.347599,0.625200,2.789444,10.668338,6.452190,165.188537,32.000000,180.769695,164.677595,158.703585,148.649201,32.000000,144.234833,68.434716,59.603257,90.237453,18.590676,44.790479,61.368169,60.726818,18.468354,8.764150,59.552358,36.602874
49.590970,60.170651,137.963472,141.859809,121.783967,98.226139,29.155443,14.193997,133.463711,5.411853,57.433380,50.540083,141.226066,139.180977,138.524501,133.575257,95.931041,131.727330,-0.000757,0.009851,32.000000,-235.814772,133.502565,-0.314389,24.444850,0.687613,416252.909363,0.983796,20.347606,0.622018,2.790248,6.321745,5.928163,165.180905,32.000000,180.790790,164.691300,158.648643,148.646508,32.000000,144.247549,68.435390,59.610420,90.238474,18.590676,44.786100,61.368169,60.721054,18.468354,8.762019,59.567917,36.606690
49.590421,60.167361,138.037256,141.862737,121.766997,98.230349,29.183552,14.194020,133.461899,5.411373,57.399837,50.539648,141.228129,139.184220,138.530405,133.574941,95.932597,131.724922,-0.000757,0.009874,32.000000,-235.814735,133.502216,-0.314435,24.440934,0.686570,416226.773991,0.984758,20.344739,0.614120,2.786126,5.372161,13.542535,165.184284,32.000000,180.804538,164.694276,158.615872,148.655742,32.000000,144.245161,68.436052,59.617886,90.240506,18.590676,44.779176,61.368169,60.732798,18.468354,8.756437,59.572991,36.764796
49.583992,60.157961,137.925968,141.864705,121.735319,98.234569,29.156588,14.194093,133.460787,5.411371,57.395118,50.534539,141.229300,139.184766,138.536630,133.571911,95.933719,131.722489,-0.000757,0.009902,32.000000,-235.814686,133.499202,-0.314597,24.435793,0.685518,416195.581920,0.984225,20.326659,0.609167,2.782028,19.504790,11.109930,165.190879,32.000000,180.818403,164.675787,158.628532,148.678332,32.000000,144.241989,68.436984,59.624794,90.243111,18.590676,44.688827,61.368169,60.754067,18.468354,8.740471,59.561849,36.562889
49.580879,60.149954,138.024863,141.866487,121.719894,98.234304,29.201217,14.194164,133.458810,5.411329,57.400198,50.532742,141.232401,139.184346,138.542229,133.572748,95.931869,131.719640,-0.000758,0.009914,32.000000,-235.814672,133.498218,-0.314635,24.431801,0.686018,416206.073275,0.983323,20.323941,0.606419,2.783547,15.753941,9.071516,165.213014,32.000000,180.813056,164.679055,158.681662,148.690360,32.000000,144.239533,68.437104,59.631881,90.246091,18.590676,44.738135,61.368169,60.776603,18.468354,8.707133,59.556292,36.714980
49.581019,60.150844,137.974935,141.868854,121.725242,98.226307,29.178887,14.194063,133.458871,5.411232,57.403687,50.533427,141.237242,139.184713,138.546305,133.572370,95.929786,131.719286,-0.000759,0.009932,32.000000,-235.814736,133.497929,-0.314601,24.430785,0.685727,416214.018171,0.984390,20.321216,0.604091,2.781663,8.912375,10.155715,165.230839,32.000000,180.806484,164.689305,158.725356,148.692159,32.000000,144.239590,68.437756,59.638866,90.249295,18.590676,44.674260,61.368169,60.794255,18.468354,8.711402,59.566992,36.757313
49.585847,60.155081,137.879220,141.872058,121.735078,98.221308,29.157569,14.194118,133.460471,5.411477,57.379921,50.539925,141.241317,139.190723,138.550373,133.577220,95.929040,131.719558,-0.000759,0.009933,32.000000,-235.814780,133.504547,-0.314721,24.432299,0.686361,416208.226724,0.982930,20.316444,0.604530,2.783833,5.268935,8.043917,165.242702,32.000000,180.811609,164.701472,158.742484,148.682655,32.000000,144.271739,68.438333,59.645667,90.252979,18.590676,44.594191,61.368169,60.807448,18.468354,8.721989,59.558898,36.600087
49.590607,60.150135,138.011737,141.874447,121.742044,98.229329,29.166639,14.194067,133.465014,5.411748,57.347493,50.542024,141.243603,139.198407,138.553625,133.582606,95.928965,131.722493,-0.000761,0.009941,32.000000,-235.814932,133.512415,-0.314737,24.435108,0.686085,416179.600809,0.983602,20.317188,0.606439,2.782818,7.096310,9.458584,165.244613,32.000000,180.826568,164.712449,158.692303,148.684654,32.000000,144.282661,68.437279,59.652735,90.256413,18.590676,44.624378,61.368169,60.818380,18.468354,8.722802,59.571241,36.699059
49.592285,60.139734,137.993974,141.875953,121.725589,98.237491,29.150382,14.193959,133.471685,5.412079,57.322183,50.546750,141.244360,139.203386,138.558476,133.591751,95.928387,131.728891,-0.000760,0.009931,32.000000,-235.815135,133.520890,-0.314788,24.441009,0.685467,416162.113880,0.984176,20.316410,0.607319,2.780616,26.002862,8.569488,165.231289,32.000000,180.842999,164.718501,158.641694,148.691984,32.000000,144.278799,68.435788,59.659198,90.259953,18.590676,44.654974,61.368169,60.838770,18.468354,8.697615,59.562272,36.752177
49.597009,60.127607,137.969774,141.876505,121.681484,98.237402,29.152388,14.193903,133.484828,5.412435,57.272687,50.562272,141.245280,139.218640,138.563465,133.604372,95.927890,131.738039,-0.000761,0.009918,32.000000,-235.815217,133.536144,-0.314808,24.449559,0.686016,416186.746283,0.983834,20.306521,0.608847,2.783022,10.143816,14.883092,165.232339,32.000000,180.853265,164.709603,158.625924,148.705859,32.000000,144.268672,68.434154,59.664361,90.262755,18.590676,44.607491,61.368169,60.840774,18.468354,8.664995,59.562085,36.759587
49.621539,60.111838,138.132416,141.876597,121.584718,98.265723,29.157202,14.193894,133.505954,5.412647,57.170411,50.580556,141.245991,139.243311,138.569159,133.623991,95.927931,131.756393,-0.000760,0.009894,32.000000,-235.815191,133.559648,-0.314941,24.458675,0.685770,416208.429724,0.984401,20.294378,0.612595,2.782569,10.075167,5.257731,165.243988,32.000000,180.859981,164.700296,158.663235,148.728951,32.000000,144.258742,68.432160,59.669619,90.264884,18.590676,44.651996,61.368169,60.833217,18.468354,8.625366,59.554050,36.719749
49.637470,60.080412,138.361182,141.874709,121.473947,98.302185,29.179439,14.193930,133.532324,5.412773,57.068818,50.594374,141.248414,139.270140,138.573759,133.650421,95.927777,131.777077,-0.000759,0.009905,32.000000,-235.815062,133.585318,-0.314949,24.467635,0.685323,416190.294190,0.984198,20.277345,0.617624,2.781816,7.142768,10.307580,165.264769,32.000000,180.845505,164.703417,158.719799,148.732403,32.000000,144.245184,68.430768,59.675198,90.268615,18.590676,44.771223,61.368169,60.833486,18.468354,8.560014,59.561318,36.634643
49.643625,60.040347,138.478944,141.871093,121.385714,98.331539,29.169749,14.194006,133.558282,5.413495,56.978819,50.603138,141.246730,139.299006,138.579792,133.677949,95.925875,131.798637,-0.000760,0.009913,32.000000,-235.815067,133.611127,-0.315005,24.473968,0.685645,416275.157511,0.983743,20.236107,0.626675,2.783719,9.088576,19.165236,165.279477,32.000000,180.843557,164.717282,158.759295,148.721725,32.000000,144.256765,68.429129,59.680914,90.271876,18.590676,44.849779,61.368169,60.829888,18.468354,8.450068,59.555151,36.765236
49.636523,59.998662,138.500990,141.865999,121.331787,98.364014,29.159111,14.193990,133.582425,5.413942,56.905626,50.617757,141.241877,139.328776,138.583342,133.703941,95.924246,131.820703,-0.000759,0.009910,32.000000,-235.815094,133.639572,-0.315102,24.481246,0.686468,416379.376416,0.982930,20.188146,0.637073,2.787434,6.408690,7.426855,165.285859,32.000000,180.853691,164.727237,158.753839,148.712309,32.000000,144.279535,68.427333,59.686943,90.275346,18.590676,44.899302,61.368169,60.848090,18.468354,8.332784,59.560914,36.751737
49.665825,59.968318,138.535772,141.860905,121.253106,98.392440,29.199625,14.193991,133.616356,5.414631,56.798950,50.643126,141.236807,139.369025,138.584425,133.735267,95.924154,131.851408,-0.000759,0.009923,32.000000,-235.815081,133.677493,-0.315045,24.488404,0.686894,416452.955941,0.983312,20.141695,0.649650,2.789461,9.918490,6.944369,165.274652,32.000000,180.871437,164.734183,158.703930,148.704608,32.000000,144.278168,68.425428,59.693580,90.278438,18.590676,44.931894,61.368169,60.827382,18.468354,8.236386,59.566982,36.803461
49.694584,59.925790,138.483402,141.854852,121.206622,98.429044,29.199417,14.194046,133.653949,5.415367,56.665895,50.663444,141.229523,139.414913,138.587225,133.775760,95.922617,131.886717,-0.000761,0.009923,32.000000,-235.815032,133.717536,-0.314924,24.492978,0.687053,416545.482489,0.984042,20.107379,0.662208,2.790304,20.967399,7.499649,165.272391,32.000000,180.887720,164.731365,158.671586,148.708618,32.000000,144.264971,68.423985,59.700179,90.282196,18.590676,44.869522,61.368169,60.826197,18.468354,8.133088,59.562567,36.730460
49.700479,59.874296,138.441232,141.847390,121.194751,98.473912,29.157754,14.193989,133.692174,5.416459,56.556364,50.680640,141.221883,139.459277,138.591573,133.815044,95.921730,131.925595,-0.000760,0.009909,32.000000,-235.815210,133.759101,-0.314677,24.495773,0.686713,416609.039303,0.982244,20.046631,0.677501,2.789358,8.170235,6.144685,165.274750,32.000000,180.895694,164.718178,158.689052,148.721811,32.000000,144.246606,68.422902,59.706520,90.286195,18.590676,44.800786,61.368169,60.815420,18.468354,7.994875,59.570011,36.643667
49.701889,59.817055,138.508804,141.838072,121.158074,98.510655,29.148579,14.193983,133.726612,5.417623,56.492605,50.684031,141.216038,139.499092,138.593778,133.849973,95.922171,131.959911,-0.000761,0.009927,32.000000,-235.815236,133.796185,-0.314575,24.495283,0.686052,416694.116575,0.981881,19.974279,0.696516,2.786690,8.107330,9.442451,165.289112,32.000000,180.894094,164.715959,162.713976,148.725370,32.000000,144.228236,68.421839,59.713466,90.291052,18.590676,44.865328,61.368169,60.813433,18.468354,7.831705,59.548985,36.735156
49.706518,59.780199,138.672951,141.829030,121.106085,98.534918,29.159976,14.193987,133.754296,5.418862,56.476811,50.688200,141.208493,139.532198,138.591829,133.881050,95.919500,131.991273,-0.000760,0.009939,32.000000,-235.815079,133.823536,-0.314613,24.496058,0.685898,416817.404875,0.983470,19.916673,0.716642,2.785511,5.343592,7.218596,165.305532,32.000000,180.890190,164.720521,166.812412,148.718259,32.000000,144.217046,68.420942,59.719037,90.296022,18.590676,44.936345,61.368169,60.817850,18.468354,7.706283,59.563373,36.762962
49.708440,59.761061,138.682095,141.822068,121.101191,98.559213,29.157041,14.193853,133.779165,5.419799,56.483534,50.690697,141.201415,139.562145,138.587909,133.908287,95.918926,132.018756,-0.000759,0.009934,32.000000,-235.815257,133.848637,-0.314606,24.495617,0.686362,416898.277051,0.983967,19.857970,0.733179,2.786792,10.286743,6.080698,165.316413,32.000000,180.891988,164.737481,166.830262,148.695511,32.000000,144.221593,68.420292,59.724837,90.301644,18.590676,44.974756,61.368169,60.821438,18.468354,7.624623,59.559675,36.742933
49.716981,59.754776,138.865570,141.817146,121.073804,98.559205,29.145700,14.193907,133.803329,5.420384,56.496551,50.696292,141.194958,139.588005,138.581754,133.932374,95.916629,132.041039,-0.000759,0.009943,32.000000,-235.815101,133.873624,-0.314628,24.498018,0.687167,416956.572502,0.983628,19.816315,0.751366,2.789834,14.971673,10.536620,165.312994,32.000000,180.906055,164.746952,166.793086,148.678516,32.000000,144.220430,68.418882,59.730003,90.306570,18.590676,45.092443,61.368169,60.817973,18.468354,7.592788,59.571752,36.755405
49.717431,59.756483,139.003262,141.814227,121.093391,98.567338,29.202142,14.193729,133.824568,5.420489,56.523162,50.702161,141.189582,139.613944,138.575799,133.955687,95.915248,132.058401,-0.000759,0.009960,32.000000,-235.815326,133.897171,-0.314512,24.502116,0.687329,417035.119630,0.983878,19.795184,0.765534,2.789910,10.071785,6.087212,165.301925,32.000000,180.927286,164.750411,166.741499,148.670797,32.000000,144.211499,68.417675,59.735635,90.312117,18.590676,45.104410,61.368169,60.822498,18.468354,7.594739,59.564760,36.658560
49.728745,59.760250,138.821500,141.813148,121.132806,98.579401,29.137350,14.193658,133.844678,5.421317,56.558041,50.701546,141.186735,139.632894,138.571061,133.974901,95.914432,132.077709,-0.000759,0.009933,32.000000,-235.815253,133.917463,-0.314463,24.507668,0.688009,417026.489590,0.984058,19.780045,0.778851,2.793122,8.380385,16.453468,165.298256,32.000000,180.936627,164.741721,166.718652,148.675235,32.000000,144.186393,68.416296,59.740777,90.317533,18.590676,45.039773,61.368169,60.823038,18.468354,7.600594,59.568900,36.673381
49.719073,59.767325,138.826479,141.813145,121.117594,98.591526,29.149121,14.193616,133.862719,5.422223,56.594618,50.702692,141.185911,139.648701,138.566439,133.992434,95.914138,132.100052,-0.000758,0.009913,32.000000,-235.815186,133.936751,-0.314496,24.514128,0.688618,417065.611126,0.982232,19.781286,0.788816,2.795866,7.122074,6.989020,165.306974,32.000000,180.942066,164.730781,166.763304,148.682706,32.000000,144.161515,68.415049,59.745739,90.322371,18.590676,45.049933,61.368169,60.821115,18.468354,7.613102,59.564475,36.766630
49.726492,59.776376,138.951028,141.814079,121.117258,98.599672,29.175581,14.193736,133.880887,5.422502,56.625564,50.706556,141.186698,139.667381,138.561260,134.009308,95.909654,132.115364,-0.000758,0.009954,32.000000,-235.815153,133.949984,-0.314641,24.520387,0.687491,417115.572376,0.984300,19.773326,0.799179,2.791575,12.120727,13.388155,165.328497,32.000000,180.936484,164.726133,166.816414,148.681472,32.000000,144.150447,68.413824,59.750163,90.328257,18.590676,45.110187,61.368169,60.833219,18.468354,7.635038,59.563029,36.769418
49.722819,59.786069,139.118277,141.815811,121.151307,98.599735,29.137182,14.193760,133.900457,5.423200,56.653593,50.710162,141.187276,139.685398,138.557340,134.027136,95.906455,132.129573,-0.000757,0.009970,32.000000,-235.815052,133.964776,-0.314692,24.525430,0.687589,417183.562992,0.984252,19.790425,0.810518,2.792218,12.169972,8.733963,165.336685,32.000000,180.934535,164.737268,166.853203,148.669339,32.000000,144.142986,68.412036,59.754691,90.335561,18.590676,45.180590,61.368169,60.830607,18.468354,7.659806,59.563068,36.651517
49.731394,59.795558,139.167923,141.818028,121.186093,98.603730,29.159770,14.193856,133.916321,5.423458,56.681557,50.719479,141.187347,139.700875,138.551715,134.039924,95.903861,132.145292,-0.000756,0.009954,32.000000,-235.815064,133.980412,-0.314671,24.531559,0.687975,417233.272477,0.983303,19.791786,0.822570,2.794306,11.139267,18.703410,165.338121,32.000000,180.945082,164.747906,166.847102,148.641707,32.000000,144.153926,68.410013,59.758163,90.342304,18.590676,45.259781,61.368169,60.839267,18.468354,7.684300,59.565881,36.637357
49.743486,59.807748,139.168507,141.821192,121.200130,98.623928,29.190000,14.193899,133.943812,5.424033,56.678782,50.735306,141.186916,139.727565,138.546909,134.064906,95.897543,132.168657,-0.000755,0.009984,32.000000,-235.814858,134.006851,-0.314850,24.538769,0.688729,417254.637996,0.984705,19.805287,0.832794,2.797876,9.509298,8.600479,165.323574,32.000000,180.971031,164.753809,166.779895,148.627878,32.000000,144.158116,68.407064,59.762219,90.352652,18.590676,45.284785,61.368169,60.833819,18.468354,7.716003,59.564868,36.760321
49.764626,59.806168,139.200711,141.822720,121.139557,98.656471,29.145166,14.193805,133.969838,5.424511,56.629649,50.753239,141.184982,139.754171,138.547226,134.090781,95.895198,132.190310,-0.000755,0.009968,32.000000,-235.814981,134.032130,-0.314992,24.544106,0.688705,417283.067953,0.983821,19.805889,0.843156,2.798392,10.795134,15.449861,165.313983,32.000000,180.987176,164.743346,166.750191,148.632266,32.000000,144.142322,68.405075,59.764905,90.360666,18.590676,45.268001,61.368169,60.809219,18.468354,7.724272,59.565251,36.812265
49.780646,59.801579,139.135435,141.823439,121.075220,98.680759,29.173130,14.193904,133.988674,5.424946,56.578342,50.764476,141.184348,139.775399,138.548083,134.111282,95.892491,132.206091,-0.000755,0.009976,32.000000,-235.814852,134.050970,-0.315157,24.546013,0.688490,417388.314552,0.982772,19.805549,0.861021,2.797723,11.503501,7.481798,165.313739,32.000000,180.991104,164.730418,166.762993,148.637227,32.000000,144.121911,68.403814,59.766819,90.365697,18.590676,45.271220,61.368169,60.795189,18.468354,7.709806,59.567907,36.668832
49.788073,59.761440,139.221342,141.820439,120.955762,98.729590,29.163465,14.193746,134.025070,5.425115,56.499495,50.771663,141.183805,139.813047,138.550996,134.148387,95.889520,132.239609,-0.000755,0.009948,32.000000,-235.815066,134.086935,-0.315140,24.547133,0.688288,417468.107444,0.984361,19.790258,0.869061,2.796838,17.404769,11.731408,165.327775,32.000000,180.984375,164.720851,166.820547,148.645247,32.000000,144.107284,68.401645,59.769844,90.375893,18.590676,45.301188,61.368169,60.782645,18.468354,7.615080,59.547854,36.767437
49.789467,59.741249,139.187803,141.817266,120.923281,98.753882,29.143459,14.193857,134.036492,5.425733,56.487800,50.771293,141.181596,139.828381,138.551857,134.163903,95.887554,132.253347,-0.000755,0.009930,32.000000,-235.814964,134.100647,-0.315125,24.546736,0.687932,417606.844978,0.983084,19.760891,0.884568,2.794970,16.057148,13.716765,165.338739,32.000000,180.975166,164.720372,165.479982,148.641007,32.000000,144.106637,68.401262,59.770667,90.381018,18.590676,45.302110,61.368169,60.777412,18.468354,7.556394,59.556980,36.764356
49.797072,59.719278,139.247055,141.812359,120.919415,98.757895,29.168451,14.193900,134.062135,5.426838,56.483895,50.786293,141.177058,139.856498,138.550681,134.191617,95.884915,132.280433,-0.000755,0.009929,32.000000,-235.814863,134.129272,-0.315008,24.549853,0.688469,417763.714582,0.983630,19.713060,0.904097,2.796279,11.539485,13.092417,165.343111,32.000000,180.978377,164.734281,159.997868,148.616530,32.000000,144.115245,68.400282,59.773227,90.391345,18.590676,45.332792,61.368169,60.770530,18.468354,7.464210,59.566973,36.729653
49.819727,59.714360,139.451579,141.810134,120.840983,98.774169,29.161323,14.193994,134.087371,5.427711,56.444300,50.799698,141.174902,139.883451,138.548683,134.217795,95.880673,132.305987,-0.000756,0.009957,32.000000,-235.814777,134.155393,-0.315093,24.553035,0.688426,417843.303323,0.984464,19.691426,0.912850,2.795527,7.916393,6.157158,165.329945,32.000000,180.991531,164.739497,158.576154,148.609674,32.000000,144.118500,68.400422,59.775460,90.399767,18.590676,45.483426,61.368169,60.739517,18.468354,7.453380,59.566166,36.874847
49.811918,59.704946,139.546660,141.808662,120.753115,98.798543,29.157357,14.193897,134.115779,5.428394,56.391863,50.809207,141.170480,139.909410,138.546731,134.245364,95.878452,132.331808,-0.000758,0.009991,32.000000,-235.814846,134.182844,-0.315034,24.557387,0.688495,417832.910332,0.983438,19.661582,0.928866,2.796290,15.833386,10.176849,165.315895,32.000000,181.005247,164.739500,158.529601,148.609803,32.000000,144.112489,68.401505,59.777621,90.408492,18.590676,45.492306,61.368169,60.742144,18.468354,7.423445,59.556420,36.777342
49.820240,59.687552,139.663105,141.806069,120.748352,98.822793,29.171725,14.193763,134.131100,5.428975,56.369424,50.813355,141.167675,139.924003,138.545844,134.259715,95.876764,132.347659,-0.000757,0.009991,32.000000,-235.814964,134.196833,-0.314812,24.560119,0.689147,417889.318362,0.983336,19.633215,0.945726,2.799124,6.112217,8.291026,165.310902,32.000000,181.010718,164.729290,158.510781,148.615513,32.000000,144.097831,68.402376,59.778651,90.413933,18.590676,45.572353,61.368169,60.739368,18.468354,7.387724,59.556499,36.740952
49.823758,59.665622,139.635083,141.802073,120.751646,98.847054,29.160997,14.193937,134.148909,5.429534,56.355179,50.815433,141.166229,139.944708,138.545483,134.280950,95.871894,132.369091,-0.000758,0.009944,32.000000,-235.814675,134.218081,-0.314818,24.565969,0.689761,417989.674122,0.983858,19.631883,0.960696,2.801471,19.723313,5.479623,165.311850,32.000000,181.009465,164.718521,158.546299,148.621579,32.000000,144.082674,68.403989,59.781394,90.422362,18.590676,45.575364,61.368169,60.724993,18.468354,7.310367,59.571261,36.659001
49.834887,59.648449,139.474099,141.796745,120.695995,98.875601,29.147644,14.193850,134.176931,5.430540,56.312471,50.835899,141.162537,139.977421,138.543764,134.309064,95.868174,132.396669,-0.000758,0.009903,32.000000,-235.814593,134.247251,-0.314606,24.576177,0.690261,418068.156335,0.983388,19.605876,0.970209,2.803341,12.729695,16.393678,165.328995,32.000000,180.990453,164.713192,158.615772,148.611521,32.000000,144.070863,68.406404,59.784053,90.432643,18.590676,45.522933,61.368169,60.719974,18.468354,7.253856,59.568222,36.805809
49.841181,59.637758,139.526353,141.793382,120.644127,98.895896,29.164275,14.193923,134.198795,5.431128,56.253217,50.849036,141.158270,140.004372,138.541048,134.335188,95.865831,132.419021,-0.000758,0.009898,32.000000,-235.814509,134.272653,-0.314572,24.582974,0.690028,418149.624027,0.983858,19.580305,0.985658,2.802580,16.603588,12.064795,165.338797,32.000000,180.984444,164.723902,158.651735,148.593036,32.000000,144.076587,68.407763,59.785590,90.440439,18.590676,45.542529,61.368169,60.697493,18.468354,7.219541,59.557020,36.744327
49.849587,59.608694,139.595051,141.788481,120.626953,98.925145,29.149541,14.193939,134.222751,5.431801,56.207876,50.856118,141.154636,140.027471,138.537269,134.358558,95.864060,132.445348,-0.000758,0.009890,32.000000,-235.814352,134.295174,-0.314499,24.586559,0.688954,418248.967722,0.984306,19.551617,1.002989,2.798724,12.068342,18.950119,165.338637,32.000000,180.986953,164.742259,155.913119,148.571223,32.000000,144.083762,68.409735,59.788019,90.448470,18.590676,45.547267,61.368169,60.683747,18.468354,7.150477,59.561731,36.932661
49.856792,59.583421,139.705311,141.783172,120.647920,98.949458,29.145269,14.193933,134.244143,5.432420,56.187679,50.863370,141.147927,140.046825,138.534515,134.378794,95.862152,132.466622,-0.000759,0.009895,32.000000,-235.814214,134.315166,-0.314467,24.588010,0.689046,418321.998001,0.983782,19.534414,1.016363,2.799419,15.003330,7.907491,165.325213,32.000000,181.001046,164.748832,151.834092,148.556932,32.000000,144.080720,68.412079,59.790577,90.455931,18.590676,45.687530,61.368169,60.674697,18.468354,7.069152,59.568428,36.724151
