OSU 80 Ton Compressor Load Stand
49.856682,59.564674,139.783128,141.778139,120.699159,98.969772,29.193269,14.194026,134.262243,5.432980,56.189798,50.862521,141.139096,140.064091,138.532898,134.394540,95.859344,132.484294,-0.000761,0.009902,32.000000,-235.814090,134.330395,-0.314482,24.588696,0.689297,418406.565282,0.984312,19.496654,1.031122,2.800325,15.527151,11.874207,165.316468,32.000000,181.014272,164.738639,150.464563,148.557110,32.000000,144.070419,68.415034,59.792667,90.462476,18.590676,45.701378,61.368169,60.661341,18.468354,6.998240,59.557472,36.744547
49.861775,59.555186,139.834428,141.774066,120.813003,98.981913,29.130429,14.194181,134.271718,5.433508,56.219291,50.857959,141.133315,140.074064,138.530619,134.406977,95.857764,132.500246,-0.000761,0.009902,32.000000,-235.813982,134.339447,-0.314428,24.587684,0.689799,418475.867993,0.984476,19.463929,1.043526,2.802132,15.072863,9.747719,165.315594,32.000000,181.020455,164.726325,150.477580,148.562032,32.000000,144.047955,68.417970,59.795051,90.468212,18.590676,45.801713,61.368169,60.656155,18.468354,6.966345,59.567248,36.718281
49.856162,59.561550,139.766129,141.771791,120.895317,98.977803,29.209522,14.194301,134.278329,5.433818,56.271062,50.856276,141.129428,140.079162,138.526620,134.414993,95.855516,132.509914,-0.000762,0.009926,32.000000,-235.813958,134.345129,-0.314502,24.585525,0.690258,418543.471821,0.983012,19.445295,1.055051,2.803699,9.780003,7.559158,165.326771,32.000000,181.012498,164.725386,150.535698,148.559648,32.000000,144.033260,68.420831,59.798076,90.473742,18.590676,45.820043,61.368169,60.656280,18.468354,6.964211,59.564396,36.693483
49.861674,59.573771,139.588156,141.771127,120.962896,98.973735,29.170933,14.194291,134.285471,5.434119,56.316814,50.857650,141.127442,140.081645,138.521470,134.419998,95.852824,132.516151,-0.000761,0.009919,32.000000,-235.814068,134.351934,-0.314567,24.582276,0.690523,418582.888412,0.985118,19.430541,1.064501,2.804441,6.246434,10.080593,165.340184,32.000000,181.003748,164.733399,150.583540,148.549841,32.000000,144.033442,68.424119,59.801075,90.478654,18.590676,45.699748,61.368169,60.639683,18.468354,6.985331,59.560747,36.762889
49.866393,59.587737,139.511378,141.771428,121.022596,98.972817,29.138562,14.194243,134.290903,5.434293,56.347817,50.864723,141.126647,140.084797,138.514939,134.428076,95.852323,132.523800,-0.000761,0.009921,32.000000,-235.814166,134.358220,-0.314605,24.579717,0.690326,418581.557650,0.982548,19.442709,1.071517,2.803387,5.564952,7.964657,165.343654,32.000000,181.002271,164.749258,150.592170,148.530563,32.000000,144.040549,68.427044,59.803518,90.483345,18.590676,45.675879,61.368169,60.629151,18.468354,7.023140,59.571556,36.756066
49.870727,59.599334,139.540227,141.772047,121.077512,98.984919,29.160080,14.194201,134.296119,5.434560,56.379416,50.862131,141.125791,140.087499,138.508857,134.430922,95.853132,132.529722,-0.000762,0.009934,32.000000,-235.814260,134.360413,-0.314601,24.576728,0.689466,418581.415817,0.983720,19.449230,1.077283,2.799508,5.985532,6.364056,165.335083,32.000000,181.015764,164.759134,150.542218,148.519886,32.000000,144.040223,68.430490,59.806810,90.487684,18.590676,45.635562,61.368169,60.615976,18.468354,7.051077,59.558898,36.751737
49.856643,59.602095,139.490658,141.771654,121.136486,98.980908,29.179882,14.194166,134.290461,5.434615,56.448801,50.847317,141.125001,140.080842,138.505388,134.428558,95.854734,132.524465,-0.000763,0.009958,32.000000,-235.814304,134.352845,-0.314599,24.575491,0.689107,418593.809321,0.984738,19.458316,1.081557,2.797703,9.848264,10.479980,165.321592,32.000000,181.033756,164.760017,150.492035,148.515692,32.000000,144.034803,68.433474,59.810183,90.492177,18.590676,45.592400,61.368169,60.620416,18.468354,7.062498,59.565635,36.633689
49.825555,59.619397,139.547199,141.772438,121.152797,98.968725,29.163829,14.194071,134.279619,5.434755,56.535582,50.839296,141.123719,140.066277,138.501755,134.422233,95.855297,132.515850,-0.000762,0.009979,32.000000,-235.814377,134.341729,-0.314636,24.576566,0.689378,418655.646039,0.984068,19.465431,1.083668,2.798039,16.420825,12.703865,165.314031,32.000000,181.041828,164.748158,150.470038,148.520165,32.000000,144.012059,68.435963,59.812853,90.496066,18.590676,45.694893,61.368169,60.634363,18.468354,7.086180,59.562399,36.733175
49.833131,59.646620,139.601557,141.774651,121.161835,98.956456,29.170489,14.194170,134.268380,5.434586,56.611205,50.834420,141.124156,140.055221,138.498267,134.414013,95.854875,132.506198,-0.000764,0.009989,32.000000,-235.814257,134.329744,-0.314792,24.578670,0.689368,418647.802999,0.983673,19.482758,1.079474,2.797835,10.846605,28.911329,165.320632,32.000000,181.041147,164.735920,150.502128,148.526201,32.000000,143.995470,68.438403,59.815507,90.498729,18.590676,45.764388,61.368169,60.634392,18.468354,7.151139,59.560147,36.630094
49.840970,59.679146,139.620912,141.778549,121.163755,98.944197,29.157096,14.194233,134.259707,5.434582,56.657126,50.837413,141.125859,140.046655,138.494521,134.406390,95.854436,132.498685,-0.000763,0.009995,32.000000,-235.814314,134.321642,-0.314819,24.582624,0.690038,418637.880785,0.984813,19.532220,1.074663,2.800715,6.447589,5.387099,165.334863,32.000000,181.029188,164.734044,150.549232,148.522063,32.000000,143.992011,68.440669,59.818540,90.502087,18.590676,45.729696,61.368169,60.630296,18.468354,7.238885,59.559518,36.651517
49.847208,59.700347,139.371185,141.782681,121.174907,98.944289,29.163674,14.194184,134.257693,5.434511,56.666117,50.844699,141.128707,140.040417,138.491851,134.405018,95.852711,132.494138,-0.000764,0.009994,32.000000,-235.814321,134.320316,-0.314808,24.585439,0.690095,418616.690905,0.984373,19.551605,1.070324,2.801380,6.122676,11.770282,165.341096,32.000000,181.026110,164.743509,150.576489,148.508001,32.000000,143.995641,68.442514,59.821429,90.505137,18.590676,45.595123,61.368169,60.610680,18.468354,7.305670,59.554079,36.733028
49.848809,59.706678,139.294723,141.785157,121.162307,98.944386,29.163043,14.194221,134.257967,5.434702,56.647789,50.856635,141.132497,140.036976,138.489461,134.404924,95.852647,132.492800,-0.000765,0.009992,32.000000,-235.814276,134.320681,-0.314840,24.588679,0.689930,418602.171209,0.984618,19.576020,1.067059,2.801328,8.447800,15.968810,165.342035,32.000000,181.031438,164.755161,150.552949,148.491416,32.000000,144.012898,68.443502,59.823951,90.507859,18.590676,45.604091,61.368169,60.606686,18.468354,7.341050,59.564425,36.639118
49.857322,59.700734,139.165476,141.785874,121.183040,98.960702,29.158088,14.194343,134.258488,5.434942,56.612376,50.858083,141.133862,140.037456,138.489245,134.406856,95.855232,132.495530,-0.000765,0.009995,32.000000,-235.814217,134.324087,-0.314665,24.588328,0.688583,418628.539842,0.984317,19.590769,1.066540,2.795968,8.727666,10.228639,165.328547,32.000000,181.046543,164.758530,150.488594,148.489215,32.000000,144.021033,68.444953,59.826404,90.510891,18.590676,45.518530,61.368169,60.587184,18.468354,7.334498,59.559282,36.785633
49.856971,59.685113,139.101104,141.784728,121.193403,98.976956,29.158296,14.194430,134.257466,5.435400,56.599088,50.852987,141.133134,140.031756,138.491192,134.405094,95.857943,132.495601,-0.000765,0.010006,32.000000,-235.814091,134.322423,-0.314716,24.584266,0.688112,418636.030165,0.984321,19.595442,1.065945,2.794344,11.739350,18.845060,165.318972,32.000000,181.058479,164.750182,150.441263,148.497006,32.000000,144.008473,68.446441,59.828803,90.514738,18.590676,45.475991,61.368169,60.584572,18.468354,7.286869,59.553863,36.730534
49.855532,59.673433,139.091118,141.781926,121.189836,98.981281,29.165396,14.194621,134.250861,5.435681,56.619630,50.851516,141.132627,140.025238,138.493261,134.397936,95.859737,132.492072,-0.000766,0.010011,32.000000,-235.813917,134.315972,-0.314555,24.580098,0.687463,418686.977792,0.984450,19.580693,1.064706,2.791275,15.990421,8.113048,165.318813,32.000000,181.064080,164.734155,150.450046,148.508518,32.000000,143.993195,68.448137,59.831339,90.518816,18.590676,45.464699,61.368169,60.570744,18.468354,7.246485,59.561032,36.726498
49.847603,59.675332,139.018336,141.780311,121.210456,98.977438,29.152098,14.194664,134.243373,5.435868,56.650591,50.851811,141.132533,140.017804,138.495559,134.393495,95.861112,132.486589,-0.000767,0.010054,32.000000,-235.813932,134.306834,-0.314381,24.576256,0.687356,418730.976716,0.984571,19.565436,1.062030,2.790003,9.328484,5.901485,165.330147,32.000000,181.054162,164.726616,150.499688,148.515973,32.000000,143.987188,68.449000,59.833819,90.522076,18.590676,45.442597,61.368169,60.580272,18.468354,7.228848,59.568310,36.628480
49.864303,59.685840,138.902792,141.779840,121.235779,98.969282,29.161565,14.194632,134.240372,5.435716,56.673688,50.855363,141.132435,140.013525,138.497703,134.389109,95.862375,132.482091,-0.000766,0.010034,32.000000,-235.813952,134.304718,-0.314405,24.571730,0.687448,418731.682824,0.984376,19.555244,1.058494,2.789883,11.922710,13.542113,165.344103,32.000000,181.042390,164.729492,150.537664,148.514392,32.000000,143.995607,68.449849,59.836714,90.525413,18.590676,45.354590,61.368169,60.564198,18.468354,7.249592,59.566992,36.675435
49.872353,59.699986,138.768671,141.780468,121.241547,98.977213,29.169040,14.194579,134.238918,5.435545,56.679720,50.860076,141.133718,140.010653,138.497109,134.385963,95.863904,132.480491,-0.000766,0.010000,32.000000,-235.814069,134.301134,-0.314229,24.568663,0.687303,418720.869608,0.984964,19.565344,1.054416,2.788867,10.582129,8.079047,165.351840,32.000000,181.042743,164.741904,150.539471,148.498025,32.000000,144.014476,68.450413,59.839329,90.528192,18.590676,45.311905,61.368169,60.541149,18.468354,7.285878,59.567995,36.754745
49.869638,59.703275,138.780814,141.780702,121.224987,98.977473,29.147915,14.194655,134.238149,5.435675,56.690267,50.858800,141.134861,140.007346,138.495132,134.385972,95.867989,132.478996,-0.000766,0.010012,32.000000,-235.813898,134.296651,-0.314230,24.565553,0.686574,418686.198900,0.984227,19.558579,1.050935,2.785616,10.282205,10.295674,165.344496,32.000000,181.051838,164.749733,150.488793,148.491308,32.000000,144.026108,68.450226,59.841904,90.530114,18.590676,45.305006,61.368169,60.524947,18.468354,7.301868,59.569775,36.773013
49.877034,59.706031,138.816166,141.780607,121.238420,98.977664,29.162385,14.194715,134.233033,5.435979,56.719885,50.855475,141.134113,140.004313,138.495121,134.380734,95.872979,132.475732,-0.000767,0.009992,32.000000,-235.813917,134.289933,-0.314241,24.562301,0.685963,418729.854795,0.983916,19.564402,1.048615,2.782477,28.991803,6.530528,165.332359,32.000000,181.067467,164.748068,150.437700,148.491347,32.000000,144.029307,68.450056,59.844563,90.531514,18.590676,45.272981,61.368169,60.529230,18.468354,7.306935,59.563747,36.539632
49.851846,59.713531,138.929832,141.780925,121.242748,98.961382,29.163627,14.194744,134.223487,5.436093,56.783868,50.844186,141.134378,139.994157,138.494871,134.369489,95.876334,132.467570,-0.000768,0.010002,32.000000,-235.813847,134.276590,-0.314250,24.558782,0.686156,418729.136842,0.984700,19.570499,1.043793,2.782872,7.394500,18.392348,165.330690,32.000000,181.073971,164.735829,150.408565,148.502125,32.000000,144.017263,68.449487,59.846794,90.531511,18.590676,45.343045,61.368169,60.533617,18.468354,7.310529,59.557079,36.699793
49.849587,59.731049,138.964612,141.782397,121.259062,98.929184,29.156894,14.194682,134.210560,5.436026,56.879879,50.833162,141.136476,139.977684,138.494168,134.353666,95.879735,132.453016,-0.000769,0.009985,32.000000,-235.813900,134.260359,-0.314259,24.556912,0.686316,418719.486938,0.984060,19.565605,1.037194,2.783168,8.797146,9.313837,165.336910,32.000000,181.070698,164.723964,150.438499,148.512326,32.000000,144.004736,68.448535,59.849424,90.530813,18.590676,45.386813,61.368169,60.538044,18.468354,7.356663,59.568054,36.631048
49.838016,59.771706,138.996897,141.787366,121.357842,98.904923,29.163635,14.194691,134.194261,5.436037,56.970360,50.828540,141.139937,139.958510,138.493640,134.337068,95.881672,132.437577,-0.000768,0.009981,32.000000,-235.813984,134.245163,-0.314236,24.556723,0.687259,418670.144523,0.984422,19.599154,1.029812,2.786854,9.493547,5.131383,165.350252,32.000000,181.058487,164.720824,150.491161,148.510866,32.000000,144.007297,68.447021,59.851850,90.530125,18.590676,45.423321,61.368169,60.541356,18.468354,7.446608,59.560029,36.756946
49.824283,59.812769,139.003410,141.793868,121.399874,98.880684,29.146142,14.194685,134.185060,5.435468,57.021779,50.833474,141.145973,139.944132,138.492146,134.323250,95.881931,132.426567,-0.000768,0.010000,32.000000,-235.813953,134.234935,-0.314210,24.557934,0.687325,418550.766123,0.984424,19.619008,1.019231,2.787678,7.425478,13.735446,165.357625,32.000000,181.054328,164.728431,151.898362,148.501456,32.000000,144.022285,68.444912,59.854570,90.528773,18.590676,45.402675,61.368169,60.546462,18.468354,7.559362,59.573670,36.714393
49.839918,59.845510,139.030008,141.800490,121.412708,98.876605,29.155802,14.194624,134.176007,5.435093,57.052382,50.829645,141.152662,139.932540,138.490842,134.313757,95.883050,132.418123,-0.000769,0.009991,32.000000,-235.814028,134.224704,-0.314233,24.559460,0.687579,418504.172454,0.984312,19.671635,1.009677,2.788973,8.490731,5.736430,165.358919,32.000000,181.053627,164.740688,156.009434,148.486616,32.000000,144.043443,68.442071,59.857467,90.526196,18.590676,45.426216,61.368169,60.534159,18.468354,7.673745,59.554060,36.459368
49.828944,59.861198,138.877416,141.805818,121.492800,98.868540,29.172545,14.194592,134.162622,5.434702,57.095931,50.825723,141.156951,139.919665,138.491368,134.301208,95.886352,132.407166,-0.000769,0.009984,32.000000,-235.814010,134.212062,-0.314222,24.561172,0.687691,418462.385756,0.985067,19.726910,1.003984,2.789873,11.233652,29.659691,165.349296,32.000000,181.063124,164.746208,158.701750,148.483353,32.000000,144.055297,68.438890,59.859806,90.522375,18.590676,45.388257,61.368169,60.531666,18.468354,7.716253,59.562252,36.738604
49.827184,59.879037,138.840560,141.810151,121.567668,98.856394,29.145769,14.194497,134.150713,5.434358,57.140338,50.822014,141.160900,139.907972,138.494703,134.288357,95.890847,132.397012,-0.000768,0.009944,32.000000,-235.814171,134.199756,-0.314339,24.561047,0.687574,418474.847476,0.984446,19.743472,0.998700,2.789531,11.117615,29.358552,165.338362,32.000000,181.073140,164.741124,158.660152,148.496058,32.000000,144.055460,68.435926,59.862683,90.517962,18.590676,45.339874,61.368169,60.532100,18.468354,7.763000,59.558780,36.731341
49.839813,59.899030,138.731206,141.814997,121.615715,98.844164,29.161171,14.194538,134.140504,5.434053,57.169076,50.822492,141.165658,139.896662,138.498226,134.277561,95.893726,132.386994,-0.000769,0.009942,32.000000,-235.814166,134.190207,-0.314630,24.561394,0.686926,418461.531391,0.984080,19.770514,0.989992,2.787083,9.869483,7.906390,165.335085,32.000000,181.074245,164.728442,158.665069,148.514421,32.000000,144.041998,68.432073,59.865136,90.511767,18.590676,45.272358,61.368169,60.527663,18.468354,7.815020,59.566422,36.723931
49.830097,59.917181,138.789116,141.819943,121.644633,98.831852,29.224857,14.194412,134.131376,5.433763,57.189668,50.821475,141.171041,139.886158,138.501980,134.270786,95.898952,132.380896,-0.000768,0.009967,32.000000,-235.814375,134.182152,-0.314598,24.556892,0.686730,418425.620098,0.984948,19.790175,0.980485,2.786442,11.978503,7.181478,165.347100,32.000000,181.061768,164.724425,158.721568,148.526452,32.000000,144.039862,68.427720,59.867619,90.505004,18.590676,45.280061,61.368169,60.525893,18.468354,7.873357,59.576493,36.633102
49.831012,59.929496,139.023594,141.824577,121.722724,98.819557,29.165260,14.194490,134.118820,5.433485,57.242520,50.806937,141.176484,139.869240,138.506224,134.258453,95.903763,132.372603,-0.000769,0.009998,32.000000,-235.814316,134.169734,-0.314759,24.549412,0.685947,418385.647852,0.984084,19.797102,0.972661,2.783542,9.652209,6.415568,165.360101,32.000000,181.050916,164.727078,158.771357,148.536185,32.000000,144.049667,68.423557,59.870587,90.498440,18.590676,45.354120,61.368169,60.518988,18.468354,7.907177,59.554158,36.703755
49.814255,59.950005,138.897051,141.829195,121.742448,98.795097,29.171301,14.194498,134.100556,5.433484,57.346514,50.790000,141.181582,139.845305,138.508777,134.240371,95.907599,132.356593,-0.000769,0.009982,32.000000,-235.814260,134.149299,-0.314607,24.540028,0.686449,418353.149157,0.982075,19.825306,0.964426,2.785247,8.756223,6.527939,165.364672,32.000000,181.046717,164.740939,158.785188,148.528997,32.000000,144.070827,68.419013,59.874093,90.491725,18.590676,45.310986,61.368169,60.527923,18.468354,7.956582,59.564179,36.575729
49.805592,59.990265,138.885791,141.836238,121.712658,98.762642,29.164347,14.194452,134.081408,5.433078,57.452470,50.781761,141.187320,139.824640,138.509042,134.219047,95.910742,132.336983,-0.000770,0.009992,32.000000,-235.814258,134.129632,-0.314614,24.533694,0.687730,418307.087646,0.983972,19.836675,0.955522,2.789901,9.403585,8.513619,165.355071,32.000000,181.055743,164.745684,160.106344,148.527411,32.000000,144.089390,68.413790,59.877053,90.484487,18.590676,45.362607,61.368169,60.538083,18.468354,8.041829,59.566087,36.746381
49.806398,60.039181,138.641786,141.845383,121.664210,98.737739,29.153328,14.194472,134.068057,5.432494,57.516086,50.780938,141.193635,139.810862,138.509476,134.206508,95.913396,132.322496,-0.000771,0.009973,32.000000,-235.814215,134.112437,-0.314588,24.532195,0.687501,418232.836515,0.983941,19.874523,0.943784,2.788299,10.229337,13.317515,165.339491,32.000000,181.067574,164.745911,164.111818,148.537604,32.000000,144.099212,68.408581,59.880170,90.477596,18.590676,45.245951,61.368169,60.529836,18.468354,8.183342,59.558967,36.737944
49.820200,60.085658,138.589554,141.856307,121.611146,98.721553,29.148291,14.194480,134.057459,5.432244,57.528616,50.786778,141.202727,139.802127,138.512128,134.197476,95.918082,132.312403,-0.000771,0.009970,32.000000,-235.814303,134.102535,-0.314569,24.532639,0.687610,418146.896159,0.984146,19.923751,0.930960,2.788558,12.064318,13.640541,165.332693,32.000000,181.069447,164.737053,166.753400,148.556767,32.000000,144.093469,68.402849,59.883468,90.471348,18.590676,45.145876,61.368169,60.530448,18.468354,8.315091,59.557807,36.739118
49.809033,60.102392,138.481020,141.865124,121.508736,98.721475,29.151839,14.194348,134.052102,5.432040,57.522913,50.785190,141.211894,139.794397,138.517439,134.189948,95.922895,132.304794,-0.000770,0.009994,32.000000,-235.814308,134.095806,-0.314600,24.532159,0.686373,418097.863728,0.984380,19.971832,0.921153,2.783614,17.546589,13.455832,165.336833,32.000000,181.062763,164.722884,166.785060,148.577918,32.000000,144.092535,68.397120,59.887441,90.465381,18.590676,45.024036,61.368169,60.525328,18.468354,8.391332,59.570090,36.637577
49.796020,60.109949,138.498278,141.871905,121.462811,98.721574,29.156279,14.194128,134.043140,5.431905,57.545372,50.777415,141.219366,139.783594,138.523531,134.182816,95.925373,132.292277,-0.000769,0.010006,32.000000,-235.814457,134.088061,-0.314605,24.531786,0.685865,418071.398200,0.984210,20.004023,0.911484,2.781794,5.489027,8.145880,165.351037,32.000000,181.045784,164.716893,166.834570,148.592163,32.000000,144.105610,68.391595,59.890272,90.459333,18.590676,45.114932,61.368169,60.534912,18.468354,8.426839,59.555908,36.764576
49.799462,60.119255,138.713499,141.877816,121.477677,98.717580,29.148549,14.194080,134.032499,5.432024,57.585559,50.774375,141.224983,139.771622,138.528988,134.172733,95.930491,132.283440,-0.000769,0.010016,32.000000,-235.814358,134.077654,-0.314437,24.534443,0.685550,418090.480223,0.984375,20.032315,0.902915,2.780239,10.128050,12.389817,165.355379,32.000000,181.035506,164.722175,166.863530,148.588844,32.000000,144.127307,68.385330,59.892091,90.453548,18.590676,45.196264,61.368169,60.530514,18.468354,8.436508,59.570464,36.713806
49.788045,60.141241,138.850359,141.884022,121.464500,98.713475,29.158409,14.194151,134.024881,5.431740,57.614152,50.768637,141.230508,139.764067,138.533454,134.163151,95.935123,132.275258,-0.000768,0.010011,32.000000,-235.814277,134.070401,-0.314433,24.537316,0.685861,418104.006977,0.984529,20.053343,0.894256,2.781312,15.686994,7.767129,165.355500,32.000000,181.033836,164.734283,166.850689,148.578856,32.000000,144.156958,68.378259,59.894494,90.447512,18.590676,45.261953,61.368169,60.541960,18.468354,8.500009,59.559174,36.689375
49.796598,60.162904,138.923953,141.890999,121.405005,98.705502,29.202395,14.194103,134.019490,5.431615,57.624727,50.770713,141.238818,139.759321,138.537522,134.158795,95.938682,132.269032,-0.000768,0.010014,32.000000,-235.814229,134.067518,-0.314466,24.538243,0.686775,418086.885918,0.984699,20.059086,0.884775,2.785442,9.839253,5.994925,165.341721,32.000000,181.040444,164.740906,166.795426,148.578673,32.000000,144.175933,68.371401,59.896827,90.441179,18.590676,45.325598,61.368169,60.535689,18.468354,8.563160,59.568231,36.736036
49.795766,60.178082,138.919769,141.897467,121.383676,98.705523,29.181396,14.194069,134.017999,5.431760,57.620798,50.772255,141.245839,139.755502,138.544143,134.159131,95.942784,132.267264,-0.000767,0.010009,32.000000,-235.814304,134.068863,-0.314456,24.536412,0.687555,418096.497824,0.984631,20.092892,0.876102,2.788829,5.101904,13.486966,165.325659,32.000000,181.047180,164.735289,166.752675,148.593563,32.000000,144.180030,68.365409,59.898409,90.435214,18.590676,45.343522,61.368169,60.534617,18.468354,8.617103,59.564671,36.760247
49.811870,60.187955,138.896899,141.903211,121.392302,98.701494,29.166723,14.194207,134.019545,5.431791,57.623172,50.770150,141.252643,139.755295,138.552845,134.158094,95.946970,132.268057,-0.000768,0.009997,32.000000,-235.814120,134.068650,-0.314285,24.531696,0.687742,418077.852461,0.982939,20.105699,0.869469,2.789828,11.586430,10.137692,165.324561,32.000000,181.048918,164.721564,166.755682,148.622330,32.000000,144.181019,68.359445,59.900582,90.429059,18.590676,45.350038,61.368169,60.526211,18.468354,8.652905,59.567543,36.705809
49.803196,60.193701,138.862673,141.908012,121.435481,98.689356,29.163245,14.194087,134.017952,5.431800,57.627445,50.772748,141.260376,139.752552,138.560752,134.154058,95.951063,132.268128,-0.000768,0.009994,32.000000,-235.814168,134.069417,-0.314271,24.527433,0.687814,418090.120328,0.983704,20.121738,0.864494,2.789791,11.435017,6.320459,165.334109,32.000000,181.034995,164.714144,166.810134,148.642209,32.000000,144.187513,68.352365,59.902383,90.422867,18.590676,45.298337,61.368169,60.513036,18.468354,8.671335,59.570415,36.673601
49.820687,60.205860,138.812869,141.913014,121.431078,98.689419,29.166005,14.194067,134.023461,5.431510,57.607855,50.782329,141.267916,139.756644,138.568162,134.156864,95.953730,132.271140,-0.000770,0.009953,32.000000,-235.814132,134.072359,-0.314063,24.523124,0.687577,418067.535569,0.983835,20.114941,0.860698,2.788430,6.465100,12.005183,165.342973,32.000000,181.019351,164.712787,166.861034,148.655120,32.000000,144.200708,68.345208,59.903604,90.417228,18.590676,45.241456,61.368169,60.504742,18.468354,8.701919,59.565448,36.714760
49.832649,60.209276,138.917607,141.917342,121.428410,98.689424,29.175384,14.194019,134.027791,5.431198,57.579686,50.785557,141.273757,139.762665,138.576021,134.163634,95.957303,132.275967,-0.000770,0.009911,32.000000,-235.814226,134.076491,-0.314050,24.520799,0.687591,418021.285565,0.984035,20.129665,0.856641,2.788228,13.845473,12.521738,165.348691,32.000000,181.015556,164.723821,166.878103,148.656754,32.000000,144.224847,68.337914,59.904766,90.412031,18.590676,45.315654,61.368169,60.489521,18.468354,8.726327,59.555122,36.758120
49.831649,60.207078,139.018657,141.920866,121.420340,98.701654,29.155831,14.193997,134.031648,5.431014,57.569903,50.783133,141.278037,139.771526,138.582565,134.167324,95.962515,132.280990,-0.000771,0.009930,32.000000,-235.814162,134.079144,-0.314059,24.519952,0.687221,418020.893356,0.983594,20.123722,0.855461,2.786250,13.535692,8.614512,165.342861,32.000000,181.020543,164.734241,166.840702,148.655780,32.000000,144.242737,68.330798,59.906670,90.407499,18.590676,45.422502,61.368169,60.481258,18.468354,8.726074,59.554738,36.731854
49.830735,60.202396,139.097467,141.923459,121.386734,98.713837,29.203975,14.194120,134.036558,5.430955,57.586565,50.783895,141.280615,139.775350,138.589883,134.168240,95.965478,132.284877,-0.000772,0.009927,32.000000,-235.813990,134.079839,-0.314225,24.518604,0.687627,418011.221283,0.983028,20.114759,0.854271,2.787683,9.695114,9.786356,165.325104,32.000000,181.034317,164.736464,166.794388,148.663265,32.000000,144.252942,68.323854,59.908181,90.402467,18.590676,45.406357,61.368169,60.477708,18.468354,8.715271,59.563943,36.683945
49.837078,60.210919,139.002427,141.926897,121.386632,98.701809,29.132776,14.194107,134.039494,5.431140,57.617325,50.782652,141.283100,139.779311,138.597694,134.169709,95.967326,132.287060,-0.000773,0.009909,32.000000,-235.814025,134.078914,-0.314262,24.520815,0.688238,418050.969454,0.983825,20.113596,0.851541,2.789766,12.694230,5.848948,165.316651,32.000000,181.040871,164.725700,166.772043,148.681866,32.000000,144.249870,68.316952,59.909193,90.397560,18.590676,45.426387,61.368169,60.464228,18.468354,8.729299,59.559311,36.783432
49.835780,60.226592,139.001579,141.931695,121.397220,98.689534,29.152947,14.194153,134.045992,5.430965,57.619942,50.789782,141.287279,139.786920,138.604144,134.177377,95.968522,132.291880,-0.000773,0.009895,32.000000,-235.813958,134.085237,-0.314413,24.524922,0.688753,418091.517176,0.982332,20.109860,0.850497,2.791399,11.807717,11.673097,165.316812,32.000000,181.035912,164.712844,166.802733,148.702289,32.000000,144.245051,68.310509,59.910114,90.392383,18.590676,45.372053,61.368169,60.463753,18.468354,8.765942,59.570572,36.703608
49.844883,60.239627,139.190681,141.936926,121.419766,98.701502,29.197986,14.194064,134.057094,5.430502,57.593610,50.796504,141.292891,139.798654,138.609088,134.184461,95.968836,132.299089,-0.000774,0.009879,32.000000,-235.814105,134.096372,-0.314463,24.529807,0.688054,418044.562495,0.984497,20.111821,0.849727,2.789137,8.094338,10.072396,165.327373,32.000000,181.021429,164.711974,166.854279,148.715512,32.000000,144.254495,68.304429,59.910284,90.388031,18.590676,45.479049,61.368169,60.454146,18.468354,8.822965,59.556558,36.774774
49.836325,60.240237,139.354214,141.941661,121.432392,98.721805,29.150045,14.194019,134.068236,5.430406,57.557779,50.805456,141.298665,139.812918,138.613808,134.193984,95.970353,132.312125,-0.000774,0.009842,32.000000,-235.814092,134.110112,-0.314558,24.536019,0.687900,418011.331740,0.983762,20.128834,0.850910,2.789192,7.483289,6.030838,165.331938,32.000000,181.012012,164.720962,166.896494,148.717120,32.000000,144.275588,68.298717,59.910944,90.384671,18.590676,45.574846,61.368169,60.444764,18.468354,8.827492,59.554227,36.751223
49.828927,60.227871,139.300378,141.943969,121.410961,98.742224,29.217246,14.194060,134.078763,5.430876,57.522049,50.812264,141.302375,139.828723,138.617694,134.207400,95.973751,132.326332,-0.000773,0.009874,32.000000,-235.814062,134.122914,-0.314579,24.540766,0.688654,418072.122796,0.982201,20.132454,0.854157,2.792477,6.647128,13.081134,165.329756,32.000000,181.006969,164.738753,166.893195,148.708968,32.000000,144.292223,68.292832,59.911577,90.380226,18.590676,45.591727,61.368169,60.456884,18.468354,8.807573,59.545877,36.752030
49.826714,60.214736,139.205978,141.945419,121.410874,98.762501,29.159008,14.194080,134.089897,5.430979,57.490615,50.815358,141.304816,139.846231,138.622863,134.219089,95.976484,132.339823,-0.000772,0.009881,32.000000,-235.814093,134.137750,-0.314688,24.544832,0.689554,418161.589123,0.984206,20.141916,0.859077,2.796238,9.518190,10.394493,165.316707,32.000000,181.014065,164.750318,166.845207,148.710001,32.000000,144.305438,68.288649,59.913071,90.375918,18.590676,45.558564,61.368169,60.451976,18.468354,8.774221,59.561514,36.760688
49.846139,60.201461,139.191364,141.946256,121.406589,98.782476,29.169434,14.194016,134.100977,5.431556,57.457347,50.818760,141.306442,139.858950,138.629495,134.232640,95.977239,132.352714,-0.000773,0.009874,32.000000,-235.814255,134.150911,-0.314719,24.549010,0.689394,418230.662933,0.982273,20.137206,0.862694,2.795573,5.283426,10.136201,165.303078,32.000000,181.024058,164.749811,164.166091,148.724194,32.000000,144.307043,68.285736,59.914815,90.371991,18.590676,45.536846,61.368169,60.427198,18.468354,8.738542,59.561003,36.744547
49.850304,60.188675,139.219130,141.946724,121.411714,98.794740,29.151880,14.194074,134.115874,5.431563,57.412833,50.827567,141.308219,139.874110,138.636262,134.247767,95.978322,132.368058,-0.000772,0.009874,32.000000,-235.814216,134.168777,-0.314788,24.553701,0.688963,418296.217454,0.984451,20.126360,0.866621,2.793802,8.240207,9.677036,165.299936,32.000000,181.026212,164.740670,160.199851,148.746056,32.000000,144.297472,68.283767,59.916581,90.367672,18.590676,45.539044,61.368169,60.420844,18.468354,8.704780,59.559734,36.669199
49.869660,60.172954,139.315491,141.946289,121.515141,98.823168,29.155280,14.194141,134.132860,5.431828,57.349984,50.837494,141.309783,139.892944,138.642208,134.267775,95.979294,132.383574,-0.000773,0.009881,32.000000,-235.814258,134.187040,-0.314790,24.557061,0.688590,418350.602001,0.983842,20.092988,0.872228,2.792420,11.083385,7.133149,165.309298,32.000000,181.015194,164.739963,158.936807,148.756902,32.000000,144.297105,68.281892,59.918294,90.362883,18.590676,45.623555,61.368169,60.395023,18.468354,8.665338,59.565310,36.809110
49.883413,60.150291,139.456384,141.944672,121.510294,98.851523,29.151294,14.194283,134.153945,5.432064,57.285276,50.847954,141.310630,139.916536,138.647599,134.289643,95.980763,132.405443,-0.000774,0.009897,32.000000,-235.814100,134.209811,-0.314755,24.559636,0.688589,418381.370211,0.984433,20.075893,0.878720,2.792744,12.443483,13.419565,165.325929,32.000000,180.999985,164.745216,158.991039,148.764808,32.000000,144.301893,68.281504,59.920473,90.358502,18.590676,45.659315,61.368169,60.373523,18.468354,8.613148,59.570847,36.682845
49.902825,60.123485,139.522104,141.942062,121.494185,98.875881,29.155893,14.194234,134.173492,5.432565,57.228675,50.858688,141.309084,139.940593,138.651182,134.311634,95.983637,132.423104,-0.000771,0.009890,32.000000,-235.814114,134.230653,-0.314792,24.564201,0.688835,418467.734907,0.984140,20.040154,0.885405,2.793592,12.353139,13.680470,165.334765,32.000000,180.995732,164.760902,159.014616,148.756853,32.000000,144.317082,68.281287,59.922165,90.353903,18.590676,45.713547,61.368169,60.347731,18.468354,8.541085,59.563265,36.925177
49.913621,60.095333,139.522286,141.938649,121.459506,98.900307,29.191441,14.194228,134.198996,5.432695,57.160392,50.876004,141.308116,139.969651,138.653722,134.335125,95.985954,132.441439,-0.000771,0.009887,32.000000,-235.814193,134.254860,-0.314821,24.569048,0.689387,418547.783956,0.984200,20.003272,0.894729,2.795646,13.341815,7.617147,165.329674,32.000000,181.002306,164.775737,158.986864,148.745641,32.000000,144.323427,68.280649,59.923817,90.348422,18.590676,45.784946,61.368169,60.316793,18.468354,8.463002,59.571595,36.942712
49.915201,60.067223,139.488204,141.935194,121.379920,98.937021,29.147581,14.194156,134.223341,5.433153,57.080894,50.887738,141.305185,140.001062,138.656493,134.362823,95.989239,132.465313,-0.000771,0.009898,32.000000,-235.814319,134.282939,-0.314829,24.572055,0.689394,418598.386620,0.983797,19.956398,0.900570,2.795876,19.400513,5.880049,165.315184,32.000000,181.018618,164.782360,158.936859,148.745476,32.000000,144.318169,68.280825,59.926771,90.343121,18.590676,45.785326,61.368169,60.307813,18.468354,8.384670,59.558583,36.859954
49.923385,60.034865,139.565385,141.930753,121.297570,98.973667,29.160955,14.194160,134.249188,5.433545,57.007033,50.897387,141.300245,140.031548,138.660178,134.389745,95.991432,132.491270,-0.000771,0.009917,32.000000,-235.814255,134.309349,-0.314822,24.576395,0.689210,418655.204450,0.982534,19.917089,0.907301,2.795275,9.435048,6.550943,165.312623,32.000000,181.025592,164.775670,158.913227,148.754368,32.000000,144.304765,68.280848,59.929792,90.337804,18.590676,45.770589,61.368169,60.283998,18.468354,8.300050,59.561947,36.947921
49.936660,60.001974,139.479427,141.925720,121.198850,98.997875,29.161034,14.194308,134.273417,5.434417,56.955879,50.903483,141.295835,140.059301,138.663665,134.416164,95.993857,132.512442,-0.000771,0.009905,32.000000,-235.814155,134.331973,-0.314616,24.578865,0.689139,418767.183875,0.984270,19.887346,0.915795,2.794503,7.739408,6.150867,165.319845,32.000000,181.024052,164.763709,158.942342,148.766281,32.000000,144.282758,68.280896,59.932168,90.332439,18.590676,45.774464,61.368169,60.247221,18.468354,8.203051,59.561180,36.764650
49.933625,59.972266,139.490714,141.920492,121.133514,99.022267,29.126431,14.194204,134.296609,5.435108,56.929433,50.906973,141.292012,140.082423,138.666288,134.438445,95.995327,132.532480,-0.000771,0.009901,32.000000,-235.814218,134.353218,-0.314588,24.581863,0.689461,418871.959610,0.983922,19.846531,0.926405,2.795591,6.064538,6.522870,165.334846,32.000000,181.010781,164.760600,158.997207,148.770116,32.000000,144.274578,68.281054,59.934738,90.328039,18.590676,45.776313,61.368169,60.247711,18.468354,8.119154,59.571939,36.816373
49.941727,59.956539,139.517666,141.916385,121.124851,99.042720,29.199321,14.194207,134.317818,5.435434,56.905658,50.914008,141.288169,140.105932,138.666440,134.458242,95.995325,132.548802,-0.000771,0.009903,32.000000,-235.814180,134.376146,-0.314578,24.585979,0.688870,418919.382923,0.983786,19.799927,0.934422,2.793127,60.219176,15.412983,165.345048,32.000000,181.000677,164.768897,159.031239,148.764033,32.000000,144.277770,68.281626,59.936962,90.324377,18.590676,45.824184,61.368169,60.222506,18.468354,8.061255,59.570149,36.630241
49.958463,59.941789,139.739349,141.912880,121.146633,99.063088,29.186156,14.194131,134.340939,5.435697,56.858375,50.931607,141.286108,140.132012,138.664791,134.481281,95.997903,132.568790,-0.000770,0.009932,32.000000,-235.814248,134.401016,-0.314808,24.592165,0.689005,418984.309717,0.985186,19.773353,0.942833,2.793523,6.765468,6.033504,165.349706,32.000000,180.997920,164.782765,159.024649,148.748143,32.000000,144.285952,68.282338,59.940213,90.321801,18.590676,45.878159,61.368169,60.200714,18.468354,8.017700,59.568094,36.914319
49.973916,59.921702,139.682787,141.909094,121.166286,99.095679,29.131055,14.194069,134.368420,5.435924,56.787419,50.947665,141.282995,140.163165,138.663364,134.510768,96.001312,132.593858,-0.000770,0.009939,32.000000,-235.814294,134.430134,-0.314750,24.596607,0.689008,419045.419610,0.982713,19.749255,0.950884,2.793609,7.594396,6.577215,165.339433,32.000000,181.009296,164.790531,158.974369,148.741585,32.000000,144.286157,68.283111,59.943757,90.319078,18.590676,45.906420,61.368169,60.160528,18.468354,7.976733,59.561976,36.842272
49.987431,59.889964,139.822924,141.904142,121.197075,99.136826,29.215855,14.194060,134.392305,5.436313,56.723802,50.959404,141.277321,140.189456,138.662934,134.536939,96.004474,132.617907,-0.000769,0.009943,32.000000,-235.814375,134.458546,-0.314757,24.598865,0.689758,419097.579399,0.982958,19.717222,0.958163,2.797111,5.340687,14.293829,165.329091,32.000000,181.021619,164.787452,158.926724,148.745723,32.000000,144.273661,68.283856,59.946853,90.316222,18.590676,45.997784,61.368169,60.134587,18.468354,7.886161,59.549683,36.925764
49.992012,59.853816,139.870902,141.896806,121.209197,99.169527,29.201400,14.194110,134.414772,5.436760,56.678934,50.967561,141.271857,140.214047,138.662648,134.559683,96.006597,132.641075,-0.000768,0.009948,32.000000,-235.814356,134.482895,-0.314749,24.599696,0.689307,419193.277893,0.984754,19.681178,0.967110,2.795114,8.103547,11.813726,165.329486,32.000000,181.027486,164.769434,158.923552,148.756353,32.000000,144.247319,68.284674,59.949371,90.313589,18.590676,46.030862,61.368169,60.103019,18.468354,7.786905,59.567818,36.954231
49.998536,59.826115,140.019343,141.889699,121.246787,99.194013,29.154288,14.194111,134.437259,5.436935,56.654524,50.974315,141.267412,140.236569,138.661016,134.581317,96.007327,132.662252,-0.000767,0.009936,32.000000,-235.814589,134.503616,-0.314779,24.600769,0.689941,419312.122449,0.981928,19.635488,0.975804,2.797162,5.695412,5.476127,165.343203,32.000000,181.023285,164.763000,158.974152,148.761590,32.000000,144.228690,68.286065,59.952086,90.311439,18.590676,46.151524,61.368169,60.084871,18.468354,7.695012,59.575735,36.808083
50.006956,59.805771,140.033908,141.883174,121.197872,99.218523,29.158573,14.194097,134.460147,5.437262,56.635957,50.982099,141.263217,140.260355,138.658623,134.601083,96.008593,132.682551,-0.000768,0.009927,32.000000,-235.814669,134.525258,-0.314785,24.604151,0.690241,419397.446721,0.982545,19.594611,0.985100,2.797865,14.875649,10.543263,165.359290,32.000000,181.012969,164.766274,159.023179,148.761190,32.000000,144.212013,68.287419,59.954966,90.310480,18.590676,46.191992,61.368169,60.058382,18.468354,7.626659,59.570523,36.811091
49.999666,59.791691,140.038737,141.877587,121.181511,99.234624,29.162376,14.194240,134.480080,5.437559,56.615178,50.990141,141.259176,140.283013,138.655473,134.619934,96.008511,132.703422,-0.000768,0.009935,32.000000,-235.814631,134.543095,-0.314763,24.607348,0.690944,419460.449078,0.984162,19.560177,0.994804,2.800469,7.616271,5.309445,165.368529,32.000000,181.011247,164.778778,159.047628,148.748639,32.000000,144.208587,68.288188,59.958316,90.309903,18.590676,46.226863,61.368169,60.034001,18.468354,7.584614,59.553656,36.739044
50.006389,59.774866,140.012742,141.872501,121.238591,99.246865,29.135693,14.194148,134.493674,5.438148,56.615082,50.993063,141.255605,140.299306,138.650129,134.635212,96.006897,132.719722,-0.000767,0.009933,32.000000,-235.814739,134.554299,-0.314765,24.609627,0.690918,419530.336475,0.984025,19.531144,1.003541,2.800289,6.176673,12.672965,165.369531,32.000000,181.020969,164.791127,159.014352,148.735723,32.000000,144.204498,68.289396,59.961271,90.309640,18.590676,46.256623,61.368169,60.013941,18.468354,7.537230,59.557305,36.902140
50.007099,59.764075,140.111928,141.867939,121.355811,99.259069,29.161131,14.194039,134.507677,5.438513,56.632146,50.995586,141.249358,140.311326,138.645888,134.647876,96.008072,132.735425,-0.000766,0.009893,32.000000,-235.814859,134.561177,-0.314740,24.613056,0.691054,419585.033403,0.984178,19.524587,1.013906,2.800793,7.513708,19.504789,165.354819,32.000000,181.039008,164.796144,158.958090,148.731448,32.000000,144.188252,68.292362,59.964846,90.310734,18.590676,46.256801,61.368169,59.995579,18.468354,7.495590,59.566461,36.752471
50.010433,59.759286,139.956818,141.864248,121.420589,99.262974,29.156230,14.194004,134.517571,5.438805,56.647879,50.998918,141.242167,140.322833,138.642131,134.656684,96.009052,132.748146,-0.000766,0.009883,32.000000,-235.814886,134.570794,-0.314539,24.617181,0.690815,419614.336405,0.985011,19.500824,1.023550,2.799897,11.423368,13.880916,165.351773,32.000000,181.051343,164.787404,158.923632,148.738026,32.000000,144.167950,68.294837,59.968467,90.311157,18.590676,46.239289,61.368169,59.973179,18.468354,7.470870,59.570061,36.728626
50.018438,59.760465,139.899946,141.861772,121.433882,99.275199,29.162397,14.194064,134.527334,5.438922,56.644044,51.010836,141.237666,140.334499,138.636539,134.667104,96.009132,132.759013,-0.000765,0.009868,32.000000,-235.814830,134.581024,-0.314628,24.620667,0.691245,419649.455166,0.984229,19.489301,1.030110,2.801841,7.190604,9.754624,165.357361,32.000000,181.053284,164.776209,158.940348,148.743943,32.000000,144.148203,68.296866,59.971243,90.310241,18.590676,46.219731,61.368169,59.947047,18.468354,7.471384,59.564848,36.679837
50.020112,59.755890,139.915337,141.859898,121.436245,99.299586,29.208135,14.194116,134.538567,5.438861,56.637175,51.012943,141.235418,140.347098,138.630739,134.677254,96.009400,132.768586,-0.000764,0.009868,32.000000,-235.814882,134.589368,-0.314596,24.621182,0.690346,419656.218162,0.984348,19.481072,1.035395,2.798552,6.826130,12.591379,165.369997,32.000000,181.043378,164.776306,158.990684,148.738659,32.000000,144.132928,68.300427,59.973664,90.309493,18.590676,46.258492,61.368169,59.926425,18.468354,7.461067,59.572903,36.737577
50.006477,59.747786,139.953833,141.857233,121.428930,99.307800,29.162694,14.194130,134.542355,5.438881,56.667781,51.004862,141.232970,140.350741,138.626303,134.685482,96.009721,132.775168,-0.000763,0.009908,32.000000,-235.814964,134.593594,-0.314759,24.621453,0.689941,419704.229404,0.984091,19.473990,1.040667,2.796968,9.693498,13.297263,165.383433,32.000000,181.039677,164.786167,159.029250,148.725818,32.000000,144.135090,68.305253,59.976564,90.309464,18.590676,46.249083,61.368169,59.906059,18.468354,7.440303,59.563166,36.769272
50.002772,59.745898,139.820091,141.854849,121.486749,99.315931,29.150500,14.194223,134.541462,5.439203,56.723125,51.005314,141.230100,140.349556,138.620289,134.684238,96.010997,132.775655,-0.000762,0.009923,32.000000,-235.814906,134.593504,-0.314733,24.622448,0.690130,419799.642647,0.982744,19.467689,1.045115,2.797182,8.354407,12.815512,165.388281,32.000000,181.041281,164.800537,159.027772,148.702121,32.000000,144.143181,68.310887,59.979858,90.308965,18.590676,46.154302,61.368169,59.899638,18.468354,7.409476,59.555181,36.944179
50.007507,59.759970,139.712227,141.853820,121.530149,99.307947,29.167857,14.194268,134.542349,5.439293,56.769498,51.006186,141.228300,140.345868,138.612910,134.682511,96.012084,132.776276,-0.000761,0.009930,32.000000,-235.814885,134.593690,-0.314455,24.622983,0.690561,419832.783680,0.984630,19.473654,1.048034,2.798714,5.866554,6.027435,165.376157,32.000000,181.054806,164.808926,158.978761,148.685873,32.000000,144.143011,68.316993,59.983576,90.307057,18.590676,46.215960,61.368169,59.879456,18.468354,7.446255,59.569766,36.660101
50.016823,59.776135,139.867195,141.854681,121.559595,99.307934,29.195311,14.194198,134.538958,5.439429,56.805497,51.005060,141.226940,140.343034,138.607034,134.684108,96.013286,132.776888,-0.000760,0.009886,32.000000,-235.815010,134.593186,-0.314339,24.624549,0.690001,419864.284556,0.985198,19.475587,1.046999,2.796247,12.479314,18.649856,165.361419,32.000000,181.071191,164.808827,158.933118,148.679917,32.000000,144.133637,68.323441,59.987784,90.303923,18.590676,46.319217,61.368169,59.835262,18.468354,7.487143,59.566619,36.713659
50.008921,59.790454,139.987130,141.855654,121.612305,99.307889,29.154767,14.194051,134.533934,5.439154,56.848467,51.000294,141.225806,140.335935,138.603120,134.680778,96.015236,132.775987,-0.000758,0.009878,32.000000,-235.815144,134.592171,-0.314179,24.625534,0.689354,419843.446351,0.984467,19.484774,1.046216,2.793825,16.524735,13.536040,165.358240,32.000000,181.082494,164.797223,158.918435,148.687712,32.000000,144.109817,68.329405,59.992434,90.299879,18.590676,46.288350,61.368169,59.836624,18.468354,7.527580,59.557689,36.756873
50.002116,59.805705,139.909681,141.856814,121.654736,99.303685,29.164226,14.193987,134.522987,5.438874,56.910532,50.985847,141.225965,140.322483,138.599342,134.672510,96.018005,132.767331,-0.000758,0.009888,32.000000,-235.815135,134.582077,-0.314127,24.625044,0.689950,419856.023070,0.983382,19.491328,1.045316,2.796403,12.368185,6.445600,165.368803,32.000000,181.083241,164.793837,156.264818,148.687740,32.000000,144.093385,68.335232,59.996501,90.294380,18.590676,46.305946,61.368169,59.823928,18.468354,7.562969,59.565271,36.696124
49.991805,59.824666,139.715919,141.858236,121.624045,99.283392,29.155754,14.194103,134.510797,5.438599,56.977059,50.986824,141.226630,140.309850,138.595513,134.660770,96.019317,132.759113,-0.000757,0.009899,32.000000,-235.815047,134.570463,-0.313970,24.625436,0.690399,419877.136779,0.984784,19.536073,1.035891,2.798075,8.317537,5.095064,165.382177,32.000000,181.075535,164.794549,152.224755,148.680853,32.000000,144.083963,68.340202,60.000060,90.287766,18.590676,46.286041,61.368169,59.809798,18.468354,7.614258,59.566078,36.650343
50.010165,59.857082,139.718301,141.861984,121.566028,99.263236,29.144468,14.194080,134.503614,5.438350,57.003002,50.987582,141.228941,140.299373,138.590617,134.656055,96.021022,132.750112,-0.000756,0.009912,32.000000,-235.815060,134.562139,-0.313914,24.624077,0.690399,419877.136779,0.984784,19.536073,1.035891,2.798075,18.445910,6.548937,165.389176,32.000000,181.074855,164.804256,150.879251,148.664464,32.000000,144.084538,68.344796,60.004116,90.280080,18.590676,46.263980,61.368169,59.778476,18.468354,7.691125,59.554994,36.770152
50.011957,59.875658,139.746938,141.865391,121.495748,99.251111,29.161203,14.193991,134.498618,5.437944,57.010506,50.981670,141.231017,140.290816,138.585709,134.647533,96.023242,132.743657,-0.000756,0.009887,32.000000,-235.815158,134.556024,-0.313999,24.620390,0.689510,419819.582634,0.985142,19.565676,1.030532,2.794776,5.824349,7.671050,165.388257,32.000000,181.085370,164.815062,150.847833,148.645860,32.000000,144.094688,68.348969,60.007495,90.271648,18.590676,46.241125,61.368169,59.756111,18.468354,7.761476,59.561219,36.748582
50.010727,59.885169,139.823077,141.868040,121.469609,99.247203,29.150922,14.193917,134.488185,5.437607,57.026635,50.976608,141.230851,140.279816,138.583565,134.641412,96.024235,132.731605,-0.000755,0.009885,32.000000,-235.815167,134.547550,-0.313992,24.615418,0.689192,419760.608246,0.985010,19.579143,1.024393,2.793798,6.396110,6.067591,165.375730,32.000000,181.103928,164.816887,150.795876,148.639499,32.000000,144.093155,68.352011,60.010458,90.262949,18.590676,46.308591,61.368169,59.740387,18.468354,7.792950,59.547736,36.780277
50.003202,59.890387,139.946134,141.869512,121.465581,99.235039,29.147335,14.193872,134.482108,5.437220,57.022161,50.986657,141.228754,140.272531,138.583611,134.636470,96.025227,132.722617,-0.000755,0.009872,32.000000,-235.815226,134.542985,-0.313948,24.610708,0.689362,419727.811972,0.984334,19.595871,1.018995,2.794271,18.251445,10.922959,165.366519,32.000000,181.117673,164.805639,152.081474,148.644016,32.000000,144.080654,68.353703,60.013456,90.253921,18.590676,46.383211,61.368169,59.720476,18.468354,7.806347,59.571644,36.715200
50.016061,59.897353,139.918683,141.870850,121.408708,99.244347,29.161911,14.193810,134.482449,5.437014,56.974743,50.994057,141.228592,140.273189,138.584587,134.635374,96.027641,132.721109,-0.000755,0.009892,32.000000,-235.815330,134.542512,-0.313916,24.605706,0.689880,419722.185652,0.984694,19.606650,1.012065,2.795862,5.693048,10.774099,165.365402,32.000000,181.124946,164.791033,156.061522,148.654652,32.000000,144.065504,68.354825,60.016857,90.244971,18.590676,46.380002,61.368169,59.693624,18.468354,7.823098,59.566530,36.655332
50.016908,59.890299,139.787863,141.870560,121.235252,99.256629,29.155877,14.193726,134.482630,5.437137,56.920149,50.998535,141.230220,140.271605,138.585597,134.636129,96.029335,132.722324,-0.000755,0.009882,32.000000,-235.815437,134.542891,-0.313809,24.601289,0.690654,419680.200069,0.984871,19.619633,1.006645,2.798743,11.464838,8.992865,165.377301,32.000000,181.117930,164.786553,158.759459,148.661654,32.000000,144.056428,68.355293,60.019513,90.236572,18.590676,46.404334,61.368169,59.671724,18.468354,7.821774,59.556381,36.908596
50.006875,59.876795,139.855993,141.868860,121.156070,99.264886,29.178945,14.193648,134.478864,5.436968,56.897475,50.990041,141.230322,140.267643,138.587261,134.632027,96.031516,132.720915,-0.000755,0.009868,32.000000,-235.815494,134.538403,-0.313946,24.599057,0.690535,419715.931249,0.984211,19.613330,1.003488,2.797475,10.750364,11.770768,165.389648,32.000000,181.113912,164.791675,158.792288,148.660492,32.000000,144.062895,68.355616,60.022019,90.229012,18.590676,46.476545,61.368169,59.657084,18.468354,7.780765,59.566451,36.651737
