OSU 80 Ton Compressor Load Stand
49.994794,59.864405,139.858608,141.865965,121.113675,99.256792,29.169717,14.193572,134.473114,5.436971,56.907514,50.981842,141.229696,140.261468,138.586848,134.623475,96.032585,132.714674,-0.000755,0.009862,32.000000,-235.815548,134.529492,-0.313926,24.597567,0.690083,419755.408529,0.984500,19.605403,1.002393,2.794812,5.839655,13.195040,165.392269,32.000000,181.118107,164.803530,158.789491,148.648320,32.000000,144.076107,68.354808,60.024168,90.220989,18.590676,46.384605,61.368169,59.652663,18.468354,7.744325,59.555141,36.750490
49.987366,59.871758,139.657600,141.864769,121.114417,99.248861,29.154654,14.193683,134.462273,5.437210,56.928647,50.975269,141.228412,140.251354,138.585409,134.614728,96.034055,132.707518,-0.000754,0.009890,32.000000,-235.815393,134.522278,-0.313765,24.597651,0.690661,419775.188746,0.983985,19.602250,0.999518,2.796735,9.726432,5.582230,165.382384,32.000000,181.130578,164.809519,158.736575,148.646287,32.000000,144.080016,68.354645,60.026868,90.213378,18.590676,46.289154,61.368169,59.641970,18.468354,7.744946,59.555643,36.711165
49.984109,59.884233,139.527075,141.864822,121.093905,99.240688,29.190796,14.193619,134.454568,5.437153,56.949728,50.971233,141.225860,140.239493,138.582888,134.603322,96.036349,132.701815,-0.000753,0.009870,32.000000,-235.815462,134.513938,-0.313811,24.598145,0.690829,419730.716988,0.984445,19.602330,0.995374,2.797463,5.484742,12.796589,165.367904,32.000000,181.144470,164.807506,158.682624,148.650293,32.000000,144.081407,68.354389,60.028692,90.206442,18.590676,46.297731,61.368169,59.632775,18.468354,7.771451,59.558318,36.641686
49.977066,59.897428,139.679276,141.865614,121.085892,99.232531,29.167896,14.193630,134.445012,5.437046,56.972643,50.961565,141.225636,140.226229,138.581294,134.593951,96.038164,132.691265,-0.000752,0.009853,32.000000,-235.815563,134.504258,-0.313796,24.595180,0.689923,419708.612598,0.985055,19.617349,0.990379,2.793858,29.509391,7.899941,165.359544,32.000000,181.152583,164.789720,158.665056,148.663712,32.000000,144.072525,68.353422,60.029622,90.199709,18.590676,46.388995,61.368169,59.617271,18.468354,7.812570,59.561750,36.747408
49.965212,59.906940,139.890155,141.866635,121.137585,99.232531,29.153739,14.193750,134.428974,5.436974,57.021471,50.949309,141.225432,140.207984,138.579913,134.579427,96.039800,132.679168,-0.000752,0.009843,32.000000,-235.815455,134.488678,-0.313872,24.590455,0.689288,419687.946716,0.983858,19.633186,0.985276,2.791429,8.767218,5.191952,165.362193,32.000000,181.150235,164.775515,158.702618,148.674364,32.000000,144.066899,68.352719,60.030957,90.193172,18.590676,46.405291,61.368169,59.615186,18.468354,7.838240,59.568900,36.743153
49.957096,59.929113,139.829213,141.868517,121.194927,99.216632,29.148101,14.193940,134.407947,5.436830,57.091677,50.934198,141.227075,140.185825,138.578515,134.558868,96.040395,132.660812,-0.000751,0.009857,32.000000,-235.815305,134.468816,-0.313870,24.584697,0.690194,419670.726464,0.984736,19.653651,0.978262,2.794867,10.897368,7.629745,165.374012,32.000000,181.138038,164.775560,158.744728,148.675653,32.000000,144.065591,68.352277,60.032378,90.187172,18.590676,46.448270,61.368169,59.611954,18.468354,7.887882,59.565684,36.650930
49.944379,59.960954,139.635999,141.872311,121.192758,99.183957,29.163281,14.193880,134.385800,5.436850,57.162288,50.927321,141.230952,140.162781,138.575497,134.537874,96.041843,132.643254,-0.000751,0.009866,32.000000,-235.815450,134.445858,-0.313706,24.579615,0.691552,419687.802101,0.985497,19.675403,0.970666,2.799751,7.472100,12.230114,165.377812,32.000000,181.136374,164.785876,158.767408,148.663025,32.000000,144.078781,68.353184,60.034135,90.181241,18.590676,46.431818,61.368169,59.604080,18.468354,7.963344,59.560019,36.708597
49.943137,59.997239,139.618692,141.877676,121.204311,99.159667,29.195850,14.194030,134.365510,5.436618,57.217712,50.918275,141.234086,140.141990,138.571407,134.517648,96.043478,132.626496,-0.000751,0.009864,32.000000,-235.815275,134.428044,-0.313576,24.576331,0.691473,419652.913960,0.985763,19.705957,0.961026,2.798986,13.937166,5.839218,165.374124,32.000000,181.144599,164.796760,158.741982,148.647619,32.000000,144.098123,68.353752,60.035896,90.174087,18.590676,46.427009,61.368169,59.599024,18.468354,8.066489,59.561701,36.755112
49.938702,60.032745,139.650085,141.884267,121.232131,99.143424,29.153081,14.194158,134.345493,5.436051,57.268120,50.905790,141.237161,140.117107,138.569047,134.496045,96.045629,132.607878,-0.000750,0.009856,32.000000,-235.815142,134.406313,-0.313508,24.572160,0.690711,419561.039881,0.985285,19.750933,0.950926,2.795830,7.540706,10.207908,165.356295,32.000000,181.159759,164.801984,158.683170,148.646065,32.000000,144.104852,68.354767,60.037619,90.166748,18.590676,46.355963,61.368169,59.586309,18.468354,8.166757,59.562842,36.635156
49.935266,60.060073,139.554454,141.890399,121.230851,99.115064,29.181684,14.194223,134.322555,5.435469,57.327662,50.894398,141.241782,140.090868,138.568675,134.474524,96.048400,132.589806,-0.000748,0.009847,32.000000,-235.815097,134.382078,-0.313517,24.570071,0.690642,419502.181035,0.984066,19.788499,0.941033,2.795553,30.046585,9.166065,165.344924,32.000000,181.166829,164.795296,158.645148,148.652578,32.000000,144.102614,68.356797,60.039690,90.159194,18.590676,46.342654,61.368169,59.576507,18.468354,8.252027,59.572510,36.689741
49.922263,60.089565,139.499128,141.896831,121.283076,99.078563,29.152381,14.194300,134.300771,5.434872,57.381209,50.882346,141.247576,140.065909,138.570645,134.452485,96.052102,132.568280,-0.000747,0.009838,32.000000,-235.814873,134.359712,-0.313532,24.569216,0.690926,419477.701731,0.985537,19.828586,0.929705,2.796430,7.142993,13.258279,165.343328,32.000000,181.168200,164.787092,158.657519,148.666891,32.000000,144.100921,68.359617,60.042136,90.150782,18.590676,46.345797,61.368169,59.574815,18.468354,8.332985,59.559134,36.742786
49.923959,60.119259,139.441302,141.903623,121.289646,99.046045,29.164791,14.194284,134.277783,5.434441,57.424787,50.875526,141.254437,140.042300,138.573067,134.430744,96.053875,132.548476,-0.000747,0.009842,32.000000,-235.814785,134.337763,-0.313586,24.567964,0.690432,419389.359569,0.984436,19.859463,0.918025,2.794707,12.631551,9.644261,165.349563,32.000000,181.155313,164.785393,158.706582,148.678890,32.000000,144.100693,68.362223,60.044553,90.141951,18.590676,46.307718,61.368169,59.566403,18.468354,8.420404,59.563914,36.766410
49.929074,60.147187,139.483940,141.910834,121.317923,99.021570,29.167186,14.194367,134.255837,5.434120,57.442902,50.871036,141.261088,140.020750,138.575678,134.410474,96.054992,132.530739,-0.000747,0.009848,32.000000,-235.814563,134.316350,-0.313459,24.566809,0.690189,419274.097758,0.985421,19.902391,0.903711,2.794327,7.345449,7.694307,165.354590,32.000000,181.139397,164.792403,158.743278,148.675581,32.000000,144.111520,68.364447,60.046795,90.132975,18.590676,46.317669,61.368169,59.551330,18.468354,8.500693,59.555574,36.759587
49.922308,60.163682,139.402540,141.917316,121.336778,99.001316,29.147912,14.194507,134.239331,5.433714,57.444507,50.866203,141.267276,140.003335,138.578335,134.394331,96.058233,132.515082,-0.000747,0.009809,32.000000,-235.814418,134.302163,-0.313495,24.564621,0.689755,419169.967215,0.984719,19.930331,0.892174,2.793074,6.103423,5.601242,165.352953,32.000000,181.137636,164.807489,155.997217,148.662866,32.000000,144.138164,68.367602,60.049394,90.124132,18.590676,46.304196,61.368169,59.542377,18.468354,8.559762,59.565881,36.668392
49.925420,60.171746,139.237176,141.922411,121.319811,98.989236,29.170397,14.194482,134.223014,5.433142,57.431510,50.860421,141.273180,139.986877,138.582155,134.379220,96.061521,132.499656,-0.000749,0.009788,32.000000,-235.814421,134.291153,-0.313556,24.562652,0.689799,419096.084863,0.984357,19.952975,0.882311,2.793642,7.587691,28.854410,165.336021,32.000000,181.146017,164.815082,151.884388,148.659510,32.000000,144.156665,68.371399,60.053035,90.115446,18.590676,46.246351,61.368169,59.530182,18.468354,8.596366,59.561170,36.741759
49.923080,60.173290,139.134860,141.926389,121.236144,98.977155,29.152704,14.194495,134.210357,5.432582,57.409031,50.858762,141.276516,139.974848,138.587729,134.366832,96.065268,132.486030,-0.000750,0.009847,32.000000,-235.814563,134.283137,-0.313447,24.560960,0.689453,419029.519610,0.984996,19.976461,0.871349,2.792390,10.132548,11.268753,165.317212,32.000000,181.156281,164.817530,150.492614,148.665633,32.000000,144.169861,68.375275,60.057487,90.107018,18.590676,46.202183,61.368169,59.511245,18.468354,8.609250,59.565488,36.683505
49.913381,60.170224,139.150556,141.929526,121.154050,98.965258,29.162155,14.194579,134.199445,5.432011,57.395586,50.853699,141.279291,139.960952,138.593928,134.356357,96.069038,132.473504,-0.000749,0.009884,32.000000,-235.814492,134.272519,-0.313644,24.558483,0.688590,418980.347296,0.984071,19.981311,0.860452,2.788903,14.101210,8.139969,165.308627,32.000000,181.161777,164.806148,150.481268,148.684812,32.000000,144.168692,68.378928,60.060820,90.098963,18.590676,46.124856,61.368169,59.514653,18.468354,8.602615,59.576335,36.642713
49.905675,60.168015,139.280845,141.931576,121.126836,98.948994,29.164869,14.194517,134.186990,5.431556,57.398363,50.842428,141.282454,139.944854,138.600931,134.343707,96.073297,132.461125,-0.000749,0.009909,32.000000,-235.814589,134.259113,-0.313694,24.557302,0.688088,418925.623130,0.984603,19.985272,0.849984,2.786985,6.403784,7.852875,165.308491,32.000000,181.158936,164.800064,150.523362,148.701585,32.000000,144.161619,68.383372,60.065170,90.091186,18.590676,46.216420,61.368169,59.506475,18.468354,8.597560,59.566294,36.746528
49.904384,60.172955,139.256006,141.933826,121.130708,98.924720,29.197565,14.194525,134.172826,5.431304,57.413634,50.835318,141.285788,139.929294,138.607106,134.330757,96.077578,132.449744,-0.000750,0.009914,32.000000,-235.814474,134.245028,-0.313758,24.557676,0.688299,418870.513712,0.984367,19.992228,0.840035,2.787841,11.657606,6.623015,165.316624,32.000000,181.147852,164.799714,150.575395,148.710041,32.000000,144.166081,68.387519,60.069094,90.083694,18.590676,46.251731,61.368169,59.507289,18.468354,8.603384,59.555594,36.798178
49.904915,60.182276,139.418801,141.936608,121.168945,98.904360,29.151658,14.194471,134.162177,5.431226,57.408458,50.837151,141.288697,139.918615,138.611332,134.318675,96.079598,132.439701,-0.000750,0.009903,32.000000,-235.814426,134.237312,-0.313882,24.558722,0.688968,418795.323391,0.984275,19.997982,0.829670,2.790882,5.940975,12.077480,165.316755,32.000000,181.141141,164.810302,150.603584,148.705419,32.000000,144.182225,68.390034,60.072499,90.076163,18.590676,46.383851,61.368169,59.496559,18.468354,8.629463,59.556754,36.752324
49.899259,60.193208,139.548387,141.940255,121.154019,98.892266,29.171270,14.194427,134.155298,5.430726,57.390808,50.828842,141.292606,139.912661,138.613681,134.310417,96.082929,132.430354,-0.000751,0.009869,32.000000,-235.814425,134.229179,-0.313654,24.557407,0.688695,418691.963285,0.982973,20.004257,0.819773,2.790456,7.898992,7.215588,165.309522,32.000000,181.143914,164.825915,150.575208,148.698986,32.000000,144.200050,68.391047,60.076155,90.069124,18.590676,46.360927,61.368169,59.484152,18.468354,8.662476,59.568703,36.681011
49.886345,60.187478,139.381940,141.942614,121.149167,98.888177,29.184358,14.194298,134.145867,5.430551,57.395384,50.815894,141.296113,139.900004,138.617223,134.300241,96.087127,132.421614,-0.000752,0.009897,32.000000,-235.814538,134.221874,-0.313863,24.553710,0.689325,418613.145164,0.984331,20.013029,0.812799,2.793689,8.512019,8.379878,165.292385,32.000000,181.156694,164.832760,150.517845,148.705272,32.000000,144.215639,68.391708,60.079875,90.062773,18.590676,46.314665,61.368169,59.481919,18.468354,8.664218,59.569244,36.749389
49.863767,60.190278,139.261990,141.945341,121.212874,98.867932,29.155374,14.194394,134.135934,5.429943,57.414698,50.809811,141.297838,139.886449,138.622034,134.287300,96.090878,132.407944,-0.000751,0.009916,32.000000,-235.814375,134.211466,-0.314016,24.549356,0.690019,418573.248026,0.983700,20.029806,0.804855,2.796602,7.465476,10.030336,165.279447,32.000000,181.164020,164.828443,150.480061,148.722576,32.000000,144.216313,68.392430,60.083351,90.057929,18.590676,46.311472,61.368169,59.501626,18.468354,8.662274,59.560462,36.737797
49.871697,60.198160,139.359493,141.948698,121.169014,98.847739,29.153960,14.194331,134.128992,5.429835,57.402774,50.814907,141.300485,139.879341,138.625455,134.279834,96.093879,132.396170,-0.000752,0.009928,32.000000,-235.814381,134.203635,-0.314201,24.546731,0.689477,418549.145789,0.983483,20.037426,0.796346,2.793990,6.427173,9.781856,165.274453,32.000000,181.164981,164.818975,150.487981,148.743735,32.000000,144.210572,68.392719,60.086157,90.053554,18.590676,46.354525,61.368169,59.487279,18.468354,8.684458,59.560216,36.707276
49.878496,60.201364,139.455745,141.953592,121.093249,98.847757,29.157417,14.194411,134.130257,5.429693,57.310476,50.830274,141.307528,139.885196,138.629425,134.282349,96.095685,132.394229,-0.000752,0.009936,32.000000,-235.814326,134.205474,-0.314219,24.543574,0.689224,418474.539227,0.984756,20.063574,0.785849,2.792849,6.500135,7.640388,165.282636,32.000000,181.145292,164.815878,153.246775,148.765354,32.000000,144.215362,68.393586,60.089829,90.049540,18.590676,46.378362,61.368169,59.471672,18.468354,8.723407,59.560403,36.759954
49.892627,60.182436,139.501097,141.955524,121.078839,98.860005,29.173739,14.194407,134.134780,5.430052,57.236361,50.827715,141.310964,139.890426,138.632987,134.285539,96.098746,132.397095,-0.000752,0.009945,32.000000,-235.814307,134.209377,-0.314458,24.540805,0.689531,418387.680999,0.984451,20.063254,0.777038,2.794360,13.948807,8.279422,165.289191,32.000000,181.130631,164.829788,157.371195,148.765398,32.000000,144.230506,68.394655,60.092580,90.048683,18.590676,46.433253,61.368169,59.459781,18.468354,8.672294,59.560501,36.729286
49.872919,60.147259,139.561964,141.953274,121.127817,98.859982,29.139814,14.194360,134.133917,5.430308,57.209912,50.822567,141.311089,139.889231,138.637546,134.284557,96.101984,132.397306,-0.000752,0.009956,32.000000,-235.814405,134.209330,-0.314607,24.540256,0.689984,418384.645240,0.984196,20.059427,0.774274,2.795909,12.561789,6.241173,165.289593,32.000000,181.129404,164.843534,158.734894,148.755465,32.000000,144.257583,68.395372,60.095593,90.050010,18.590676,46.513013,61.368169,59.466582,18.468354,8.590337,59.572637,36.725471
49.875034,60.126635,139.618250,141.951130,121.150929,98.859790,29.160676,14.194442,134.131884,5.430557,57.191609,50.823244,141.312066,139.887914,138.642292,134.285083,96.104597,132.393275,-0.000751,0.010013,32.000000,-235.814294,134.209028,-0.314675,24.543393,0.690113,418396.754701,0.983411,20.025891,0.772627,2.796026,10.000654,13.095114,165.272377,32.000000,181.138647,164.850345,158.686434,148.756349,32.000000,144.269774,68.396253,60.099523,90.052078,18.590676,46.495007,61.368169,59.452377,18.468354,8.513245,59.562193,36.702141
49.877128,60.114344,139.475523,141.949412,121.176242,98.851639,29.165463,14.194371,134.134238,5.430696,57.165313,50.824481,141.311357,139.890798,138.644746,134.285673,96.106837,132.396072,-0.000752,0.010035,32.000000,-235.814339,134.209896,-0.314775,24.547463,0.690667,418358.651508,0.984892,20.011088,0.769492,2.798352,11.407394,7.120939,165.257086,32.000000,181.150967,164.855120,158.639926,148.759316,32.000000,144.276860,68.397027,60.103058,90.055569,18.590676,46.426376,61.368169,59.444355,18.468354,8.477025,59.565812,36.768024
49.877022,60.104163,139.242910,141.948442,121.147268,98.851749,29.156804,14.194354,134.133560,5.430964,57.148628,50.814092,141.310357,139.891450,138.646531,134.284310,96.110668,132.397545,-0.000751,0.010065,32.000000,-235.814238,134.209980,-0.314876,24.551226,0.690771,418325.102541,0.984086,19.988277,0.764890,2.799361,8.112546,8.255570,165.255038,32.000000,181.149818,164.844333,158.631339,148.775011,32.000000,144.267976,68.398807,60.105978,90.059634,18.590676,46.401925,61.368169,59.433436,18.468354,8.449604,59.565369,36.697518
49.852633,60.091443,139.162020,141.947229,121.181926,98.842307,29.218363,14.194377,134.125246,5.431122,57.192042,50.796721,141.309426,139.880700,138.649224,134.277523,96.114167,132.391902,-0.000750,0.010052,32.000000,-235.814073,134.200746,-0.314719,24.552875,0.689857,418269.269824,0.983766,19.973822,0.764031,2.796382,9.905494,10.063488,165.264925,32.000000,181.140657,164.837559,158.672219,148.786136,32.000000,144.257455,68.401169,60.109770,90.063612,18.590676,46.356410,61.368169,59.456152,18.468354,8.417279,59.563147,36.780057
49.847332,60.098128,139.318024,141.947862,121.309608,98.813645,29.158978,14.194452,134.112559,5.431076,57.278164,50.783587,141.311032,139.869693,138.649434,134.264724,96.114428,132.380591,-0.000749,0.010070,32.000000,-235.813924,134.187791,-0.314864,24.554520,0.688597,418249.688661,0.984035,19.963750,0.760927,2.791725,8.196242,5.271193,165.276746,32.000000,181.126244,164.836901,158.721149,148.783784,32.000000,144.257912,68.404004,60.113094,90.067774,18.590676,46.287391,61.368169,59.448597,18.468354,8.409825,59.555702,36.790842
49.844736,60.118223,139.203948,141.950778,121.375577,98.784952,29.154589,14.194444,134.101987,5.430877,57.327433,50.787717,141.313472,139.860818,138.646453,134.255031,96.115258,132.367394,-0.000750,0.010097,32.000000,-235.813904,134.176967,-0.314834,24.554789,0.688442,418202.120925,0.982362,19.976253,0.754643,2.791468,8.902004,9.411398,165.279246,32.000000,181.116619,164.845740,158.746304,148.769937,32.000000,144.270597,68.404967,60.115423,90.072521,18.590676,46.222606,61.368169,59.452341,18.468354,8.457266,59.560147,36.742639
49.854915,60.145731,139.204151,141.956416,121.368390,98.780844,29.174186,14.194427,134.094803,5.430501,57.331357,50.790299,141.317096,139.854451,138.644054,134.250825,96.116818,132.359863,-0.000751,0.010117,32.000000,-235.813956,134.171903,-0.314731,24.551943,0.689054,418092.833345,0.984210,19.988421,0.748800,2.794894,9.705218,11.803358,165.275384,32.000000,181.116988,164.853106,158.725295,148.760245,32.000000,144.282956,68.405708,60.118901,90.076820,18.590676,46.359680,61.368169,59.437646,18.468354,8.536355,59.556528,36.697738
49.838025,60.146629,139.362682,141.960481,121.388130,98.772520,29.166323,14.194354,134.087178,5.430300,57.355414,50.779368,141.319968,139.843076,138.643829,134.242335,96.120211,132.353310,-0.000751,0.010095,32.000000,-235.813974,134.163069,-0.314992,24.544243,0.688367,417996.702046,0.984181,20.011201,0.741456,2.792751,60.043724,5.688467,165.257731,32.000000,181.129583,164.858615,158.666110,148.754412,32.000000,144.282643,68.406890,60.123114,90.082037,18.590676,46.444668,61.368169,59.442860,18.468354,8.565620,59.558308,36.790695
49.819274,60.151419,139.400781,141.963744,121.432727,98.747944,29.152460,14.194335,134.072570,5.430238,57.417354,50.764572,141.322836,139.825825,138.645824,134.230547,96.121084,132.339892,-0.000751,0.010094,32.000000,-235.813982,134.147926,-0.315228,24.535881,0.688316,418005.135112,0.983330,20.028181,0.736179,2.792185,11.357471,16.000957,165.249076,32.000000,181.139291,164.851398,158.626445,148.767503,32.000000,144.274818,68.408225,60.127442,90.088059,18.590676,46.422493,61.368169,59.452628,18.468354,8.575369,59.561563,36.789301
49.805378,60.166197,139.262504,141.967628,121.537251,98.715461,29.168194,14.194283,134.054191,5.429778,57.496452,50.753647,141.326484,139.803982,138.646539,134.212948,96.123411,132.322900,-0.000752,0.010116,32.000000,-235.813957,134.131054,-0.315102,24.530919,0.689505,417975.592787,0.983881,20.046550,0.729552,2.796312,10.391011,6.225958,165.251418,32.000000,181.138764,164.840332,158.647480,148.787084,32.000000,144.264961,68.409587,60.131295,90.093727,18.590676,46.362798,61.368169,59.474437,18.468354,8.596167,59.560688,36.594511
49.797666,60.197061,139.100770,141.973558,121.611633,98.674600,29.149123,14.194228,134.037977,5.429210,57.554304,50.748744,141.334380,139.786936,138.647637,134.195455,96.125494,132.307075,-0.000752,0.010151,32.000000,-235.813866,134.116009,-0.315162,24.527602,0.690052,417887.700314,0.984524,20.070742,0.722055,2.798130,5.410732,7.665633,165.262076,32.000000,181.128812,164.840863,158.699193,148.798217,32.000000,144.258285,68.410180,60.135404,90.100053,18.590676,46.331854,61.368169,59.474659,18.468354,8.685298,59.564770,36.735523
49.800734,60.226533,139.058403,141.981756,121.623237,98.646138,29.151354,14.194101,134.028361,5.428628,57.564180,50.753226,141.342239,139.776405,138.649234,134.186850,96.125992,132.297356,-0.000751,0.010147,32.000000,-235.813929,134.106921,-0.315266,24.527058,0.689542,417773.153242,0.984009,20.099902,0.711338,2.796134,6.202470,5.573416,165.269129,32.000000,181.120516,164.846200,158.741009,148.801447,32.000000,144.268194,68.410975,60.138496,90.107064,18.590676,46.313066,61.368169,59.469080,18.468354,8.772169,59.563491,36.607570
49.802427,60.238825,139.106767,141.988693,121.644209,98.642057,29.171492,14.194076,134.020647,5.427919,57.551292,50.749556,141.347168,139.769518,138.649645,134.181730,96.125837,132.290171,-0.000752,0.010143,32.000000,-235.813904,134.101828,-0.315379,24.527833,0.688734,417641.122848,0.984493,20.138751,0.701443,2.793319,5.340618,10.817997,165.273526,32.000000,181.114147,164.861346,158.747869,148.790240,32.000000,144.281574,68.410472,60.141187,90.114297,18.590676,46.245607,61.368169,59.474450,18.468354,8.833808,59.566087,36.603388
49.787170,60.239383,138.846591,141.994069,121.610516,98.637742,29.150840,14.194080,134.013849,5.427581,57.557327,50.742959,141.351300,139.757967,138.653137,134.175319,96.126527,132.280874,-0.000752,0.010123,32.000000,-235.813858,134.093562,-0.315369,24.527071,0.688354,417554.932320,0.984144,20.165046,0.696144,2.792296,10.951034,6.247131,165.260826,32.000000,181.125729,164.868058,158.695169,148.793313,32.000000,144.291395,68.409769,60.143626,90.121652,18.590676,46.117562,61.368169,59.474249,18.468354,8.847060,59.551434,36.744547
49.781247,60.233653,138.722229,141.997582,121.604515,98.625481,29.168103,14.194044,134.007152,5.427377,57.566278,50.744431,141.355394,139.748652,138.658014,134.166968,96.127481,132.272216,-0.000753,0.010126,32.000000,-235.813879,134.086476,-0.315602,24.528012,0.688538,417552.274845,0.983419,20.175587,0.692752,2.793172,9.078738,24.515931,165.247134,32.000000,181.137274,164.868894,158.652518,148.797263,32.000000,144.298972,68.409275,60.146696,90.128729,18.590676,46.101913,61.368169,59.494231,18.468354,8.833674,59.567061,36.776315
49.773900,60.237627,138.711892,142.001966,121.567982,98.617177,29.168831,14.194027,134.005097,5.427549,57.543117,50.748433,141.357255,139.745600,138.661947,134.163289,96.127710,132.266896,-0.000754,0.010170,32.000000,-235.813837,134.083519,-0.315684,24.528365,0.687503,417543.143993,0.984406,20.191940,0.687472,2.788803,9.021011,8.582763,165.244485,32.000000,181.139415,164.859549,158.637903,148.814666,32.000000,144.283918,68.407847,60.149469,90.135550,18.590676,46.102364,61.368169,59.500975,18.468354,8.838509,59.549752,36.698399
49.784239,60.232461,138.733987,142.005702,121.556198,98.625161,29.157880,14.194053,134.002195,5.427584,57.501170,50.749992,141.361621,139.743467,138.667057,134.160829,96.127880,132.264441,-0.000755,0.010210,32.000000,-235.813989,134.081267,-0.315777,24.528540,0.686862,417486.320631,0.983814,20.192342,0.682240,2.786636,10.128298,8.354197,165.247355,32.000000,181.137873,164.849987,158.677152,148.831478,32.000000,144.282726,68.405481,60.152084,90.142641,18.590676,46.024809,61.368169,59.494057,18.468354,8.839605,59.562576,36.725251
49.773184,60.221142,138.735487,142.008354,121.522954,98.633370,29.163727,14.193984,133.999388,5.427592,57.465936,50.748804,141.364272,139.741820,138.671189,134.159925,96.127787,132.263122,-0.000755,0.010197,32.000000,-235.814079,134.079619,-0.315837,24.528802,0.686864,417460.275510,0.983877,20.203925,0.679386,2.786840,10.604508,5.696524,165.261249,32.000000,181.124300,164.852331,158.721975,148.836492,32.000000,144.288559,68.403080,60.154064,90.148936,18.590676,46.006766,61.368169,59.499763,18.468354,8.814822,59.559646,36.702507
49.772400,60.206658,138.590494,142.009483,121.515141,98.633312,29.161566,14.194009,133.998075,5.427326,57.441281,50.747872,141.366095,139.739834,138.675429,134.158086,96.127196,132.261615,-0.000755,0.010208,32.000000,-235.814121,134.078534,-0.316035,24.527465,0.686856,417480.105624,0.984088,20.188052,0.678003,2.786705,10.192301,12.898869,165.267016,32.000000,181.118087,164.866358,154.611379,148.828743,32.000000,144.300697,68.399977,60.155961,90.154875,18.590676,46.034790,61.368169,59.502560,18.468354,8.776494,59.563157,36.747115
49.771329,60.195612,138.794844,142.009968,121.473229,98.633231,29.199221,14.193944,133.996834,5.427573,57.422645,50.746544,141.368570,139.739349,138.679096,134.157976,96.126023,132.261205,-0.000755,0.010241,32.000000,-235.814218,134.075750,-0.315766,24.526355,0.687061,417508.220295,0.984183,20.188181,0.677444,2.787354,10.345123,6.935246,165.264736,32.000000,181.119106,164.880069,153.235445,148.820060,32.000000,144.321723,68.396583,60.158717,90.160447,18.590676,46.132012,61.368169,59.507562,18.468354,8.744475,59.562950,36.653131
49.766118,60.187231,138.756237,142.010609,121.471655,98.633171,29.158924,14.193969,133.996682,5.427397,57.418124,50.745440,141.371331,139.737249,138.681581,134.155061,96.127280,132.261066,-0.000755,0.010283,32.000000,-235.814158,134.069739,-0.315648,24.524651,0.686370,417490.683190,0.984235,20.174509,0.677291,2.784485,8.820373,12.523059,165.251440,32.000000,181.132392,164.887567,157.251176,148.821079,32.000000,144.335518,68.392847,60.161339,90.165977,18.590676,46.050188,61.368169,59.506280,18.468354,8.719325,59.564829,36.722390
49.767575,60.182420,138.712359,142.011549,121.502266,98.632911,29.142652,14.194047,133.994583,5.427745,57.421433,50.742610,141.373166,139.735790,138.685565,134.154057,96.127866,132.259535,-0.000755,0.010261,32.000000,-235.813955,134.066903,-0.315844,24.521741,0.687394,417479.033353,0.982959,20.164572,0.678261,2.788651,6.571490,7.706167,165.244948,32.000000,181.138467,164.886751,158.563782,148.828346,32.000000,144.324336,68.388631,60.163777,90.170738,18.590676,46.036220,61.368169,59.510532,18.468354,8.701606,59.564199,36.629874
49.767305,60.182082,138.820724,142.012929,121.545251,98.624584,29.145393,14.194046,133.991280,5.428042,57.401310,50.749218,141.374942,139.739111,138.688557,134.151943,96.127327,132.257196,-0.000755,0.010268,32.000000,-235.813914,134.065658,-0.315933,24.520649,0.687326,417469.312979,0.984409,20.161589,0.676935,2.788167,12.527225,9.071902,165.249189,32.000000,181.138752,164.877523,158.578653,148.845368,32.000000,144.320251,68.383323,60.165344,90.173340,18.590676,46.060220,61.368169,59.511261,18.468354,8.702786,59.561396,36.780864
49.778089,60.178059,138.797389,142.014778,121.544639,98.620340,29.168735,14.194234,133.996718,5.428188,57.352157,50.758163,141.377952,139.748477,138.691365,134.156648,96.124796,132.262364,-0.000755,0.010251,32.000000,-235.813632,134.070588,-0.315718,24.518891,0.687153,417459.712489,0.984912,20.155268,0.675594,2.787204,6.092177,16.574372,165.259450,32.000000,181.125716,164.871292,158.636143,148.860177,32.000000,144.321737,68.376959,60.167012,90.176458,18.590676,46.085468,61.368169,59.502633,18.468354,8.697018,59.557531,36.732295
49.770263,60.162732,138.815342,142.015366,121.561187,98.632536,29.152302,14.194253,134.003281,5.428201,57.311843,50.759366,141.379761,139.756019,138.692891,134.161463,96.121170,132.268203,-0.000755,0.010241,32.000000,-235.813635,134.078911,-0.315662,24.516353,0.687659,417425.621360,0.984741,20.155210,0.674977,2.789396,28.467334,14.574909,165.272788,32.000000,181.111633,164.874966,158.678974,148.863655,32.000000,144.321663,68.370257,60.167914,90.179382,18.590676,46.080102,61.368169,59.504188,18.468354,8.671771,59.543163,36.721803
49.769986,60.143351,138.643195,142.015009,121.484071,98.644774,29.156985,14.194314,134.005503,5.428392,57.300482,50.753513,141.380993,139.760196,138.694462,134.167315,96.119193,132.271059,-0.000753,0.010230,32.000000,-235.813505,134.081880,-0.315408,24.515294,0.687393,417399.805380,0.983666,20.140019,0.680060,2.788323,11.095081,15.573773,165.284743,32.000000,181.111236,164.891017,158.689333,148.854222,32.000000,144.341101,68.365157,60.169872,90.182559,18.590676,45.974797,61.368169,59.505056,18.468354,8.614410,59.569421,36.757166
49.770831,60.127169,138.506036,142.014022,121.456280,98.640630,29.164027,14.194320,134.008604,5.428734,57.307613,50.757526,141.381589,139.762379,138.695121,134.171527,96.117975,132.273865,-0.000752,0.010243,32.000000,-235.813424,134.086389,-0.315391,24.517125,0.687723,417443.941576,0.984472,20.132797,0.686570,2.789122,18.521199,7.765373,165.282036,32.000000,181.116360,164.897540,158.658578,148.851335,32.000000,144.353858,68.360565,60.171683,90.184968,18.590676,45.940549,61.368169,59.513429,18.468354,8.570375,59.567966,36.750049
49.781233,60.128068,138.501555,142.014867,121.376988,98.644603,29.132934,14.194391,134.016334,5.428481,57.270099,50.770654,141.380554,139.774054,138.696794,134.179416,96.114849,132.281234,-0.000752,0.010245,32.000000,-235.813477,134.095268,-0.315430,24.523755,0.686965,417474.681047,0.984392,20.113703,0.689958,2.785679,7.033946,7.548295,165.275155,32.000000,181.129102,164.906373,158.618789,148.856804,32.000000,144.350194,68.356795,60.173972,90.187775,18.590676,45.919436,61.368169,59.510791,18.468354,8.558339,59.565340,36.706396
49.784048,60.117167,138.514452,142.015132,121.242229,98.664828,29.153068,14.194375,134.027965,5.428902,57.185452,50.779264,141.381168,139.791739,138.698029,134.193845,96.114891,132.297833,-0.000752,0.010251,32.000000,-235.813594,134.110710,-0.315497,24.530691,0.686169,417438.740489,0.984052,20.096644,0.692562,2.782876,7.982445,8.257802,165.271449,32.000000,181.139132,164.896415,158.595359,148.873656,32.000000,144.335784,68.353074,60.175853,90.190014,18.590676,45.868247,61.368169,59.492601,18.468354,8.545710,59.556095,36.913732
49.791924,60.093994,138.356152,142.013883,121.218346,98.689186,29.158256,14.194539,134.041967,5.429317,57.107749,50.783456,141.380741,139.806872,138.701146,134.208971,96.113241,132.313271,-0.000751,0.010259,32.000000,-235.813441,134.125473,-0.315661,24.537025,0.685829,417455.645127,0.984918,20.086771,0.699326,2.782204,5.317853,18.741652,165.281336,32.000000,181.133975,164.886243,158.642023,148.888102,32.000000,144.323384,68.349834,60.177812,90.192020,18.590676,45.804615,61.368169,59.485862,18.468354,8.499622,59.573582,36.803974
49.782996,60.058078,138.360663,142.010186,121.178018,98.705450,29.153932,14.194441,134.054338,5.429943,57.064243,50.782581,141.377994,139.818463,138.705266,134.220421,96.111974,132.329345,-0.000751,0.010259,32.000000,-235.813522,134.137534,-0.315779,24.542214,0.685782,417525.485828,0.984350,20.072956,0.707481,2.782306,12.709185,9.429571,165.300813,32.000000,181.122991,164.889558,158.690987,148.891511,32.000000,144.321992,68.346730,60.179564,90.194189,18.590676,45.769482,61.368169,59.492047,18.468354,8.399262,59.563875,36.760174
49.779530,60.036242,138.317445,142.006271,121.180827,98.705468,29.156416,14.194437,134.062822,5.429951,57.050398,50.779234,141.375460,139.828217,138.708961,134.229320,96.108170,132.341022,-0.000752,0.010246,32.000000,-235.813556,134.149246,-0.315824,24.546604,0.684829,417597.383566,0.984186,20.041628,0.716754,2.778687,7.520884,9.913111,165.310014,32.000000,181.119128,164.898778,158.726388,148.885634,32.000000,144.327865,68.343740,60.181894,90.196439,18.590676,45.691572,61.368169,59.494708,18.468354,8.325018,59.557216,36.758707
49.787530,60.024210,138.213123,142.003616,121.208106,98.713501,29.157147,14.194458,134.069764,5.430104,57.045668,50.783706,141.373283,139.835484,138.709873,134.238037,96.106371,132.350606,-0.000752,0.010235,32.000000,-235.813397,134.158654,-0.315758,24.549744,0.684889,417628.865081,0.984595,20.014956,0.725958,2.779276,25.722455,7.981226,165.316081,32.000000,181.122404,164.913143,158.714632,148.879125,32.000000,144.334876,68.340586,60.184372,90.196536,18.590676,45.731232,61.368169,59.497659,18.468354,8.277606,59.570248,36.748655
49.779942,60.017956,138.363023,142.002024,121.219723,98.713494,29.205872,14.194438,134.078102,5.430492,57.045394,50.781312,141.370067,139.844144,138.708146,134.247349,96.104747,132.361269,-0.000751,0.010206,32.000000,-235.813441,134.163680,-0.315642,24.549099,0.684565,417610.319368,0.984530,19.996709,0.735527,2.778601,24.234355,7.998775,165.305121,32.000000,181.137600,164.920451,158.667738,148.876394,32.000000,144.335325,68.337135,60.185975,90.196271,18.590676,45.814324,61.368169,59.503023,18.468354,8.257747,59.567022,36.743373
49.783732,60.013455,138.431755,142.001297,121.197951,98.713507,29.159396,14.194585,134.082256,5.430833,57.059395,50.779097,141.368368,139.846981,138.708930,134.252343,96.105504,132.370629,-0.000752,0.010163,32.000000,-235.813397,134.169598,-0.315409,24.548201,0.683880,417627.289173,0.984380,19.976394,0.742056,2.776059,6.101231,11.682945,165.299626,32.000000,181.147145,164.920967,158.628938,148.880875,32.000000,144.321643,68.335026,60.188431,90.196032,18.590676,45.736539,61.368169,59.494663,18.468354,8.245243,59.568123,36.760908
49.774280,60.016654,138.431133,142.001556,121.199553,98.709295,29.166512,14.194674,134.085978,5.431296,57.080670,50.771624,141.367132,139.849269,138.709547,134.256447,96.104447,132.376326,-0.000752,0.010172,32.000000,-235.813475,134.173077,-0.315332,24.544519,0.684730,417627.690974,0.982886,19.977997,0.748944,2.779493,6.592089,5.937218,165.297762,32.000000,181.155808,164.908870,158.634894,148.892760,32.000000,144.305232,68.332401,60.190385,90.193432,18.590676,45.733268,61.368169,59.502444,18.468354,8.247196,59.551109,36.674848
49.777414,60.023386,138.477262,142.002780,121.229881,98.696957,29.161809,14.194685,134.090378,5.431327,57.088898,50.772654,141.369247,139.855303,138.708231,134.261204,96.102100,132.382201,-0.000752,0.010161,32.000000,-235.813514,134.176668,-0.315480,24.543060,0.685031,417618.128673,0.984359,19.969572,0.752807,2.780662,9.597097,8.814670,165.310480,32.000000,181.151753,164.905119,154.635258,148.899944,32.000000,144.298004,68.329918,60.192420,90.191360,18.590676,45.808740,61.368169,59.504819,18.468354,8.261417,59.556449,36.764429
49.781082,60.027755,138.538235,142.004419,121.249255,98.692905,29.200939,14.194686,134.102258,5.431491,57.060855,50.786547,141.372288,139.864129,138.707009,134.273025,96.100853,132.391687,-0.000753,0.010137,32.000000,-235.813462,134.192364,-0.315420,24.540985,0.685253,417612.620246,0.984290,19.982557,0.756676,2.781178,17.471817,6.128736,165.323208,32.000000,181.141222,164.910835,150.560858,148.901779,32.000000,144.298496,68.327458,60.194122,90.189784,18.590676,45.902120,61.368169,59.500122,18.468354,8.285699,59.568871,36.715640
49.782880,60.023864,138.691658,142.005925,121.206003,98.705255,29.157600,14.194614,134.116214,5.431886,57.025163,50.789456,141.372368,139.875263,138.706478,134.284556,96.099438,132.407488,-0.000753,0.010139,32.000000,-235.813552,134.207107,-0.315456,24.538958,0.685396,417571.245089,0.984275,19.986044,0.761922,2.781930,11.978768,7.621216,165.329117,32.000000,181.144053,164.926409,150.574349,148.886797,32.000000,144.309980,68.325108,60.196480,90.188027,18.590676,45.835919,61.368169,59.496025,18.468354,8.275033,59.558534,36.923343
49.775305,60.004162,138.508248,142.004938,121.221391,98.705248,29.162624,14.194587,134.128182,5.432439,57.007832,50.787894,141.371010,139.886771,138.706354,134.295669,96.098125,132.422890,-0.000753,0.010116,32.000000,-235.813611,134.217061,-0.315540,24.539186,0.685675,417560.145007,0.982848,19.986615,0.767852,2.782949,10.299496,7.778176,165.324111,32.000000,181.157526,164.937067,150.533660,148.872142,32.000000,144.320098,68.323194,60.198700,90.185744,18.590676,45.737789,61.368169,59.496514,18.468354,8.234524,59.565537,36.750270
49.787366,59.989791,138.406189,142.003750,121.269128,98.704988,29.166201,14.194725,134.142018,5.432952,56.986362,50.794584,141.368862,139.900519,138.707419,134.307080,96.097822,132.437779,-0.000754,0.010121,32.000000,-235.813533,134.227806,-0.315462,24.540532,0.686537,417609.089792,0.984383,19.980861,0.777064,2.785931,11.915712,7.803656,165.313047,32.000000,181.176922,164.939253,150.489609,148.870813,32.000000,144.326279,68.321394,60.201260,90.182646,18.590676,45.797349,61.368169,59.501729,18.468354,8.186447,59.570897,36.765457
49.794220,59.975786,138.547514,142.002339,121.241070,98.717092,29.145401,14.194772,134.161931,5.433311,56.933529,50.807676,141.366628,139.921671,138.708642,134.323903,96.097852,132.455706,-0.000754,0.010113,32.000000,-235.813448,134.246581,-0.315378,24.545332,0.685710,417591.575483,0.984326,19.969005,0.785976,2.782670,19.981096,9.644405,165.312704,32.000000,181.184416,164.929421,150.471080,148.876582,32.000000,144.315312,68.320088,60.203335,90.178295,18.590676,45.836551,61.368169,59.495551,18.468354,8.153261,59.567740,36.797665
49.823330,59.957180,138.606150,142.000683,121.119493,98.737448,29.139246,14.194714,134.187606,5.433731,56.823650,50.829522,141.364710,139.951618,138.710894,134.347230,96.096830,132.480256,-0.000754,0.010102,32.000000,-235.813410,134.269443,-0.315549,24.551058,0.684956,417565.022564,0.983903,19.942144,0.793627,2.779946,20.412521,5.997160,165.320045,32.000000,181.187809,164.920133,150.503032,148.879087,32.000000,144.300139,68.318449,60.205558,90.173123,18.590676,45.813783,61.368169,59.460390,18.468354,8.100420,59.574250,36.816373
49.833664,59.913664,138.686180,141.996016,120.938803,98.778353,29.160057,14.194889,134.218473,5.434508,56.681451,50.845386,141.361600,139.985620,138.713366,134.378696,96.093438,132.510014,-0.000753,0.010088,32.000000,-235.813341,134.300108,-0.315645,24.556590,0.685460,417593.890569,0.984541,19.921043,0.802441,2.782402,9.788344,11.862549,165.336032,32.000000,181.178519,164.917620,150.550324,148.884130,32.000000,144.296719,68.317516,60.208118,90.166809,18.590676,45.894623,61.368169,59.439305,18.468354,8.000415,59.569372,36.806396
49.840851,59.858233,138.878114,141.988309,120.851884,98.827263,29.184380,14.194885,134.247785,5.435170,56.575811,50.854420,141.357262,140.016453,138.714086,134.408580,96.090435,132.540849,-0.000754,0.010048,32.000000,-235.813376,134.329868,-0.315478,24.560587,0.685248,417639.520280,0.984271,19.872306,0.815574,2.781953,11.363462,14.133470,165.351094,32.000000,181.170324,164.928345,150.582609,148.868666,32.000000,144.293445,68.317676,60.211277,90.159861,18.590676,45.938281,61.368169,59.425304,18.468354,7.859649,59.560786,36.954377
49.843664,59.803373,138.999069,141.978901,120.851608,98.847668,29.145303,14.195038,134.274460,5.435869,56.511558,50.862556,141.350809,140.041432,138.715415,134.433949,96.090230,132.565418,-0.000754,0.010062,32.000000,-235.813224,134.355141,-0.315484,24.564645,0.685526,417757.240149,0.983638,19.818097,0.833644,2.782982,14.567563,12.582237,165.359797,32.000000,181.176302,164.941306,150.569635,148.853642,32.000000,144.303909,68.317699,60.215893,90.152350,18.590676,46.041097,61.368169,59.422799,18.468354,7.684577,59.550135,36.770225
49.851652,59.761571,139.134012,141.969131,120.863524,98.860026,29.200169,14.194978,134.302318,5.436429,56.461105,50.876114,141.345095,140.069373,138.714770,134.458460,96.089664,132.592493,-0.000753,0.010050,32.000000,-235.813434,134.382006,-0.315458,24.567565,0.686467,417894.829961,0.983004,19.755230,0.851853,2.786431,16.210808,5.880286,165.349078,32.000000,181.190207,164.946302,150.519548,148.844257,32.000000,144.309215,68.317730,60.219937,90.144225,18.590676,46.131191,61.368169,59.401397,18.468354,7.564190,59.566668,36.796931
49.861535,59.734144,139.271620,141.961126,120.818941,98.880521,29.142849,14.194891,134.327393,5.437197,56.411839,50.876910,141.335105,140.096640,138.714270,134.483541,96.086863,132.617479,-0.000753,0.010036,32.000000,-235.813536,134.407942,-0.315319,24.568314,0.686939,417909.736800,0.984321,19.697460,0.864173,2.788701,7.458397,6.332820,165.342131,32.000000,181.201642,164.945702,150.484346,148.843773,32.000000,144.293825,68.317709,60.223812,90.135182,18.590676,46.234453,61.368169,59.377975,18.468354,7.470405,59.560059,36.666557
49.859174,59.707717,139.473638,141.953249,120.847021,98.892953,29.152188,14.194892,134.348590,5.437822,56.400127,50.873595,141.328001,140.118891,138.713331,134.504631,96.085429,132.640133,-0.000754,0.010014,32.000000,-235.813697,134.430815,-0.315096,24.566279,0.687399,417904.681043,0.982313,19.647394,0.878087,2.790961,9.731430,11.838138,165.341965,32.000000,181.212511,164.930360,150.479454,148.854458,32.000000,144.274662,68.318651,60.227908,90.126429,18.590676,46.314975,61.368169,59.380972,18.468354,7.391230,59.567002,36.645061
49.844113,59.690144,139.557079,141.946334,120.839407,98.896927,29.162734,14.194926,134.364153,5.438678,56.442691,50.864635,141.322157,140.129135,138.710714,134.520092,96.082808,132.653964,-0.000754,0.009978,32.000000,-235.813679,134.445188,-0.315195,24.561825,0.687986,417955.440773,0.984163,19.609747,0.893203,2.793168,11.779798,5.639372,165.356998,32.000000,181.209266,164.920239,150.526755,148.861704,32.000000,144.259432,68.319306,60.232788,90.117835,18.590676,46.400383,61.368169,59.385799,18.468354,7.314570,59.571536,36.648142
49.836447,59.689279,139.580148,141.941215,120.875798,98.884665,29.162141,14.194956,134.371987,5.439316,56.524199,50.854670,141.317737,140.136093,138.707291,134.529080,96.081557,132.663707,-0.000755,0.009982,32.000000,-235.813600,134.452560,-0.315014,24.555651,0.689089,417978.482064,0.983953,19.585763,0.905803,2.797352,10.202680,10.093399,165.374318,32.000000,181.202072,164.918194,150.571683,148.861367,32.000000,144.242830,68.319659,60.237732,90.109668,18.590676,46.463347,61.368169,59.389894,18.468354,7.308500,59.573690,36.790842
49.830593,59.715527,139.525798,141.941223,120.912976,98.872592,29.150917,14.195046,134.374466,5.439826,56.616801,50.847219,141.315975,140.140439,138.701589,134.533489,96.080784,132.672269,-0.000755,0.010001,32.000000,-235.813512,134.457563,-0.314915,24.551648,0.689850,417987.460908,0.983918,19.583767,0.915240,2.799871,8.223461,14.201524,165.385349,32.000000,181.200526,164.929345,153.353328,148.842978,32.000000,144.258671,68.319993,60.242343,90.101824,18.590676,46.381773,61.368169,59.397131,18.468354,7.353516,59.575411,36.656873
49.835184,59.747590,139.370078,141.943925,120.970235,98.860499,29.195488,14.195050,134.380207,5.440042,56.680208,50.845616,141.316243,140.143564,138.692441,134.538200,96.080396,132.677125,-0.000755,0.009989,32.000000,-235.813480,134.465981,-0.315056,24.548831,0.690164,417942.320434,0.983980,19.590832,0.921292,2.800764,12.051972,10.518083,165.389753,32.000000,181.209603,164.937390,157.433840,148.830186,32.000000,144.264844,68.320234,60.246944,90.093280,18.590676,46.420394,61.368169,59.385526,18.468354,7.432549,59.568340,36.738237
49.835352,59.777826,139.530407,141.948194,120.983941,98.852612,29.138473,14.195179,134.389609,5.440268,56.705242,50.853872,141.315000,140.151736,138.684637,134.548912,96.078779,132.683778,-0.000755,0.009969,32.000000,-235.813425,134.477227,-0.315150,24.545797,0.690071,417930.128180,0.984434,19.623138,0.926284,2.800003,7.249675,11.465792,165.380529,32.000000,181.220849,164.934629,158.756820,148.826257,32.000000,144.257580,68.320715,60.251816,90.084477,18.590676,46.464463,61.368169,59.377685,18.468354,7.528383,59.565842,36.764063
49.833446,59.798591,139.578246,141.952903,120.937303,98.852782,29.162089,14.195142,134.399283,5.440600,56.702473,50.858595,141.313337,140.160627,138.678973,134.560111,96.077997,132.694311,-0.000757,0.009951,32.000000,-235.813500,134.488412,-0.315061,24.545046,0.689297,417917.819905,0.982795,19.650451,0.929065,2.796620,6.383793,13.164063,165.381576,32.000000,181.227250,164.922790,158.729485,148.834685,32.000000,144.245743,68.321273,60.256019,90.075910,18.590676,46.472310,61.368169,59.377046,18.468354,7.584443,59.564789,36.650270
49.837571,59.799638,139.480164,141.955463,120.890997,98.857005,29.201322,14.195224,134.408313,5.440705,56.711434,50.855297,141.313655,140.165851,138.676439,134.569014,96.078271,132.703354,-0.000756,0.009946,32.000000,-235.813384,134.497294,-0.315027,24.544051,0.690169,417926.636109,0.984715,19.680512,0.933959,2.799828,6.111903,6.311153,165.385958,32.000000,181.226110,164.909465,158.752409,148.848271,32.000000,144.231188,68.322537,60.260981,90.067856,18.590676,46.490124,61.368169,59.369107,18.468354,7.603586,59.562596,36.680644
49.829545,59.803307,139.443959,141.957342,120.912177,98.869427,29.203470,14.195180,134.411096,5.440819,56.758391,50.847090,141.315926,140.165262,138.674664,134.571023,96.077649,132.710069,-0.000757,0.009909,32.000000,-235.813540,134.500218,-0.315235,24.544555,0.690492,417956.602542,0.984015,19.703250,0.939931,2.800895,8.675096,11.994197,165.402577,32.000000,181.210252,164.909012,158.800493,148.846421,32.000000,144.227025,68.324076,60.266137,90.061027,18.590676,46.417759,61.368169,59.366963,18.468354,7.607901,59.555623,36.721510
49.821908,59.814732,139.424911,141.959550,120.913380,98.857147,29.148557,14.195069,134.408389,5.440755,56.808869,50.844552,141.317455,140.162882,138.674698,134.572564,96.076905,132.710639,-0.000757,0.009938,32.000000,-235.813722,134.499077,-0.315058,24.547289,0.690009,417972.423033,0.982648,19.700029,0.944112,2.798695,13.906636,5.643611,165.418198,32.000000,181.197251,164.920164,158.832995,148.834801,32.000000,144.238632,68.324521,60.271179,90.054169,18.590676,46.369672,61.368169,59.375072,18.468354,7.619665,59.565773,36.725178
49.819336,59.839050,139.481196,141.963097,120.949536,98.844814,29.204566,14.195029,134.411912,5.440683,56.829294,50.850500,141.320876,140.162938,138.672235,134.574855,96.076215,132.712057,-0.000758,0.009963,32.000000,-235.813731,134.500429,-0.315261,24.550449,0.690037,418036.249242,0.982883,19.712002,0.948042,2.798419,9.699274,7.348175,165.421518,32.000000,181.192192,164.932669,158.828574,148.817347,32.000000,144.247838,68.324182,60.276029,90.047997,18.590676,46.480643,61.368169,59.374279,18.468354,7.686193,59.569097,36.769859
49.821986,59.853584,139.724909,141.966962,120.970072,98.840780,29.137952,14.194966,134.413225,5.440494,56.835154,50.849266,141.322527,140.162828,138.669323,134.573037,96.075128,132.714643,-0.000758,0.009952,32.000000,-235.813987,134.502702,-0.315335,24.551478,0.689925,418005.316337,0.984808,19.731330,0.949067,2.798466,9.179099,6.565870,165.408714,32.000000,181.201254,164.938187,158.779926,148.808033,32.000000,144.257632,68.323196,60.281658,90.042014,18.590676,46.628514,61.368169,59.362261,18.468354,7.734566,59.564504,36.716300
49.818244,59.860544,139.824308,141.969572,121.002227,98.836715,29.160750,14.194918,134.410493,5.440786,56.873034,50.839242,141.323667,140.155975,138.668467,134.569734,96.075021,132.714466,-0.000758,0.009947,32.000000,-235.813881,134.499188,-0.315279,24.549782,0.690104,417987.394622,0.982916,19.758310,0.950456,2.799740,7.949993,13.627556,165.401937,32.000000,181.208962,164.936115,158.734755,148.806705,32.000000,144.260551,68.321002,60.286428,90.035258,18.590676,46.668748,61.368169,59.370711,18.468354,7.763211,59.551217,36.754965
49.804342,59.870319,139.833927,141.971975,121.077690,98.820344,29.156460,14.194995,134.403600,5.440970,56.948212,50.833041,141.323348,140.147560,138.669466,134.562576,96.074547,132.707494,-0.000759,0.009924,32.000000,-235.813750,134.490743,-0.315291,24.548901,0.691219,417989.357445,0.985103,19.770101,0.952817,2.804483,7.347652,14.184533,165.403133,32.000000,181.203420,164.920039,158.738677,148.814779,32.000000,144.246882,68.318735,60.290285,90.028579,18.590676,46.712891,61.368169,59.389119,18.468354,7.770545,59.562547,36.624004
