OSU 80 Ton Compressor Load Stand
49.801245,59.893294,139.902159,141.975221,121.123091,98.795857,29.161353,14.195019,134.398445,5.440633,56.999428,50.831322,141.327829,140.140253,138.670308,134.555861,96.074390,132.703372,-0.000759,0.009923,32.000000,-235.813652,134.482602,-0.315266,24.549186,0.691793,417983.499615,0.984392,19.780935,0.952836,2.806689,7.992602,8.164795,165.419571,32.000000,181.190264,164.910677,158.781321,148.816707,32.000000,144.247256,68.315949,60.294348,90.022094,18.590676,46.758468,61.368169,59.377685,18.468354,7.833931,59.565645,36.763622
49.806320,59.920785,140.033373,141.980566,121.156377,98.787734,29.186831,14.195032,134.391605,5.440687,57.034258,50.828426,141.333813,140.133056,138.669679,134.548636,96.073253,132.698382,-0.000759,0.009919,32.000000,-235.813703,134.476424,-0.315198,24.549697,0.691987,417936.472667,0.984701,19.805096,0.949876,2.807665,8.349249,8.367834,165.435234,32.000000,181.175930,164.908273,158.818874,148.818096,32.000000,144.248145,68.313552,60.298698,90.016948,18.590676,46.895217,61.368169,59.376265,18.468354,7.906095,59.553420,36.773013
49.808886,59.941214,140.206416,141.985510,121.180326,98.795915,29.183695,14.195209,134.388286,5.440695,57.056291,50.827604,141.338628,140.128196,138.669709,134.544841,96.074156,132.695756,-0.000760,0.009949,32.000000,-235.813557,134.471207,-0.315140,24.549333,0.692226,417865.032567,0.984419,19.831280,0.948001,2.809210,22.064963,6.603999,165.444362,32.000000,181.165437,164.917932,158.843075,148.803137,32.000000,144.265446,68.311115,60.303190,90.012790,18.590676,46.929323,61.368169,59.371471,18.468354,7.972852,59.567720,36.686807
49.799904,59.956093,140.107601,141.989940,121.111637,98.795889,29.161912,14.195193,134.381920,5.440918,57.082687,50.819208,141.343118,140.120141,138.668926,134.538543,96.074290,132.688863,-0.000761,0.009927,32.000000,-235.813747,134.463392,-0.315227,24.547275,0.692771,417864.702780,0.983441,19.853517,0.946680,2.811558,11.870993,13.402657,165.446641,32.000000,181.167476,164.924853,158.815995,148.788869,32.000000,144.281601,68.308310,60.307905,90.008134,18.590676,46.888098,61.368169,59.369677,18.468354,8.019899,59.564622,36.684532
49.796174,59.966933,140.045415,141.993746,121.053729,98.787742,29.169894,14.195129,134.371620,5.440918,57.125044,50.808197,141.346626,140.109111,138.669750,134.528079,96.075866,132.679978,-0.000761,0.009914,32.000000,-235.813827,134.454746,-0.315147,24.545601,0.693673,417921.676742,0.983625,19.871289,0.944483,2.814888,10.252769,9.132484,165.436139,32.000000,181.176027,164.925565,158.768708,148.786437,32.000000,144.292571,68.306877,60.313649,90.003973,18.590676,46.985626,61.368169,59.382408,18.468354,8.050006,59.567690,36.655992
49.789615,59.985687,140.105983,141.997862,121.115873,98.775691,29.133436,14.195092,134.364021,5.440692,57.156564,50.811535,141.348068,140.102424,138.672101,134.521198,96.075769,132.670800,-0.000761,0.009904,32.000000,-235.813753,134.446155,-0.315052,24.544039,0.693417,417946.414640,0.984594,19.895466,0.940954,2.813411,59.559942,9.989595,165.435241,32.000000,181.176837,164.916597,158.736619,148.802434,32.000000,144.287882,68.305082,60.318335,89.999733,18.590676,47.023541,61.368169,59.387550,18.468354,8.095155,59.551099,36.740585
49.792595,60.002655,140.223332,142.002524,121.162218,98.771497,29.151592,14.195065,134.361305,5.440361,57.150038,50.817866,141.353025,140.098526,138.675166,134.517548,96.075561,132.663398,-0.000761,0.009892,32.000000,-235.813570,134.440389,-0.315113,24.542777,0.693189,417924.698885,0.984353,19.910167,0.935001,2.812373,6.108249,10.806789,165.442960,32.000000,181.173817,164.902249,158.765232,148.819064,32.000000,144.283770,68.303527,60.323213,89.996171,18.590676,47.027019,61.368169,59.383167,18.468354,8.145443,59.565251,36.769272
49.798044,60.013108,140.241366,142.006779,121.126136,98.783879,29.158963,14.195227,134.355336,5.439793,57.145090,50.819150,141.359292,140.091819,138.678307,134.513539,96.075748,132.657047,-0.000762,0.009899,32.000000,-235.813588,134.435138,-0.315160,24.539564,0.693578,417901.951210,0.985656,19.935711,0.930574,2.813960,12.250503,10.252882,165.459316,32.000000,181.155953,164.899433,161.512397,148.832141,32.000000,144.287241,68.302320,60.328186,89.992995,18.590676,47.036659,61.368169,59.376047,18.468354,8.190885,59.560491,36.645648
49.775235,60.012317,140.170775,142.009673,121.144205,98.796151,29.140734,14.195370,134.343959,5.439071,57.172725,50.807905,141.362408,140.082916,138.681583,134.503994,96.075478,132.650585,-0.000762,0.009917,32.000000,-235.813553,134.423207,-0.315180,24.537051,0.694144,417904.702157,0.984980,19.949594,0.927135,2.816148,14.474498,6.249712,165.472915,32.000000,181.144175,164.904797,165.637071,148.833810,32.000000,144.296669,68.300840,60.332644,89.989537,18.590676,47.146801,61.368169,59.385593,18.468354,8.188803,59.573296,36.747408
49.781390,60.023462,140.177072,142.012517,121.148183,98.792012,29.214695,14.195330,134.330861,5.438559,57.209530,50.806667,141.364475,140.072409,138.684668,134.490956,96.076409,132.636217,-0.000761,0.009893,32.000000,-235.813508,134.408749,-0.315177,24.535631,0.694346,417966.242628,0.984763,19.954406,0.923818,2.816202,12.399906,10.013950,165.482068,32.000000,181.134874,164.919604,167.013110,148.820614,32.000000,144.316858,68.299416,60.338107,89.986291,18.590676,47.200129,61.368169,59.388973,18.468354,8.209207,59.555289,36.774481
49.786603,60.039564,140.233343,142.016370,121.146964,98.787852,29.179372,14.195390,134.320725,5.438066,57.210901,50.812503,141.369754,140.060735,138.684850,134.484815,96.075762,132.625293,-0.000762,0.009863,32.000000,-235.813386,134.400235,-0.315025,24.534231,0.694507,418032.595678,0.985996,19.977232,0.920904,2.816075,8.102268,7.505672,165.474071,32.000000,181.141087,164.924570,166.963161,148.823541,32.000000,144.332835,68.297408,60.343254,89.982287,18.590676,47.106495,61.368169,59.390148,18.468354,8.247967,59.555633,36.797958
49.787333,60.052141,140.054214,142.020266,121.091130,98.800211,29.191289,14.195243,134.315419,5.437385,57.188358,50.814201,141.374283,140.057286,138.686298,134.480833,96.075696,132.616027,-0.000762,0.009851,32.000000,-235.813453,134.395332,-0.315129,24.533718,0.694478,418023.249798,0.983354,19.982004,0.912894,2.815853,15.008180,9.000291,165.466045,32.000000,181.143663,164.930911,166.923393,148.827328,32.000000,144.339437,68.294903,60.348353,89.979347,18.590676,47.036320,61.368169,59.386003,18.468354,8.300918,59.574221,36.798032
49.792677,60.052710,139.959519,142.023235,121.039980,98.812591,29.155457,14.195254,134.308332,5.436917,57.164486,50.812582,141.376830,140.052048,138.689799,134.476459,96.074920,132.608030,-0.000762,0.009840,32.000000,-235.813387,134.390525,-0.314988,24.532317,0.694708,418023.597345,0.984431,19.992708,0.908155,2.816688,9.551690,22.376062,165.463581,32.000000,181.141600,164.918800,166.916121,148.842981,32.000000,144.333144,68.292019,60.353072,89.976769,18.590676,47.088242,61.368169,59.380519,18.468354,8.303134,59.565074,36.667071
49.774642,60.046173,139.989090,142.024532,121.136627,98.820810,29.186302,14.195269,134.298238,5.436761,57.178533,50.803470,141.380306,140.037086,138.694417,134.467319,96.075628,132.597342,-0.000762,0.009840,32.000000,-235.813376,134.378887,-0.315121,24.530265,0.693962,418091.519184,0.984169,20.004528,0.903654,2.813049,13.795147,14.206599,165.473701,32.000000,181.128703,164.909177,166.965107,148.858818,32.000000,144.340849,68.288767,60.358050,89.974073,18.590676,47.091382,61.368169,59.397790,18.468354,8.291967,59.569579,36.661348
49.770769,60.050396,139.848849,142.026129,121.260268,98.820805,29.140905,14.195110,134.284643,5.436393,57.222272,50.794462,141.383139,140.021497,138.698745,134.453172,96.077043,132.581869,-0.000762,0.009857,32.000000,-235.813577,134.366403,-0.315039,24.529124,0.693548,418142.596571,0.985388,19.999564,0.900489,2.810845,12.866755,21.748986,165.489619,32.000000,181.110673,164.912562,167.008627,148.861182,32.000000,144.349343,68.285664,60.362830,89.973061,18.590676,47.039321,61.368169,59.399497,18.468354,8.289240,59.552702,36.762302
49.773613,60.063329,139.814509,142.028472,121.329639,98.804505,29.162571,14.195162,134.271327,5.435673,57.258672,50.789255,141.385681,140.009541,138.701103,134.440178,96.078303,132.567506,-0.000761,0.009858,32.000000,-235.813578,134.353441,-0.315139,24.529647,0.694066,418179.247283,0.984803,20.011702,0.894511,2.812458,5.297051,16.952314,165.494822,32.000000,181.100696,164.923850,167.041191,148.846765,32.000000,144.371396,68.281503,60.366899,89.972254,18.590676,47.067564,61.368169,59.393670,18.468354,8.316956,59.561760,36.757313
49.774718,60.082921,139.913450,142.032001,121.310248,98.788214,29.172424,14.195122,134.259577,5.435444,57.277365,50.783925,141.388442,139.997989,138.700901,134.428456,96.079557,132.553724,-0.000761,0.009814,32.000000,-235.813657,134.339138,-0.315384,24.530758,0.693492,418184.304107,0.986433,20.019936,0.885470,2.809859,7.479823,11.149132,165.495318,32.000000,181.097550,164.936564,167.018720,148.840678,32.000000,144.393537,68.275446,60.370057,89.971288,18.590676,47.010619,61.368169,59.402235,18.468354,8.373042,59.570651,36.762448
49.764561,60.091567,139.783496,142.035063,121.295763,98.788068,29.145633,14.195125,134.243594,5.435247,57.295194,50.778353,141.390395,139.985036,138.701614,134.414803,96.081873,132.540536,-0.000764,0.009808,32.000000,-235.813692,134.322552,-0.315325,24.531746,0.693171,418127.212046,0.985509,20.029923,0.877129,2.809009,11.966198,9.810914,165.482246,32.000000,181.102796,164.943148,166.976345,148.840254,32.000000,144.401851,68.270142,60.373975,89.971112,18.590676,46.962302,61.368169,59.406697,18.468354,8.408730,59.557993,36.778149
49.756336,60.099808,139.705553,142.037756,121.342907,98.787879,29.173729,14.195196,134.227610,5.434792,57.318868,50.774162,141.393626,139.971213,138.702847,134.400198,96.083225,132.526087,-0.000764,0.009830,32.000000,-235.813682,134.306371,-0.315313,24.534383,0.693528,418080.513767,0.985041,20.048371,0.869080,2.810934,7.996020,8.078039,165.476097,32.000000,181.105077,164.939746,166.942673,148.848857,32.000000,144.396212,68.264918,60.376824,89.971824,18.590676,47.024423,61.368169,59.418187,18.468354,8.433653,59.562390,36.711238
49.771391,60.107856,139.654133,142.040310,121.362987,98.779675,29.146027,14.195070,134.217249,5.434234,57.300799,50.780786,141.397452,139.964223,138.704920,134.390159,96.086480,132.515115,-0.000764,0.009847,32.000000,-235.813765,134.295352,-0.315530,24.540373,0.693043,418092.567697,0.986188,20.067536,0.860260,2.808896,12.365872,11.774852,165.482207,32.000000,181.101690,164.934329,166.964156,148.863660,32.000000,144.392839,68.260229,60.379275,89.972937,18.590676,47.021035,61.368169,59.414142,18.468354,8.457524,59.557030,36.678883
49.766551,60.115926,139.723754,142.042954,121.332914,98.779968,29.155143,14.194979,134.212030,5.433597,57.236063,50.787073,141.402169,139.963681,138.706718,134.382520,96.088514,132.507642,-0.000763,0.009856,32.000000,-235.813771,134.288837,-0.315428,24.545444,0.692739,418104.797917,0.985437,20.084298,0.851782,2.807794,7.031606,15.083157,165.496567,32.000000,181.079903,164.937042,167.014526,148.867513,32.000000,144.389719,68.254750,60.381691,89.974666,18.590676,46.960405,61.368169,59.405581,18.468354,8.481584,59.571703,36.629800
49.778665,60.097642,139.665069,142.042686,121.284241,98.800413,29.168925,14.194958,134.207516,5.433051,57.179957,50.791889,141.404496,139.961932,138.709825,134.378088,96.089213,132.501903,-0.000762,0.009871,32.000000,-235.813759,134.285252,-0.315281,24.550487,0.692046,418064.998407,0.985985,20.076751,0.843119,2.805912,7.300041,6.741399,165.507769,32.000000,181.068662,164.945623,167.050162,148.863100,32.000000,144.400447,68.250410,60.383131,89.977126,18.590676,46.921811,61.368169,59.394260,18.468354,8.456072,59.556361,36.763769
49.783485,60.076824,139.796874,142.040684,121.246929,98.804612,29.138478,14.194972,134.206221,5.433132,57.135869,50.801650,141.404436,139.959283,138.711450,134.375364,96.091513,132.496584,-0.000762,0.009854,32.000000,-235.813771,134.282049,-0.315436,24.556669,0.692333,418075.453446,0.985806,20.089834,0.837398,2.807584,13.079246,16.499419,165.511203,32.000000,181.063398,164.962521,167.050949,148.850138,32.000000,144.415483,68.246054,60.385089,89.980387,18.590676,47.074540,61.368169,59.399888,18.468354,8.401986,59.562163,36.709331
49.779016,60.054554,139.792260,142.037544,121.137721,98.808638,29.200079,14.195018,134.204249,5.432606,57.079466,50.803024,141.404252,139.958916,138.714384,134.376068,96.093583,132.494140,-0.000762,0.009832,32.000000,-235.813594,134.276774,-0.315616,24.562509,0.691825,418129.343176,0.985233,20.059004,0.833867,2.805721,9.180222,9.634751,165.503473,32.000000,181.069513,164.969150,167.010894,148.850272,32.000000,144.419028,68.241696,60.387510,89.985541,18.590676,47.077999,61.368169,59.407378,18.468354,8.340495,59.551935,36.947554
49.783977,60.031916,139.786361,142.033864,121.071107,98.820727,29.164318,14.194946,134.200727,5.432619,57.042310,50.796351,141.401453,139.955414,138.717533,134.373308,96.097066,132.492356,-0.000762,0.009831,32.000000,-235.813610,134.272547,-0.315700,24.567921,0.692206,418113.112527,0.986145,20.033196,0.828945,2.808097,7.233275,11.336794,165.495354,32.000000,181.082681,164.973650,166.973901,148.854142,32.000000,144.422281,68.236834,60.388198,89.990244,18.590676,47.111103,61.368169,59.392725,18.468354,8.277183,59.568349,36.677196
49.768530,60.013054,139.823590,142.029213,121.095124,98.820582,29.160520,14.195008,134.192322,5.432270,57.037608,50.791099,141.398737,139.947534,138.721261,134.363948,96.097788,132.484677,-0.000759,0.009863,32.000000,-235.813473,134.262853,-0.315677,24.571556,0.692069,418100.287680,0.984144,20.015553,0.825668,2.808257,10.351829,18.341657,165.494165,32.000000,181.084736,164.966659,166.954355,148.865939,32.000000,144.394678,68.232371,60.389035,89.995419,18.590676,47.157516,61.368169,59.410832,18.468354,8.220724,59.572264,36.730167
49.757456,60.006652,139.797275,142.025716,121.120070,98.820527,29.154076,14.194893,134.184857,5.432127,57.054523,50.781708,141.397449,139.938379,138.724006,134.353792,96.098024,132.474109,-0.000759,0.009847,32.000000,-235.813646,134.251946,-0.315647,24.574199,0.691848,418112.887813,0.985304,19.987777,0.821306,2.807858,7.960646,8.237961,165.499020,32.000000,181.080613,164.958712,166.998230,148.872338,32.000000,144.379355,68.226815,60.389886,89.999869,18.590676,47.136076,61.368169,59.417872,18.468354,8.185194,59.570356,36.703461
49.756416,60.009427,139.744879,142.023631,121.136932,98.808174,29.153150,14.194875,134.173880,5.432076,57.075216,50.776053,141.395709,139.926213,138.723607,134.341853,96.098124,132.463328,-0.000759,0.009873,32.000000,-235.813665,134.239005,-0.315725,24.576220,0.692127,418096.699123,0.985718,19.984912,0.816796,2.809478,13.785912,14.779552,165.517106,32.000000,181.069548,164.957269,167.040508,148.875823,32.000000,144.373613,68.221431,60.389732,90.003497,18.590676,47.130544,61.368169,59.421904,18.468354,8.184782,59.556312,36.666631
49.759372,60.018100,139.674103,142.023212,121.122194,98.803988,29.171331,14.194826,134.166017,5.431980,57.083504,50.774250,141.396911,139.915194,138.721814,134.330778,96.099834,132.448645,-0.000758,0.009881,32.000000,-235.813674,134.227832,-0.315738,24.576971,0.692086,418094.718751,0.986160,19.989981,0.811347,2.809574,17.833546,6.512280,165.524747,32.000000,181.062875,164.972454,167.064812,148.863716,32.000000,144.374553,68.217928,60.390964,90.007813,18.590676,47.105760,61.368169,59.429515,18.468354,8.209391,59.553951,36.789374
49.766713,60.021595,139.572520,142.023815,121.140480,98.803938,29.161010,14.194909,134.158353,5.431915,57.078208,50.772371,141.397014,139.909189,138.719306,134.323127,96.101993,132.439522,-0.000758,0.009859,32.000000,-235.813554,134.219628,-0.315748,24.578071,0.691710,418046.681304,0.986098,19.993833,0.805928,2.808580,6.468252,6.088740,165.526813,32.000000,181.066625,164.986171,167.047090,148.849957,32.000000,144.390926,68.213869,60.392273,90.011171,18.590676,47.038816,61.368169,59.415966,18.468354,8.224345,59.564927,36.721436
49.763387,60.019869,139.437516,142.023915,121.143449,98.812098,29.154928,14.194980,134.150488,5.431713,57.063565,50.773829,141.396034,139.902862,138.718153,134.316922,96.103978,132.430144,-0.000758,0.009873,32.000000,-235.813396,134.209824,-0.315943,24.579704,0.691288,418034.624602,0.985400,19.999443,0.796975,2.806991,6.396131,5.444970,165.518560,32.000000,181.077313,164.995438,166.996493,148.846125,32.000000,144.398471,68.210273,60.392732,90.013000,18.590676,47.010347,61.368169,59.423736,18.468354,8.227097,59.568104,36.759587
49.769373,60.013640,139.461060,142.023394,121.147934,98.804077,29.146105,14.195156,134.145456,5.431593,57.024780,50.780444,141.392950,139.901270,138.718151,134.314357,96.105763,132.425375,-0.000757,0.009877,32.000000,-235.813330,134.205795,-0.316038,24.581359,0.690658,418029.900977,0.985597,19.995336,0.790316,2.804536,10.465672,14.192281,165.507411,32.000000,181.087868,164.992908,166.955343,148.850913,32.000000,144.383839,68.207934,60.393002,90.014980,18.590676,47.019648,61.368169,59.422443,18.468354,8.215080,59.575342,36.628406
49.771932,60.003624,139.581463,142.022131,121.103572,98.812328,29.157993,14.195256,134.145857,5.431600,56.961030,50.778601,141.391601,139.898577,138.719052,134.314323,96.107834,132.420925,-0.000756,0.009869,32.000000,-235.813300,134.201197,-0.315968,24.580409,0.690063,418060.123857,0.985952,19.997055,0.783703,2.802010,12.685110,16.850684,165.506811,32.000000,181.091353,164.984354,166.962442,148.856838,32.000000,144.373524,68.206068,60.394468,90.016641,18.590676,47.023381,61.368169,59.416382,18.468354,8.186946,59.565665,36.716154
49.761400,59.975579,139.463709,142.018207,121.117908,98.820399,29.153139,14.195230,134.139011,5.431585,56.936913,50.765290,141.388291,139.890476,138.720937,134.305760,96.109633,132.412577,-0.000755,0.009851,32.000000,-235.813305,134.191808,-0.316010,24.576862,0.689973,418010.810592,0.986024,19.984625,0.779564,2.802146,59.577319,13.158335,165.518759,32.000000,181.083518,164.982081,167.006842,148.861856,32.000000,144.363866,68.203870,60.396266,90.018006,18.590676,47.031886,61.368169,59.427971,18.468354,8.124717,59.563255,36.771766
49.752033,59.958734,139.293200,142.014256,121.156196,98.812014,29.198681,14.195194,134.126095,5.431056,56.961941,50.753875,141.385430,139.875958,138.721905,134.292849,96.110379,132.399832,-0.000754,0.009837,32.000000,-235.813434,134.178365,-0.315864,24.573099,0.690580,418027.710060,0.985622,19.971959,0.775299,2.804421,12.512901,13.599364,165.528006,32.000000,181.075856,164.983386,167.045774,148.862974,32.000000,144.362995,68.201427,60.397859,90.019949,18.590676,46.959566,61.368169,59.436551,18.468354,8.061028,59.560000,36.751443
49.738932,59.955263,139.174935,142.011410,121.220635,98.783538,29.163862,14.195286,134.110052,5.430660,57.003709,50.745208,141.381595,139.861238,138.719395,134.276177,96.112140,132.381583,-0.000753,0.009795,32.000000,-235.813313,134.162785,-0.315958,24.569596,0.690273,418029.222897,0.986023,19.954822,0.769380,2.802648,11.520462,5.949577,165.532032,32.000000,181.074613,164.999160,167.050036,148.839680,32.000000,144.371925,68.198389,60.399162,90.020174,18.590676,46.916906,61.368169,59.449852,18.468354,8.028781,59.563599,36.555993
49.744560,59.967340,139.168863,142.010799,121.295131,98.755136,29.157396,14.195344,134.097650,5.429603,57.026992,50.745910,141.381478,139.848060,138.716491,134.261300,96.113739,132.366364,-0.000753,0.009790,32.000000,-235.813120,134.148651,-0.315677,24.568123,0.689604,417976.833219,0.984561,19.947681,0.762345,2.799749,10.827745,8.161994,165.524672,32.000000,181.082075,165.010069,167.006300,148.830148,32.000000,144.375081,68.196396,60.400852,90.020236,18.590676,46.822643,61.368169,59.462094,18.468354,8.062373,59.546202,36.752544
49.752600,59.979211,138.994810,142.012221,121.350233,98.750420,29.172497,14.195107,134.091988,5.428979,56.989719,50.754323,141.380838,139.841305,138.713757,134.256679,96.113483,132.356030,-0.000752,0.009808,32.000000,-235.813332,134.142044,-0.315771,24.567999,0.689124,417856.871995,0.985729,19.957784,0.751577,2.798109,13.069656,6.687441,165.512013,32.000000,181.095935,165.012639,166.955167,148.830832,32.000000,144.376173,68.193073,60.401284,90.020453,18.590676,46.714428,61.368169,59.450947,18.468354,8.095718,59.557187,36.761348
49.749383,59.971193,138.967944,142.012015,121.342273,98.762002,29.165550,14.195263,134.088210,5.428459,56.942003,50.750243,141.380659,139.834524,138.713227,134.250651,96.113986,132.349057,-0.000752,0.009830,32.000000,-235.813208,134.137318,-0.315856,24.568284,0.688870,417745.007694,0.985573,19.964029,0.742466,2.797670,14.960503,7.603556,165.508867,32.000000,181.100966,165.003278,166.932576,148.833597,32.000000,144.354902,68.190376,60.402570,90.019865,18.590676,46.762349,61.368169,59.452672,18.468354,8.100917,59.572883,36.723124
49.742254,59.953999,138.948279,142.010275,121.289683,98.757892,29.199671,14.195263,134.077727,5.427767,56.940762,50.736256,141.378668,139.823175,138.714332,134.238970,96.116504,132.341579,-0.000752,0.009820,32.000000,-235.813336,134.127662,-0.315953,24.568923,0.687891,417735.049874,0.984872,19.967569,0.737623,2.793720,12.349689,7.467603,165.512497,32.000000,181.101002,164.996706,166.960613,148.843999,32.000000,144.336574,68.187613,60.404418,90.019713,18.590676,46.800432,61.368169,59.464596,18.468354,8.049837,59.570405,36.599866
49.725447,59.938344,139.071823,142.007096,121.311827,98.745741,29.165878,14.195086,134.062877,5.427272,56.969961,50.728570,141.377267,139.809464,138.714076,134.222885,96.115687,132.329040,-0.000752,0.009822,32.000000,-235.813536,134.112837,-0.315840,24.571780,0.687870,417775.160973,0.985271,19.962885,0.733676,2.793360,9.403598,14.285184,165.523936,32.000000,181.086227,164.993189,167.006972,148.841628,32.000000,144.334270,68.183718,60.406297,90.019673,18.590676,46.726440,61.368169,59.478617,18.468354,8.005076,59.566805,36.633322
49.735280,59.948814,138.906544,142.006862,121.298855,98.721289,29.150373,14.194916,134.053325,5.427529,56.966475,50.726288,141.377047,139.799063,138.712844,134.210474,96.115394,132.317541,-0.000753,0.009811,32.000000,-235.813656,134.104547,-0.315638,24.575467,0.687807,417735.441044,0.984189,19.953078,0.727467,2.793365,15.502190,5.597771,165.530995,32.000000,181.076116,165.003991,167.029653,148.824103,32.000000,144.339122,68.179729,60.407848,90.019856,18.590676,46.645154,61.368169,59.488145,18.468354,8.009364,59.578971,36.662742
49.726300,59.951045,138.880949,142.007113,121.291233,98.705177,29.139489,14.194978,134.047278,5.427481,56.948068,50.723162,141.376686,139.789787,138.710106,134.204018,96.116256,132.309692,-0.000754,0.009812,32.000000,-235.813690,134.099741,-0.315470,24.578383,0.688469,417676.291718,0.985533,19.954839,0.722093,2.796794,20.803057,11.130218,165.527192,32.000000,181.079961,165.015136,167.009353,148.812713,32.000000,144.349584,68.175799,60.410294,90.019565,18.590676,46.723383,61.368169,59.486050,18.468354,8.026705,59.563403,36.554452
49.718419,59.947550,138.953407,142.007163,121.267604,98.701104,29.177648,14.195056,134.036306,5.427536,56.963293,50.703839,141.376195,139.777632,138.708018,134.190695,96.119223,132.298531,-0.000753,0.009831,32.000000,-235.813618,134.088532,-0.315453,24.579133,0.687260,417580.603631,0.985626,19.955118,0.716709,2.792918,6.547512,5.302183,165.515004,32.000000,181.089998,165.023723,166.958667,148.805348,32.000000,144.355773,68.172851,60.412661,90.019419,18.590676,46.785766,61.368169,59.501601,18.468354,8.020799,59.569716,36.707496
49.715251,59.940840,138.940341,142.006326,121.284435,98.672665,29.183122,14.195023,134.018362,5.427569,57.024298,50.683849,141.372798,139.757902,138.708454,134.171552,96.121660,132.284869,-0.000752,0.009854,32.000000,-235.813667,134.069302,-0.315271,24.578940,0.687090,417518.990870,0.986035,19.966656,0.711972,2.792907,24.053820,8.168639,165.506542,32.000000,181.101766,165.018848,166.916368,148.809575,32.000000,144.343520,68.171643,60.414884,90.019899,18.590676,46.701115,61.368169,59.517407,18.468354,8.001229,59.557098,36.594437
49.685300,59.960731,138.881290,142.008200,121.315541,98.635974,29.152255,14.194929,133.994707,5.427340,57.113541,50.666917,141.371202,139.729633,138.708038,134.145281,96.123951,132.263562,-0.000752,0.009880,32.000000,-235.813922,134.043215,-0.315313,24.578781,0.687506,417496.731785,0.984867,19.971329,0.703495,2.794807,6.397919,9.668504,165.505808,32.000000,181.105371,165.008693,166.913242,148.819268,32.000000,144.325970,68.169882,60.416754,90.018509,18.590676,46.687533,61.368169,59.557604,18.468354,8.031714,59.556617,36.754378
49.688261,59.993411,138.898344,142.012667,121.313653,98.599394,29.177571,14.194841,133.974800,5.426582,57.183786,50.657524,141.373457,139.707287,138.706317,134.123321,96.125070,132.243537,-0.000751,0.009901,32.000000,-235.814129,134.019186,-0.315195,24.579365,0.687287,417364.967187,0.984450,19.967902,0.694311,2.794723,7.868327,8.694335,165.511353,32.000000,181.095552,165.004989,166.953036,148.821624,32.000000,144.310445,68.169106,60.419308,90.018886,18.590676,46.694227,61.368169,59.560258,18.468354,8.105508,59.562134,36.708670
49.672706,60.028397,138.848901,142.018813,121.330339,98.566636,29.135246,14.195000,133.955908,5.426145,57.225700,50.650681,141.378534,139.686800,138.702681,134.101693,96.123704,132.227406,-0.000751,0.009890,32.000000,-235.813985,133.999876,-0.314940,24.579909,0.687245,417250.295594,0.985831,20.018847,0.681498,2.795219,9.781820,19.407267,165.519645,32.000000,181.088102,165.004867,166.987408,148.818051,32.000000,144.306967,68.168539,60.421287,90.018727,18.590676,46.660830,61.368169,59.579644,18.468354,8.215811,59.558082,36.608450
49.656158,60.055204,138.784702,142.025722,121.290987,98.542291,29.202141,14.195117,133.937617,5.425977,57.253570,50.643311,141.384175,139.667285,138.700585,134.080767,96.123034,132.211407,-0.000753,0.009883,32.000000,-235.813855,133.980331,-0.315036,24.579509,0.687076,417132.552693,0.984631,20.048456,0.670488,2.795396,15.368636,12.012122,165.522466,32.000000,181.090171,165.015224,166.994195,148.801877,32.000000,144.323310,68.168438,60.423959,90.018729,18.590676,46.652245,61.368169,59.605630,18.468354,8.291871,59.572392,36.746234
49.659569,60.069424,138.761539,142.031452,121.294622,98.530132,29.171295,14.195073,133.921894,5.425539,57.275670,50.634275,141.388969,139.645985,138.699099,134.065821,96.122643,132.195436,-0.000752,0.009910,32.000000,-235.814032,133.963785,-0.314736,24.577963,0.686899,417051.486228,0.986164,20.099573,0.663885,2.795276,11.695691,11.391478,165.514159,32.000000,181.097015,165.027845,166.953365,148.786692,32.000000,144.327515,68.169056,60.426988,90.018599,18.590676,46.648808,61.368169,59.617314,18.468354,8.344522,59.574014,36.581084
49.646983,60.082110,138.726015,142.036608,121.332023,98.509857,29.148571,14.195096,133.904722,5.425231,57.302063,50.624116,141.394024,139.626403,138.701694,134.046875,96.122111,132.179721,-0.000750,0.009960,32.000000,-235.813991,133.948233,-0.314851,24.576035,0.686736,416994.067009,0.984092,20.143547,0.656653,2.794914,7.572631,17.262366,165.504419,32.000000,181.115654,165.032096,166.906872,148.786125,32.000000,144.336047,68.170445,60.430597,90.017706,18.590676,46.582739,61.368169,59.636334,18.468354,8.383337,59.554020,36.557680
49.643712,60.094329,138.699604,142.041442,121.346270,98.485607,29.154051,14.195002,133.890745,5.425069,57.327708,50.614539,141.396815,139.609536,138.704652,134.030770,96.123598,132.162873,-0.000750,0.009938,32.000000,-235.813956,133.931255,-0.315026,24.574813,0.686560,416959.263551,0.984974,20.154228,0.649153,2.794256,13.722710,8.477532,165.497085,32.000000,181.127710,165.019697,166.879380,148.796614,32.000000,144.328164,68.170940,60.433301,90.016374,18.590676,46.568562,61.368169,59.659030,18.468354,8.417969,59.565674,36.644327
49.629221,60.107148,138.724901,142.046210,121.278324,98.469267,29.164979,14.195046,133.876178,5.424517,57.341950,50.604885,141.401513,139.591023,138.709138,134.016156,96.123951,132.147284,-0.000751,0.009939,32.000000,-235.813871,133.913929,-0.314854,24.572515,0.686517,416898.470233,0.985846,20.179973,0.641920,2.794249,16.207542,6.032216,165.494070,32.000000,181.131828,165.009001,166.901594,148.807762,32.000000,144.309573,68.170777,60.437374,90.014407,18.590676,46.576380,61.368169,59.676291,18.468354,8.455285,59.550794,36.792309
49.627959,60.116447,138.697559,142.050945,121.237188,98.448439,29.159623,14.195086,133.859807,5.424316,57.366763,50.592627,141.406520,139.570713,138.713935,133.998578,96.123374,132.131106,-0.000751,0.009920,32.000000,-235.813878,133.899639,-0.314803,24.569740,0.686327,416810.011582,0.985522,20.195587,0.632107,2.793901,5.814900,10.324384,165.503175,32.000000,181.121581,165.004266,166.956436,148.810204,32.000000,144.310707,68.171024,60.440364,90.013286,18.590676,46.610763,61.368169,59.702969,18.468354,8.486117,59.565930,36.760614
49.614698,60.129043,138.732781,142.055852,121.247286,98.419334,29.172164,14.195156,133.845774,5.423859,57.389374,50.584824,141.410958,139.554035,138.718040,133.982092,96.122240,132.113929,-0.000751,0.009890,32.000000,-235.813686,133.886928,-0.314915,24.568199,0.686647,416765.839993,0.985338,20.223444,0.624050,2.795226,5.638321,12.113455,165.511061,32.000000,181.117480,165.009766,166.987582,148.807072,32.000000,144.324562,68.171263,60.443049,90.011272,18.590676,46.547760,61.368169,59.717179,18.468354,8.518404,59.574673,36.564503
49.614555,60.141164,138.603659,142.060827,121.293995,98.398955,29.149371,14.195022,133.833709,5.423588,57.394933,50.577684,141.415171,139.541306,138.720414,133.966498,96.120414,132.101010,-0.000750,0.009870,32.000000,-235.813949,133.874349,-0.314816,24.564903,0.686485,416691.061218,0.985363,20.234053,0.616632,2.794746,15.385831,11.041082,165.512386,32.000000,181.116156,165.021462,166.979997,148.795292,32.000000,144.339255,68.170866,60.446026,90.008047,18.590676,46.467246,61.368169,59.740770,18.468354,8.560153,59.561259,36.575435
49.605294,60.149037,138.527053,142.065762,121.315059,98.394848,29.169311,14.194859,133.820272,5.423143,57.421146,50.562383,141.419582,139.523341,138.723451,133.949597,96.120152,132.086929,-0.000750,0.009853,32.000000,-235.814179,133.860158,-0.314742,24.560687,0.686723,416594.576299,0.984970,20.260415,0.609276,2.796203,9.420166,10.861784,165.498438,32.000000,181.128579,165.032608,166.929749,148.784559,32.000000,144.350603,68.170811,60.448884,90.003891,18.590676,46.488946,61.368169,59.759368,18.468354,8.584044,59.561868,36.575288
49.582686,60.156530,138.517043,142.069577,121.407029,98.370548,29.160315,14.194935,133.803684,5.422748,57.469706,50.551701,141.422656,139.506752,138.727946,133.932203,96.119818,132.069524,-0.000749,0.009864,32.000000,-235.814071,133.842999,-0.314634,24.555794,0.686075,416527.369620,0.985571,20.272683,0.604715,2.793609,6.107153,10.149553,165.483554,32.000000,181.141684,165.029964,166.887214,148.793681,32.000000,144.360824,68.171729,60.452643,90.000169,18.590676,46.493886,61.368169,59.796552,18.468354,8.607313,59.558495,36.745867
49.593755,60.173691,138.566663,142.074718,121.458693,98.346195,29.154987,14.194882,133.791095,5.422324,57.498543,50.547884,141.427762,139.493032,138.731865,133.918094,96.120479,132.052133,-0.000749,0.009837,32.000000,-235.814140,133.829487,-0.314502,24.553145,0.685951,416525.976361,0.985078,20.290172,0.598016,2.792586,5.809168,15.483050,165.479552,32.000000,181.149809,165.018012,166.876753,148.807931,32.000000,144.357980,68.171834,60.456237,89.994524,18.590676,46.418978,61.368169,59.818852,18.468354,8.643967,59.570759,36.477857
49.591593,60.192112,138.501511,142.080543,121.443798,98.325897,29.155024,14.194891,133.782370,5.422043,57.496248,50.547638,141.435565,139.482800,138.736293,133.907690,96.121052,132.044148,-0.000750,0.009845,32.000000,-235.814130,133.819866,-0.314205,24.552493,0.686235,416447.208999,0.985652,20.321143,0.589745,2.793658,59.700333,6.955065,165.486873,32.000000,181.141740,165.015094,166.924790,148.809921,32.000000,144.359165,68.172885,60.459920,89.989656,18.590676,46.379464,61.368169,59.824225,18.468354,8.708129,59.562468,36.786073
49.585825,60.203390,138.465003,142.086407,121.477194,98.321829,29.171533,14.194959,133.775812,5.421450,57.473523,50.548920,141.441637,139.478813,138.741842,133.899784,96.121473,132.035380,-0.000749,0.009823,32.000000,-235.814096,133.814994,-0.314273,24.552965,0.686233,416357.434241,0.985391,20.326809,0.580485,2.794035,6.777579,9.657581,165.497447,32.000000,181.135522,165.016036,166.962515,148.814959,32.000000,144.370750,68.173035,60.463156,89.985114,18.590676,46.417872,61.368169,59.848184,18.468354,8.742233,59.559046,36.744987
49.589562,60.198138,138.479227,142.089862,121.457264,98.321819,29.151687,14.194998,133.776075,5.421433,57.433538,50.553544,141.446176,139.480266,138.747641,133.898593,96.120442,132.034891,-0.000749,0.009794,32.000000,-235.814014,133.815372,-0.314272,24.553906,0.685866,416295.641826,0.985281,20.347475,0.575964,2.792843,9.071057,9.857376,165.500835,32.000000,181.136250,165.026919,166.974830,148.801209,32.000000,144.394215,68.174179,60.466402,89.981343,18.590676,46.391462,61.368169,59.871497,18.468354,8.745321,59.559429,36.723124
49.579142,60.184165,138.411768,142.091487,121.415407,98.321924,29.164040,14.194998,133.777374,5.421458,57.387170,50.552915,141.451137,139.481817,138.753215,133.898512,96.118758,132.035578,-0.000750,0.009785,32.000000,-235.814041,133.817326,-0.314551,24.554195,0.685761,416295.081751,0.984838,20.364742,0.571207,2.792431,11.644761,21.141266,165.495564,32.000000,181.145870,165.036582,166.938757,148.791001,32.000000,144.406937,68.175869,60.469774,89.976623,18.590676,46.362861,61.368169,59.879360,18.468354,8.720486,59.568153,36.645354
49.577529,60.165631,138.488565,142.091758,121.366515,98.321816,29.176963,14.194940,133.780311,5.421802,57.349850,50.549767,141.452386,139.483142,138.760098,133.898782,96.119996,132.037857,-0.000750,0.009763,32.000000,-235.814091,133.817491,-0.314564,24.553683,0.685735,416288.055360,0.985413,20.355610,0.571997,2.792508,5.487046,8.576599,165.478853,32.000000,181.164498,165.037427,166.896941,148.791365,32.000000,144.413477,68.178119,60.474373,89.973293,18.590676,46.404304,61.368169,59.907423,18.468354,8.670849,59.554069,36.790475
49.572324,60.146696,138.522738,142.091147,121.298692,98.321793,29.147178,14.194852,133.783021,5.421565,57.341472,50.540265,141.452188,139.481933,138.768001,133.897972,96.120485,132.036820,-0.000749,0.009747,32.000000,-235.814212,133.814675,-0.314750,24.551410,0.685530,416280.932149,0.985188,20.352459,0.574019,2.791734,11.571610,10.760223,165.473437,32.000000,181.177811,165.023785,166.873621,148.803157,32.000000,144.410771,68.180466,60.478815,89.970793,18.590676,46.375312,61.368169,59.928865,18.468354,8.619298,59.563314,36.539045
49.566840,60.139392,138.495092,142.091557,121.329376,98.313541,29.173917,14.194842,133.778832,5.421512,57.368152,50.529806,141.453762,139.477658,138.774179,133.891765,96.119673,132.034845,-0.000751,0.009740,32.000000,-235.814193,133.810372,-0.314570,24.549701,0.685907,416255.108613,0.984737,20.335600,0.573910,2.793374,19.260083,9.513416,165.474146,32.000000,181.186336,165.014234,166.899165,148.817423,32.000000,144.399998,68.182372,60.482490,89.967465,18.590676,46.419594,61.368169,59.956022,18.468354,8.589446,59.572283,36.655846
49.566869,60.146778,138.410161,142.093935,121.360522,98.289197,29.138154,14.194802,133.775155,5.421321,57.404453,50.526268,141.458271,139.471211,138.778683,133.886109,96.116872,132.030133,-0.000750,0.009726,32.000000,-235.814256,133.806996,-0.314674,24.548541,0.686183,416233.553379,0.985808,20.322072,0.572909,2.794356,9.370792,8.527905,165.483325,32.000000,181.176747,165.011262,166.952858,148.822735,32.000000,144.392331,68.185064,60.486306,89.965370,18.590676,46.319073,61.368169,59.972487,18.468354,8.591194,59.554984,36.612339
49.557467,60.162386,138.475392,142.097987,121.341412,98.277061,29.159156,14.194759,133.774318,5.421443,57.435852,50.521993,141.460851,139.467558,138.780468,133.881081,96.115544,132.027815,-0.000751,0.009746,32.000000,-235.814208,133.804713,-0.314769,24.548470,0.686112,416194.261310,0.984922,20.320466,0.572743,2.794108,6.989146,15.546266,165.487482,32.000000,181.172828,165.020467,166.990939,148.813678,32.000000,144.405540,68.188271,60.489475,89.962042,18.590676,46.369516,61.368169,59.998817,18.468354,8.634524,59.557816,36.529360
49.549716,60.179747,138.510347,142.103416,121.308690,98.264951,29.168960,14.194672,133.773770,5.421505,57.463690,50.520885,141.466082,139.462585,138.782639,133.878704,96.113412,132.026752,-0.000752,0.009762,32.000000,-235.814205,133.801628,-0.314850,24.549090,0.685566,416105.503063,0.985906,20.327821,0.573213,2.792393,15.983131,16.560042,165.489934,32.000000,181.181355,165.029865,166.992508,148.810387,32.000000,144.421335,68.191929,60.493650,89.958529,18.590676,46.341744,61.368169,60.026011,18.468354,8.685468,59.564278,36.628773
49.550996,60.193663,138.517694,142.109129,121.349981,98.252845,29.150841,14.194628,133.773914,5.421902,57.482959,50.515053,141.471108,139.460835,138.782775,133.876825,96.113599,132.026219,-0.000752,0.009747,32.000000,-235.814202,133.800321,-0.314753,24.549210,0.685981,416082.847665,0.985320,20.353199,0.573394,2.794239,7.634003,8.405066,165.476152,32.000000,181.198112,165.037484,166.954611,148.807418,32.000000,144.426397,68.195415,60.498511,89.955409,18.590676,46.341615,61.368169,60.040364,18.468354,8.730121,59.564927,36.652544
49.528858,60.203754,138.552174,142.114519,121.309042,98.240565,29.148561,14.194744,133.773096,5.422410,57.511340,50.510454,141.474101,139.459841,138.784728,133.872523,96.114559,132.024929,-0.000750,0.009754,32.000000,-235.814082,133.799455,-0.314724,24.550126,0.686200,416062.867041,0.985082,20.378614,0.575000,2.795381,6.307523,10.324744,165.465558,32.000000,181.213697,165.041007,166.917677,148.812635,32.000000,144.428859,68.199548,60.502805,89.952201,18.590676,46.375273,61.368169,60.081763,18.468354,8.766295,59.565881,36.607717
49.530865,60.214348,138.595218,142.119898,121.298176,98.217432,29.161293,14.194716,133.773553,5.422654,57.534685,50.510368,141.476368,139.460524,138.787611,133.871934,96.114339,132.021619,-0.000751,0.009746,32.000000,-235.814091,133.799463,-0.314629,24.551829,0.686159,416027.783373,0.985581,20.391200,0.574551,2.795457,10.054113,29.032409,165.459523,32.000000,181.229800,165.027279,166.914471,148.833106,32.000000,144.426976,68.203134,60.506886,89.949441,18.590676,46.412269,61.368169,60.110441,18.468354,8.791782,59.570159,36.679984
49.532205,60.229771,138.471181,142.125577,121.303450,98.209422,29.208718,14.194706,133.777596,5.422868,57.534510,50.513977,141.480866,139.462241,138.789950,133.873262,96.111676,132.023407,-0.000751,0.009763,32.000000,-235.814102,133.801176,-0.314515,24.552298,0.686574,416000.749442,0.986045,20.424300,0.572953,2.797403,15.350590,17.306760,165.465391,32.000000,181.230339,165.023595,166.956849,148.845137,32.000000,144.417052,68.207190,60.511113,89.946443,18.590676,46.346762,61.368169,60.129547,18.468354,8.837860,59.557590,36.703608
49.536117,60.234701,138.462714,142.131040,121.307848,98.197312,29.149155,14.194746,133.785462,5.423203,57.513324,50.517020,141.485474,139.468778,138.794634,133.878796,96.110970,132.028239,-0.000751,0.009777,32.000000,-235.813877,133.808547,-0.314600,24.553595,0.686561,415915.673135,0.985366,20.432807,0.571535,2.798159,6.098140,5.087983,165.475030,32.000000,181.227538,165.025905,167.003029,148.846557,32.000000,144.423004,68.212925,60.515319,89.944949,18.590676,46.337371,61.368169,60.150729,18.468354,8.864342,59.557138,36.681231
49.541532,60.229458,138.433976,142.134868,121.289937,98.193354,29.186822,14.194785,133.796071,5.423277,57.494423,50.523558,141.488763,139.477079,138.799552,133.885437,96.109267,132.034912,-0.000750,0.009759,32.000000,-235.813768,133.815616,-0.315020,24.555817,0.685906,415905.417078,0.983697,20.446838,0.575082,2.795579,8.003563,13.845990,165.480722,32.000000,181.233892,165.038679,167.032506,148.839820,32.000000,144.446652,68.218210,60.518539,89.943019,18.590676,46.273879,61.368169,60.161551,18.468354,8.866645,59.564622,36.646308
49.542590,60.218779,138.381721,142.137392,121.236516,98.201393,29.137297,14.194818,133.808265,5.423526,57.466508,50.529270,141.491555,139.490847,138.804529,133.897643,96.107553,132.045733,-0.000751,0.009778,32.000000,-235.813627,133.826191,-0.315151,24.558202,0.685688,415859.290848,0.985512,20.447701,0.578179,2.795187,10.571522,7.010217,165.479643,32.000000,181.244380,165.048473,167.009355,148.831712,32.000000,144.453969,68.222358,60.521579,89.941982,18.590676,46.238097,61.368169,60.181460,18.468354,8.840150,59.552299,36.745134
49.549830,60.207403,138.317707,142.138939,121.254173,98.201553,29.204244,14.194639,133.822530,5.423805,57.422575,50.536892,141.493128,139.504649,138.810253,133.909631,96.105917,132.059507,-0.000751,0.009768,32.000000,-235.813835,133.839053,-0.315462,24.560923,0.685368,415835.896145,0.984069,20.436829,0.583182,2.794301,11.948520,9.696123,165.464219,32.000000,181.264761,165.053818,166.966794,148.826155,32.000000,144.464275,68.226289,60.523936,89.941851,18.590676,46.216439,61.368169,60.195546,18.468354,8.810574,59.561436,36.717548
49.548411,60.191329,138.575028,142.139408,121.246716,98.217857,29.186838,14.194751,133.837369,5.424085,57.375604,50.544274,141.492319,139.521440,138.817543,133.923825,96.103503,132.073001,-0.000752,0.009752,32.000000,-235.813706,133.855587,-0.315460,24.564052,0.685064,415858.496164,0.985772,20.425051,0.590246,2.793187,10.069470,6.647524,165.456362,32.000000,181.280580,165.045896,166.947077,148.839116,32.000000,144.468642,68.231903,60.527717,89.942679,18.590676,46.293395,61.368169,60.219236,18.468354,8.772011,59.568890,36.643887
49.565312,60.173106,138.547183,142.138950,121.254194,98.234092,29.146936,14.194811,133.853820,5.424250,57.326317,50.555756,141.492988,139.540914,138.825804,133.942515,96.101664,132.088631,-0.000752,0.009741,32.000000,-235.813506,133.874575,-0.315219,24.568221,0.684541,415843.566360,0.983326,20.406151,0.598693,2.791487,16.716278,10.215726,165.456272,32.000000,181.291325,165.035369,166.971610,148.854971,32.000000,144.464331,68.238116,60.530933,89.944447,18.590676,46.353788,61.368169,60.221229,18.468354,8.725807,59.553764,36.719895
49.557899,60.151950,138.570376,142.137626,121.278848,98.246340,29.200268,14.194909,133.872091,5.424997,57.276957,50.561368,141.492616,139.561344,138.831525,133.961797,96.099501,132.106085,-0.000752,0.009709,32.000000,-235.813332,133.896760,-0.315204,24.571858,0.685812,415897.996718,0.984065,20.391551,0.607780,2.796760,10.788726,7.954727,165.467807,32.000000,181.291015,165.033297,167.024132,148.862979,32.000000,144.463726,68.245306,60.534483,89.946423,18.590676,46.369930,61.368169,60.245163,18.468354,8.673318,59.564888,36.661935
49.567477,60.127078,138.556438,142.135493,121.257383,98.258636,29.162586,14.194938,133.889403,5.425722,57.241005,50.566906,141.491831,139.581737,138.836505,133.981939,96.097525,132.121125,-0.000753,0.009704,32.000000,-235.813291,133.915550,-0.315374,24.576062,0.685375,415936.212078,0.985158,20.355767,0.617347,2.795245,11.189218,8.526794,165.480588,32.000000,181.291745,165.040493,167.068296,148.865464,32.000000,144.472917,68.252300,60.536843,89.948751,18.590676,46.300343,61.368169,60.253287,18.468354,8.604836,59.561455,36.727159
49.568692,60.108365,138.569776,142.133310,121.277306,98.266845,29.148802,14.194848,133.908545,5.426022,57.213578,50.574807,141.490121,139.602524,138.838842,134.001614,96.095496,132.135915,-0.000752,0.009717,32.000000,-235.813273,133.934060,-0.315538,24.580096,0.685550,415970.149677,0.983588,20.342313,0.628138,2.796131,8.548533,7.972207,165.484646,32.000000,181.298127,165.053773,167.073153,148.859738,32.000000,144.483324,68.258611,60.539020,89.950672,18.590676,46.330350,61.368169,60.260756,18.468354,8.547670,59.566805,36.766190
49.580249,60.093065,138.599114,142.131795,121.318872,98.274923,29.156667,14.194722,133.930269,5.426761,57.177743,50.585056,141.489016,139.625873,138.841348,134.020232,96.094295,132.152520,-0.000753,0.009735,32.000000,-235.813362,133.955478,-0.315761,24.585321,0.685256,415988.623234,0.984709,20.307489,0.637547,2.795309,7.237786,5.615703,165.474963,32.000000,181.319171,165.061363,167.032691,148.857664,32.000000,144.493477,68.265258,60.541848,89.953184,18.590676,46.316955,61.368169,60.281026,18.468354,8.500898,59.569726,36.632808
49.588640,60.076576,138.575941,142.130518,121.267061,98.291295,29.137700,14.194791,133.955133,5.427076,57.116989,50.600644,141.487830,139.654371,138.843533,134.044575,96.093870,132.175595,-0.000752,0.009727,32.000000,-235.813223,133.976695,-0.315856,24.591207,0.685212,416002.302334,0.985182,20.287514,0.646886,2.795510,25.294182,7.643729,165.462059,32.000000,181.337046,165.060487,167.001820,148.859983,32.000000,144.495258,68.272232,60.544518,89.955999,18.590676,46.274621,61.368169,60.284728,18.468354,8.463588,59.556322,36.766997
49.604740,60.054296,138.514005,142.129046,121.219946,98.315855,29.153779,14.194863,133.979255,5.427521,57.057494,50.612012,141.484628,139.679872,138.846586,134.069573,96.091664,132.199756,-0.000752,0.009733,32.000000,-235.813217,134.001369,-0.315764,24.595236,0.685053,416012.408407,0.984705,20.260209,0.656295,2.795450,5.210206,5.547011,165.461820,32.000000,181.352733,165.047293,166.990549,148.877271,32.000000,144.481788,68.278900,60.547404,89.958694,18.590676,46.307530,61.368169,60.284836,18.468354,8.401544,59.561416,36.647408
49.606332,60.024785,138.506829,142.126026,121.204560,98.340210,29.163843,14.194861,134.002003,5.428435,57.028000,50.616774,141.483077,139.704142,138.849985,134.091030,96.089885,132.220478,-0.000751,0.009712,32.000000,-235.813251,134.022843,-0.316076,24.596757,0.684730,416056.733483,0.985284,20.235004,0.668123,2.794510,12.028795,7.009426,165.470481,32.000000,181.358480,165.037319,167.032712,148.888747,32.000000,144.471545,68.286065,60.549957,89.961707,18.590676,46.276849,61.368169,60.299312,18.468354,8.325614,59.567582,36.661348
49.598186,60.003830,138.512942,142.122990,121.257457,98.356702,29.139625,14.194852,134.021989,5.429100,57.018967,50.622738,141.480447,139.726110,138.851642,134.112184,96.087984,132.241642,-0.000751,0.009701,32.000000,-235.813317,134.040219,-0.316153,24.600263,0.684197,416126.185338,0.984577,20.196005,0.682267,2.792354,5.934048,8.782195,165.486052,32.000000,181.355089,165.039022,167.072907,148.897265,32.000000,144.465395,68.293445,60.552609,89.964373,18.590676,46.247009,61.368169,60.307463,18.468354,8.254623,59.561249,36.747335
49.615783,59.990272,138.545263,142.120453,121.305039,98.365693,29.150060,14.194782,134.043187,5.429941,56.998160,50.634983,141.479176,139.749633,138.851136,134.136149,96.084391,132.263934,-0.000751,0.009722,32.000000,-235.813409,134.059987,-0.315887,24.605659,0.684205,416194.183817,0.984370,20.164842,0.694282,2.792120,5.895816,11.992746,165.492641,32.000000,181.359595,165.047235,167.101387,148.885637,32.000000,144.476385,68.300938,60.555309,89.967396,18.590676,46.273167,61.368169,60.313551,18.468354,8.207558,59.558121,36.947187
49.633938,59.982951,138.524734,142.118930,121.287829,98.389859,29.204543,14.194768,134.069746,5.430209,56.956862,50.645116,141.478362,139.780011,138.849073,134.165322,96.082363,132.288604,-0.000752,0.009754,32.000000,-235.813366,134.082233,-0.315955,24.610694,0.684343,416246.762559,0.985476,20.152345,0.706638,2.792702,6.351930,8.883122,165.495563,32.000000,181.373670,165.059208,167.079773,148.876157,32.000000,144.487652,68.308088,60.558450,89.970737,18.590676,46.258189,61.368169,60.314104,18.468354,8.186766,59.570651,36.766851
