OSU 80 Ton Compressor Load Stand
49.798789,60.170278,140.097947,142.190675,121.074089,98.811610,29.156994,14.196045,134.458364,5.443895,57.356845,50.776744,141.547654,140.200310,138.861971,134.583963,96.166520,132.678471,-0.000739,0.009903,32.000000,-235.812464,134.497725,-0.316298,24.644857,0.690859,418124.545135,0.985681,20.072487,0.854866,2.812003,12.985294,12.982300,165.676173,32.000000,181.518335,165.104557,167.148485,149.005454,32.000000,144.484283,68.536449,60.751907,90.213641,18.590676,47.746435,61.368169,60.260943,18.468354,8.646506,59.569235,36.845500
49.806990,60.179320,140.137454,142.194980,121.106762,98.811767,29.147788,14.195944,134.455677,5.443604,57.337774,50.784594,141.551432,140.197072,138.863054,134.576741,96.166841,132.674241,-0.000740,0.009923,32.000000,-235.812531,134.495032,-0.316392,24.645881,0.690605,418095.338065,0.985457,20.088230,0.849072,2.811006,10.089725,20.241274,165.675526,32.000000,181.519111,165.115906,167.125145,148.997870,32.000000,144.493944,68.536689,60.755007,90.210731,18.590676,47.700793,61.368169,60.254222,18.468354,8.683218,59.560295,36.757019
49.810414,60.179111,140.078142,142.198181,121.109662,98.823918,29.156512,14.195761,134.455779,5.443668,57.295168,50.794088,141.554932,140.200512,138.865547,134.577843,96.168422,132.675493,-0.000740,0.009904,32.000000,-235.812766,134.496101,-0.316721,24.647161,0.691176,418114.591210,0.985500,20.110805,0.843603,2.813280,10.108765,13.971763,165.664314,32.000000,181.529517,165.119833,167.085044,148.999259,32.000000,144.499188,68.537539,60.758713,90.208695,18.590676,47.712255,61.368169,60.244226,18.468354,8.701685,59.570444,36.738898
49.812714,60.166895,140.109150,142.199603,121.153872,98.836175,29.158620,14.195827,134.456616,5.443774,57.253564,50.798846,141.556025,140.202061,138.870315,134.581774,96.170321,132.677869,-0.000741,0.009917,32.000000,-235.812680,134.495444,-0.317038,24.645915,0.691221,418120.829760,0.985658,20.111359,0.841197,2.813610,5.190011,7.995999,165.659693,32.000000,181.537735,165.119587,167.051166,149.012469,32.000000,144.500626,68.538865,60.763022,90.207560,18.590676,47.753246,61.368169,60.239863,18.468354,8.669272,59.564720,36.673601
49.814843,60.147778,140.103983,142.198097,121.171518,98.844326,29.161346,14.195841,134.454087,5.443849,57.232393,50.793344,141.556154,140.200909,138.875658,134.579349,96.169444,132.678648,-0.000741,0.009900,32.000000,-235.812794,134.494827,-0.317065,24.642077,0.690936,418166.942381,0.985409,20.107605,0.840234,2.812226,11.830465,6.678389,165.658024,32.000000,181.539851,165.107927,167.050887,149.028666,32.000000,144.485140,68.539138,60.767602,90.205599,18.590676,47.809378,61.368169,60.232196,18.468354,8.623709,59.553302,36.762155
49.809394,60.135837,139.946748,142.196413,121.194258,98.844222,29.174744,14.195817,134.448306,5.443544,57.243573,50.790377,141.556458,140.196341,138.880773,134.572487,96.169309,132.673683,-0.000742,0.009914,32.000000,-235.812969,134.492154,-0.317034,24.638659,0.691147,418198.138448,0.985378,20.093008,0.839505,2.812719,6.212088,5.929758,165.668450,32.000000,181.533200,165.105863,167.088765,149.042825,32.000000,144.486637,68.539215,60.772499,90.203031,18.590676,47.727445,61.368169,60.234483,18.468354,8.581571,59.563914,36.659808
49.805067,60.131946,139.908086,142.195253,121.172678,98.837418,29.152697,14.195822,134.444445,5.443133,57.253193,50.793111,141.557080,140.191854,138.884419,134.565787,96.169585,132.667866,-0.000744,0.009882,32.000000,-235.812954,134.489307,-0.316890,24.634897,0.691213,418208.186681,0.985271,20.071687,0.840767,2.812495,6.954254,10.119866,165.682227,32.000000,181.521098,165.114103,167.122103,149.045051,32.000000,144.496088,68.539835,60.778143,90.201655,18.590676,47.713182,61.368169,60.231474,18.468354,8.559568,59.562203,36.719162
49.819858,60.136975,139.952315,142.195320,121.177865,98.825038,29.164852,14.195875,134.441455,5.442740,57.248921,50.799889,141.556373,140.188840,138.885067,134.562272,96.169137,132.663702,-0.000743,0.009864,32.000000,-235.812865,134.485576,-0.316782,24.630508,0.690616,418195.972170,0.984905,20.065386,0.838456,2.809646,10.464688,11.657817,165.683056,32.000000,181.519878,165.125753,167.129175,149.032975,32.000000,144.511385,68.539397,60.783133,90.199461,18.590676,47.708429,61.368169,60.232301,18.468354,8.575318,59.557226,36.719895
49.817219,60.136884,139.895903,142.195638,121.202640,98.837119,29.141015,14.196028,134.438085,5.442841,57.227316,50.800310,141.555368,140.187063,138.885109,134.559445,96.171020,132.658835,-0.000743,0.009869,32.000000,-235.812723,134.481850,-0.316560,24.625248,0.690544,418164.293362,0.985666,20.065975,0.835313,2.809114,8.914562,5.912178,165.677027,32.000000,181.528178,165.140279,167.084428,149.030212,32.000000,144.524549,68.538647,60.788624,90.196527,18.590676,47.711936,61.368169,60.223907,18.468354,8.581479,59.552171,36.757533
49.821194,60.130110,139.862731,142.195259,121.195811,98.849310,29.160175,14.196031,134.436096,5.442949,57.217962,50.798320,141.554386,140.184187,138.886015,134.555070,96.171338,132.654021,-0.000743,0.009860,32.000000,-235.812696,134.476823,-0.316825,24.620527,0.690574,418110.215882,0.984823,20.055695,0.833709,2.809167,13.808345,6.414701,165.664785,32.000000,181.538485,165.148613,167.037430,149.032704,32.000000,144.521015,68.538218,60.793916,90.192916,18.590676,47.721909,61.368169,60.213384,18.468354,8.573385,59.563403,36.739558
49.815282,60.123032,139.933168,142.194626,121.258739,98.849530,29.160885,14.195899,134.430148,5.442334,57.224055,50.794218,141.553044,140.179296,138.887302,134.547605,96.174237,132.649559,-0.000743,0.009845,32.000000,-235.812842,134.470289,-0.317209,24.617947,0.690571,418158.672001,0.985806,20.058335,0.829428,2.808184,7.489227,9.562073,165.663621,32.000000,181.542661,165.142188,167.019271,149.046802,32.000000,144.517736,68.538491,60.799704,90.189268,18.590676,47.751771,61.368169,60.218525,18.468354,8.546334,59.569785,36.664650
49.811928,60.122026,140.079137,142.194183,121.284241,98.849572,29.134663,14.195904,134.425685,5.442014,57.217843,50.793339,141.553501,140.175568,138.887945,134.546143,96.175315,132.644041,-0.000744,0.009835,32.000000,-235.812908,134.466847,-0.317020,24.617293,0.690553,418199.004592,0.985176,20.047448,0.826737,2.807294,8.976009,10.150353,165.669996,32.000000,181.542464,165.136540,167.052825,149.059026,32.000000,144.520198,68.538551,60.805499,90.184932,18.590676,47.837004,61.368169,60.213449,18.468354,8.544932,59.568959,36.902507
49.821540,60.120641,140.163829,142.194291,121.335432,98.851500,29.145067,14.195864,134.421721,5.441399,57.204511,50.797745,141.554081,140.173446,138.888258,134.543119,96.176372,132.639915,-0.000742,0.009846,32.000000,-235.812881,134.466502,-0.317301,24.618705,0.691047,418189.034238,0.985264,20.046488,0.821639,2.809041,9.279704,14.058408,165.682381,32.000000,181.526976,165.141489,167.097554,149.062437,32.000000,144.513129,68.537608,60.811260,90.180986,18.590676,47.970274,61.368169,60.197903,18.468354,8.542804,59.562567,36.928919
49.833749,60.114805,140.202810,142.193948,121.330050,98.861333,29.164911,14.195707,134.418219,5.440833,57.180526,50.800426,141.555051,140.170402,138.888700,134.543243,96.177025,132.639932,-0.000742,0.009848,32.000000,-235.812961,134.464298,-0.317086,24.619687,0.691819,418187.965852,0.986222,20.048952,0.817843,2.812161,16.336649,16.753946,165.687869,32.000000,181.522848,165.148146,167.129308,149.064908,32.000000,144.523430,68.537380,60.818291,90.177595,18.590676,47.960409,61.368169,60.195575,18.468354,8.534017,59.578027,36.737797
49.823409,60.106232,140.032755,142.192989,121.298100,98.861175,29.130267,14.195804,134.414109,5.440574,57.178056,50.796678,141.555942,140.167199,138.887353,134.539336,96.177443,132.641363,-0.000742,0.009801,32.000000,-235.812951,134.459621,-0.317452,24.620680,0.692053,418186.016161,0.985676,20.037621,0.814752,2.813318,11.825430,8.810983,165.691750,32.000000,181.523650,165.163957,167.121793,149.052342,32.000000,144.534245,68.536676,60.824955,90.174741,18.590676,47.877279,61.368169,60.194936,18.468354,8.512587,59.557207,36.743300
49.826534,60.096637,140.062860,142.191249,121.287918,98.861118,29.151111,14.195861,134.410420,5.440526,57.181346,50.795833,141.556515,140.162002,138.887174,134.536856,96.178478,132.638732,-0.000741,0.009770,32.000000,-235.812974,134.456043,-0.317308,24.620500,0.692086,418210.833638,0.984823,20.019150,0.814108,2.813411,10.417073,15.753446,165.679299,32.000000,181.531515,165.174904,167.076816,149.047472,32.000000,144.531428,68.536266,60.832240,90.172375,18.590676,47.941832,61.368169,60.187271,18.468354,8.486725,59.564720,36.698839
49.827625,60.098277,140.251879,142.190204,121.307820,98.861222,29.200968,14.195922,134.407775,5.440500,57.171280,50.797474,141.555688,140.156973,138.887032,134.532528,96.180156,132.637027,-0.000742,0.009791,32.000000,-235.812816,134.452443,-0.317672,24.620915,0.691375,418205.160730,0.986195,20.021277,0.814396,2.810582,5.115962,6.076973,165.672124,32.000000,181.537966,165.175030,167.044930,149.048453,32.000000,144.533612,68.536429,60.839904,90.170307,18.590676,48.054507,61.368169,60.192036,18.468354,8.481924,59.563747,36.657827
49.826540,60.094625,140.360856,142.188907,121.319286,98.869406,29.156157,14.195989,134.403563,5.440365,57.145597,50.797700,141.554184,140.154440,138.886216,134.529412,96.182187,132.636294,-0.000743,0.009810,32.000000,-235.812747,134.451596,-0.317730,24.618289,0.691459,418188.485902,0.985397,20.008449,0.812062,2.811010,11.529699,7.265487,165.672474,32.000000,181.541145,165.159842,167.055224,149.064776,32.000000,144.525244,68.536116,60.848112,90.168150,18.590676,48.134227,61.368169,60.172461,18.468354,8.480233,59.549526,36.761715
49.813188,60.088407,140.200177,142.187251,121.382957,98.873363,29.153789,14.195897,134.391525,5.440517,57.169295,50.777182,141.553732,140.144372,138.885401,134.521361,96.183083,132.629397,-0.000744,0.009834,32.000000,-235.812845,134.440639,-0.317610,24.612588,0.692351,418187.492503,0.983696,20.008959,0.809544,2.814741,15.229756,8.564049,165.681778,32.000000,181.531239,165.156460,167.102598,149.069913,32.000000,144.510983,68.535896,60.856846,90.167013,18.590676,48.134902,61.368169,60.183663,18.468354,8.463549,59.551876,36.767658
49.788180,60.082348,139.977215,142.185126,121.520790,98.853050,29.189470,14.195984,134.373825,5.440559,57.259487,50.762104,141.551915,140.127020,138.884697,134.503532,96.183487,132.613859,-0.000743,0.009843,32.000000,-235.812763,134.421556,-0.317680,24.608341,0.693018,418213.888844,0.985303,20.006430,0.807153,2.816990,9.746895,12.826709,165.694698,32.000000,181.518917,165.158991,167.146698,149.071896,32.000000,144.516292,68.535917,60.865764,90.166658,18.590676,48.010757,61.368169,60.202606,18.468354,8.447467,59.571261,36.633762
49.786595,60.110309,140.034928,142.186322,121.556969,98.828089,29.134636,14.195887,134.354424,5.439780,57.343673,50.757933,141.552594,140.109589,138.882045,134.483745,96.183573,132.596333,-0.000744,0.009828,32.000000,-235.812797,134.402037,-0.317938,24.606077,0.692619,418229.878358,0.985697,20.014030,0.802857,2.814519,7.621677,10.149599,165.701566,32.000000,181.517662,165.170698,167.163500,149.066265,32.000000,144.523238,68.535518,60.875068,90.167353,18.590676,48.035614,61.368169,60.217682,18.468354,8.495428,59.557295,36.745501
49.787821,60.138979,140.036311,142.189704,121.611544,98.814154,29.151347,14.195952,134.337896,5.438989,57.386835,50.759175,141.555641,140.094157,138.878504,134.466253,96.184884,132.581176,-0.000744,0.009814,32.000000,-235.812706,134.387128,-0.317929,24.606485,0.691893,418150.944698,0.984817,20.033858,0.794796,2.811455,11.552768,5.641769,165.703082,32.000000,181.519977,165.182361,167.134259,149.061029,32.000000,144.522944,68.534716,60.884410,90.168531,18.590676,48.031974,61.368169,60.211634,18.468354,8.576707,59.563127,36.685119
49.785637,60.161316,140.008647,142.193890,121.691319,98.806018,29.148134,14.196059,134.328339,5.438253,57.394183,50.756376,141.558873,140.083464,138.876487,134.451792,96.188899,132.569672,-0.000743,0.009837,32.000000,-235.812695,134.377752,-0.317961,24.606313,0.692140,418082.180314,0.986529,20.063460,0.786069,2.812703,7.671962,5.288129,165.695175,32.000000,181.529112,165.190516,167.102495,149.059018,32.000000,144.520250,68.533852,60.894424,90.170422,18.590676,48.015351,61.368169,60.208370,18.468354,8.660322,59.559665,36.761788
49.801172,60.170276,139.942912,142.197495,121.704223,98.806107,29.158325,14.196252,134.316066,5.437533,57.402021,50.755492,141.561090,140.070562,138.875650,134.438615,96.190533,132.558358,-0.000742,0.009821,32.000000,-235.812390,134.366373,-0.317987,24.605862,0.692081,418056.312875,0.985873,20.090862,0.777287,2.812662,9.960693,14.250661,165.694920,32.000000,181.529320,165.186799,167.084396,149.065107,32.000000,144.510617,68.532732,60.903084,90.173085,18.590676,48.050212,61.368169,60.208144,18.468354,8.687522,59.570425,36.676389
49.800519,60.172049,139.901898,142.199252,121.677581,98.798034,29.165623,14.196195,134.309146,5.436917,57.379719,50.763110,141.563073,140.061130,138.876667,134.431265,96.191795,132.549753,-0.000742,0.009809,32.000000,-235.812491,134.358475,-0.317989,24.605386,0.691968,418044.115162,0.986006,20.115460,0.767600,2.812230,14.737699,10.317333,165.698756,32.000000,181.528549,165.179245,167.111849,149.073945,32.000000,144.504187,68.531212,60.911990,90.175163,18.590676,48.032325,61.368169,60.194455,18.468354,8.701281,59.558161,36.797812
49.812882,60.165495,139.890190,142.200072,121.623509,98.806254,29.147639,14.196178,134.304038,5.436327,57.330505,50.768490,141.564723,140.056433,138.880045,134.427498,96.193931,132.543794,-0.000743,0.009840,32.000000,-235.812385,134.351253,-0.318213,24.604035,0.691446,418043.101920,0.985348,20.108337,0.760388,2.810033,9.075123,13.105723,165.711800,32.000000,181.517084,165.178045,167.154793,149.081680,32.000000,144.509285,68.530442,60.920239,90.177618,18.590676,48.010055,61.368169,60.188171,18.468354,8.696540,59.564101,36.623637
49.812188,60.150398,139.852555,142.199388,121.605869,98.806361,29.193248,14.196111,134.301235,5.435811,57.283049,50.769677,141.564426,140.051443,138.883433,134.426322,96.194884,132.540808,-0.000743,0.009794,32.000000,-235.812419,134.343995,-0.318088,24.600283,0.691213,418008.805630,0.985040,20.110785,0.754883,2.809246,12.210693,5.528931,165.721356,32.000000,181.506478,165.184158,167.183819,149.077547,32.000000,144.511274,68.530139,60.929217,90.181094,18.590676,48.009714,61.368169,60.186559,18.468354,8.668203,59.550165,36.766264
49.796709,60.126541,139.761153,142.196636,121.564360,98.806485,29.166289,14.196114,134.294625,5.435696,57.260242,50.763140,141.562286,140.045077,138.885423,134.422645,96.194712,132.534321,-0.000743,0.009800,32.000000,-235.812387,134.337003,-0.318202,24.595109,0.691048,418022.967110,0.985444,20.091435,0.749810,2.808314,16.270066,11.415375,165.728264,32.000000,181.504322,165.196286,167.180391,149.061765,32.000000,144.526301,68.529261,60.937463,90.183734,18.590676,47.997959,61.368169,60.180728,18.468354,8.602570,59.555387,36.725838
49.794489,60.110194,139.893497,142.192688,121.515660,98.794310,29.143799,14.196028,134.284890,5.435490,57.268196,50.753083,141.559403,140.032212,138.887556,134.410789,96.194607,132.521460,-0.000745,0.009826,32.000000,-235.812456,134.324689,-0.317844,24.588908,0.690952,418003.131863,0.983881,20.077056,0.747385,2.807597,5.990732,10.858622,165.716654,32.000000,181.512101,165.199575,167.144909,149.058565,32.000000,144.533359,68.527447,60.945754,90.185261,18.590676,48.122080,61.368169,60.186600,18.468354,8.550810,59.566009,36.562449
49.784571,60.106393,139.966817,142.190017,121.516258,98.782072,29.166702,14.196084,134.271093,5.435261,57.279429,50.745330,141.556181,140.018989,138.889311,134.400092,96.196043,132.506321,-0.000745,0.009851,32.000000,-235.812315,134.313495,-0.317491,24.583396,0.690854,417983.113559,0.985066,20.069221,0.744356,2.806634,5.665606,9.916236,165.710104,32.000000,181.517366,165.200128,167.111510,149.061975,32.000000,144.534912,68.526588,60.954388,90.187056,18.590676,48.073229,61.368169,60.201495,18.468354,8.523642,59.562134,36.737797
49.778390,60.110381,139.866778,142.188550,121.527686,98.782009,29.156791,14.196036,134.258550,5.434771,57.282158,50.746953,141.553353,140.007585,138.888754,134.389550,96.197300,132.494591,-0.000746,0.009875,32.000000,-235.812446,134.300235,-0.317692,24.580340,0.691585,417912.118705,0.985710,20.055172,0.738120,2.809417,11.541244,11.357847,165.710559,32.000000,181.519369,165.188465,167.105336,149.069686,32.000000,144.525570,68.525716,60.962732,90.187849,18.590676,48.055463,61.368169,60.213054,18.468354,8.531874,59.565773,36.632735
49.783656,60.117397,139.874761,142.188215,121.541379,98.782014,29.156835,14.195945,134.246465,5.434267,57.276062,50.740955,141.553193,139.996956,138.888490,134.379597,96.199045,132.482323,-0.000745,0.009876,32.000000,-235.812601,134.289101,-0.317701,24.577826,0.692157,417859.067396,0.985020,20.061641,0.729218,2.811450,25.375458,5.554545,165.714688,32.000000,181.510472,165.180804,167.146712,149.077465,32.000000,144.522563,68.524557,60.970728,90.188365,18.590676,48.108974,61.368169,60.205507,18.468354,8.552984,59.551542,36.761128
49.780325,60.119070,139.789054,142.188199,121.549791,98.778027,29.157202,14.195840,134.230501,5.433725,57.294309,50.737206,141.552523,139.982665,138.887540,134.365813,96.200911,132.469694,-0.000746,0.009858,32.000000,-235.812528,134.277575,-0.317598,24.575457,0.691854,417865.069750,0.985499,20.072027,0.722175,2.809789,8.645076,9.881069,165.729799,32.000000,181.495726,165.184122,167.184276,149.072264,32.000000,144.523897,68.523630,60.978408,90.187297,18.590676,48.018141,61.368169,60.197117,18.468354,8.564109,59.562547,36.644327
49.768850,60.124509,139.563762,142.188249,121.580380,98.758545,29.173341,14.195775,134.212487,5.433279,57.340605,50.725201,141.552660,139.960605,138.886201,134.351496,96.201473,132.454161,-0.000746,0.009847,32.000000,-235.812515,134.258329,-0.317430,24.569956,0.691903,417867.133954,0.985401,20.073591,0.714378,2.809652,8.166087,8.561912,165.736967,32.000000,181.492739,165.190521,167.203425,149.062542,32.000000,144.539056,68.522212,60.985357,90.186437,18.590676,48.029988,61.368169,60.218843,18.468354,8.575548,59.558052,36.739925
49.754798,60.138380,139.537582,142.189127,121.609184,98.734319,29.135540,14.195765,134.187476,5.432689,57.422437,50.709404,141.551791,139.934834,138.881570,134.332497,96.202742,132.433777,-0.000746,0.009860,32.000000,-235.812558,134.233704,-0.317298,24.563385,0.691583,417851.028391,0.985426,20.078713,0.706283,2.808119,5.278705,8.383647,165.737309,32.000000,181.492275,165.198281,167.181245,149.051441,32.000000,144.544798,68.520189,60.991868,90.183816,18.590676,48.031907,61.368169,60.230157,18.468354,8.597684,59.561023,36.579250
49.739928,60.165353,139.503278,142.191595,121.648867,98.710018,29.169060,14.195713,134.162527,5.432132,57.491819,50.706071,141.554133,139.907722,138.878110,134.310770,96.203370,132.410072,-0.000746,0.009877,32.000000,-235.812595,134.212696,-0.316888,24.559082,0.690696,417781.571978,0.984950,20.096035,0.698058,2.804239,10.192987,9.124356,165.730547,32.000000,181.499548,165.203793,167.136700,149.045975,32.000000,144.547277,68.517579,60.999017,90.180455,18.590676,47.886286,61.368169,60.249957,18.468354,8.675498,59.564288,36.716300
49.758103,60.200842,139.461288,142.197049,121.600054,98.693503,29.170250,14.195688,134.150437,5.431113,57.480767,50.720348,141.557065,139.895592,138.876915,134.297972,96.202930,132.394245,-0.000746,0.009852,32.000000,-235.812586,134.204738,-0.316508,24.558059,0.690826,417703.073240,0.986328,20.124461,0.686732,2.804505,8.208078,9.069410,165.726170,32.000000,181.502988,165.196679,167.113107,149.046201,32.000000,144.543260,68.514774,61.005803,90.175797,18.590676,47.833798,61.368169,60.237473,18.468354,8.769677,59.562006,36.728846
49.771951,60.211017,139.482342,142.201276,121.517014,98.701521,29.150192,14.195811,134.147370,5.430610,57.392367,50.734346,141.560349,139.892728,138.876264,134.292752,96.203434,132.388336,-0.000747,0.009853,32.000000,-235.812437,134.199566,-0.316074,24.557500,0.690897,417642.947519,0.985346,20.166841,0.674407,2.804654,10.566047,10.751883,165.730008,32.000000,181.498884,165.187797,167.130402,149.056630,32.000000,144.525727,68.511194,61.011804,90.170395,18.590676,47.959503,61.368169,60.232478,18.468354,8.836524,59.564366,36.732661
49.770188,60.197286,139.678862,142.202960,121.351741,98.725936,29.151400,14.195951,134.147982,5.430280,57.286759,50.738290,141.563694,139.892698,138.877624,134.295871,96.204513,132.385852,-0.000746,0.009845,32.000000,-235.812230,134.199151,-0.315996,24.554616,0.690391,417607.414135,0.984838,20.183500,0.667036,2.802785,6.953696,5.950484,165.742925,32.000000,181.486359,165.187447,167.180024,149.054081,32.000000,144.517422,68.508715,61.017826,90.165617,18.590676,48.047038,61.368169,60.225413,18.468354,8.831984,59.565655,36.666411
49.771162,60.161056,139.694743,142.200785,121.284409,98.742190,29.158317,14.195854,134.145370,5.430647,57.218032,50.734675,141.562942,139.891103,138.881114,134.297163,96.204159,132.384934,-0.000747,0.009832,32.000000,-235.812355,134.194995,-0.315919,24.550941,0.690370,417644.708997,0.985321,20.179333,0.663616,2.802429,6.276626,7.665975,165.749455,32.000000,181.476655,165.189064,167.206568,149.048409,32.000000,144.526044,68.505530,61.022196,90.159289,18.590676,48.080366,61.368169,60.228913,18.468354,8.731948,59.559134,36.768831
49.766316,60.129895,139.806892,142.195858,121.269259,98.742129,29.167526,14.195854,134.138250,5.430951,57.189016,50.726348,141.562681,139.885017,138.884796,134.294048,96.205642,132.379237,-0.000748,0.009856,32.000000,-235.812244,134.189181,-0.316140,24.549727,0.691579,417729.477579,0.985527,20.167429,0.661311,2.806476,22.892185,8.007030,165.755275,32.000000,181.471471,165.196314,167.213739,149.039934,32.000000,144.541460,68.502442,61.027317,90.153024,18.590676,48.181258,61.368169,60.222714,18.468354,8.641039,59.563462,36.746088
49.757923,60.113941,139.813326,142.191952,121.190082,98.734216,29.175822,14.195854,134.129696,5.430834,57.186116,50.721599,141.561474,139.877378,138.886589,134.288143,96.205791,132.375512,-0.000749,0.009865,32.000000,-235.812289,134.182239,-0.316138,24.550108,0.691789,417751.983918,0.985339,20.130189,0.661212,2.806741,49.975585,11.546929,165.750233,32.000000,181.475289,165.201485,167.180124,149.031467,32.000000,144.541707,68.500081,61.033073,90.147212,18.590676,48.166224,61.368169,60.244413,18.468354,8.576011,59.563314,36.634496
49.759232,60.108590,139.789316,142.189152,121.142746,98.722007,29.156174,14.195637,134.122961,5.430043,57.177724,50.719057,141.557085,139.872174,138.887967,134.281274,96.206688,132.367890,-0.000748,0.009877,32.000000,-235.812500,134.176014,-0.316127,24.549636,0.692373,417712.174922,0.985052,20.104046,0.656917,2.809267,11.415566,12.264576,165.740066,32.000000,181.480167,165.197574,167.149832,149.033228,32.000000,144.540980,68.497718,61.038183,90.141565,18.590676,48.181685,61.368169,60.237923,18.468354,8.553754,59.559921,36.752104
49.755851,60.109242,139.756827,142.187546,121.127167,98.709735,29.161708,14.195680,134.113237,5.429945,57.169904,50.714381,141.553476,139.868036,138.888154,134.274980,96.206878,132.358759,-0.000748,0.009869,32.000000,-235.812490,134.167798,-0.315831,24.549011,0.692441,417663.005907,0.984834,20.096786,0.654930,2.809871,6.202126,5.653250,165.738157,32.000000,181.478424,165.186866,167.132009,149.040441,32.000000,144.527398,68.495072,61.043201,90.135505,18.590676,48.180365,61.368169,60.250621,18.468354,8.556864,59.564425,36.657313
49.749566,60.109019,139.693937,142.186668,121.109161,98.697644,29.171051,14.195745,134.102086,5.430036,57.183238,50.704793,141.552031,139.858082,138.887588,134.266298,96.208174,132.348518,-0.000748,0.009873,32.000000,-235.812386,134.157728,-0.315668,24.547199,0.692222,417602.259761,0.985333,20.090080,0.650271,2.809314,6.195093,10.715699,165.738568,32.000000,181.471243,165.180685,167.164797,149.043218,32.000000,144.513830,68.492453,61.048100,90.130057,18.590676,48.179261,61.368169,60.262324,18.468354,8.558335,59.570592,36.703461
49.736688,60.114979,139.501422,142.186436,121.099350,98.685464,29.162794,14.195885,134.088391,5.429981,57.224053,50.691807,141.552268,139.842148,138.886742,134.253366,96.208471,132.337521,-0.000748,0.009877,32.000000,-235.812255,134.144483,-0.315495,24.543872,0.692049,417552.660739,0.985099,20.094234,0.645574,2.808852,6.082255,7.508573,165.747743,32.000000,181.456041,165.177474,167.196949,149.043742,32.000000,144.515213,68.490632,61.052394,90.124758,18.590676,48.085696,61.368169,60.266358,18.468354,8.567714,59.559124,36.750636
49.727574,60.128457,139.476272,142.187223,121.189957,98.665662,29.154817,14.195908,134.074294,5.430041,57.277122,50.679286,141.551929,139.826603,138.885106,134.237528,96.208088,132.320343,-0.000748,0.009882,32.000000,-235.812284,134.131174,-0.315343,24.540287,0.691811,417502.460564,0.984799,20.100522,0.639222,2.807943,5.236398,8.507058,165.750345,32.000000,181.447913,165.183314,167.217024,149.030657,32.000000,144.527681,68.488722,61.055772,90.119553,18.590676,48.005510,61.368169,60.287377,18.468354,8.594629,59.560639,36.698105
49.717649,60.150788,139.490319,142.189398,121.260740,98.649511,29.160842,14.196104,134.058880,5.429908,57.311967,50.674748,141.553731,139.810768,138.881950,134.220007,96.208738,132.305078,-0.000748,0.009905,32.000000,-235.812213,134.117215,-0.315481,24.536829,0.691096,417466.163065,0.985252,20.119824,0.633496,2.804799,7.527699,6.980411,165.746402,32.000000,181.443951,165.191073,167.201284,149.017212,32.000000,144.532137,68.486445,61.059779,90.115099,18.590676,48.066674,61.368169,60.299508,18.468354,8.659215,59.553578,36.745207
49.717136,60.169938,139.494230,142.192903,121.258737,98.637333,29.149286,14.196101,134.045187,5.428998,57.321521,50.670954,141.555098,139.798758,138.879312,134.206723,96.209662,132.288160,-0.000748,0.009931,32.000000,-235.812134,134.103842,-0.315235,24.537509,0.691101,417406.208977,0.985557,20.142746,0.625399,2.804807,10.106159,9.693475,165.735922,32.000000,181.449027,165.193049,167.165381,149.017730,32.000000,144.538824,68.483264,61.064353,90.109326,18.590676,48.135716,61.368169,60.307971,18.468354,8.718066,59.564750,36.637651
49.724591,60.180179,139.379154,142.195828,121.238226,98.625166,29.218510,14.196111,134.035816,5.428649,57.318121,50.676055,141.556825,139.791624,138.879149,134.197419,96.208649,132.271631,-0.000749,0.009945,32.000000,-235.812196,134.094863,-0.314964,24.539370,0.691346,417371.412388,0.985467,20.175365,0.617213,2.805650,26.690282,16.606546,165.727512,32.000000,181.454227,165.184591,167.140734,149.026460,32.000000,144.536622,68.480444,61.068063,90.103550,18.590676,48.006984,61.368169,60.312061,18.468354,8.761567,59.564642,36.900379
49.715485,60.182097,139.190044,142.198111,121.176541,98.616878,29.156884,14.196196,134.030126,5.428281,57.286907,50.678799,141.560182,139.784389,138.882105,134.191002,96.207324,132.262978,-0.000748,0.009919,32.000000,-235.812153,134.086722,-0.315194,24.542136,0.691312,417342.566527,0.985797,20.195045,0.607934,2.805758,8.112926,11.207857,165.725706,32.000000,181.452610,165.176117,167.140242,149.036244,32.000000,144.511194,68.478905,61.071577,90.097667,18.590676,47.929832,61.368169,60.328240,18.468354,8.780023,59.560226,36.683212
49.716944,60.176278,139.075600,142.199692,121.122121,98.617025,29.160970,14.196201,134.026855,5.428113,57.236871,50.683181,141.562114,139.779486,138.885078,134.189259,96.207353,132.256686,-0.000748,0.009893,32.000000,-235.812103,134.081199,-0.315393,24.547452,0.690516,417300.771821,0.983205,20.197561,0.600785,2.803023,7.400120,8.032607,165.729494,32.000000,181.445210,165.173549,167.176803,149.038623,32.000000,144.510148,68.477643,61.074405,90.092224,18.590676,47.853257,61.368169,60.323702,18.468354,8.765714,59.557679,36.745721
49.721045,60.159585,139.184646,142.199073,121.032437,98.629404,29.224882,14.196216,134.030288,5.427803,57.161040,50.692406,141.562179,139.782809,138.887407,134.191939,96.207319,132.258132,-0.000748,0.009873,32.000000,-235.812112,134.083623,-0.315166,24.552477,0.689603,417276.849910,0.985403,20.208916,0.597837,2.799732,10.163871,7.687914,165.733596,32.000000,181.435559,165.176768,167.208219,149.037099,32.000000,144.515610,68.476311,61.075834,90.085237,18.590676,47.856106,61.368169,60.327968,18.468354,8.730846,59.556076,36.760834
49.734890,60.132457,139.165180,142.196631,120.920381,98.641647,29.163720,14.196296,134.034004,5.427779,57.087248,50.690899,141.561018,139.784831,138.889860,134.197354,96.206521,132.260736,-0.000748,0.009881,32.000000,-235.812099,134.086630,-0.315151,24.555152,0.688865,417268.391721,0.985220,20.201585,0.594699,2.797348,7.368109,8.689152,165.733909,32.000000,181.430908,165.184486,165.834488,149.023702,32.000000,144.530126,68.474720,61.077231,90.077728,18.590676,47.925194,61.368169,60.323538,18.468354,8.670819,59.564484,36.737283
49.718147,60.101525,139.397623,142.192635,120.874747,98.650366,29.144400,14.196375,134.038414,5.427860,57.038610,50.688747,141.559845,139.786190,138.891956,134.200710,96.206367,132.263612,-0.000748,0.009893,32.000000,-235.812014,134.086940,-0.315119,24.556653,0.689251,417296.801635,0.983056,20.180642,0.595448,2.799311,5.898368,20.518931,165.726565,32.000000,181.438107,165.189910,161.694116,149.016644,32.000000,144.539826,68.473914,61.079307,90.069717,18.590676,48.039382,61.368169,60.339070,18.468354,8.580994,59.561229,36.711972
49.713668,60.073424,139.561213,142.187357,120.792436,98.650318,29.170627,14.196322,134.037106,5.427941,57.009068,50.686155,141.556022,139.786929,138.894691,134.204306,96.204751,132.265903,-0.000749,0.009884,32.000000,-235.811926,134.084110,-0.315067,24.556107,0.688898,417307.123175,0.984868,20.139166,0.597531,2.798140,6.617604,10.472905,165.711146,32.000000,181.446539,165.189754,158.952694,149.012927,32.000000,144.541130,68.472602,61.080533,90.061279,18.590676,48.100133,61.368169,60.347063,18.468354,8.502801,59.566658,36.736110
49.706133,60.055116,139.559481,142.182488,120.742065,98.646232,29.187451,14.196415,134.036290,5.428662,56.996546,50.678323,141.552804,139.784958,138.897353,134.201636,96.204110,132.264339,-0.000750,0.009879,32.000000,-235.811911,134.081897,-0.314883,24.555838,0.690249,417315.287767,0.985892,20.125585,0.599107,2.803757,7.139394,8.011726,165.703433,32.000000,181.455768,165.175999,158.935841,149.025375,32.000000,144.532353,68.472645,61.083030,90.052162,18.590676,48.132681,61.368169,60.357514,18.468354,8.442733,59.562940,36.718501
49.699278,60.044743,139.649799,142.178467,120.703817,98.642219,29.151325,14.196485,134.029519,5.428714,57.013461,50.664301,141.549679,139.778084,138.897883,134.195436,96.203885,132.258009,-0.000750,0.009907,32.000000,-235.811826,134.077681,-0.314462,24.554506,0.691069,417284.897890,0.985029,20.102128,0.601853,2.807301,6.268588,9.071209,165.703717,32.000000,181.456919,165.166134,158.954850,149.035022,32.000000,144.520864,68.472486,61.085369,90.042047,18.590676,48.207386,61.368169,60.376097,18.468354,8.402868,59.568900,36.685853
49.689448,60.044985,139.646449,142.175793,120.742702,98.621817,29.164883,14.196506,134.020433,5.428409,57.062594,50.655712,141.547482,139.768600,138.896728,134.185104,96.202912,132.245599,-0.000750,0.009905,32.000000,-235.811816,134.068345,-0.314066,24.554926,0.691124,417250.495900,0.984537,20.091630,0.601722,2.807691,6.144195,6.372515,165.711314,32.000000,181.443118,165.164202,158.992510,149.035129,32.000000,144.505799,68.472385,61.087788,90.031926,18.590676,48.189953,61.368169,60.384007,18.468354,8.385297,59.564868,36.704048
49.683575,60.058521,139.713328,142.174965,120.758407,98.609602,29.199430,14.196452,134.013459,5.428390,57.094534,50.655493,141.547510,139.762166,138.893004,134.177473,96.201155,132.235886,-0.000750,0.009910,32.000000,-235.811924,134.064840,-0.313937,24.557406,0.691656,417225.401482,0.985839,20.088365,0.598821,2.809896,7.228504,7.902245,165.713470,32.000000,181.442633,165.167206,159.018207,149.026147,32.000000,144.514720,68.470849,61.088494,90.020599,18.590676,48.284533,61.368169,60.410924,18.468354,8.424062,59.574958,36.676902
49.686081,60.074242,139.880672,142.176705,120.765830,98.609398,29.151929,14.196480,134.008191,5.428355,57.094571,50.660210,141.548055,139.757044,138.890236,134.172030,96.199863,132.232080,-0.000750,0.009900,32.000000,-235.811863,134.062058,-0.313837,24.561523,0.691630,417147.172864,0.985392,20.098799,0.593665,2.810384,5.050464,11.645153,165.712471,32.000000,181.444718,165.176764,159.013317,149.021259,32.000000,144.523197,68.470300,61.090919,90.009572,18.590676,48.392525,61.368169,60.419712,18.468354,8.467100,59.561141,36.683065
49.688510,60.078487,139.773332,142.177871,120.780580,98.617492,29.171775,14.196427,134.009391,5.428247,57.063589,50.669400,141.546477,139.756598,138.887223,134.173051,96.199074,132.234670,-0.000750,0.009891,32.000000,-235.811749,134.062323,-0.313959,24.567003,0.691919,417119.411265,0.984267,20.118426,0.590624,2.812063,6.079311,11.866816,165.699773,32.000000,181.453201,165.182231,158.966225,149.016878,32.000000,144.517545,68.470310,61.093218,89.998760,18.590676,48.384273,61.368169,60.418214,18.468354,8.496169,59.557718,36.770372
49.709642,60.070254,139.844454,142.177912,120.802662,98.629934,29.151377,14.196345,134.018709,5.428494,57.000789,50.682978,141.545002,139.767088,138.887520,134.182946,96.197505,132.243136,-0.000750,0.009878,32.000000,-235.811903,134.068750,-0.314316,24.572608,0.692601,417139.827580,0.985855,20.131547,0.590035,2.815289,16.071723,8.811995,165.691991,32.000000,181.462183,165.182309,158.939729,149.016934,32.000000,144.515990,68.470464,61.095181,89.987130,18.590676,48.478454,61.368169,60.408098,18.468354,8.492873,59.578922,36.623344
49.709534,60.048541,139.753164,142.176281,120.775466,98.642183,29.145072,14.196372,134.029667,5.428595,56.916571,50.688551,141.543441,139.779070,138.889602,134.198049,96.194652,132.253305,-0.000749,0.009854,32.000000,-235.811955,134.081611,-0.314433,24.576003,0.691961,417179.331055,0.985224,20.133273,0.592104,2.812991,24.409020,7.533645,165.686818,32.000000,181.467476,165.169433,158.936526,149.030274,32.000000,144.504337,68.470675,61.097931,89.975570,18.590676,48.357226,61.368169,60.407920,18.468354,8.432358,59.560875,36.772426
49.709062,60.009103,139.693210,142.171120,120.726923,98.654329,29.163007,14.196402,134.039204,5.428748,56.851900,50.690111,141.542052,139.790498,138.892231,134.209837,96.192514,132.262196,-0.000750,0.009826,32.000000,-235.811864,134.091051,-0.314426,24.577322,0.691892,417210.629449,0.985555,20.103130,0.597855,2.813226,21.151248,6.220662,165.694651,32.000000,181.463204,165.168820,158.970547,149.030626,32.000000,144.498375,68.471322,61.101477,89.963277,18.590676,48.385230,61.368169,60.422832,18.468354,8.338186,59.569520,36.636183
49.701582,59.973342,139.806587,142.164816,120.681544,98.658433,29.155919,14.196460,134.045681,5.429611,56.822979,50.685059,141.538586,139.796317,138.894432,134.216860,96.188908,132.268334,-0.000751,0.009825,32.000000,-235.811919,134.095386,-0.314644,24.576916,0.691396,417240.415015,0.985837,20.081529,0.605731,2.811396,16.703561,7.896112,165.700457,32.000000,181.456591,165.169333,159.001094,149.028409,32.000000,144.498876,68.471441,61.104092,89.951552,18.590676,48.367996,61.368169,60.423510,18.468354,8.232078,59.570326,36.520850
49.703187,59.947393,139.679675,142.158519,120.679989,98.654394,29.169816,14.196496,134.048484,5.429744,56.826731,50.680685,141.534176,139.800029,138.894972,134.217204,96.184982,132.272082,-0.000752,0.009820,32.000000,-235.811919,134.098009,-0.314631,24.578303,0.691081,417245.938400,0.985259,20.042580,0.612259,2.810216,6.323421,6.419692,165.701117,32.000000,181.454459,165.174537,159.014705,149.018077,32.000000,144.507464,68.471251,61.107159,89.939217,18.590676,48.301989,61.368169,60.424377,18.468354,8.135938,59.561868,36.608597
49.687404,59.937394,139.594102,142.153383,120.650820,98.642183,29.191973,14.196660,134.051487,5.429896,56.826413,50.683121,141.531209,139.802588,138.894068,134.218136,96.183589,132.275233,-0.000753,0.009818,32.000000,-235.811801,134.102412,-0.314909,24.580919,0.691724,417229.492379,0.985609,20.014574,0.618897,2.812920,27.893099,7.570296,165.698098,32.000000,181.460881,165.180573,157.636895,149.006454,32.000000,144.512235,68.471051,61.110829,89.926713,18.590676,48.374929,61.368169,60.455991,18.468354,8.107075,59.565596,36.660101
49.693368,59.935794,139.642390,142.150581,120.632836,98.642143,29.161530,14.196607,134.057298,5.429722,56.806943,50.682516,141.526841,139.808576,138.891885,134.224356,96.183089,132.277650,-0.000753,0.009832,32.000000,-235.811779,134.107830,-0.315161,24.583178,0.690962,417185.273463,0.984997,19.986962,0.624673,2.810276,11.944294,10.541775,165.684978,32.000000,181.473285,165.183762,153.560726,148.997627,32.000000,144.511529,68.472341,61.114905,89.914172,18.590676,48.384602,61.368169,60.462144,18.468354,8.093925,59.565153,36.736697
49.667265,59.928407,139.585446,142.147494,120.683175,98.642251,29.160921,14.196760,134.058376,5.429840,56.822570,50.668118,141.521888,139.808440,138.889545,134.226404,96.181331,132.277670,-0.000753,0.009843,32.000000,-235.811711,134.105857,-0.315190,24.583476,0.690611,417133.877156,0.984445,19.993328,0.627623,2.809446,10.955103,10.686825,165.679914,32.000000,181.483179,165.168910,150.880256,149.005844,32.000000,144.498996,68.472493,61.117617,89.901836,18.590676,48.343324,61.368169,60.481116,18.468354,8.080481,59.564189,36.475729
49.661557,59.925849,139.401218,142.144859,120.800141,98.614318,29.158977,14.196709,134.048652,5.430166,56.901727,50.654300,141.518028,139.799904,138.888237,134.217922,96.181485,132.273115,-0.000755,0.009834,32.000000,-235.811743,134.095645,-0.315593,24.583893,0.690687,417128.518907,0.985338,19.985543,0.629317,2.810081,5.229512,6.215640,165.682105,32.000000,181.488573,165.155896,150.894361,149.009903,32.000000,144.485510,68.474254,61.121834,89.888902,18.590676,48.246430,61.368169,60.500768,18.468354,8.050603,59.568880,36.558341
49.644417,59.938733,139.330705,142.143412,120.952069,98.577625,29.187623,14.196574,134.038516,5.430819,56.996274,50.642153,141.516277,139.787889,138.885255,134.204301,96.179607,132.263374,-0.000754,0.009852,32.000000,-235.811864,134.085834,-0.315684,24.585757,0.690792,417139.934572,0.985910,20.005229,0.631085,2.810411,10.205180,9.232498,165.686816,32.000000,181.482170,165.147307,149.562540,149.011197,32.000000,144.480835,68.475993,61.125237,89.875482,18.590676,48.217975,61.368169,60.536641,18.468354,8.086133,59.552860,36.760981
49.640885,59.969967,139.307324,142.146206,121.034341,98.545265,29.153692,14.196610,134.029267,5.430107,57.056923,50.643761,141.518268,139.779354,138.881174,134.193318,96.177583,132.251778,-0.000755,0.009828,32.000000,-235.811885,134.078813,-0.315906,24.590954,0.689782,417021.527443,0.985814,20.008590,0.628681,2.807025,7.131540,17.801847,165.694181,32.000000,181.480726,165.148634,145.474546,149.006760,32.000000,144.480891,68.478435,61.129881,89.862673,18.590676,48.163718,61.368169,60.555231,18.468354,8.156394,59.554079,36.753057
49.637656,59.992376,139.204639,142.149652,121.038029,98.537234,29.151770,14.196629,134.023753,5.429034,57.070673,50.647535,141.518093,139.775226,138.875162,134.185574,96.175263,132.245022,-0.000756,0.009809,32.000000,-235.812026,134.074549,-0.315899,24.594513,0.689422,416897.407197,0.984887,20.039259,0.625748,2.806573,59.547516,12.016827,165.692898,32.000000,181.484880,165.156171,142.701677,148.988827,32.000000,144.483278,68.479986,61.134084,89.848033,18.590676,48.184445,61.368169,60.569801,18.468354,8.231809,59.569530,36.515787
49.648642,60.002996,139.345609,142.152513,121.035972,98.537389,29.197095,14.196612,134.022095,5.429105,57.065268,50.646415,141.519010,139.770684,138.872861,134.181260,96.173778,132.240966,-0.000755,0.009799,32.000000,-235.812132,134.070631,-0.316014,24.594897,0.689045,416806.217547,0.985868,20.074158,0.622045,2.806302,7.621124,14.188220,165.681991,32.000000,181.496664,165.159873,142.651928,148.983887,32.000000,144.482728,68.481759,61.137982,89.832275,18.590676,48.240187,61.368169,60.568105,18.468354,8.282554,59.569107,36.746014
49.635226,59.998866,139.419081,142.153550,121.049936,98.537344,29.153638,14.196552,134.017230,5.429414,57.082912,50.644720,141.518140,139.762265,138.871718,134.177520,96.171261,132.238265,-0.000756,0.009810,32.000000,-235.812254,134.064304,-0.316124,24.596398,0.688488,416807.154796,0.985982,20.099918,0.621029,2.804416,7.875107,6.158194,165.672854,32.000000,181.506312,165.155002,142.617233,148.981197,32.000000,144.479902,68.483259,61.142393,89.816027,18.590676,48.252855,61.368169,60.591165,18.468354,8.270922,59.574860,36.527526
49.641266,59.998825,139.458802,142.153559,121.033596,98.529224,29.198827,14.196771,134.013042,5.428874,57.094420,50.643986,141.518549,139.752820,138.871298,134.171379,96.171049,132.235765,-0.000757,0.009794,32.000000,-235.811962,134.060052,-0.316018,24.595929,0.689014,416817.092499,0.984241,20.099137,0.620510,2.806635,10.632072,6.426154,165.669397,32.000000,181.513794,165.137328,142.607088,148.987852,32.000000,144.464492,68.484975,61.146417,89.799549,18.590676,48.280779,61.368169,60.599856,18.468354,8.266948,59.571005,36.492237
49.646276,59.999036,139.437720,142.153584,121.043400,98.529093,29.187566,14.196773,134.007465,5.428290,57.105866,50.640971,141.519262,139.743225,138.870898,134.162278,96.168433,132.230278,-0.000757,0.009797,32.000000,-235.811960,134.054589,-0.316176,24.594026,0.689522,416825.226968,0.985990,20.108930,0.621692,2.808874,8.285370,6.192014,165.674760,32.000000,181.511753,165.129670,142.634482,148.992930,32.000000,144.458221,68.486995,61.150254,89.782626,18.590676,48.330821,61.368169,60.612650,18.468354,8.267175,59.558190,36.688274
49.634427,60.000325,139.635283,142.153804,121.056643,98.516905,29.159228,14.196663,134.003392,5.427851,57.104383,50.646868,141.519826,139.740971,138.871579,134.158860,96.166704,132.221734,-0.000758,0.009811,32.000000,-235.812170,134.048398,-0.315932,24.593300,0.689582,416786.925975,0.984251,20.102619,0.620669,2.809332,5.212808,17.465552,165.684011,32.000000,181.500915,165.125862,142.668388,148.990658,32.000000,144.451833,68.489236,61.154431,89.766260,18.590676,48.423691,61.368169,60.634614,18.468354,8.268118,59.559351,36.634349
49.650860,60.003516,139.694487,142.154398,121.014712,98.512732,29.145054,14.196673,134.001635,5.427625,57.075122,50.652706,141.521914,139.742192,138.870479,134.157198,96.163653,132.220580,-0.000759,0.009794,32.000000,-235.812110,134.046488,-0.316209,24.592276,0.689456,416788.344539,0.984521,20.097634,0.620576,2.808624,11.535535,14.803949,165.689743,32.000000,181.500238,165.129195,142.680660,148.975004,32.000000,144.458537,68.491484,61.159463,89.750135,18.590676,48.473589,61.368169,60.635996,18.468354,8.277134,59.554492,36.746968
49.644362,59.991892,139.691119,142.153938,120.981882,98.521023,29.158982,14.196533,134.000482,5.427428,57.045666,50.652339,141.521862,139.742713,138.870073,134.158013,96.162263,132.219296,-0.000759,0.009777,32.000000,-235.812167,134.044724,-0.316224,24.589532,0.690535,416748.894997,0.985617,20.111217,0.618084,2.813275,6.673367,8.806458,165.690721,32.000000,181.509271,165.133324,142.648480,148.967737,32.000000,144.470237,68.493855,61.164044,89.734083,18.590676,48.484227,61.368169,60.651814,18.468354,8.258270,59.570208,36.460468
49.646366,59.979598,139.748643,142.152636,120.959785,98.521093,29.184162,14.196405,133.996666,5.427236,57.033517,50.648734,141.520471,139.740687,138.871181,134.158194,96.160210,132.216864,-0.000760,0.009751,32.000000,-235.812139,134.043919,-0.316249,24.584814,0.690567,416730.349032,0.985705,20.097356,0.620565,2.813536,15.794170,12.284325,165.677041,32.000000,181.521199,165.133039,142.606188,148.959135,32.000000,144.463665,68.496454,61.168489,89.718864,18.590676,48.529997,61.368169,60.653773,18.468354,8.224394,59.560934,36.584679
49.641046,59.970156,139.826638,142.151035,120.972865,98.520957,29.188726,14.196366,133.991347,5.427069,57.033777,50.643228,141.519424,139.733851,138.873530,134.154378,96.159193,132.214664,-0.000761,0.009749,32.000000,-235.812097,134.039444,-0.316584,24.578802,0.690762,416757.601395,0.985428,20.092475,0.621321,2.813837,9.153932,5.240060,165.672419,32.000000,181.528862,165.120796,142.578851,148.960379,32.000000,144.454131,68.499437,61.173868,89.704639,18.590676,48.593622,61.368169,60.660278,18.468354,8.188479,59.548886,36.735303
49.647004,59.967090,140.034066,142.149680,121.025172,98.520962,29.169314,14.196378,133.978841,5.426894,57.068819,50.631908,141.518000,139.724647,138.875011,134.146136,96.157363,132.210607,-0.000762,0.009758,32.000000,-235.812077,134.032422,-0.316641,24.570758,0.691123,416745.153029,0.984503,20.078102,0.622171,2.814882,5.296955,7.943529,165.676737,32.000000,181.532259,165.105253,142.590881,148.969521,32.000000,144.450060,68.501891,61.179312,89.691083,18.590676,48.684562,61.368169,60.687245,18.468354,8.179467,59.566451,36.748362
49.622735,59.977617,140.114220,142.149479,121.141828,98.508806,29.152068,14.196392,133.966739,5.426593,57.124358,50.624658,141.517589,139.712912,138.873388,134.134417,96.155316,132.198103,-0.000763,0.009771,32.000000,-235.812033,134.018636,-0.316369,24.563279,0.691727,416737.369234,0.984439,20.074179,0.622101,2.816754,11.493505,9.912786,165.685040,32.000000,181.521833,165.096081,142.631140,148.971654,32.000000,144.439531,68.502772,61.184532,89.677321,18.590676,48.757683,61.368169,60.719158,18.468354,8.196037,59.563993,36.712559
49.617188,59.997827,140.138557,142.151024,121.235383,98.496481,29.152233,14.196292,133.952317,5.426220,57.186012,50.615403,141.517888,139.696771,138.870869,134.119547,96.151210,132.185206,-0.000764,0.009759,32.000000,-235.812156,134.005943,-0.316400,24.556232,0.692863,416733.158203,0.984956,20.064931,0.621928,2.820594,5.921093,9.972354,165.697017,32.000000,181.516081,165.096672,142.652791,148.963800,32.000000,144.449974,68.504110,61.189543,89.664599,18.590676,48.860553,61.368169,60.731265,18.468354,8.239189,59.546703,36.705369
49.611951,60.023169,140.159954,142.153996,121.308357,98.484453,29.164076,14.196325,133.936847,5.426064,57.252576,50.607459,141.520831,139.680410,138.868309,134.102389,96.148993,132.168372,-0.000764,0.009750,32.000000,-235.812099,133.993761,-0.316046,24.550002,0.693766,416714.351763,0.985974,20.100644,0.617797,2.823589,5.877327,14.327990,165.701019,32.000000,181.516056,165.103785,142.645785,148.953215,32.000000,144.461714,68.505465,61.195807,89.654214,18.590676,48.895396,61.368169,60.751924,18.468354,8.309931,59.551463,36.606983
49.601077,60.049094,140.107508,142.158079,121.400981,98.464053,29.179017,14.196390,133.916515,5.425597,57.316580,50.603861,141.522790,139.662473,138.864246,134.085563,96.147060,132.152562,-0.000764,0.009762,32.000000,-235.811904,133.978406,-0.315740,24.544690,0.694125,416699.323339,0.986019,20.126614,0.615531,2.824395,26.008828,8.452188,165.691960,32.000000,181.518156,165.105352,146.740883,148.950442,32.000000,144.459011,68.506488,61.202165,89.643430,18.590676,48.868474,61.368169,60.777243,18.468354,8.383436,59.562291,36.577269
49.607568,60.077459,139.958207,142.163374,121.484617,98.451852,29.168040,14.196422,133.899798,5.425040,57.360496,50.600525,141.523902,139.645492,138.860978,134.070066,96.145366,132.136906,-0.000764,0.009774,32.000000,-235.812002,133.964184,-0.315636,24.543200,0.694450,416687.656682,0.985679,20.157392,0.609431,2.825125,10.521108,5.893419,165.687577,32.000000,181.523613,165.104813,150.760429,148.952517,32.000000,144.462799,68.508576,61.208367,89.633597,18.590676,48.803331,61.368169,60.790131,18.468354,8.461842,59.554974,36.761128
