OSU 80 Ton Compressor Load Stand
49.627296,60.101444,139.909514,142.168647,121.532179,98.439803,29.207694,14.196179,133.888595,5.423923,57.357876,50.610875,141.526063,139.634070,138.859367,134.059194,96.142193,132.125570,-0.000764,0.009763,32.000000,-235.812236,133.955278,-0.315812,24.543577,0.694426,416644.930811,0.985275,20.194608,0.603550,2.824687,14.659461,11.000971,165.684911,32.000000,181.525221,165.089629,150.743556,148.965046,32.000000,144.456841,68.510313,61.214283,89.623746,18.590676,48.786291,61.368169,60.792903,18.468354,8.536689,59.567041,36.642199
49.651536,60.113317,139.785518,142.172960,121.573750,98.451888,29.153816,14.196139,133.885894,5.423756,57.302483,50.623298,141.529205,139.632156,138.860173,134.057322,96.138676,132.121452,-0.000764,0.009745,32.000000,-235.812266,133.951663,-0.315839,24.544352,0.693607,416628.093078,0.985456,20.216232,0.597508,2.821308,15.872574,8.826347,165.692587,32.000000,181.518886,165.083799,150.774526,148.967450,32.000000,144.448721,68.511060,61.220542,89.614157,18.590676,48.716620,61.368169,60.780919,18.468354,8.599445,59.558810,36.707203
49.654505,60.105346,139.682207,142.175378,121.515361,98.472226,29.151476,14.196262,133.884716,5.423728,57.231031,50.632107,141.532522,139.635148,138.862174,134.059254,96.135860,132.123070,-0.000764,0.009752,32.000000,-235.812150,133.954887,-0.316137,24.543622,0.693018,416600.594323,0.983630,20.219737,0.595077,2.819205,8.084749,6.534657,165.705833,32.000000,181.507827,165.085496,150.808326,148.964781,32.000000,144.452690,68.511548,61.226934,89.605054,18.590676,48.701374,61.368169,60.772169,18.468354,8.578253,59.556194,36.699426
49.657475,60.076757,139.518520,142.173244,121.467912,98.482001,29.154961,14.196293,133.879610,5.423439,57.201179,50.626990,141.533771,139.628305,138.865819,134.055100,96.131409,132.119716,-0.000763,0.009760,32.000000,-235.812220,133.949601,-0.316196,24.539860,0.692134,416658.304314,0.985071,20.206455,0.596558,2.815331,6.311077,5.787840,165.713800,32.000000,181.500063,165.091855,150.828087,148.956815,32.000000,144.466468,68.511527,61.234049,89.595918,18.590676,48.599498,61.368169,60.777807,18.468354,8.518114,59.560993,36.487761
49.660853,60.059929,139.428655,142.170303,121.422834,98.475672,29.139957,14.196196,133.871856,5.423322,57.207809,50.624164,141.534091,139.621184,138.868081,134.048073,96.129502,132.114633,-0.000765,0.009782,32.000000,-235.812311,133.940806,-0.316214,24.536346,0.691737,416737.225647,0.985268,20.195404,0.600173,2.813082,9.026824,6.262743,165.715809,32.000000,181.504325,165.097505,150.803747,148.950736,32.000000,144.478173,68.510639,61.241321,89.586385,18.590676,48.555802,61.368169,60.795449,18.468354,8.454865,59.557679,36.789301
49.655074,60.053991,139.443004,142.167659,121.439830,98.467360,29.203093,14.196223,133.865676,5.423131,57.213530,50.624179,141.533315,139.617603,138.869525,134.039919,96.129285,132.106288,-0.000765,0.009768,32.000000,-235.812387,133.935576,-0.316254,24.532323,0.691016,416748.671465,0.985109,20.163734,0.602966,2.809618,5.417983,9.740474,165.707175,32.000000,181.511925,165.101474,150.758672,148.946587,32.000000,144.480418,68.509436,61.248301,89.576361,18.590676,48.562233,61.368169,60.807892,18.468354,8.424641,59.571398,36.669272
49.654656,60.058072,139.205288,142.166421,121.410098,98.467080,29.163191,14.196323,133.857447,5.422318,57.212400,50.624895,141.531494,139.612705,138.871304,134.031651,96.127877,132.099386,-0.000766,0.009767,32.000000,-235.812269,133.929975,-0.316065,24.527049,0.690749,416662.758081,0.983332,20.143459,0.598454,2.808233,14.709720,12.647632,165.702245,32.000000,181.519057,165.090017,150.735562,148.956631,32.000000,144.473301,68.508691,61.255914,89.567094,18.590676,48.486970,61.368169,60.817694,18.468354,8.436799,59.567799,36.589081
49.654398,60.060545,139.260299,142.165602,121.396766,98.467122,29.152706,14.196212,133.846920,5.421979,57.235678,50.618128,141.530516,139.600041,138.872311,134.020884,96.127345,132.088000,-0.000766,0.009780,32.000000,-235.812280,133.918425,-0.316040,24.519361,0.690749,416662.758081,0.983332,20.143459,0.598454,2.808233,5.101196,5.671732,165.706138,32.000000,181.518076,165.075930,150.750500,148.969711,32.000000,144.461448,68.507664,61.262840,89.557056,18.590676,48.504804,61.368169,60.833184,18.468354,8.445976,59.556312,36.586220
49.640790,60.074451,139.074892,142.165646,121.274043,98.450868,29.171101,14.196219,133.826194,5.421535,57.306050,50.609080,141.530159,139.579990,138.871127,134.000482,96.124647,132.071450,-0.000764,0.009803,32.000000,-235.812252,133.899215,-0.315986,24.511054,0.689755,416669.859785,0.984694,20.147974,0.596449,2.803469,8.605285,6.425568,165.715692,32.000000,181.501946,165.067597,150.798066,148.975749,32.000000,144.456944,68.505573,61.270820,89.545018,18.590676,48.371323,61.368169,60.851932,18.468354,8.476234,59.568762,36.584239
49.644058,60.099074,138.864052,142.167810,121.212193,98.434505,29.165492,14.196193,133.813781,5.420647,57.338646,50.611945,141.532035,139.569418,138.868975,133.986937,96.123276,132.059109,-0.000763,0.009799,32.000000,-235.812222,133.889307,-0.315754,24.508824,0.690250,416674.062687,0.985061,20.150713,0.591353,2.804591,7.263133,16.642389,165.725299,32.000000,181.491285,165.071922,150.824143,148.974109,32.000000,144.458362,68.504202,61.276792,89.537204,18.590676,48.281562,61.368169,60.871807,18.468354,8.530362,59.559862,36.527013
49.644409,60.119337,138.935941,142.169868,121.181275,98.426211,29.155094,14.196208,133.811687,5.420591,57.335792,50.615865,141.533735,139.565015,138.867117,133.982460,96.123099,132.054239,-0.000763,0.009815,32.000000,-235.812185,133.885787,-0.315734,24.507433,0.689702,416636.712884,0.984610,20.178740,0.585868,2.801625,5.861438,8.106588,165.728044,32.000000,181.489292,165.080592,150.827810,148.962558,32.000000,144.467573,68.502987,61.280983,89.532601,18.590676,48.249080,61.368169,60.874330,18.468354,8.588335,59.560924,36.707716
49.665485,60.133945,138.950925,142.173916,121.124791,98.442420,29.201937,14.196121,133.807148,5.420358,57.310053,50.616093,141.537933,139.561388,138.865823,133.979012,96.120969,132.046356,-0.000761,0.009783,32.000000,-235.812298,133.879520,-0.315734,24.504403,0.688629,416598.858583,0.984629,20.199972,0.581138,2.797194,6.293498,9.169263,165.719448,32.000000,181.493163,165.087604,152.142094,148.960060,32.000000,144.467167,68.501625,61.290079,89.524521,18.590676,48.232859,61.368169,60.868378,18.468354,8.649770,59.561445,36.585853
49.670372,60.127573,138.875121,142.173850,121.121638,98.442509,29.141934,14.196259,133.799420,5.420557,57.318387,50.613026,141.538285,139.553194,138.867345,133.970851,96.120812,132.038577,-0.000761,0.009773,32.000000,-235.812274,133.871678,-0.315627,24.503221,0.688989,416589.360114,0.984942,20.219872,0.578907,2.798622,6.672288,8.098915,165.711001,32.000000,181.495931,165.086801,156.151259,148.965239,32.000000,144.463497,68.499330,61.296757,89.519249,18.590676,48.262135,61.368169,60.872111,18.468354,8.649630,59.553804,36.595831
49.683364,60.130329,138.950412,142.174140,121.158425,98.442567,29.160737,14.196075,133.792543,5.420061,57.317113,50.620881,141.538173,139.549287,138.869316,133.963708,96.119969,132.033453,-0.000762,0.009760,32.000000,-235.812481,133.865067,-0.315687,24.503285,0.688964,416667.238381,0.983104,20.212612,0.577138,2.797736,10.519360,11.518323,165.708823,32.000000,181.496469,165.075523,158.802237,148.982218,32.000000,144.456259,68.496739,61.303117,89.514741,18.590676,48.242025,61.368169,60.871425,18.468354,8.646015,59.569982,36.620263
49.682963,60.134619,138.956354,142.174544,121.097697,98.454632,29.160011,14.196098,133.790069,5.419574,57.298659,50.625823,141.539320,139.546535,138.870609,133.960362,96.117655,132.029573,-0.000762,0.009750,32.000000,-235.812529,133.863388,-0.315631,24.502561,0.688542,416656.344685,0.985006,20.201170,0.573448,2.795935,8.245441,29.391615,165.714536,32.000000,181.488392,165.069784,158.840473,148.991193,32.000000,144.448634,68.493457,61.309474,89.511992,18.590676,48.242746,61.368169,60.878924,18.468354,8.668220,59.562606,36.501774
49.694825,60.132846,138.915302,142.174820,121.046831,98.466681,29.159982,14.196056,133.785886,5.419055,57.291660,50.627666,141.541320,139.543800,138.871504,133.958507,96.115883,132.026389,-0.000762,0.009732,32.000000,-235.812542,133.859795,-0.315534,24.501438,0.688713,416653.143112,0.984095,20.190452,0.571760,2.796719,5.181355,20.520107,165.726685,32.000000,181.471153,165.071732,160.245330,148.990782,32.000000,144.444277,68.489797,61.315892,89.510891,18.590676,48.291498,61.368169,60.873495,18.468354,8.664788,59.554512,36.637724
49.686735,60.130365,138.998185,142.173908,121.017697,98.474570,29.173956,14.196125,133.778799,5.419431,57.316506,50.618202,141.541294,139.535191,138.872585,133.953756,96.112641,132.022798,-0.000761,0.009761,32.000000,-235.812508,133.850844,-0.315375,24.497718,0.688858,416714.159880,0.984260,20.195157,0.572152,2.796861,11.284438,8.742146,165.732294,32.000000,181.462748,165.078667,164.379294,148.982570,32.000000,144.457323,68.484544,61.321494,89.511482,18.590676,48.347146,61.368169,60.888076,18.468354,8.660000,59.562222,36.456800
49.685767,60.139816,139.056035,142.173855,121.055932,98.466235,29.142357,14.196211,133.768794,5.419536,57.368476,50.615202,141.541977,139.523182,138.872379,133.944987,96.110684,132.014738,-0.000762,0.009780,32.000000,-235.812359,133.839257,-0.315238,24.495843,0.688583,416758.782829,0.984119,20.181085,0.572352,2.795368,8.668431,6.209519,165.732267,32.000000,181.461560,165.089688,167.129452,148.974029,32.000000,144.469011,68.478945,61.327185,89.513769,18.590676,48.310627,61.368169,60.893056,18.468354,8.671369,59.567927,36.709110
49.683166,60.158610,138.828843,142.175327,121.113759,98.457881,29.208312,14.196279,133.758463,5.418959,57.401814,50.616605,141.542336,139.519308,138.871270,133.936323,96.109990,132.006840,-0.000762,0.009784,32.000000,-235.812161,133.831941,-0.315073,24.494506,0.689273,416799.857652,0.983896,20.186992,0.573817,2.797491,11.091964,14.972023,165.723741,32.000000,181.466723,165.097593,167.094087,148.969628,32.000000,144.470355,68.473726,61.333707,89.518444,18.590676,48.171355,61.368169,60.909889,18.468354,8.716555,59.561013,36.748582
49.690698,60.184158,138.731188,142.178991,121.189511,98.457732,29.171470,14.196315,133.749969,5.418415,57.412633,50.618818,141.543745,139.516967,138.870888,133.928917,96.107878,131.999396,-0.000762,0.009774,32.000000,-235.812051,133.827836,-0.314936,24.492011,0.689578,416780.773298,0.984925,20.197447,0.571787,2.798710,8.665733,12.002828,165.717827,32.000000,181.470437,165.098659,167.066485,148.975081,32.000000,144.473640,68.468209,61.339911,89.523779,18.590676,48.199099,61.368169,60.907575,18.468354,8.790581,59.563373,36.612706
49.690430,60.195823,138.668230,142.182438,121.189303,98.465949,29.140275,14.196249,133.745252,5.418547,57.412410,50.621970,141.546530,139.515580,138.872186,133.927396,96.105385,131.996539,-0.000762,0.009811,32.000000,-235.812169,133.823654,-0.314824,24.490372,0.688525,416772.465188,0.982723,20.218937,0.568575,2.794283,6.937488,14.198840,165.713895,32.000000,181.469839,165.090050,167.075297,148.988630,32.000000,144.467445,68.462753,61.346228,89.528734,18.590676,48.154526,61.368169,60.921742,18.468354,8.838743,59.564307,36.715273
49.689192,60.202613,138.809349,142.184981,121.201607,98.474224,29.198802,14.196273,133.744380,5.418899,57.406750,50.627626,141.548327,139.515327,138.873916,133.927077,96.104214,131.994598,-0.000762,0.009831,32.000000,-235.812217,133.823879,-0.314916,24.488545,0.688051,416803.785722,0.983865,20.236676,0.567006,2.791895,8.249588,16.099348,165.719235,32.000000,181.460254,165.088765,167.117405,148.994025,32.000000,144.460174,68.457852,61.352969,89.534555,18.590676,48.126356,61.368169,60.917912,18.468354,8.867102,59.562409,36.755185
49.704936,60.205227,138.640236,142.186654,121.245206,98.486247,29.159595,14.196229,133.746255,5.418812,57.394723,50.628673,141.550084,139.512082,138.875274,133.927016,96.102297,131.995526,-0.000763,0.009838,32.000000,-235.812148,133.826333,-0.315186,24.487142,0.687875,416857.848017,0.985037,20.248618,0.568085,2.790643,10.209077,9.932340,165.726035,32.000000,181.450275,165.095345,167.147506,148.991578,32.000000,144.466121,68.452632,61.359213,89.540346,18.590676,48.102036,61.368169,60.917251,18.468354,8.881768,59.547873,36.738824
49.707295,60.204361,138.591361,142.187490,121.212408,98.498453,29.157074,14.196215,133.749450,5.418705,57.382604,50.634981,141.550634,139.511621,138.877395,133.931458,96.099937,131.995924,-0.000763,0.009855,32.000000,-235.812066,133.827997,-0.315003,24.486188,0.688703,416904.449248,0.983190,20.256693,0.568295,2.793552,5.574513,11.189701,165.723395,32.000000,181.445748,165.105337,167.156254,148.984570,32.000000,144.485833,68.446972,61.364913,89.545504,18.590676,48.060093,61.368169,60.915813,18.468354,8.881724,59.566874,36.679030
49.714429,60.200915,138.480873,142.187348,121.178002,98.502228,29.173351,14.196272,133.753504,5.418597,57.364731,50.643871,141.550656,139.515456,138.878459,133.935332,96.097658,132.001488,-0.000764,0.009854,32.000000,-235.811989,133.833797,-0.314718,24.485280,0.687761,416952.070033,0.984296,20.242982,0.570674,2.789265,6.689842,5.965366,165.715151,32.000000,181.446206,165.112522,167.121969,148.979630,32.000000,144.490887,68.441388,61.370806,89.549380,18.590676,47.974459,61.368169,60.916031,18.468354,8.876808,59.560226,36.750123
49.715343,60.194546,138.284071,142.186632,121.142043,98.514174,29.171144,14.196292,133.756454,5.419096,57.351978,50.650594,141.549044,139.520073,138.880744,133.938608,96.096697,132.007800,-0.000763,0.009871,32.000000,-235.812025,133.836350,-0.314900,24.484971,0.687599,417006.055276,0.984450,20.239671,0.573229,2.788149,5.501993,5.167236,165.702165,32.000000,181.450922,165.114242,167.089097,148.980569,32.000000,144.496206,68.436323,61.376938,89.553828,18.590676,47.917968,61.368169,60.919422,18.468354,8.865296,59.560305,36.800306
49.713867,60.188663,138.406439,142.185603,121.126923,98.514253,29.141712,14.196252,133.758209,5.419341,57.352053,50.648418,141.546477,139.524674,138.883444,133.939678,96.094626,132.011011,-0.000762,0.009840,32.000000,-235.812170,133.835737,-0.314968,24.486096,0.686990,417017.275866,0.983774,20.228829,0.578261,2.785527,5.771301,12.790303,165.695404,32.000000,181.451630,165.104790,167.074746,148.993157,32.000000,144.491066,68.430716,61.382129,89.558242,18.590676,47.895703,61.368169,60.936816,18.468354,8.845451,59.568536,36.757166
49.709749,60.186676,138.260216,142.184524,121.108755,98.514258,29.208530,14.196245,133.761509,5.419608,57.357402,50.652096,141.545505,139.527683,138.886444,133.943392,96.091921,132.013570,-0.000762,0.009825,32.000000,-235.812180,133.835591,-0.314955,24.488173,0.686091,417060.545761,0.983931,20.221513,0.582343,2.781517,21.419376,9.558609,165.696445,32.000000,181.443482,165.096377,167.101333,149.000322,32.000000,144.483287,68.425267,61.388033,89.562472,18.590676,47.880795,61.368169,60.929486,18.468354,8.842046,59.568694,36.669272
49.731413,60.192826,138.294777,142.184632,121.076358,98.514287,29.168017,14.196236,133.766257,5.419671,57.351536,50.660651,141.545799,139.535235,138.888400,133.946943,96.088952,132.016068,-0.000762,0.009828,32.000000,-235.812161,133.844863,-0.315324,24.489259,0.686673,417058.555455,0.984943,20.217160,0.586004,2.784061,7.087398,22.218773,165.705481,32.000000,181.425537,165.097363,167.137292,149.002192,32.000000,144.476802,68.421035,61.393973,89.566498,18.590676,47.902906,61.368169,60.920495,18.468354,8.853952,59.568241,36.744840
49.743717,60.193546,138.273346,142.184696,121.069098,98.522389,29.157038,14.196328,133.771402,5.419948,57.349667,50.660363,141.546715,139.540900,138.890852,133.955434,96.086792,132.019680,-0.000763,0.009836,32.000000,-235.812045,133.849562,-0.315673,24.489020,0.685958,417063.628233,0.982774,20.219443,0.589974,2.781350,7.283366,7.328462,165.710703,32.000000,181.412985,165.104700,167.161865,148.999495,32.000000,144.478095,68.416698,61.400067,89.570664,18.590676,47.786463,61.368169,60.915102,18.468354,8.865911,59.563530,36.530608
49.734001,60.194184,138.075762,142.184769,121.090060,98.522282,29.169809,14.196283,133.775334,5.419940,57.372530,50.660403,141.546333,139.542377,138.891169,133.959392,96.083890,132.022951,-0.000762,0.009838,32.000000,-235.812055,133.850322,-0.316020,24.488093,0.685774,417063.283151,0.983684,20.203138,0.594177,2.780833,11.836014,9.767776,165.712966,32.000000,181.407621,165.113908,167.156586,148.989670,32.000000,144.490857,68.412348,61.406249,89.574750,18.590676,47.673546,61.368169,60.920853,18.468354,8.862540,59.551837,36.749316
49.749335,60.200086,138.005312,142.184903,121.103147,98.514201,29.152024,14.196132,133.779960,5.420176,57.395627,50.663565,141.546163,139.546339,138.891714,133.961722,96.081053,132.025345,-0.000762,0.009843,32.000000,-235.812280,133.851794,-0.316317,24.486363,0.685545,417094.811853,0.983870,20.191108,0.598124,2.779715,59.520123,9.634053,165.699001,32.000000,181.408077,165.118579,167.119888,148.983597,32.000000,144.495719,68.407378,61.412259,89.578490,18.590676,47.653705,61.368169,60.919944,18.468354,8.881486,59.563668,36.750270
49.746742,60.213524,137.977977,142.186568,121.152608,98.514300,29.155226,14.196079,133.786570,5.420019,57.408159,50.671537,141.547842,139.554981,138.893748,133.968064,96.080925,132.029958,-0.000762,0.009828,32.000000,-235.812243,133.858304,-0.316429,24.483219,0.684750,417107.064052,0.983651,20.201813,0.602643,2.776285,5.941202,14.591481,165.690641,32.000000,181.409847,165.118170,167.088856,148.986050,32.000000,144.486804,68.402930,61.419716,89.583978,18.590676,47.616507,61.368169,60.918558,18.468354,8.914702,59.559233,36.672207
49.742265,60.221202,137.847879,142.188188,121.177535,98.514033,29.175135,14.196153,133.793527,5.420257,57.427480,50.673304,141.549947,139.561160,138.895872,133.974696,96.080403,132.034250,-0.000763,0.009822,32.000000,-235.812196,133.863837,-0.316338,24.478293,0.684174,417075.447926,0.983852,20.191829,0.606665,2.774013,6.527171,6.507485,165.688886,32.000000,181.408058,165.107071,167.087101,148.993956,32.000000,144.478615,68.398762,61.426982,89.589292,18.590676,47.533833,61.368169,60.920165,18.468354,8.947025,59.561072,36.750270
49.718969,60.229380,137.804960,142.189975,121.201421,98.501756,29.136024,14.196069,133.798588,5.420290,57.468001,50.675511,141.553471,139.565902,138.898403,133.979414,96.079667,132.041386,-0.000763,0.009814,32.000000,-235.812298,133.868933,-0.316558,24.474480,0.684187,417095.391648,0.983836,20.207952,0.609073,2.773608,5.693245,8.121862,165.695250,32.000000,181.395152,165.104909,167.121496,149.001407,32.000000,144.476697,68.395733,61.434680,89.594776,18.590676,47.505304,61.368169,60.944087,18.468354,8.963167,59.563137,36.710578
49.726607,60.244317,137.813584,142.192142,121.240739,98.497467,29.169760,14.196116,133.803241,5.420619,57.501701,50.677188,141.556504,139.572016,138.900289,133.984265,96.077732,132.050214,-0.000764,0.009815,32.000000,-235.812286,133.871518,-0.316537,24.471511,0.683771,417107.643348,0.983280,20.220269,0.611717,2.771242,7.400851,9.959560,165.702468,32.000000,181.378558,165.109659,167.152013,149.004172,32.000000,144.476808,68.393295,61.441871,89.600912,18.590676,47.425743,61.368169,60.958011,18.468354,9.008047,59.574673,36.640879
49.733445,60.262032,137.921537,142.195663,121.315788,98.490454,29.163553,14.196162,133.813633,5.420900,57.516710,50.688814,141.557059,139.584244,138.901376,133.994689,96.076569,132.060387,-0.000764,0.009794,32.000000,-235.812193,133.882650,-0.316812,24.470736,0.683953,417082.497857,0.985005,20.252588,0.615983,2.771678,20.310118,6.218699,165.704087,32.000000,181.369354,165.118494,167.167493,148.994745,32.000000,144.488954,68.390667,61.449474,89.607425,18.590676,47.469058,61.368169,60.956015,18.468354,9.058335,59.561976,36.610945
49.735632,60.271784,138.045930,142.198979,121.366811,98.499697,29.160279,14.196168,133.827232,5.421037,57.508789,50.701884,141.556791,139.601747,138.902211,134.005836,96.075667,132.070977,-0.000763,0.009785,32.000000,-235.812221,133.900011,-0.316656,24.471945,0.683957,417082.711090,0.983696,20.259611,0.622284,2.771425,9.113224,12.015843,165.698021,32.000000,181.369635,165.125425,167.141150,148.989894,32.000000,144.501044,68.388926,61.458290,89.615532,18.590676,47.535727,61.368169,60.944933,18.468354,9.100196,59.553981,36.682185
49.750033,60.273688,138.084990,142.201700,121.311027,98.511932,29.146474,14.196235,133.843733,5.421307,57.488670,50.711212,141.558482,139.617415,138.904091,134.023750,96.072611,132.090124,-0.000763,0.009793,32.000000,-235.812092,133.915101,-0.316802,24.474311,0.684393,417073.325047,0.983732,20.270239,0.628478,2.773215,8.092445,11.995639,165.685295,32.000000,181.372421,165.130294,167.108153,148.984798,32.000000,144.501695,68.386998,61.466678,89.624669,18.590676,47.539541,61.368169,60.932542,18.468354,9.119677,59.568536,36.877122
49.765033,60.267860,138.154248,142.203440,121.295608,98.524220,29.170159,14.196176,133.861291,5.422165,57.462396,50.720544,141.559680,139.635969,138.906896,134.044262,96.070052,132.110532,-0.000763,0.009800,32.000000,-235.812098,133.934472,-0.316879,24.477738,0.685025,417125.611108,0.983913,20.277723,0.634616,2.775594,21.987946,11.489110,165.680972,32.000000,181.370560,165.127149,167.081872,148.987871,32.000000,144.497448,68.384668,61.475231,89.634459,18.590676,47.591828,61.368169,60.932003,18.468354,9.106416,59.563845,36.911091
49.768685,60.258076,138.286708,142.204009,121.273713,98.536408,29.147130,14.196222,133.882329,5.422826,57.431866,50.733516,141.561645,139.658921,138.911501,134.063453,96.068075,132.134365,-0.000764,0.009787,32.000000,-235.812059,133.957946,-0.316776,24.482922,0.685011,417176.229210,0.984193,20.264707,0.647137,2.775576,12.310510,14.062434,165.683712,32.000000,181.364950,165.120103,167.094606,148.995398,32.000000,144.489783,68.382809,61.484778,89.644853,18.590676,47.650561,61.368169,60.924431,18.468354,9.085631,59.568880,36.684092
49.798524,60.246731,138.351999,142.203947,121.391340,98.548622,29.165016,14.196215,133.907668,5.423506,57.394647,50.746657,141.563101,139.686659,138.916336,134.088595,96.067052,132.159089,-0.000764,0.009795,32.000000,-235.812109,133.985651,-0.316896,24.488687,0.685099,417216.111177,0.983176,20.243341,0.659784,2.776131,8.888232,13.347009,165.694737,32.000000,181.349809,165.122571,167.131727,148.998691,32.000000,144.483491,68.382001,61.495369,89.656422,18.590676,47.685516,61.368169,60.901888,18.468354,9.058806,59.562262,36.925324
49.815525,60.232538,138.488182,142.203222,121.445419,98.573077,29.155492,14.196309,133.939846,5.424304,57.348596,50.764762,141.563541,139.717804,138.921872,134.120069,96.065568,132.186769,-0.000766,0.009823,32.000000,-235.812088,134.015497,-0.316952,24.492516,0.685619,417257.117365,0.983970,20.229773,0.673542,2.778589,6.481785,5.103477,165.698748,32.000000,181.339307,165.130369,167.159762,148.994332,32.000000,144.491684,68.381310,61.506685,89.668566,18.590676,47.746732,61.368169,60.870855,18.468354,9.027440,59.565999,36.803608
49.821168,60.214212,138.606049,142.201800,121.426464,98.597522,29.152106,14.196425,133.969150,5.425077,57.301906,50.777187,141.562592,139.752201,138.926191,134.152761,96.063450,132.217191,-0.000766,0.009831,32.000000,-235.812050,134.047443,-0.316678,24.495420,0.685373,417277.268241,0.982811,20.187531,0.686783,2.778235,13.255828,8.243600,165.700373,32.000000,181.333421,165.142482,167.163088,148.984423,32.000000,144.507752,68.379986,61.518478,89.680219,18.590676,47.812780,61.368169,60.860373,18.468354,8.978392,59.558249,36.928772
49.832578,60.191599,138.673352,142.199416,121.406219,98.621858,29.147944,14.196417,134.001687,5.426265,57.256635,50.795277,141.560645,139.787843,138.929755,134.185859,96.061862,132.252909,-0.000767,0.009831,32.000000,-235.811970,134.082577,-0.316731,24.498469,0.685811,417355.278691,0.982970,20.155742,0.701946,2.780021,13.865987,8.222298,165.691304,32.000000,181.335602,165.150316,167.128838,148.981947,32.000000,144.512014,68.378726,61.530888,89.691435,18.590676,47.845496,61.368169,60.851605,18.468354,8.921052,59.575814,36.828039
49.852324,60.170345,138.722714,142.196837,121.435177,98.646153,29.160531,14.196407,134.038185,5.426915,57.204261,50.815531,141.555980,139.826726,138.932887,134.223600,96.059616,132.289998,-0.000768,0.009831,32.000000,-235.811877,134.119082,-0.317018,24.501645,0.686360,417435.964055,0.983158,20.131576,0.719094,2.782071,12.004674,15.230563,165.680088,32.000000,181.339256,165.153472,167.098618,148.984838,32.000000,144.512139,68.377265,61.543250,89.702360,18.590676,47.897276,61.368169,60.822905,18.468354,8.861335,59.545346,36.947774
49.848623,60.148687,139.005390,142.193784,121.375503,98.670357,29.157112,14.196416,134.070653,5.427867,57.179375,50.816013,141.552687,139.859512,138.936266,134.258760,96.056631,132.328336,-0.000768,0.009793,32.000000,-235.811842,134.153741,-0.316915,24.501625,0.686552,417506.291843,0.983235,20.097156,0.738325,2.782785,16.033341,5.413653,165.672561,32.000000,181.338122,165.145555,164.451521,148.993513,32.000000,144.502428,68.376396,61.556712,89.713092,18.590676,48.085213,61.368169,60.818603,18.468354,8.805205,59.566864,36.891208
49.858495,60.124862,139.004309,142.189978,121.312352,98.686497,29.161122,14.196410,134.098696,5.429130,57.201530,50.821531,141.548872,139.885862,138.938302,134.288035,96.053503,132.358690,-0.000768,0.009800,32.000000,-235.811782,134.183504,-0.316900,24.502579,0.686525,417574.201029,0.982569,20.055475,0.758888,2.782673,9.600493,7.790979,165.676046,32.000000,181.327175,165.146769,160.466335,148.992863,32.000000,144.492374,68.375584,61.571554,89.723258,18.590676,48.061050,61.368169,60.801544,18.468354,8.739644,59.566009,36.685266
49.872789,60.129792,138.838099,142.188154,121.359887,98.698748,29.155621,14.196522,134.129744,5.430081,57.216274,50.839597,141.547497,139.920901,138.939665,134.318837,96.050744,132.388721,-0.000767,0.009808,32.000000,-235.811710,134.216927,-0.317014,24.506836,0.688091,417657.704192,0.982950,20.037644,0.780801,2.788550,6.808044,7.998059,165.683366,32.000000,181.313776,165.151882,159.153765,148.990669,32.000000,144.496076,68.375061,61.586663,89.733565,18.590676,47.956505,61.368169,60.781283,18.468354,8.727993,59.556528,36.875801
49.900166,60.135129,138.756435,142.188026,121.397042,98.719130,29.185647,14.196637,134.167210,5.430739,57.178350,50.866955,141.546759,139.963166,138.939693,134.355305,96.048849,132.425930,-0.000768,0.009817,32.000000,-235.811470,134.252747,-0.316966,24.513913,0.687971,417695.554496,0.982699,20.003610,0.798915,2.787976,6.214572,9.662300,165.685857,32.000000,181.307796,165.165357,159.170966,148.980995,32.000000,144.500998,68.375338,61.602536,89.743781,18.590676,47.950266,61.368169,60.750057,18.468354,8.744012,59.570641,36.795611
49.931069,60.129358,138.726171,142.187814,121.329306,98.767938,29.157170,14.196647,134.214738,5.431951,57.088868,50.891443,141.545967,140.014424,138.940002,134.400031,96.047810,132.471220,-0.000768,0.009856,32.000000,-235.811445,134.299427,-0.317141,24.521126,0.686913,417750.150188,0.982710,19.993756,0.816497,2.783845,14.045597,8.120702,165.679227,32.000000,181.308406,165.176042,159.151679,148.971266,32.000000,144.501351,68.376096,61.619364,89.753485,18.590676,47.909017,61.368169,60.708488,18.468354,8.761243,59.576738,36.845280
49.945423,60.100966,139.042263,142.185739,121.236915,98.816824,29.167980,14.196566,134.263028,5.433226,56.993417,50.911947,141.543171,140.064654,138.941492,134.449005,96.046211,132.516869,-0.000767,0.009855,32.000000,-235.811508,134.349376,-0.317278,24.528926,0.686046,417829.137522,0.981323,19.970791,0.836754,2.780681,5.461586,10.088878,165.665169,32.000000,181.316194,165.179758,159.119027,148.969650,32.000000,144.498905,68.377083,61.636941,89.763577,18.590676,47.986518,61.368169,60.665965,18.468354,8.682553,59.554984,36.939704
49.969531,60.056360,139.142852,142.179123,121.157993,98.853559,29.189636,14.196533,134.314927,5.434621,56.917540,50.928330,141.537730,140.116579,138.945346,134.498992,96.044945,132.566479,-0.000768,0.009874,32.000000,-235.811736,134.399879,-0.317556,24.537232,0.685545,418011.237940,0.982084,19.933085,0.860136,2.778354,6.604454,8.767723,165.657594,32.000000,181.318327,165.174694,159.103104,148.974221,32.000000,144.481898,68.378540,61.654594,89.773282,18.590676,48.091614,61.368169,60.627840,18.468354,8.572974,59.555210,36.907496
49.989678,60.016618,139.182600,142.171625,121.134128,98.890199,29.155482,14.196649,134.364072,5.436326,56.862292,50.942795,141.531786,140.167377,138.948288,134.542914,96.043853,132.614475,-0.000768,0.009841,32.000000,-235.811590,134.448307,-0.317613,24.545547,0.686934,418176.057231,0.981821,19.889866,0.884251,2.783884,5.569019,7.348823,165.658417,32.000000,181.314560,165.167344,159.121518,148.978559,32.000000,144.455719,68.379513,61.672379,89.782847,18.590676,48.194960,61.368169,60.595754,18.468354,8.454497,59.569067,36.864136
50.000714,59.984406,139.205398,142.164082,121.106137,98.922507,29.162715,14.196577,134.410156,5.437634,56.819417,50.962532,141.526432,140.220868,138.949533,134.591824,96.040854,132.661978,-0.000768,0.009813,32.000000,-235.811664,134.496598,-0.317787,24.556230,0.686993,418262.344931,0.980821,19.820362,0.909981,2.784554,7.259378,11.031133,165.666213,32.000000,181.299803,165.167600,159.165289,148.975071,32.000000,144.447314,68.380082,61.690464,89.792914,18.590676,48.280164,61.368169,60.564681,18.468354,8.349298,59.563157,36.886659
50.014100,59.962388,139.153006,142.157331,121.064876,98.955024,29.154940,14.196826,134.457837,5.439166,56.773999,50.980515,141.521397,140.276007,138.949722,134.640604,96.037418,132.714121,-0.000767,0.009788,32.000000,-235.811373,134.543743,-0.317735,24.566465,0.686818,418356.261927,0.981795,19.759823,0.934732,2.784227,8.193403,7.440935,165.673041,32.000000,181.290437,165.171568,159.193865,148.968502,32.000000,144.443954,68.381289,61.709050,89.804104,18.590676,48.143706,61.368169,60.526608,18.468354,8.286917,59.560226,36.948802
50.024125,59.937510,139.237982,142.151074,121.100244,98.999491,29.149654,14.196947,134.505105,5.440571,56.744018,50.994828,141.514568,140.327511,138.947801,134.685884,96.034515,132.761909,-0.000767,0.009779,32.000000,-235.811408,134.588682,-0.317984,24.576146,0.686630,418450.880977,0.981550,19.716219,0.961144,2.784068,6.546606,7.311458,165.675031,32.000000,181.289481,165.184035,159.199608,148.950615,32.000000,144.442643,68.382412,61.727841,89.815919,18.590676,48.218442,61.368169,60.492627,18.468354,8.218889,59.547460,37.068317
50.038606,59.918825,139.333997,142.145319,121.126516,99.036047,29.156754,14.196908,134.548791,5.442009,56.738692,51.006425,141.508260,140.375619,138.943795,134.730351,96.032754,132.807679,-0.000767,0.009806,32.000000,-235.811563,134.630587,-0.318287,24.585999,0.686065,418558.628480,0.981788,19.680390,0.990270,2.782276,8.431158,12.782723,165.670465,32.000000,181.293626,165.192433,159.172409,148.939151,32.000000,144.433284,68.384113,61.747666,89.828881,18.590676,48.262697,61.368169,60.463557,18.468354,8.156629,59.558259,36.891869
50.049891,59.907631,139.343452,142.140456,121.176911,99.072693,29.203613,14.196886,134.591922,5.443174,56.747542,51.018995,141.501695,140.421649,138.940831,134.774408,96.031440,132.852869,-0.000767,0.009791,32.000000,-235.811666,134.673442,-0.318299,24.596391,0.686314,418714.686576,0.982126,19.645167,1.016711,2.783417,7.449808,11.400281,165.660925,32.000000,181.302217,165.194599,159.142591,148.937335,32.000000,144.420958,68.386388,61.768400,89.843099,18.590676,48.267858,61.368169,60.424092,18.468354,8.111647,59.563698,36.797591
50.072757,59.905224,139.370883,142.136876,121.230264,99.109307,29.159950,14.196834,134.637721,5.444110,56.749453,51.039989,141.496063,140.466231,138.937343,134.819299,96.029812,132.897057,-0.000768,0.009788,32.000000,-235.811663,134.718475,-0.318264,24.607500,0.686495,418839.495567,0.981888,19.611546,1.041010,2.784530,10.844441,6.500137,165.659831,32.000000,181.306274,165.190228,159.129915,148.939775,32.000000,144.395079,68.389039,61.789190,89.856530,18.590676,48.332361,61.368169,60.384641,18.468354,8.103767,59.562645,36.890034
50.085082,59.903518,139.238363,142.134618,121.246976,99.137696,29.173640,14.196827,134.687689,5.445047,56.729155,51.058439,141.491342,140.515370,138.933558,134.866825,96.028861,132.942410,-0.000768,0.009783,32.000000,-235.811744,134.766932,-0.318046,24.619179,0.686316,418976.347695,0.980403,19.588714,1.064570,2.784091,27.157998,8.540951,165.664068,32.000000,181.305002,165.187549,159.165559,148.940846,32.000000,144.370405,68.391551,61.809669,89.869727,18.590676,48.193341,61.368169,60.340060,18.468354,8.097179,59.566028,36.920702
50.104414,59.893914,139.125633,142.131985,121.188661,99.174305,29.140390,14.196870,134.737921,5.446549,56.696509,51.077677,141.487523,140.565604,138.929608,134.915616,96.027929,132.994796,-0.000768,0.009769,32.000000,-235.811696,134.816676,-0.317837,24.631604,0.686029,419116.854545,0.981734,19.562730,1.087948,2.783367,13.104625,6.283274,165.672949,32.000000,181.301495,165.185490,159.206369,148.941792,32.000000,144.359348,68.393994,61.829515,89.883563,18.590676,48.250506,61.368169,60.296311,18.468354,8.080075,59.557295,37.040804
50.117936,59.878048,139.222887,142.128807,121.126196,99.210867,29.144398,14.196883,134.791759,5.447947,56.652581,51.102059,141.483690,140.618230,138.927144,134.968248,96.026612,133.049241,-0.000767,0.009778,32.000000,-235.811724,134.867667,-0.317755,24.646061,0.685066,419229.578741,0.981285,19.548319,1.111213,2.780037,5.473371,7.418768,165.677085,32.000000,181.303889,165.192815,159.229770,148.926237,32.000000,144.359513,68.396788,61.850298,89.898422,18.590676,48.276313,61.368169,60.250586,18.468354,8.040549,59.563924,37.051589
50.131073,59.857555,139.414764,142.124909,121.076668,99.255559,29.187644,14.196948,134.844957,5.449352,56.597504,51.128183,141.479687,140.676788,138.924288,135.022436,96.025645,133.104533,-0.000768,0.009790,32.000000,-235.811877,134.920488,-0.317754,24.659927,0.684105,419361.661460,0.982325,19.518795,1.137916,2.776714,9.643432,6.532439,165.675619,32.000000,181.310885,165.205923,159.220860,148.905703,32.000000,144.352829,68.399770,61.871345,89.913066,18.590676,48.301561,61.368169,60.207581,18.468354,7.981232,59.566933,36.921729
50.156492,59.828209,139.522384,142.119446,120.991141,99.308516,29.146421,14.196904,134.899602,5.451023,56.550345,51.146034,141.475357,140.732738,138.921798,135.075522,96.025918,133.159254,-0.000769,0.009775,32.000000,-235.811816,134.974865,-0.317701,24.672593,0.684195,419490.650924,0.982219,19.488997,1.166006,2.777905,8.288211,6.728240,165.661653,32.000000,181.327365,165.207234,159.188324,148.898357,32.000000,144.346129,68.402578,61.893046,89.927491,18.590676,48.447019,61.368169,60.144502,18.468354,7.904991,59.569392,36.885632
50.167057,59.800807,139.811091,142.113175,120.878615,99.361337,29.180935,14.197005,134.949006,5.452973,56.539041,51.156891,141.468992,140.783712,138.920518,135.127301,96.025714,133.210380,-0.000770,0.009781,32.000000,-235.811764,135.023084,-0.317411,24.683587,0.684807,419647.581693,0.980869,19.454971,1.194157,2.781005,29.669650,11.794858,165.653779,32.000000,181.343303,165.201703,159.160879,148.898498,32.000000,144.337917,68.405750,61.914686,89.941240,18.590676,48.541806,61.368169,60.107083,18.468354,7.822828,59.560639,36.879396
50.183431,59.782190,139.925948,142.107189,120.896778,99.398045,29.155988,14.197157,134.993481,5.454319,56.551558,51.172797,141.462012,140.829585,138.918711,135.173054,96.023061,133.258364,-0.000771,0.009765,32.000000,-235.811677,135.065632,-0.317431,24.695442,0.684900,419817.219460,0.982156,19.399450,1.220776,2.781741,5.467207,8.149253,165.646810,32.000000,181.349240,165.193251,159.171688,148.897410,32.000000,144.312953,68.407970,61.935311,89.953349,18.590676,48.617050,61.368169,60.058533,18.468354,7.745837,59.554128,37.056138
50.196679,59.779197,140.092216,142.102579,120.959051,99.434869,29.141015,14.197312,135.036771,5.455308,56.560601,51.187895,141.456907,140.878959,138.914682,135.218895,96.020772,133.304876,-0.000770,0.009760,32.000000,-235.811618,135.108664,-0.317412,24.706833,0.686137,419999.773576,0.981217,19.361172,1.246098,2.786910,11.795804,9.953651,165.650509,32.000000,181.343183,165.186978,159.218576,148.891152,32.000000,144.294344,68.409912,61.955647,89.965026,18.590676,48.827564,61.368169,60.004741,18.468354,7.734835,59.564986,36.806542
50.213770,59.780244,140.156722,142.099936,120.976542,99.471670,29.138396,14.197261,135.079159,5.456288,56.571758,51.199161,141.452145,140.923996,138.909970,135.262921,96.019192,133.348180,-0.000771,0.009760,32.000000,-235.811584,135.150089,-0.317605,24.717458,0.686331,420126.015326,0.982018,19.325701,1.272321,2.788290,12.046110,8.611747,165.656090,32.000000,181.343200,165.182371,159.246341,148.885225,32.000000,144.290287,68.411971,61.976005,89.976129,18.590676,48.852266,61.368169,59.945724,18.468354,7.731411,59.565232,36.907496
50.227395,59.781368,140.266712,142.097689,120.986092,99.516501,29.161534,14.197065,135.120989,5.457787,56.593123,51.210792,141.448862,140.967326,138.905012,135.305278,96.018603,133.387696,-0.000770,0.009761,32.000000,-235.811796,135.189393,-0.317448,24.727480,0.686867,420274.193535,0.982594,19.309076,1.297450,2.790866,9.696603,14.012761,165.653889,32.000000,181.347282,165.191065,159.246271,148.863285,32.000000,144.286921,68.414105,61.997151,89.987021,18.590676,48.958231,61.368169,59.903724,18.468354,7.731906,59.565488,37.030459
50.230135,59.784163,140.319366,142.095968,121.038878,99.551489,29.133259,14.197182,135.157238,5.458813,56.629432,51.217041,141.447528,141.005109,138.899433,135.342150,96.018831,133.427564,-0.000770,0.009746,32.000000,-235.811805,135.224046,-0.317362,24.734977,0.686870,420423.556103,0.982680,19.292540,1.320287,2.791201,27.627156,5.956672,165.645957,32.000000,181.356991,165.196140,159.213506,148.844178,32.000000,144.279535,68.416213,62.018109,89.996973,18.590676,49.010453,61.368169,59.857878,18.468354,7.732631,59.563707,36.842419
50.236461,59.790222,140.367379,142.094906,121.129543,99.575996,29.141406,14.197058,135.191194,5.459816,56.677730,51.224251,141.445371,141.042096,138.894720,135.378324,96.019197,133.461444,-0.000770,0.009753,32.000000,-235.811983,135.258627,-0.317233,24.741729,0.687225,420607.072584,0.982053,19.279649,1.340272,2.792634,6.700981,6.367073,165.634255,32.000000,181.373403,165.189317,159.178474,148.837360,32.000000,144.279661,68.417516,62.039153,90.005482,18.590676,49.072077,61.368169,59.811322,18.468354,7.747222,59.566028,36.886880
50.254209,59.809017,140.448783,142.095792,121.191669,99.600176,29.155953,14.197138,135.225820,5.460878,56.729276,51.236147,141.444048,141.077157,138.890924,135.409558,96.019478,133.493051,-0.000771,0.009764,32.000000,-235.811907,135.290520,-0.317325,24.748508,0.687483,420757.492712,0.983300,19.279627,1.359606,2.793530,7.418888,9.119878,165.627249,32.000000,181.384582,165.175520,159.156680,148.841899,32.000000,144.261447,68.418358,62.061324,90.013698,18.590676,49.126471,61.368169,59.742682,18.468354,7.785885,59.558829,36.833321
50.268635,59.828306,140.435071,142.097399,121.245114,99.624665,29.146148,14.197264,135.258602,5.461674,56.776537,51.247948,141.443036,141.110893,138.886322,135.442633,96.019328,133.522326,-0.000771,0.009798,32.000000,-235.811863,135.319743,-0.317237,24.754105,0.687605,420864.081991,0.983146,19.279181,1.375863,2.794134,6.158062,16.947888,165.628772,32.000000,181.386581,165.168317,159.182629,148.844095,32.000000,144.237606,68.418845,62.083312,90.021302,18.590676,49.182711,61.368169,59.706762,18.468354,7.837443,59.569746,36.831634
50.274020,59.847529,140.440166,142.099534,121.285576,99.653083,29.153770,14.197346,135.289498,5.462531,56.817674,51.258739,141.442565,141.142288,138.881375,135.471434,96.019002,133.551597,-0.000773,0.009770,32.000000,-235.811762,135.347896,-0.317173,24.758128,0.687747,420979.034880,0.982562,19.279728,1.391086,2.794767,7.774755,7.404588,165.636488,32.000000,181.383170,165.160160,156.487187,148.842765,32.000000,144.235339,68.418434,62.104713,90.027493,18.590676,49.190092,61.368169,59.648788,18.468354,7.890621,59.559803,37.065089
50.267944,59.866126,140.567850,142.102010,121.286769,99.681564,29.210901,14.197274,135.317214,5.463114,56.855648,51.262831,141.443689,141.169583,138.876871,135.498541,96.018015,133.577737,-0.000773,0.009745,32.000000,-235.811797,135.373341,-0.317048,24.760659,0.687511,421098.817536,0.982874,19.284189,1.405593,2.793692,13.084318,7.833777,165.640902,32.000000,181.383526,165.159701,152.375395,148.830351,32.000000,144.236472,68.416419,62.125298,90.033100,18.590676,49.258099,61.368169,59.608364,18.468354,7.941370,59.563786,36.916520
50.277626,59.879118,140.579910,142.104261,121.436410,99.705966,29.137854,14.197251,135.341194,5.463790,56.905898,51.267124,141.444749,141.189124,138.872144,135.522409,96.017903,133.601079,-0.000773,0.009725,32.000000,-235.811854,135.394457,-0.317191,24.762758,0.687570,421241.719611,0.982831,19.297877,1.420270,2.793494,6.599784,9.202267,165.639212,32.000000,181.387792,165.166940,150.978373,148.814474,32.000000,144.232583,68.414313,62.146260,90.038399,18.590676,49.352349,61.368169,59.559248,18.468354,7.981775,59.578076,36.924444
50.290057,59.897557,140.726290,142.107091,121.569291,99.730385,29.189875,14.197297,135.362355,5.464134,56.964849,51.270398,141.445849,141.209992,138.867815,135.543569,96.018548,133.623823,-0.000774,0.009743,32.000000,-235.811804,135.414378,-0.317381,24.765502,0.688441,421392.246516,0.981369,19.322718,1.434072,2.796372,8.732858,7.601131,165.627079,32.000000,181.401896,165.164484,150.937695,148.809642,32.000000,144.239436,68.412596,62.167337,90.043913,18.590676,49.386686,61.368169,59.511175,18.468354,8.024754,59.555731,37.039997
50.293211,59.918781,140.660011,142.110565,121.652523,99.750824,29.161206,14.197281,135.381070,5.464887,57.013155,51.274737,141.447239,141.231710,138.865172,135.560936,96.019920,133.642404,-0.000773,0.009775,32.000000,-235.812006,135.433470,-0.317219,24.767403,0.688488,421506.635871,0.983895,19.325760,1.445628,2.796073,19.057721,9.622620,165.621884,32.000000,181.416398,165.157687,150.900089,148.812910,32.000000,144.239495,68.411156,62.188328,90.050403,18.590676,49.389248,61.368169,59.456665,18.468354,8.083334,59.560364,36.917254
50.303416,59.940131,140.527610,142.114748,121.698427,99.762902,29.128741,14.197346,135.403592,5.465579,57.041502,51.282962,141.449756,141.255522,138.863579,135.581355,96.021083,133.661765,-0.000773,0.009821,32.000000,-235.811892,135.452944,-0.317231,24.772008,0.689124,421624.930013,0.982163,19.331425,1.456130,2.798293,10.565818,15.874757,165.620771,32.000000,181.425054,165.144922,152.212363,148.822377,32.000000,144.224942,68.409271,62.209100,90.056414,18.590676,49.438611,61.368169,59.408400,18.468354,8.142695,59.570257,36.867951
50.315266,59.955167,140.701895,142.119056,121.739623,99.791501,29.138554,14.197465,135.431764,5.466147,57.028991,51.300381,141.454201,141.285935,138.862767,135.604901,96.023280,133.686139,-0.000774,0.009833,32.000000,-235.811829,135.478236,-0.317226,24.778846,0.688891,421734.617091,0.983318,19.349409,1.463864,2.796799,10.088359,9.737471,165.630069,32.000000,181.422617,165.136598,156.236030,148.827148,32.000000,144.223317,68.406858,62.229155,90.062507,18.590676,49.502887,61.368169,59.348547,18.468354,8.190407,59.553017,36.895317
50.319514,59.955893,140.916709,142.122148,121.732591,99.828084,29.180047,14.197399,135.461053,5.466742,56.987068,51.313098,141.458381,141.314532,138.861969,135.633870,96.025623,133.713767,-0.000774,0.009838,32.000000,-235.811898,135.506506,-0.317219,24.785961,0.688091,421804.537613,0.984369,19.360275,1.472189,2.793600,5.908452,14.620009,165.640538,32.000000,181.419160,165.128404,158.957506,148.830515,32.000000,144.233564,68.404233,62.247841,90.068350,18.590676,49.606442,61.368169,59.295499,18.468354,8.212145,59.561780,36.958559
50.334324,59.944373,140.985028,142.123509,121.687999,99.860643,29.142386,14.197368,135.489599,5.467477,56.944770,51.324319,141.459704,141.344547,138.862501,135.664563,96.028043,133.741640,-0.000775,0.009802,32.000000,-235.812010,135.536757,-0.317220,24.792871,0.688785,421933.650856,0.984104,19.363139,1.481933,2.796406,7.947815,6.481578,165.647086,32.000000,181.419219,165.130957,158.962820,148.821754,32.000000,144.243419,68.401569,62.266441,90.074398,18.590676,49.738751,61.368169,59.238781,18.468354,8.193464,59.570375,36.984458
50.333072,59.922676,141.147123,142.122622,121.719714,99.876889,29.136726,14.197287,135.516797,5.467915,56.935655,51.327101,141.460493,141.370695,138.862247,135.692563,96.031604,133.763371,-0.000773,0.009756,32.000000,-235.812089,135.565633,-0.317218,24.797077,0.689814,422082.214429,0.982975,19.359503,1.493126,2.800439,11.158771,18.096632,165.648580,32.000000,181.422875,165.134506,158.935790,148.811827,32.000000,144.255589,68.398945,62.285466,90.080450,18.590676,49.823202,61.368169,59.183302,18.468354,8.131521,59.554945,36.915933
50.327896,59.910913,141.128073,142.120715,121.786243,99.889129,29.151736,14.197282,135.535364,5.468822,56.976497,51.323976,141.458790,141.387581,138.862430,135.711676,96.034977,133.784079,-0.000774,0.009742,32.000000,-235.812069,135.586198,-0.317140,24.799350,0.689919,422191.032022,0.984218,19.332774,1.504359,2.800972,6.054257,5.846738,165.641492,32.000000,181.437498,165.128167,156.225915,148.813748,32.000000,144.270847,68.396354,62.303673,90.085245,18.590676,49.928398,61.368169,59.155222,18.468354,8.088046,59.572765,36.912338
50.319598,59.917389,141.148510,142.120492,121.858323,99.893197,29.154040,14.197161,135.550398,5.469823,57.041706,51.321881,141.457997,141.399436,138.862907,135.727273,96.038214,133.798786,-0.000774,0.009714,32.000000,-235.812090,135.600293,-0.316966,24.802466,0.690672,422225.970232,0.984539,19.312362,1.511439,2.804262,9.995302,8.114848,165.639075,32.000000,181.446775,165.115096,152.226059,148.823992,32.000000,144.267488,68.393057,62.321487,90.089028,18.590676,49.918588,61.368169,59.099047,18.468354,8.079537,59.574211,36.964429
50.330708,59.937503,141.162896,142.122271,121.921026,99.896979,29.138975,14.197150,135.567852,5.470297,57.078495,51.331407,141.459795,141.414558,138.862466,135.746173,96.041587,133.814433,-0.000772,0.009721,32.000000,-235.812144,135.614670,-0.316784,24.807621,0.690657,422260.116251,0.984233,19.305914,1.518208,2.804172,6.042863,23.616505,165.642291,32.000000,181.450015,165.103535,150.925893,148.832272,32.000000,144.263009,68.389969,62.339625,90.092319,18.590676,49.905877,61.368169,59.052341,18.468354,8.122626,59.549545,37.106321
50.342331,59.966650,141.227254,142.126370,121.882715,99.909180,29.160734,14.197187,135.591097,5.470493,57.072658,51.338076,141.463073,141.433098,138.860609,135.766612,96.044982,133.834075,-0.000773,0.009717,32.000000,-235.812032,135.635923,-0.316675,24.811086,0.690834,422284.663692,0.984391,19.320912,1.522171,2.805040,5.470179,13.103102,165.652132,32.000000,181.444912,165.093434,150.960454,148.840891,32.000000,144.272174,68.387238,62.357007,90.095528,18.590676,50.079396,61.368169,58.995392,18.468354,8.204234,59.559075,37.070811
50.346823,59.971753,141.348941,142.129339,121.810011,99.933452,29.140756,14.197080,135.611083,5.471175,57.062568,51.340627,141.467130,141.451604,138.859297,135.785634,96.048428,133.853224,-0.000773,0.009736,32.000000,-235.812045,135.655744,-0.316553,24.810733,0.690661,422313.768355,0.984751,19.329616,1.526459,2.804707,6.237947,11.192138,165.660624,32.000000,181.443697,165.093983,150.977541,148.842280,32.000000,144.277600,68.383407,62.373709,90.098107,18.590676,50.165820,61.368169,58.947533,18.468354,8.240867,59.566815,36.970518
