OSU 80 Ton Compressor Load Stand
50.348338,59.973855,141.298848,142.131121,121.751701,99.950054,29.136801,14.197011,135.627983,5.471902,57.082706,51.336997,141.469810,141.466759,138.858436,135.804587,96.054121,133.869355,-0.000773,0.009742,32.000000,-235.812135,135.672781,-0.316278,24.809898,0.690836,422389.133582,0.983963,19.346830,1.532681,2.805338,11.648158,5.655012,165.664371,32.000000,181.442541,165.103856,150.973085,148.831599,32.000000,144.286288,68.378984,62.391151,90.100451,18.590676,50.194894,61.368169,58.883875,18.468354,8.250713,59.562753,37.043445
50.354725,59.979309,141.390719,142.132769,121.764461,99.950177,29.152327,14.197005,135.643013,5.472468,57.108405,51.337684,141.472929,141.481124,138.857870,135.819627,96.060230,133.884063,-0.000773,0.009732,32.000000,-235.812082,135.690041,-0.316063,24.810025,0.691531,422488.995233,0.984793,19.347321,1.538608,2.807505,11.971944,7.420388,165.658250,32.000000,181.450305,165.101458,150.936662,148.832285,32.000000,144.299617,68.374056,62.408506,90.102302,18.590676,50.305752,61.368169,58.831770,18.468354,8.252106,59.557472,37.064869
50.361047,59.994467,141.664704,142.135337,121.743376,99.950337,29.155029,14.197085,135.662483,5.472699,57.102042,51.343459,141.475501,141.500107,138.858239,135.835988,96.066372,133.899371,-0.000773,0.009720,32.000000,-235.811845,135.707523,-0.315861,24.810925,0.691415,422550.899499,0.985063,19.347868,1.540810,2.806425,5.753020,6.073128,165.652095,32.000000,181.460693,165.094520,150.902100,148.838446,32.000000,144.306468,68.368127,62.424690,90.103093,18.590676,50.376025,61.368169,58.780405,18.468354,8.294685,59.560137,37.098324
50.370209,59.997995,141.649778,142.138223,121.694480,99.954510,29.140064,14.197237,135.685328,5.473239,57.059336,51.353657,141.477417,141.523441,138.859153,135.857770,96.072458,133.919121,-0.000771,0.009741,32.000000,-235.811798,135.732225,-0.315571,24.812893,0.691760,422542.885486,0.984417,19.346766,1.541899,2.807894,12.555451,14.390492,165.651904,32.000000,181.459873,165.084248,150.897980,148.846744,32.000000,144.299010,68.362697,62.440420,90.103417,18.590676,50.441291,61.368169,58.719130,18.468354,8.315523,59.567887,37.018207
50.371339,59.986961,141.893993,142.139508,121.627800,99.981166,29.191466,14.197259,135.707263,5.474073,57.021116,51.357966,141.481222,141.543937,138.860659,135.879499,96.078056,133.942778,-0.000771,0.009737,32.000000,-235.811710,135.752788,-0.315652,24.814181,0.692985,422547.650386,0.984231,19.355436,1.543248,2.812982,7.732172,8.827930,165.658147,32.000000,181.452807,165.074026,150.930002,148.858411,32.000000,144.304809,68.358176,62.457120,90.104000,18.590676,50.659989,61.368169,58.665497,18.468354,8.304897,59.561396,36.973233
50.370339,59.971079,141.950912,142.139578,121.659075,99.993285,29.161985,14.197365,135.723160,5.474366,57.012501,51.357300,141.483884,141.562905,138.862168,135.897136,96.083814,133.959903,-0.000771,0.009731,32.000000,-235.811503,135.770179,-0.315595,24.816354,0.692751,422552.448259,0.984589,19.349561,1.546826,2.812174,17.177118,5.089280,165.670119,32.000000,181.442081,165.070609,150.954361,148.864365,32.000000,144.316102,68.353872,62.473837,90.103581,18.590676,50.694601,61.368169,58.615401,18.468354,8.253003,59.565625,37.010650
50.366228,59.960066,141.986705,142.138817,121.749356,100.005510,29.129701,14.197305,135.735090,5.475032,57.030703,51.347613,141.484760,141.573698,138.863654,135.909353,96.089799,133.973624,-0.000771,0.009729,32.000000,-235.811517,135.782897,-0.315487,24.816300,0.694032,422640.052797,0.983065,19.337367,1.552802,2.816959,9.093152,10.694602,165.673454,32.000000,181.435060,165.076550,150.962487,148.853917,32.000000,144.327781,68.349076,62.490210,90.102449,18.590676,50.882213,61.368169,58.569358,18.468354,8.221555,59.558583,37.087393
50.366375,59.964451,142.109013,142.139101,121.817111,100.001377,29.155285,14.197231,135.742457,5.475109,57.077572,51.336096,141.484904,141.579661,138.862587,135.916510,96.096879,133.981950,-0.000770,0.009702,32.000000,-235.811540,135.790267,-0.315284,24.812525,0.694308,422660.581859,0.984158,19.322511,1.555421,2.818145,9.083351,15.926491,165.671233,32.000000,181.435224,165.077432,150.939478,148.850362,32.000000,144.344215,68.344156,62.505946,90.099599,18.590676,51.055941,61.368169,58.517987,18.468354,8.218997,59.558505,37.056285
50.354562,59.980377,142.080466,142.141242,121.869291,99.988929,29.155952,14.197277,135.747512,5.475417,57.124730,51.327504,141.485648,141.584048,138.861804,135.925179,96.104246,133.990504,-0.000769,0.009697,32.000000,-235.811499,135.796639,-0.315186,24.808643,0.694604,422689.176854,0.985428,19.315717,1.556149,2.819086,5.236753,13.279026,165.663152,32.000000,181.443843,165.073130,150.900485,148.855156,32.000000,144.357659,68.340240,62.521744,90.096297,18.590676,50.973268,61.368169,58.479007,18.468354,8.247269,59.566382,36.787760
50.349247,60.000991,141.912240,142.144842,121.942237,99.964524,29.196836,14.197312,135.755110,5.475437,57.150901,51.322228,141.486870,141.589710,138.860984,135.932330,96.111814,133.997286,-0.000768,0.009691,32.000000,-235.811510,135.801629,-0.315314,24.804242,0.695277,422664.406155,0.984531,19.319951,1.553143,2.821506,7.762827,7.592168,165.661749,32.000000,181.443945,165.068959,150.878877,148.861563,32.000000,144.350694,68.336739,62.536647,90.092443,18.590676,50.984670,61.368169,58.436523,18.468354,8.308327,59.554187,36.928405
50.339335,60.019440,141.898079,142.149502,121.959222,99.948176,29.159039,14.197172,135.762744,5.475662,57.160372,51.314242,141.489879,141.594978,138.859734,135.938182,96.119063,134.004105,-0.000767,0.009692,32.000000,-235.811613,135.809614,-0.315492,24.799439,0.695376,422625.820018,0.984682,19.348002,1.549958,2.821601,6.303217,7.474293,165.663569,32.000000,181.439913,165.054870,150.894306,148.875485,32.000000,144.345434,68.333351,62.551036,90.087344,18.590676,50.979805,61.368169,58.400099,18.468354,8.360456,59.557875,36.924297
50.327587,60.025714,141.690625,142.153776,121.935011,99.935904,29.161360,14.197085,135.767296,5.476232,57.169701,51.301318,141.493789,141.595173,138.860020,135.943774,96.127563,134.009454,-0.000768,0.009711,32.000000,-235.811666,135.816383,-0.315525,24.795236,0.694641,422539.257325,0.983232,19.374071,1.545708,2.818557,5.853255,5.068945,165.676814,32.000000,181.431496,165.046395,150.926426,148.889055,32.000000,144.356608,68.330795,62.565678,90.082212,18.590676,50.868073,61.368169,58.367894,18.468354,8.389854,59.564416,36.937650
50.316170,60.031350,141.666191,142.157939,121.919397,99.923511,29.198742,14.197090,135.770886,5.476676,57.187270,51.289693,141.497990,141.593616,138.860462,135.945710,96.135559,134.011871,-0.000767,0.009692,32.000000,-235.811716,135.819690,-0.315253,24.792196,0.694788,422486.211593,0.984607,19.402696,1.541794,2.818831,59.605465,7.421165,165.686625,32.000000,181.421429,165.052006,150.944033,148.891457,32.000000,144.363982,68.328554,62.580034,90.076932,18.590676,50.969319,61.368169,58.328857,18.468354,8.406977,59.552614,36.909477
50.315589,60.037426,141.580569,142.162183,121.936325,99.886908,29.153565,14.197084,135.772814,5.476819,57.203256,51.281754,141.502998,141.589393,138.859603,135.945280,96.143115,134.014507,-0.000766,0.009669,32.000000,-235.811725,135.820498,-0.315204,24.789926,0.694022,422434.365331,0.984677,19.421031,1.535909,2.815367,10.279317,9.688380,165.690523,32.000000,181.412791,165.060991,150.951437,148.885296,32.000000,144.379666,68.326882,62.593961,90.071193,18.590676,50.991275,61.368169,58.284814,18.468354,8.422365,59.554758,36.831194
50.315857,60.045018,141.477688,142.166700,121.964840,99.858393,29.156380,14.197004,135.774415,5.476658,57.209124,51.275459,141.507734,141.587527,138.858307,135.946680,96.150857,134.016529,-0.000767,0.009659,32.000000,-235.811697,135.823960,-0.315390,24.789601,0.694088,422381.684552,0.983554,19.438393,1.529094,2.815520,4.987274,10.736073,165.690498,32.000000,181.416861,165.063061,150.919894,148.892323,32.000000,144.401293,68.325406,62.607977,90.064972,18.590676,50.912550,61.368169,58.246172,18.468354,8.444251,59.552171,36.786513
50.311175,60.049322,141.379017,142.171109,121.957512,99.846202,29.137777,14.197100,135.775511,5.477005,57.195645,51.267996,141.511110,141.587585,138.859222,135.948588,96.158650,134.018739,-0.000766,0.009660,32.000000,-235.811640,135.826404,-0.315297,24.790961,0.693510,422220.903348,0.984746,19.445066,1.522827,2.813851,17.652459,5.953853,165.684187,32.000000,181.420715,165.065883,150.888877,148.900392,32.000000,144.409017,68.324433,62.621356,90.058074,18.590676,50.850431,61.368169,58.199471,18.468354,8.460027,59.554394,36.920482
50.295980,60.045749,141.388388,142.174681,121.932784,99.826153,29.153848,14.197198,135.776613,5.477378,57.184348,51.258214,141.514031,141.584524,138.861564,135.948837,96.167021,134.018784,-0.000765,0.009637,32.000000,-235.811516,135.826360,-0.315324,24.791978,0.692843,422095.009293,0.984384,19.452383,1.516075,2.811791,14.224283,7.938716,165.686523,32.000000,181.416689,165.060276,150.878307,148.914695,32.000000,144.405060,68.324346,62.634099,90.051024,18.590676,50.952928,61.368169,58.168400,18.468354,8.461636,59.567523,37.003974
50.286505,60.039360,141.459465,142.177737,121.931989,99.801743,29.164448,14.197255,135.775889,5.477084,57.170056,51.248495,141.517343,141.581793,138.864191,135.947407,96.176087,134.020499,-0.000765,0.009627,32.000000,-235.811462,135.826166,-0.315222,24.794820,0.692327,422037.792192,0.985004,19.461496,1.509362,2.810092,21.877333,5.644294,165.693956,32.000000,181.411846,165.051217,150.907050,148.928400,32.000000,144.419231,68.324131,62.645667,90.042913,18.590676,50.983812,61.368169,58.139108,18.468354,8.440957,59.562999,36.810798
50.282845,60.035214,141.531364,142.180598,121.850040,99.785474,29.150759,14.197208,135.778578,5.476822,57.131808,51.241616,141.522656,141.584002,138.866745,135.950222,96.185280,134.026143,-0.000764,0.009610,32.000000,-235.811551,135.831686,-0.315118,24.797828,0.692432,421942.571540,0.984582,19.473532,1.501012,2.811127,7.886610,5.927390,165.702298,32.000000,181.398026,165.046985,152.303927,148.937620,32.000000,144.428145,68.323496,62.656828,90.035232,18.590676,51.096001,61.368169,58.101439,18.468354,8.429704,59.557393,36.917767
50.280464,60.020887,141.621800,142.182647,121.765080,99.777503,29.156836,14.197124,135.780566,5.476913,57.077579,51.239131,141.525571,141.586639,138.870434,135.954556,96.194620,134.033262,-0.000764,0.009614,32.000000,-235.811632,135.837219,-0.315162,24.800444,0.692653,421820.124455,0.984170,19.476877,1.492786,2.813070,10.303993,12.564841,165.710288,32.000000,181.387116,165.057957,156.435020,148.934513,32.000000,144.438393,68.323095,62.668108,90.027835,18.590676,51.242783,61.368169,58.060754,18.468354,8.399217,59.570503,36.847335
50.272882,59.999613,141.599764,142.183375,121.680870,99.769480,29.161340,14.197080,135.782748,5.476906,57.036069,51.231797,141.526509,141.590389,138.873128,135.956694,96.204810,134.038985,-0.000763,0.009627,32.000000,-235.811624,135.839363,-0.315257,24.801917,0.692845,421730.504943,0.984540,19.476493,1.486353,2.814705,28.984613,5.347431,165.713832,32.000000,181.387235,165.066072,159.185760,148.932472,32.000000,144.462462,68.322911,62.678961,90.019612,18.590676,51.210265,61.368169,58.024390,18.468354,8.349178,59.558898,36.911751
50.279195,59.977501,141.496531,142.183297,121.583598,99.753148,29.188101,14.197075,135.787562,5.476893,57.002342,51.223217,141.527373,141.592933,138.876259,135.958165,96.215802,134.039404,-0.000762,0.009595,32.000000,-235.811630,135.843482,-0.315190,24.803145,0.693158,421662.669421,0.984270,19.464612,1.480495,2.816637,8.339527,15.595837,165.706845,32.000000,181.393075,165.068148,159.152487,148.937520,32.000000,144.472577,68.322397,62.689344,90.011460,18.590676,51.238308,61.368169,57.972652,18.468354,8.279266,59.564750,36.910797
50.268505,59.960659,141.409756,142.182929,121.530694,99.728706,29.144688,14.196968,135.793015,5.476864,56.963061,51.218336,141.527440,141.593126,138.880967,135.962985,96.226672,134.041457,-0.000763,0.009595,32.000000,-235.811558,135.845834,-0.315242,24.804048,0.693036,421586.861732,0.984146,19.451130,1.473102,2.816623,6.290963,6.338308,165.703202,32.000000,181.394737,165.068335,159.129826,148.945372,32.000000,144.471237,68.322254,62.700321,90.002593,18.590676,51.203314,61.368169,57.945432,18.468354,8.231427,59.556164,36.781231
50.259760,59.941098,141.328461,142.182377,121.492055,99.716618,29.167813,14.197110,135.794081,5.476731,56.930478,51.207260,141.526893,141.592080,138.883471,135.965304,96.236510,134.043695,-0.000762,0.009548,32.000000,-235.811424,135.849556,-0.315268,24.802776,0.692250,421464.409032,0.982890,19.422531,1.462315,2.814216,9.000698,11.287746,165.702501,32.000000,181.392931,165.058918,159.137112,148.954981,32.000000,144.469815,68.321669,62.710468,89.992427,18.590676,51.151822,61.368169,57.912787,18.468354,8.178265,59.542907,36.961934
50.237685,59.924839,141.150987,142.181730,121.505326,99.689889,29.146526,14.197010,135.788876,5.476813,56.920304,51.189162,141.527097,141.585318,138.885175,135.965631,96.245958,134.042386,-0.000760,0.009513,32.000000,-235.811563,135.846273,-0.315402,24.798195,0.691776,421325.582115,0.984299,19.416675,1.452450,2.813089,10.002396,11.729074,165.710457,32.000000,181.381897,165.053642,159.171098,148.960123,32.000000,144.469475,68.321325,62.719975,89.982156,18.590676,51.182659,61.368169,57.889189,18.468354,8.126982,59.565251,36.856432
50.221365,59.915150,141.115909,142.181535,121.534411,99.653301,29.155145,14.196995,135.779058,5.476979,56.947819,51.165591,141.527585,141.571351,138.886641,135.955551,96.254590,134.038170,-0.000760,0.009492,32.000000,-235.811548,135.838073,-0.315325,24.792311,0.691427,421236.325729,0.983536,19.406102,1.443706,2.811961,7.580605,10.015287,165.718682,32.000000,181.372700,165.058036,159.196485,148.963899,32.000000,144.469839,68.321737,62.729097,89.971946,18.590676,51.155540,61.368169,57.869804,18.468354,8.084838,59.554414,36.866704
50.192889,59.915298,140.947853,142.182338,121.550627,99.608498,29.166734,14.197027,135.765283,5.476824,56.996294,51.143537,141.529328,141.555241,138.887156,135.943287,96.263445,134.028231,-0.000760,0.009496,32.000000,-235.811484,135.823079,-0.315397,24.786328,0.690827,421098.895310,0.984424,19.412540,1.433618,2.809663,9.694517,7.749192,165.720684,32.000000,181.367883,165.069810,159.207271,148.957269,32.000000,144.483044,68.322897,62.739046,89.962022,18.590676,51.097440,61.368169,57.860719,18.468354,8.084264,59.555761,36.860614
50.171224,59.935850,141.004213,142.186612,121.496897,99.563856,29.148926,14.197102,135.749845,5.476470,57.038851,51.123935,141.531954,141.536084,138.885115,135.926718,96.273462,134.019525,-0.000759,0.009478,32.000000,-235.811508,135.807761,-0.315380,24.780733,0.690804,420926.014920,0.984098,19.419634,1.422924,2.809878,16.450709,8.671151,165.714473,32.000000,181.372670,165.074651,159.179707,148.955595,32.000000,144.494952,68.324137,62.748661,89.951474,18.590676,51.126700,61.368169,57.857523,18.468354,8.122143,59.556085,36.905001
50.175237,59.954048,140.934936,142.192370,121.446660,99.527354,29.158572,14.197197,135.736609,5.476202,57.052893,51.110053,141.534961,141.520384,138.884310,135.910698,96.283109,134.008012,-0.000759,0.009477,32.000000,-235.811504,135.792973,-0.315227,24.777768,0.690295,420738.354782,0.983879,19.449077,1.409210,2.808124,9.792865,9.945757,165.704859,32.000000,181.380655,165.077539,160.483758,148.958523,32.000000,144.497912,68.325969,62.758662,89.941643,18.590676,51.138851,61.368169,57.826834,18.468354,8.176124,59.564779,36.862081
50.148362,59.964764,140.918442,142.198591,121.484383,99.494853,29.167378,14.197288,135.724889,5.475910,57.034782,51.098293,141.539699,141.507119,138.883935,135.897502,96.293573,133.998000,-0.000759,0.009462,32.000000,-235.811532,135.780665,-0.315076,24.776007,0.690780,420571.157787,0.984560,19.491924,1.394935,2.810460,12.061275,9.735757,165.701708,32.000000,181.380507,165.076748,164.457680,148.963755,32.000000,144.492913,68.327742,62.768813,89.932732,18.590676,51.166243,61.368169,57.819593,18.468354,8.223671,59.567946,36.914246
50.127109,59.962868,140.998562,142.204255,121.445862,99.470544,29.140135,14.197301,135.711089,5.475238,57.022714,51.076360,141.545378,141.490082,138.885130,135.882304,96.304572,133.987172,-0.000760,0.009473,32.000000,-235.811426,135.769586,-0.315328,24.771200,0.690257,420420.036515,0.983835,19.505993,1.379658,2.808854,18.649530,16.096080,165.704456,32.000000,181.381585,165.070442,167.110965,148.975174,32.000000,144.495508,68.328514,62.778271,89.924040,18.590676,51.182218,61.368169,57.799584,18.468354,8.217903,59.563914,36.790181
50.100340,59.949332,140.807620,142.207676,121.459669,99.430177,29.166499,14.197341,135.684978,5.475029,57.066819,51.048128,141.549802,141.462917,138.885892,135.860937,96.313876,133.968380,-0.000760,0.009474,32.000000,-235.811414,135.747149,-0.315424,24.765186,0.690435,420294.076796,0.983824,19.544377,1.364298,2.810031,12.251372,8.468770,165.715912,32.000000,181.370373,165.070003,167.138829,148.982397,32.000000,144.497043,68.328141,62.787183,89.915556,18.590676,51.147888,61.368169,57.789749,18.468354,8.190177,59.572618,36.736330
50.061280,59.955075,140.851182,142.212519,121.526498,99.373475,29.164372,14.197411,135.653941,5.474562,57.147189,51.019491,141.553951,141.428197,138.887432,135.834687,96.322258,133.943256,-0.000760,0.009448,32.000000,-235.811309,135.717864,-0.315649,24.762296,0.691103,420181.383349,0.984958,19.564367,1.348002,2.812821,10.348523,11.678376,165.722749,32.000000,181.361897,165.077663,167.167745,148.978840,32.000000,144.504814,68.327882,62.796314,89.907575,18.590676,51.172954,61.368169,57.815680,18.468354,8.178577,59.551591,36.915053
50.035019,59.975829,140.834684,142.219449,121.601541,99.312445,29.137867,14.197412,135.626411,5.473921,57.198869,51.009487,141.559529,141.399578,138.887184,135.807343,96.331206,133.920106,-0.000759,0.009424,32.000000,-235.811267,135.692783,-0.315677,24.762841,0.690455,419992.998502,0.984211,19.578409,1.329506,2.810512,9.568782,7.295603,165.726104,32.000000,181.362458,165.086498,167.169025,148.976878,32.000000,144.524562,68.328607,62.805381,89.900093,18.590676,51.158884,61.368169,57.826043,18.468354,8.221504,59.568635,36.813952
50.017900,60.007328,140.770087,142.229127,121.576787,99.259682,29.198018,14.197422,135.603453,5.473433,57.202761,50.992765,141.566563,141.374572,138.887705,135.784485,96.340164,133.897730,-0.000758,0.009398,32.000000,-235.811190,135.670034,-0.315779,24.762827,0.690968,419769.886676,0.984580,19.624414,1.308834,2.813575,8.528672,12.171070,165.719989,32.000000,181.372357,165.090153,167.138997,148.978608,32.000000,144.534198,68.329466,62.814406,89.892849,18.590676,51.249298,61.368169,57.821731,18.468354,8.310199,59.562665,36.790181
49.997120,60.011548,140.710659,142.237476,121.536149,99.223066,29.156178,14.197414,135.579051,5.473062,57.204768,50.971904,141.572400,141.346640,138.889878,135.762914,96.349291,133.875925,-0.000758,0.009392,32.000000,-235.811302,135.646437,-0.315950,24.762173,0.690891,419538.788425,0.985494,19.672249,1.288561,2.814722,7.651047,16.013787,165.715176,32.000000,181.378709,165.097090,167.114902,148.983350,32.000000,144.535049,68.330206,62.823346,89.886087,18.590676,51.294941,61.368169,57.815338,18.468354,8.347857,59.566048,36.866483
49.974773,60.014208,140.790290,142.244491,121.512592,99.178271,29.154030,14.197314,135.549904,5.472451,57.232411,50.943844,141.578728,141.314280,138.893316,135.735728,96.358101,133.852208,-0.000757,0.009382,32.000000,-235.811449,135.617695,-0.316132,24.759615,0.690538,419350.478576,0.983393,19.721407,1.268653,2.814394,12.056426,9.322666,165.713463,32.000000,181.385921,165.088003,167.115970,149.000990,32.000000,144.540786,68.331056,62.832311,89.878852,18.590676,51.200232,61.368169,57.832492,18.468354,8.357711,59.564514,36.802360
49.951385,60.021281,140.557927,142.251169,121.526369,99.126342,29.155865,14.197401,135.519610,5.472098,57.262396,50.923072,141.585779,141.281585,138.897359,135.706061,96.367229,133.824121,-0.000760,0.009404,32.000000,-235.811305,135.591042,-0.316188,24.755911,0.690343,419196.931420,0.984902,19.747071,1.248856,2.814375,13.218172,6.136061,165.720772,32.000000,181.387633,165.083988,167.147617,149.013828,32.000000,144.548980,68.330888,62.840994,89.871682,18.590676,51.163675,61.368169,57.841656,18.468354,8.363186,59.558436,36.949609
49.933675,60.038739,140.523548,142.258506,121.491515,99.074461,29.157711,14.197329,135.493233,5.471671,57.265425,50.902597,141.592752,141.250843,138.901970,135.679646,96.376546,133.799771,-0.000759,0.009421,32.000000,-235.811548,135.564481,-0.316109,24.750327,0.690836,419008.552317,0.985021,19.772800,1.228438,2.817227,5.648044,6.688562,165.731593,32.000000,181.380842,165.092535,167.176832,149.018057,32.000000,144.552841,68.330279,62.849470,89.865578,18.590676,51.174725,61.368169,57.843573,18.468354,8.412754,59.556931,36.830607
49.915036,60.045474,140.288190,142.266185,121.471141,99.037954,29.159483,14.197414,135.466430,5.470913,57.263574,50.884279,141.601283,141.220802,138.906002,135.654878,96.385801,133.775744,-0.000760,0.009410,32.000000,-235.811464,135.539338,-0.316322,24.745215,0.689832,418795.674142,0.984969,19.804021,1.205560,2.813894,12.637811,6.065093,165.737005,32.000000,181.383046,165.102768,167.196246,149.018581,32.000000,144.576933,68.329364,62.857898,89.860438,18.590676,51.020382,61.368169,57.849478,18.468354,8.442316,59.559665,36.945720
49.885496,60.048153,140.244515,142.273178,121.409804,98.993458,29.162698,14.197491,135.440398,5.470190,57.255126,50.870001,141.609560,141.190520,138.909519,135.630467,96.395980,133.752827,-0.000761,0.009420,32.000000,-235.811397,135.515284,-0.316511,24.742345,0.689768,418592.649218,0.984820,19.839775,1.184322,2.814204,9.118083,6.092492,165.739153,32.000000,181.392393,165.110980,167.179221,149.023859,32.000000,144.597686,68.328423,62.866300,89.855381,18.590676,51.069793,61.368169,57.867439,18.468354,8.456144,59.557777,36.917620
49.880408,60.046878,140.269521,142.279530,121.370011,98.953020,29.161521,14.197384,135.416476,5.469794,57.232306,50.855674,141.614828,141.162825,138.914959,135.605625,96.405340,133.730939,-0.000761,0.009428,32.000000,-235.811433,135.492064,-0.316454,24.741474,0.688825,418441.401846,0.984819,19.865766,1.163301,2.810540,7.840795,10.759709,165.731024,32.000000,181.405781,165.119616,167.145107,149.032537,32.000000,144.604380,68.327828,62.875268,89.851822,18.590676,51.097756,61.368169,57.869390,18.468354,8.458547,59.574713,36.831634
49.870106,60.041751,140.239735,142.285285,121.329138,98.920267,29.156289,14.197446,135.394235,5.469204,57.194655,50.845442,141.619158,141.140314,138.921655,135.581976,96.414796,133.711398,-0.000760,0.009408,32.000000,-235.811280,135.474342,-0.316462,24.741806,0.688849,418256.846978,0.984916,19.898979,1.141901,2.811328,17.413461,12.033276,165.728525,32.000000,181.416458,165.117850,167.128351,149.047368,32.000000,144.612373,68.326005,62.884275,89.849086,18.590676,51.082541,61.368169,57.875621,18.468354,8.444611,59.564307,36.855919
49.858061,60.027786,140.209785,142.289719,121.283304,98.887907,29.169539,14.197416,135.377047,5.468297,57.149688,50.835747,141.625351,141.120667,138.929534,135.563797,96.424056,133.696841,-0.000761,0.009385,32.000000,-235.811394,135.458166,-0.316665,24.742581,0.688785,418069.236980,0.984660,19.902963,1.121821,2.812117,5.722695,7.981379,165.734843,32.000000,181.425085,165.112692,167.141107,149.068051,32.000000,144.622033,68.324035,62.893378,89.846854,18.590676,51.108972,61.368169,57.883253,18.468354,8.413961,59.547814,36.892749
49.843363,60.010281,140.217021,142.293160,121.260662,98.863567,29.166191,14.197463,135.364474,5.467918,57.089730,50.830508,141.630906,141.107288,138.936997,135.547878,96.432995,133.686355,-0.000760,0.009406,32.000000,-235.811348,135.444971,-0.316456,24.743329,0.688560,417913.252867,0.984721,19.908490,1.102792,2.812100,6.423386,6.238306,165.747479,32.000000,181.420067,165.119525,167.175229,149.084090,32.000000,144.625919,68.322332,62.903008,89.845660,18.590676,51.096233,61.368169,57.885680,18.468354,8.369838,59.564199,36.856946
49.845232,59.987763,140.138812,142.295563,121.211390,98.851403,29.147767,14.197533,135.355854,5.467832,57.013734,50.827318,141.636093,141.101034,138.944750,135.538000,96.441040,133.678032,-0.000759,0.009434,32.000000,-235.811216,135.437846,-0.316725,24.743154,0.688322,417748.749458,0.984177,19.906981,1.086400,2.812179,5.565275,8.091859,165.755754,32.000000,181.417657,165.129755,167.207339,149.090738,32.000000,144.639626,68.320485,62.912455,89.845548,18.590676,51.072237,61.368169,57.882536,18.468354,8.315512,59.559901,36.907936
49.832204,59.958754,140.165030,142.296885,121.101909,98.847332,29.174737,14.197493,135.348994,5.467573,56.936702,50.819977,141.638847,141.092131,138.952741,135.530118,96.448745,133.672872,-0.000760,0.009430,32.000000,-235.811266,135.432418,-0.316697,24.741897,0.688360,417616.039471,0.984321,19.904680,1.072324,2.813153,18.563135,5.029002,165.763898,32.000000,181.426768,165.138155,167.219167,149.095153,32.000000,144.663246,68.318317,62.921555,89.846530,18.590676,51.115558,61.368169,57.888908,18.468354,8.233423,59.561308,36.841759
49.809901,59.923440,140.164302,142.296350,120.983983,98.843191,29.164652,14.197638,135.344383,5.467470,56.866907,50.812429,141.639848,141.088884,138.960889,135.525053,96.457171,133.668843,-0.000761,0.009447,32.000000,-235.811053,135.428412,-0.316647,24.738322,0.687833,417519.744545,0.984723,19.880228,1.060203,2.811479,6.943051,9.312326,165.761047,32.000000,181.439946,165.145824,164.487468,149.102107,32.000000,144.672231,68.316040,62.930976,89.848350,18.590676,51.121492,61.368169,57.905573,18.468354,8.139112,59.555082,36.878222
49.789593,59.889945,140.115164,142.295290,120.874099,98.822778,29.153204,14.197650,135.335265,5.467855,56.826517,50.794780,141.640064,141.078654,138.969568,135.515822,96.467026,133.663221,-0.000760,0.009427,32.000000,-235.810991,135.418968,-0.316568,24.731297,0.688106,417458.978520,0.983979,19.864697,1.049968,2.812740,9.803695,17.719704,165.755440,32.000000,181.451612,165.150978,160.453794,149.110209,32.000000,144.672433,68.314661,62.940936,89.851854,18.590676,51.150195,61.368169,57.927360,18.468354,8.041027,59.555309,36.916226
49.763500,59.864830,139.859756,142.294320,120.865087,98.794378,29.168124,14.197652,135.322142,5.467684,56.827540,50.778496,141.640518,141.063062,138.975894,135.502858,96.476569,133.655268,-0.000761,0.009417,32.000000,-235.810932,135.407051,-0.316653,24.724212,0.688451,417395.150209,0.984670,19.852465,1.039569,2.813985,6.569682,14.104848,165.755439,32.000000,181.463036,165.140161,159.116355,149.130069,32.000000,144.671476,68.314127,62.951072,89.856171,18.590676,51.020011,61.368169,57.949290,18.468354,7.947689,59.560177,36.893262
49.760412,59.854658,139.794120,142.294052,120.849712,98.765370,29.166007,14.197675,135.305798,5.467568,56.847995,50.758711,141.643338,141.043939,138.980748,135.488831,96.485160,133.644574,-0.000761,0.009422,32.000000,-235.810885,135.392430,-0.316678,24.716498,0.688520,417260.127086,0.985208,19.839992,1.026959,2.814146,16.713768,19.704402,165.762880,32.000000,181.470025,165.137497,159.146300,149.144481,32.000000,144.667164,68.314134,62.961243,89.861154,18.590676,50.971667,61.368169,57.971272,18.468354,7.917372,59.549201,36.705442
49.731139,59.861763,139.755837,142.296821,120.848180,98.728732,29.144067,14.197538,135.289798,5.467670,56.879313,50.742197,141.647360,141.026240,138.982823,135.466105,96.492563,133.628234,-0.000762,0.009388,32.000000,-235.811043,135.374359,-0.316939,24.708643,0.687643,417107.307190,0.984922,19.841899,1.013519,2.810489,10.573388,10.277635,165.775516,32.000000,181.467913,165.144876,159.179697,149.148377,32.000000,144.668353,68.314528,62.971510,89.867127,18.590676,50.959428,61.368169,57.991725,18.468354,7.919498,59.566274,36.826205
49.710482,59.873392,139.749038,142.301112,120.894116,98.692021,29.169079,14.197648,135.272407,5.467789,56.916554,50.725598,141.650257,141.004739,138.983242,135.445715,96.499379,133.613714,-0.000762,0.009398,32.000000,-235.810859,135.356652,-0.316905,24.702104,0.687361,416957.565990,0.984745,19.834925,0.999688,2.809344,8.292257,7.692270,165.782745,32.000000,181.472149,165.154227,159.199515,149.146914,32.000000,144.688532,68.315451,62.981519,89.873342,18.590676,50.966979,61.368169,58.020783,18.468354,7.944341,59.562921,36.915566
49.698724,59.887310,139.744170,142.306645,120.905250,98.655255,29.159919,14.197786,135.256040,5.467570,56.944426,50.710542,141.654674,140.985837,138.981799,135.428268,96.505849,133.598245,-0.000762,0.009376,32.000000,-235.810742,135.341417,-0.316961,24.697520,0.687605,416816.814767,0.985777,19.872359,0.984276,2.810228,8.075992,10.563082,165.784850,32.000000,181.482061,165.161479,159.183405,149.149846,32.000000,144.703839,68.316921,62.992170,89.880510,18.590676,50.973142,61.368169,58.034984,18.468354,7.982098,59.559665,36.747261
49.668735,59.901282,139.849252,142.313136,120.891892,98.618410,29.158774,14.197740,135.238966,5.467103,56.962125,50.695556,141.660564,140.965603,138.982480,135.411041,96.512183,133.584792,-0.000763,0.009380,32.000000,-235.810839,135.325140,-0.316859,24.693402,0.687839,416676.656392,0.985045,19.905397,0.970345,2.811259,7.261122,11.921462,165.779097,32.000000,181.494506,165.168751,159.152071,149.149600,32.000000,144.711297,68.319453,63.004029,89.887834,18.590676,51.023022,61.368169,58.075270,18.468354,8.020249,59.573444,36.813072
49.654282,59.907498,139.864023,142.319327,120.920994,98.594070,29.178318,14.197776,135.220597,5.466826,56.975842,50.683927,141.665793,140.945460,138.983942,135.393423,96.518716,133.572338,-0.000763,0.009379,32.000000,-235.810831,135.308684,-0.316912,24.691034,0.687900,416534.830418,0.985280,19.931506,0.956292,2.811826,12.659712,6.096176,165.778251,32.000000,181.508181,165.168296,159.131567,149.159355,32.000000,144.718111,68.322474,63.015265,89.895280,18.590676,51.075508,61.368169,58.107048,18.468354,8.043946,59.567582,36.853057
49.640278,59.912707,139.916220,142.325338,120.916069,98.569489,29.149672,14.197678,135.203859,5.466611,56.984114,50.672924,141.671831,140.925965,138.986324,135.376251,96.525347,133.558683,-0.000763,0.009355,32.000000,-235.810974,135.291500,-0.316695,24.690336,0.688748,416404.533071,0.985641,19.976579,0.943364,2.815640,5.935111,10.837794,165.782624,32.000000,181.517882,165.161955,159.137558,149.175079,32.000000,144.717694,68.326239,63.026313,89.902867,18.590676,51.108301,61.368169,58.131626,18.468354,8.059001,59.569923,36.755845
49.636102,59.916208,139.989440,142.331130,120.889833,98.548349,29.146405,14.197665,135.190876,5.466583,56.976674,50.663412,141.678474,140.909322,138.990650,135.361117,96.532516,133.547130,-0.000765,0.009392,32.000000,-235.811010,135.278028,-0.316714,24.690434,0.688953,416306.359565,0.985069,19.997786,0.930726,2.816757,11.217762,12.331939,165.795873,32.000000,181.516010,165.166251,159.171919,149.185598,32.000000,144.724537,68.330984,63.038050,89.911418,18.590676,51.104669,61.368169,58.148471,18.468354,8.071276,59.569559,36.937576
49.630207,59.917296,140.010099,142.336659,120.896020,98.535230,29.164618,14.197700,135.181033,5.466568,56.953809,50.657112,141.684167,140.899157,138.994212,135.351622,96.539642,133.537794,-0.000763,0.009414,32.000000,-235.810912,135.267453,-0.316677,24.690921,0.689277,416205.589701,0.986110,20.017528,0.917400,2.818603,18.124212,18.674283,165.806388,32.000000,181.517702,165.174338,159.200603,149.192166,32.000000,144.738141,68.335484,63.049696,89.920362,18.590676,51.246075,61.368169,58.171528,18.468354,8.073369,59.549614,36.953644
49.627923,59.906777,140.110401,142.340692,120.896133,98.523304,29.141962,14.197638,135.173254,5.466458,56.933714,50.647583,141.688490,140.887263,138.998058,135.340881,96.545459,133.529380,-0.000763,0.009442,32.000000,-235.810966,135.257790,-0.316574,24.691010,0.689551,416110.102284,0.986110,20.025363,0.904567,2.820315,14.670828,11.289902,165.812157,32.000000,181.525023,165.184763,159.207200,149.190476,32.000000,144.756085,68.339203,63.060956,89.929403,18.590676,51.323393,61.368169,58.184420,18.468354,8.053602,59.561327,36.929433
49.621639,59.895351,140.055549,142.343764,120.980128,98.511164,29.151488,14.197522,135.161497,5.466568,56.935796,50.633137,141.691863,140.873443,139.002026,135.328852,96.551209,133.521063,-0.000763,0.009450,32.000000,-235.811028,135.247970,-0.316447,24.690509,0.689637,416046.519500,0.985494,20.032569,0.892864,2.821066,6.455307,18.024075,165.811435,32.000000,181.537259,165.194524,159.179902,149.195264,32.000000,144.765587,68.342945,63.072120,89.938028,18.590676,51.278194,61.368169,58.205301,18.468354,8.021516,59.556243,36.760101
49.601098,59.887965,139.953447,142.346703,121.036027,98.486522,29.207793,14.197406,135.150144,5.466294,56.947106,50.624004,141.695186,140.861214,139.007351,135.317583,96.556797,133.513310,-0.000764,0.009463,32.000000,-235.811173,135.237213,-0.316519,24.690920,0.690044,415972.946375,0.986163,20.024421,0.882921,2.823217,14.322001,10.008305,165.807911,32.000000,181.549268,165.202783,159.158904,149.201805,32.000000,144.773501,68.346945,63.083784,89.947060,18.590676,51.238571,61.368169,58.241220,18.468354,7.986733,59.563855,36.929433
49.590620,59.889564,139.904043,142.350334,121.002511,98.462060,29.188191,14.197362,135.138600,5.466010,56.961011,50.613904,141.699205,140.849702,139.012714,135.306396,96.562512,133.505043,-0.000764,0.009473,32.000000,-235.811191,135.225461,-0.316462,24.688674,0.689783,415900.606327,0.985827,20.019516,0.873092,2.822469,10.225905,11.579916,165.810930,32.000000,181.558480,165.196835,159.150662,149.216195,32.000000,144.774727,68.351621,63.095657,89.956492,18.590676,51.232043,61.368169,58.265453,18.468354,7.989940,59.563019,36.748509
49.591370,59.892078,139.856939,142.354676,121.006083,98.437683,29.153136,14.197351,135.123815,5.465885,56.981289,50.600978,141.702884,140.836061,139.016950,135.294474,96.565735,133.495711,-0.000764,0.009472,32.000000,-235.811140,135.212119,-0.316431,24.687268,0.689414,415789.878157,0.984109,20.033456,0.863701,2.821580,13.235688,11.894950,165.817751,32.000000,181.565361,165.191343,159.173961,149.233644,32.000000,144.776237,68.356115,63.107262,89.965137,18.590676,51.192944,61.368169,58.284641,18.468354,7.994890,59.562744,36.907716
49.585059,59.900385,139.850778,142.359809,120.998750,98.413365,29.158413,14.197231,135.115708,5.465786,56.982181,50.599127,141.707520,140.827049,139.021347,135.283181,96.569914,133.488258,-0.000764,0.009462,32.000000,-235.811279,135.204481,-0.316228,24.687288,0.689238,415684.855198,0.984758,20.045936,0.853932,2.821180,11.424740,11.525945,165.829163,32.000000,181.561970,165.197106,159.208448,149.240442,32.000000,144.782945,68.361515,63.118699,89.973986,18.590676,51.226687,61.368169,58.305039,18.468354,8.008911,59.552476,36.921582
49.583380,59.906265,140.010254,142.365038,121.027970,98.405751,29.141440,14.197215,135.113459,5.465736,56.960036,50.594347,141.712682,140.823410,139.027637,135.278704,96.575439,133.484613,-0.000763,0.009474,32.000000,-235.811477,135.201102,-0.316170,24.686886,0.688865,415578.328536,0.985688,20.047673,0.846132,2.820187,12.723590,7.414445,165.839664,32.000000,181.568423,165.206923,156.462244,149.244678,32.000000,144.804349,68.367636,63.130506,89.983409,18.590676,51.380697,61.368169,58.325817,18.468354,8.039392,59.552309,36.917034
49.583448,59.901500,139.961984,142.369664,121.013096,98.405759,29.198860,14.197150,135.109864,5.465443,56.938880,50.588315,141.716751,140.817017,139.032431,135.273917,96.581079,133.481085,-0.000763,0.009484,32.000000,-235.811620,135.196708,-0.316306,24.684373,0.688783,415482.584509,0.985425,20.062533,0.838299,2.820422,9.176049,5.333056,165.844969,32.000000,181.580397,165.215866,152.320759,149.246257,32.000000,144.826420,68.373078,63.142149,89.992203,18.590676,51.307544,61.368169,58.343597,18.468354,8.024835,59.575942,36.624665
49.575296,59.886884,139.939931,142.371872,121.001611,98.393526,29.154517,14.197142,135.103506,5.464921,56.947824,50.580329,141.720774,140.807540,139.036644,135.265843,96.586515,133.476434,-0.000764,0.009527,32.000000,-235.811740,135.188282,-0.316399,24.680380,0.689546,415448.461344,0.985975,20.070158,0.830985,2.823734,13.427807,15.976048,165.839689,32.000000,181.594511,165.224822,150.915820,149.250221,32.000000,144.837274,68.378504,63.153947,89.999959,18.590676,51.285094,61.368169,58.366848,18.468354,7.991657,59.559547,36.764943
49.554501,59.882490,139.932727,142.374661,121.020697,98.373226,29.154800,14.197232,135.097052,5.464663,56.974601,50.574217,141.724554,140.795720,139.041832,135.256936,96.590918,133.468641,-0.000764,0.009546,32.000000,-235.811616,135.180387,-0.316419,24.677338,0.689369,415431.822448,0.984022,20.065323,0.823615,2.822756,5.073451,13.913288,165.838890,32.000000,181.607595,165.229346,150.897040,149.260281,32.000000,144.851009,68.384824,63.166761,90.007671,18.590676,51.353141,61.368169,58.398670,18.468354,7.963483,59.555623,36.735376
49.563084,59.885557,140.079668,142.378300,121.058103,98.352886,29.159421,14.197207,135.088400,5.464767,56.995822,50.569905,141.728640,140.785909,139.047131,135.246815,96.594625,133.463351,-0.000766,0.009556,32.000000,-235.811486,135.172814,-0.316355,24.673794,0.689392,415356.272412,0.985536,20.059174,0.815898,2.822775,13.970796,5.631091,165.843589,32.000000,181.619294,165.222398,150.894190,149.277325,32.000000,144.854953,68.391129,63.179418,90.015035,18.590676,51.482862,61.368169,58.411803,18.468354,7.964134,59.560718,36.732955
49.559372,59.893322,139.977716,142.383060,121.085082,98.340850,29.191631,14.197168,135.084302,5.464493,57.009910,50.566102,141.733380,140.779435,139.051097,135.240525,96.598497,133.455978,-0.000765,0.009512,32.000000,-235.811575,135.164274,-0.316210,24.669528,0.689608,415270.690776,0.985766,20.076385,0.807672,2.823815,17.914751,14.084227,165.854037,32.000000,181.620088,165.224337,150.923175,149.288025,32.000000,144.849674,68.396874,63.191390,90.021966,18.590676,51.404374,61.368169,58.442122,18.468354,7.984730,59.553971,36.769345
49.552502,59.897089,139.926568,142.388171,121.111441,98.328612,29.145869,14.197195,135.075428,5.464190,57.035201,50.558774,141.738561,140.769803,139.054818,135.230073,96.601785,133.451074,-0.000765,0.009495,32.000000,-235.811487,135.154972,-0.316261,24.666780,0.690147,415176.148782,0.985227,20.070533,0.801370,2.826290,15.966553,10.913288,165.868088,32.000000,181.619414,165.228176,150.953144,149.298773,32.000000,144.857469,68.403198,63.203032,90.028373,18.590676,51.371298,61.368169,58.469828,18.468354,7.997884,59.577948,36.931047
49.541645,59.904874,140.039129,142.393489,121.088890,98.308290,29.153056,14.197078,135.068479,5.463983,57.055883,50.558589,141.743176,140.762138,139.058357,135.220829,96.603964,133.444660,-0.000764,0.009463,32.000000,-235.811491,135.147712,-0.316059,24.664083,0.689763,415129.891268,0.984120,20.082155,0.793881,2.824445,6.616921,8.512165,165.879112,32.000000,181.623761,165.236346,150.970720,149.304609,32.000000,144.879193,68.409844,63.214576,90.034055,18.590676,51.436212,61.368169,58.491336,18.468354,8.012996,59.552663,36.910577
49.533072,59.912235,140.063275,142.398901,121.107648,98.291817,29.150602,14.197007,135.066615,5.463863,57.051211,50.555678,141.747640,140.758894,139.061743,135.216545,96.606747,133.441863,-0.000764,0.009466,32.000000,-235.811485,135.147442,-0.315999,24.660784,0.689624,415081.137777,0.985703,20.093061,0.788187,2.823804,6.197339,7.347729,165.886638,32.000000,181.630182,165.248428,150.952139,149.308463,32.000000,144.883701,68.417019,63.226489,90.039325,18.590676,51.527614,61.368169,58.524768,18.468354,8.039547,59.569480,36.770739
49.529817,59.914733,140.183071,142.404297,121.087515,98.291657,29.143416,14.196977,135.065047,5.463676,57.036634,50.552744,141.751897,140.757633,139.065745,135.214215,96.609422,133.439691,-0.000764,0.009448,32.000000,-235.811504,135.146524,-0.315875,24.656525,0.690279,415008.063945,0.985514,20.112128,0.782862,2.826695,8.251663,7.495927,165.886012,32.000000,181.642984,165.256606,150.927766,149.315628,32.000000,144.888962,68.423172,63.238056,90.043751,18.590676,51.537335,61.368169,58.552419,18.468354,8.045576,59.563806,36.759954
49.513112,59.906036,140.240823,142.408036,121.023949,98.287759,29.151805,14.197043,135.061069,5.463508,57.046324,50.543115,141.756728,140.749447,139.070861,135.208568,96.611817,133.435785,-0.000765,0.009470,32.000000,-235.811528,135.141406,-0.315899,24.651941,0.690512,414948.504611,0.985638,20.128401,0.778706,2.827672,16.614002,11.351436,165.890560,32.000000,181.653190,165.252927,150.919452,149.330571,32.000000,144.896511,68.428929,63.248947,90.047437,18.590676,51.557314,61.368169,58.583318,18.468354,8.030538,59.566796,36.706322
49.511834,59.905803,140.345811,142.411558,120.942344,98.283516,29.154332,14.197104,135.051452,5.463872,57.087638,50.531020,141.760098,140.736984,139.075583,135.198755,96.613612,133.428986,-0.000765,0.009488,32.000000,-235.811423,135.127477,-0.315854,24.646866,0.691259,414948.191489,0.985957,20.134281,0.774966,2.830276,8.363355,12.301788,165.900653,32.000000,181.658914,165.251488,150.940044,149.343304,32.000000,144.894478,68.434594,63.259842,90.050236,18.590676,51.738380,61.368169,58.620297,18.468354,8.016825,59.561544,36.761421
49.502150,59.915879,140.612051,142.415835,120.873732,98.259142,29.198449,14.197138,135.039688,5.463523,57.131683,50.523372,141.764450,140.723324,139.078823,135.186909,96.615667,133.415414,-0.000766,0.009457,32.000000,-235.811425,135.114825,-0.315858,24.642668,0.691883,414926.549493,0.985977,20.142953,0.770654,2.832398,12.108955,11.942596,165.915132,32.000000,181.656326,165.254916,150.978045,149.348334,32.000000,144.899167,68.439644,63.270616,90.052675,18.590676,51.888364,61.368169,58.650179,18.468354,8.027017,59.557413,36.913512
49.497887,59.938113,140.632128,142.421842,120.854617,98.234821,29.208091,14.197061,135.028296,5.463044,57.174157,50.517894,141.770427,140.705931,139.081240,135.175595,96.616767,133.405518,-0.000765,0.009433,32.000000,-235.811482,135.102927,-0.315722,24.638719,0.692515,414905.650363,0.985876,20.144048,0.765523,2.834591,7.228738,6.002427,165.929123,32.000000,181.657221,165.262083,151.003582,149.350442,32.000000,144.917005,68.443464,63.280630,90.054717,18.590676,51.956747,61.368169,58.676023,18.468354,8.088840,59.568595,36.833541
49.486859,59.960164,140.584326,142.428735,120.893631,98.221258,29.152487,14.197020,135.018286,5.462603,57.209818,50.513003,141.776351,140.693430,139.082417,135.165085,96.618588,133.394110,-0.000767,0.009436,32.000000,-235.811486,135.088564,-0.315711,24.634169,0.693908,414818.319991,0.984380,20.164196,0.756809,2.840524,8.311903,7.491732,165.941244,32.000000,181.663794,165.274580,151.005958,149.350665,32.000000,144.937187,68.446753,63.291531,90.056535,18.590676,51.977501,61.368169,58.710441,18.468354,8.150578,59.552102,36.963475
49.495039,59.979499,140.662150,142.435506,120.955091,98.209107,29.144832,14.197020,135.005703,5.462413,57.249224,50.500596,141.782562,140.677975,139.084394,135.151459,96.620925,133.381395,-0.000766,0.009437,32.000000,-235.811481,135.074004,-0.315787,24.630926,0.694047,414744.562444,0.983963,20.190863,0.750854,2.841174,16.372568,6.825194,165.944404,32.000000,181.673782,165.287442,152.334583,149.352616,32.000000,144.951515,68.449640,63.302462,90.057698,18.590676,51.984741,61.368169,58.736829,18.468354,8.208567,59.557325,36.800746
49.488637,59.999260,140.618835,142.442382,121.002461,98.197150,29.161626,14.196975,134.992439,5.461869,57.291666,50.495500,141.787947,140.663295,139.087332,135.138707,96.622036,133.365812,-0.000766,0.009437,32.000000,-235.811543,135.057247,-0.315876,24.629595,0.694072,414718.252138,0.986002,20.224383,0.743435,2.840842,11.162867,6.471869,165.949982,32.000000,181.684779,165.296781,156.357838,149.360629,32.000000,144.963329,68.452256,63.312465,90.057719,18.590676,52.049795,61.368169,58.759914,18.468354,8.259112,59.545582,36.769125
49.490595,60.022588,140.788963,142.449593,121.025376,98.185077,29.145995,14.196798,134.982535,5.461087,57.304024,50.496330,141.794641,140.651768,139.091314,135.127136,96.622087,133.353511,-0.000764,0.009434,32.000000,-235.811738,135.045239,-0.315711,24.629657,0.694354,414682.027445,0.986011,20.235210,0.734857,2.841944,9.571264,8.928793,165.956927,32.000000,181.696236,165.295072,159.013993,149.377836,32.000000,144.965001,68.454368,63.321993,90.057207,18.590676,52.088626,61.368169,58.786488,18.468354,8.325002,59.560010,36.923563
49.492599,60.038441,140.656831,142.457097,120.970959,98.181195,29.140296,14.196756,134.977073,5.460618,57.278422,50.500221,141.801281,140.646467,139.095345,135.120229,96.622426,133.344036,-0.000765,0.009453,32.000000,-235.811879,135.038767,-0.315632,24.629445,0.694241,414658.684216,0.985514,20.261629,0.726098,2.841437,7.938828,8.795656,165.970760,32.000000,181.699535,165.302246,159.044539,149.387737,32.000000,144.969935,68.455523,63.332022,90.056835,18.590676,52.090927,61.368169,58.806974,18.468354,8.377076,59.553460,36.861788
49.491843,60.038713,140.523533,142.462816,120.950537,98.185507,29.153237,14.196891,134.971550,5.460278,57.250256,50.496997,141.805955,140.640957,139.100722,135.115227,96.622660,133.337900,-0.000764,0.009446,32.000000,-235.811717,135.033444,-0.315574,24.627777,0.694977,414635.388614,0.985939,20.282921,0.720010,2.844762,9.874770,5.276731,165.986694,32.000000,181.693886,165.310338,159.078728,149.397853,32.000000,144.975275,68.456059,63.341282,90.056057,18.590676,52.094200,61.368169,58.831654,18.468354,8.400301,59.552633,36.753131
49.492980,60.032492,140.501385,142.467066,120.947117,98.181421,29.172510,14.196963,134.964617,5.460269,57.247445,50.489936,141.810649,140.631810,139.107380,135.106177,96.622362,133.327671,-0.000763,0.009425,32.000000,-235.811805,135.021525,-0.315562,24.626575,0.694330,414637.145997,0.986091,20.296689,0.715020,2.841977,6.027999,10.674793,166.000165,32.000000,181.698149,165.321501,159.106153,149.403933,32.000000,144.990551,68.456504,63.350668,90.055599,18.590676,52.105789,61.368169,58.849626,18.468354,8.379516,59.567700,36.636550
49.481725,60.028864,140.492427,142.470161,120.962928,98.169251,29.156492,14.196881,134.953435,5.459812,57.261585,50.484152,141.816183,140.620096,139.112913,135.094425,96.622335,133.317217,-0.000764,0.009433,32.000000,-235.811891,135.007828,-0.315370,24.624754,0.693782,414655.487421,0.985713,20.297748,0.711775,2.839327,57.037692,8.783282,166.011104,32.000000,181.706707,165.337492,159.103010,149.405648,32.000000,145.005463,68.456984,63.360415,90.054794,18.590676,52.060488,61.368169,58.888701,18.468354,8.369650,59.550214,36.748802
49.484414,60.038988,140.450834,142.474377,121.024962,98.169322,29.158617,14.196934,134.941650,5.459816,57.278936,50.479733,141.821347,140.609557,139.119075,135.082018,96.623126,133.306416,-0.000763,0.009409,32.000000,-235.811816,134.994365,-0.315426,24.623344,0.693653,414630.291456,0.984980,20.290344,0.707050,2.838814,6.536228,10.447816,166.011550,32.000000,181.717153,165.352178,159.089894,149.411132,32.000000,145.013240,68.456992,63.369708,90.054682,18.590676,52.093831,61.368169,58.910004,18.468354,8.385655,59.573926,36.702287
49.485160,60.054324,140.268978,142.480877,121.035471,98.157283,29.139861,14.196898,134.923816,5.459459,57.308250,50.474142,141.826058,140.595388,139.124873,135.064041,96.622531,133.289652,-0.000762,0.009428,32.000000,-235.811750,134.976504,-0.315405,24.620899,0.693742,414581.551649,0.985636,20.298426,0.701945,2.839279,6.087265,6.077992,166.018945,32.000000,181.727793,165.362378,159.091389,149.426071,32.000000,145.028023,68.455576,63.380944,90.055538,18.590676,51.985487,61.368169,58.943926,18.468354,8.427884,59.551611,36.884092
