OSU 80 Ton Compressor Load Stand
49.486955,60.067863,140.241687,142.486323,121.031477,98.145216,29.146359,14.196943,134.912395,5.458914,57.320688,50.473843,141.831539,140.586991,139.129496,135.052389,96.622437,133.277614,-0.000763,0.009451,32.000000,-235.811686,134.966160,-0.315439,24.618360,0.693561,414591.574885,0.985532,20.305750,0.695852,2.838284,9.935836,5.389647,166.029551,32.000000,181.730831,165.366262,159.110349,149.442309,32.000000,145.020998,68.454060,63.389858,90.056340,18.590676,52.021898,61.368169,58.972574,18.468354,8.464538,59.568713,36.713733
49.478303,60.080300,140.133559,142.491805,121.086372,98.133022,29.168847,14.197045,134.901389,5.458348,57.333352,50.473218,141.837208,140.576322,139.133261,135.040920,96.621400,133.264612,-0.000762,0.009432,32.000000,-235.811544,134.954013,-0.315346,24.616153,0.692690,414560.442118,0.986069,20.320311,0.688216,2.834567,11.935186,5.623694,166.044150,32.000000,181.725814,165.375040,159.155935,149.445685,32.000000,145.015674,68.451914,63.398530,90.057107,18.590676,52.004978,61.368169,59.017668,18.468354,8.505804,59.555112,36.781817
49.476610,60.088955,140.138686,142.497009,121.099528,98.120913,29.143795,14.196957,134.888547,5.457757,57.347878,50.471544,141.842205,140.565704,139.137479,135.026952,96.619754,133.250534,-0.000763,0.009431,32.000000,-235.811655,134.939890,-0.315332,24.614333,0.692546,414525.517070,0.985724,20.331983,0.682398,2.833912,9.685469,10.779302,166.060230,32.000000,181.722167,165.384968,159.190073,149.451437,32.000000,145.034496,68.450256,63.407160,90.058140,18.590676,51.960164,61.368169,59.024963,18.468354,8.531195,59.561534,36.728406
49.475327,60.099581,140.040154,142.502287,121.079534,98.112625,29.166241,14.196980,134.873884,5.457162,57.367294,50.467922,141.849174,140.555566,139.141361,135.014181,96.619925,133.239063,-0.000763,0.009394,32.000000,-235.811719,134.925816,-0.315198,24.612415,0.692156,414496.799777,0.985064,20.353420,0.677050,2.832222,9.675653,5.626371,166.070168,32.000000,181.722321,165.400073,159.214908,149.452206,32.000000,145.048373,68.448037,63.416352,90.058826,18.590676,51.878316,61.368169,59.057373,18.468354,8.560400,59.554414,36.746601
49.473297,60.107069,140.066611,142.505790,121.042899,98.109113,29.206517,14.197120,134.863452,5.456847,57.391169,50.466962,141.852973,140.545350,139.143489,135.004544,96.620995,133.227623,-0.000763,0.009399,32.000000,-235.811573,134.915675,-0.315230,24.611355,0.692193,414460.543044,0.985848,20.363838,0.671783,2.832423,8.214476,13.878469,166.072139,32.000000,181.728342,165.410685,159.194501,149.451744,32.000000,145.051769,68.446588,63.422302,90.059049,18.590676,52.017887,61.368169,59.078380,18.468354,8.581174,59.577348,36.646601
49.468639,60.125777,140.066243,142.513065,121.032340,98.093520,29.150354,14.197098,134.842544,5.456267,57.429596,50.467615,141.859181,140.524427,139.148053,134.985081,96.620846,133.205644,-0.000763,0.009370,32.000000,-235.811411,134.897092,-0.315439,24.609550,0.691755,414439.858290,0.985062,20.375797,0.665978,2.830505,6.895471,5.906514,166.078147,32.000000,181.740816,165.420232,159.182879,149.457210,32.000000,145.066816,68.442927,63.433661,90.058871,18.590676,51.989598,61.368169,59.113333,18.468354,8.627464,59.549290,36.909110
49.471026,60.139518,140.094412,142.517159,121.038957,98.089434,29.155011,14.197235,134.834198,5.455738,57.426408,50.470744,141.863580,140.516780,139.150676,134.976805,96.620175,133.195536,-0.000763,0.009365,32.000000,-235.811269,134.890734,-0.315584,24.609475,0.691931,414433.032242,0.983732,20.385397,0.659288,2.831156,7.378678,8.122466,166.081190,32.000000,181.747749,165.415415,159.172083,149.472559,32.000000,145.061964,68.441453,63.439693,90.058985,18.590676,52.009711,61.368169,59.141295,18.468354,8.667232,59.562576,36.756652
49.470162,60.156090,140.195866,142.524777,120.946226,98.101622,29.174500,14.197208,134.821766,5.455007,57.398917,50.478925,141.872040,140.505044,139.156891,134.965632,96.620648,133.177188,-0.000762,0.009365,32.000000,-235.811384,134.877948,-0.315605,24.607558,0.691976,414393.924425,0.985621,20.408952,0.648641,2.831415,9.675932,6.745698,166.096634,32.000000,181.750603,165.421748,159.211185,149.485379,32.000000,145.061496,68.439000,63.450721,90.059868,18.590676,52.147530,61.368169,59.164191,18.468354,8.726534,59.546329,36.699793
49.470296,60.155796,140.283440,142.528670,120.927520,98.105491,29.153566,14.197151,134.809497,5.454525,57.392580,50.475146,141.877192,140.493147,139.161956,134.954947,96.619869,133.163469,-0.000762,0.009377,32.000000,-235.811487,134.863634,-0.315600,24.603944,0.692075,414393.973168,0.985407,20.420209,0.644346,2.831848,15.751851,12.637823,166.113141,32.000000,181.741625,165.430222,159.253266,149.488982,32.000000,145.066026,68.437723,63.459681,90.060708,18.590676,52.137385,61.368169,59.198102,18.468354,8.741650,59.566894,36.708597
49.482378,60.153964,140.157003,142.531746,120.914700,98.100841,29.158532,14.197244,134.795114,5.453802,57.405939,50.478522,141.883193,140.480069,139.166527,134.940156,96.618961,133.149848,-0.000763,0.009362,32.000000,-235.811286,134.847572,-0.315523,24.599908,0.692751,414465.657282,0.984933,20.437680,0.634858,2.833948,7.461030,14.889506,166.125916,32.000000,181.738837,165.440902,162.044707,149.493440,32.000000,145.072235,68.436652,63.468197,90.061212,18.590676,52.040685,61.368169,59.214253,18.468354,8.728523,59.568772,36.671033
49.478745,60.159050,140.197118,142.534866,120.909753,98.088532,29.162390,14.197318,134.780732,5.453292,57.422881,50.473195,141.887967,140.467200,139.170044,134.923652,96.617353,133.137423,-0.000763,0.009362,32.000000,-235.811127,134.831766,-0.315396,24.594532,0.693295,414482.947400,0.985675,20.437247,0.628896,2.835711,10.251995,9.911485,166.136697,32.000000,181.744391,165.455543,166.172025,149.497547,32.000000,145.079962,68.435826,63.476984,90.061496,18.590676,52.201485,61.368169,59.233004,18.468354,8.744692,59.565832,36.718648
49.479895,60.170204,140.120230,142.538789,120.939989,98.084314,29.146866,14.197311,134.763156,5.453474,57.456888,50.469129,141.891571,140.450200,139.174826,134.906590,96.615369,133.122566,-0.000763,0.009334,32.000000,-235.811144,134.816628,-0.315337,24.588623,0.692581,414454.587320,0.985191,20.422845,0.623112,2.832463,11.744020,11.230103,166.135236,32.000000,181.754569,165.464349,167.527783,149.505557,32.000000,145.084497,68.435438,63.485886,90.063280,18.590676,52.198571,61.368169,59.261477,18.468354,8.772356,59.574299,36.747482
49.489940,60.186573,140.035910,142.543098,120.996531,98.080118,29.156222,14.197164,134.747495,5.452985,57.469448,50.473207,141.894638,140.437971,139.178641,134.889762,96.614475,133.106550,-0.000764,0.009326,32.000000,-235.811288,134.801934,-0.315259,24.583659,0.692901,414414.190264,0.985030,20.431709,0.618613,2.833482,18.386766,14.441197,166.137466,32.000000,181.762434,165.468935,167.516782,149.518948,32.000000,145.086028,68.435033,63.493783,90.065115,18.590676,52.110930,61.368169,59.282420,18.468354,8.813222,59.560590,36.725838
49.490674,60.200802,139.848773,142.547412,120.983406,98.084204,29.162815,14.197077,134.739300,5.452431,57.441550,50.481379,141.898472,140.431254,139.181522,134.881648,96.612535,133.095397,-0.000764,0.009329,32.000000,-235.811452,134.793343,-0.315251,24.580800,0.692672,414413.298048,0.985516,20.441668,0.613295,2.831862,15.892518,13.364403,166.143244,32.000000,181.769207,165.464817,167.527787,149.532869,32.000000,145.086976,68.434304,63.500728,90.067100,18.590676,51.996007,61.368169,59.298447,18.468354,8.869014,59.562576,36.758927
49.498535,60.205534,139.940252,142.551352,120.932162,98.096332,29.151641,14.197027,134.729472,5.452161,57.405805,50.487273,141.904697,140.423860,139.185511,134.871720,96.611586,133.085963,-0.000763,0.009358,32.000000,-235.811447,134.786182,-0.315358,24.579138,0.692257,414411.282091,0.984981,20.447588,0.606318,2.829583,5.972907,8.111726,166.154225,32.000000,181.764351,165.469845,167.562868,149.544746,32.000000,145.088187,68.433826,63.508488,90.069836,18.590676,52.068650,61.368169,59.321856,18.468354,8.884730,59.571978,36.815933
49.503421,60.196202,140.072063,142.552757,120.879567,98.108654,29.160140,14.196974,134.718804,5.451669,57.378154,50.490220,141.908752,140.417354,139.190012,134.862586,96.609120,133.075712,-0.000761,0.009369,32.000000,-235.811525,134.776120,-0.315314,24.576928,0.691480,414449.645253,0.984820,20.461054,0.602776,2.825760,12.012592,12.229822,166.166514,32.000000,181.760477,165.482829,167.588708,149.546439,32.000000,145.096503,68.433669,63.515937,90.073541,18.590676,52.162347,61.368169,59.337788,18.468354,8.873999,59.563265,36.646381
49.494975,60.188393,140.051787,142.553265,120.851464,98.120908,29.146682,14.196953,134.706225,5.451212,57.388464,50.482384,141.911139,140.405506,139.194513,134.849820,96.606837,133.064259,-0.000760,0.009390,32.000000,-235.811699,134.762979,-0.315406,24.576440,0.691941,414503.237041,0.985160,20.457608,0.599086,2.827159,13.293446,7.319555,166.172889,32.000000,181.764655,165.498405,167.600427,149.540208,32.000000,145.112688,68.432709,63.522067,90.077766,18.590676,52.204869,61.368169,59.361978,18.468354,8.852084,59.575903,36.735596
49.510227,60.188006,140.093958,142.553878,120.781776,98.116790,29.202691,14.197030,134.693155,5.450822,57.417329,50.485731,141.913976,140.395905,139.198578,134.835760,96.605736,133.048915,-0.000761,0.009374,32.000000,-235.811689,134.745722,-0.315382,24.579159,0.692634,414545.215430,0.984866,20.443197,0.596513,2.829543,10.009905,11.512308,166.173888,32.000000,181.772580,165.513156,167.585448,149.541285,32.000000,145.117285,68.431947,63.528940,90.083029,18.590676,52.252274,61.368169,59.382756,18.468354,8.834378,59.554266,36.739705
49.514069,60.200940,140.118228,142.555601,120.771584,98.104762,29.154340,14.197065,134.681486,5.450253,57.427336,50.490404,141.917362,140.386618,139.202825,134.822311,96.603580,133.035540,-0.000761,0.009388,32.000000,-235.811622,134.734412,-0.315448,24.583133,0.692753,414596.025660,0.985608,20.444170,0.593166,2.829616,9.625843,8.632457,166.167820,32.000000,181.780946,165.527477,167.567659,149.539294,32.000000,145.132383,68.431734,63.536387,90.089352,18.590676,52.248476,61.368169,59.392282,18.468354,8.873115,59.557649,36.766043
49.533336,60.213008,140.010324,142.558613,120.844375,98.116926,29.169008,14.197037,134.675495,5.450027,57.393816,50.502323,141.920578,140.384177,139.205651,134.816651,96.601399,133.024370,-0.000761,0.009371,32.000000,-235.811626,134.727294,-0.315400,24.587569,0.692606,414570.412330,0.983342,20.427921,0.586722,2.829596,11.688043,5.185405,166.170468,32.000000,181.785333,165.529866,167.558067,149.542984,32.000000,145.129699,68.431220,63.543534,90.095500,18.590676,52.276001,61.368169,59.401717,18.468354,8.910372,59.549388,36.879616
49.548866,60.209870,140.009417,142.560877,120.932661,98.129201,29.153838,14.197092,134.676502,5.449357,57.327083,50.518160,141.923682,140.387787,139.209584,134.813518,96.599243,133.018309,-0.000760,0.009377,32.000000,-235.811582,134.726741,-0.315274,24.592331,0.692496,414537.048296,0.984802,20.436861,0.582302,2.829867,8.051009,7.769567,166.173848,32.000000,181.788088,165.530691,167.579593,149.556216,32.000000,145.122088,68.430531,63.550100,90.101195,18.590676,52.207793,61.368169,59.404343,18.468354,8.925477,59.560491,36.787687
49.550919,60.192528,139.721092,142.561452,120.924915,98.164758,29.211347,14.197160,134.676314,5.449326,57.265892,50.523134,141.926200,140.390265,139.214184,134.810891,96.596577,133.013652,-0.000760,0.009368,32.000000,-235.811466,134.725788,-0.315285,24.594508,0.691664,414595.573097,0.984040,20.428899,0.578990,2.826588,8.758679,7.357476,166.183167,32.000000,181.780349,165.537020,167.618738,149.557383,32.000000,145.123136,68.430273,63.556214,90.106316,18.590676,52.120253,61.368169,59.418018,18.468354,8.897591,59.564996,36.951369
49.547849,60.161986,139.629514,142.559394,120.897688,98.185003,29.173963,14.197095,134.669144,5.449187,57.249786,50.518731,141.926786,140.388804,139.219146,134.803556,96.595101,133.006069,-0.000760,0.009366,32.000000,-235.811631,134.716243,-0.315383,24.595290,0.691362,414637.661660,0.984328,20.409620,0.578165,2.825684,9.070942,10.616069,166.189191,32.000000,181.776107,165.547009,167.649522,149.558368,32.000000,145.132092,68.431126,63.562737,90.111736,18.590676,52.041289,61.368169,59.437141,18.468354,8.813565,59.558633,36.727819
49.551565,60.148186,139.804451,142.556767,120.909105,98.186210,29.135382,14.196995,134.658750,5.448854,57.265642,50.524926,141.926897,140.382767,139.222855,134.791629,96.594030,132.994085,-0.000761,0.009375,32.000000,-235.811685,134.707321,-0.315353,24.597985,0.690103,414769.457996,0.982656,20.390146,0.578541,2.819748,6.041657,11.733095,166.186630,32.000000,181.778699,165.560413,167.653289,149.552381,32.000000,145.139109,68.432381,63.568896,90.116327,18.590676,52.096209,61.368169,59.462439,18.468354,8.760734,59.560924,36.744987
49.552951,60.146400,139.891962,142.555925,120.949415,98.186262,29.153894,14.196927,134.652700,5.448510,57.247665,50.538591,141.926699,140.378072,139.224709,134.785802,96.592175,132.986949,-0.000760,0.009361,32.000000,-235.811797,134.702134,-0.315340,24.598617,0.689767,414820.262101,0.984106,20.362793,0.576287,2.818074,6.747354,6.758422,166.180514,32.000000,181.785661,165.571238,167.629318,149.547558,32.000000,145.134983,68.433687,63.575111,90.120433,18.590676,52.221381,61.368169,59.470175,18.468354,8.740454,59.550981,36.931780
49.564243,60.144660,139.930726,142.555724,120.960265,98.202379,29.166594,14.196940,134.652479,5.448017,57.205540,50.549221,141.927192,140.379563,139.226334,134.784164,96.591369,132.985396,-0.000760,0.009374,32.000000,-235.811772,134.703961,-0.315373,24.598507,0.690466,414807.529905,0.985304,20.345132,0.571465,2.821393,13.588530,12.578696,166.172305,32.000000,181.791359,165.574105,167.611183,149.547606,32.000000,145.133146,68.434480,63.581470,90.124607,18.590676,52.238332,61.368169,59.486431,18.468354,8.754089,59.557423,36.899499
49.571213,60.131001,139.948127,142.555021,120.898129,98.226800,29.140275,14.197008,134.651297,5.448013,57.174341,50.550820,141.926244,140.380995,139.226863,134.781591,96.589059,132.983004,-0.000761,0.009374,32.000000,-235.811725,134.702565,-0.315474,24.597547,0.690845,414808.098235,0.984644,20.341904,0.569810,2.823080,5.627960,10.289739,166.172229,32.000000,181.794479,165.566991,167.608349,149.556764,32.000000,145.123798,68.435344,63.587686,90.128339,18.590676,52.290276,61.368169,59.491071,18.468354,8.717197,59.569303,36.741979
49.574192,60.110475,140.090565,142.552119,120.955752,98.238939,29.163923,14.197053,134.645525,5.448041,57.181138,50.546611,141.925274,140.375335,139.229006,134.774736,96.588156,132.978274,-0.000760,0.009362,32.000000,-235.811650,134.696324,-0.315513,24.598717,0.690964,414868.100867,0.984126,20.328432,0.569851,2.823219,11.676669,9.888769,166.175573,32.000000,181.787670,165.568017,167.647355,149.561090,32.000000,145.116508,68.436672,63.593827,90.131260,18.590676,52.347603,61.368169,59.496052,18.468354,8.667203,59.572155,36.928112
49.579245,60.104749,140.123317,142.550002,121.011087,98.243140,29.155033,14.196907,134.639945,5.447998,57.197154,50.554945,141.925504,140.369416,139.230187,134.769168,96.585166,132.970004,-0.000759,0.009365,32.000000,-235.811800,134.690781,-0.315547,24.602421,0.691115,414953.617667,0.985072,20.307532,0.570986,2.823173,12.255971,5.305623,166.178733,32.000000,181.781942,165.568830,167.682293,149.563065,32.000000,145.113599,68.438735,63.599724,90.134023,18.590676,52.437112,61.368169,59.524095,18.468354,8.631415,59.573955,36.932881
49.576945,60.105622,140.053323,142.548647,120.979797,98.247229,29.160234,14.196709,134.633833,5.447270,57.187871,50.561085,141.925851,140.367505,139.231441,134.766879,96.582783,132.964988,-0.000759,0.009384,32.000000,-235.811936,134.688019,-0.315557,24.606974,0.691765,414978.272105,0.984277,20.283911,0.569562,2.825877,6.621695,5.732938,166.184813,32.000000,181.781247,165.578575,167.701095,149.554964,32.000000,145.118675,68.441102,63.605454,90.136823,18.590676,52.437691,61.368169,59.546451,18.468354,8.637368,59.569156,36.735596
49.590302,60.104897,140.042641,142.548028,120.932314,98.259349,29.174434,14.196713,134.632792,5.447146,57.179947,50.566300,141.925664,140.367062,139.232591,134.763566,96.581277,132.960019,-0.000758,0.009384,32.000000,-235.811850,134.684909,-0.315752,24.610563,0.691763,414991.100687,0.984494,20.272936,0.568484,2.826250,12.591127,5.873631,166.180764,32.000000,181.787941,165.587465,167.687067,149.552801,32.000000,145.112883,68.444004,63.611534,90.139327,18.590676,52.401016,61.368169,59.541895,18.468354,8.636555,59.576581,36.707496
49.585352,60.096158,139.875175,142.545995,120.949181,98.267461,29.183805,14.196676,134.627407,5.447042,57.185101,50.566242,141.924310,140.360593,139.232686,134.756813,96.579166,132.956325,-0.000758,0.009391,32.000000,-235.811840,134.678109,-0.315700,24.612777,0.691362,415015.182386,0.984412,20.276198,0.568399,2.824969,10.289110,8.993103,166.168458,32.000000,181.798709,165.588046,167.664083,149.550117,32.000000,145.104387,68.446232,63.617495,90.140832,18.590676,52.312485,61.368169,59.562277,18.468354,8.620632,59.561347,36.672353
49.587144,60.093399,140.023346,142.544163,120.977762,98.267469,29.160705,14.196669,134.620297,5.447122,57.200912,50.566925,141.922924,140.355410,139.233098,134.750311,96.577285,132.948391,-0.000757,0.009358,32.000000,-235.811904,134.670716,-0.315622,24.613223,0.691087,415059.652486,0.983761,20.261600,0.567461,2.823993,29.842849,5.362487,166.164890,32.000000,181.808031,165.579751,167.649315,149.555447,32.000000,145.098338,68.448161,63.622601,90.140384,18.590676,52.399738,61.368169,59.576066,18.468354,8.605518,59.563678,36.717768
49.584614,60.096323,140.068796,142.542883,121.012860,98.271579,29.164061,14.196773,134.612018,5.446982,57.222219,50.569170,141.921739,140.346734,139.233135,134.740475,96.573697,132.939161,-0.000756,0.009372,32.000000,-235.811775,134.660512,-0.315690,24.611590,0.690335,415089.507547,0.983611,20.258003,0.567755,2.820897,8.941186,8.718226,166.162425,32.000000,181.818968,165.567685,167.663237,149.563523,32.000000,145.082317,68.449295,63.626354,90.138565,18.590676,52.443391,61.368169,59.592735,18.468354,8.607263,59.566058,36.771619
49.600055,60.104633,140.084743,142.542507,121.007604,98.275652,29.139864,14.196788,134.605832,5.446825,57.241308,50.576109,141.922620,140.339661,139.232758,134.731333,96.571200,132.929376,-0.000756,0.009364,32.000000,-235.811774,134.652523,-0.315579,24.609511,0.690998,415088.388318,0.984344,20.253382,0.565732,2.823783,7.658402,7.409197,166.168311,32.000000,181.816249,165.565056,167.697719,149.568634,32.000000,145.072121,68.450662,63.630744,90.136426,18.590676,52.521906,61.368169,59.604027,18.468354,8.631864,59.554227,36.709404
49.593078,60.114608,139.964133,142.543184,121.040190,98.275563,29.205790,14.196714,134.598787,5.446933,57.234843,50.583345,141.924178,140.336528,139.232047,134.725045,96.568577,132.924184,-0.000755,0.009366,32.000000,-235.811855,134.648923,-0.315604,24.607102,0.691342,415118.132699,0.984335,20.258934,0.564778,2.824844,6.031292,7.663085,166.173179,32.000000,181.816625,165.569585,167.720083,149.568895,32.000000,145.065946,68.452158,63.635260,90.133766,18.590676,52.425723,61.368169,59.619289,18.468354,8.659701,59.556105,36.645574
49.601008,60.115059,140.005074,142.543142,121.078446,98.283673,29.170768,14.196760,134.597180,5.446870,57.208860,50.592301,141.924453,140.333919,139.231219,134.722113,96.566009,132.917545,-0.000754,0.009396,32.000000,-235.811813,134.645684,-0.315777,24.604878,0.691279,415140.169296,0.984878,20.251208,0.562462,2.824286,10.595931,6.674547,166.175764,32.000000,181.824154,165.576080,167.730654,149.562905,32.000000,145.068029,68.453221,63.639004,90.130866,18.590676,52.496064,61.368169,59.628646,18.468354,8.675768,59.574063,36.739044
49.609982,60.107170,139.971432,142.542119,121.095206,98.299418,29.160079,14.196788,134.598977,5.446721,57.169199,50.602507,141.924262,140.336372,139.230347,134.722135,96.563020,132.916094,-0.000753,0.009380,32.000000,-235.811791,134.646257,-0.315777,24.603238,0.690895,415161.906549,0.982832,20.268428,0.562532,2.822251,8.322956,9.673467,166.173559,32.000000,181.834523,165.584639,167.710676,149.554720,32.000000,145.067806,68.454523,63.643884,90.127587,18.590676,52.456029,61.368169,59.629068,18.468354,8.664935,59.582934,36.738824
49.623061,60.092125,139.804111,142.539852,121.127807,98.323288,29.151046,14.196780,134.599710,5.446917,57.135100,50.604764,141.922275,140.335541,139.230983,134.723303,96.559575,132.913536,-0.000753,0.009408,32.000000,-235.811812,134.643351,-0.315752,24.600024,0.691086,415196.543074,0.983921,20.260644,0.561832,2.822626,22.789640,6.643454,166.165532,32.000000,181.845424,165.587986,167.696326,149.555968,32.000000,145.064017,68.455340,63.647582,90.124193,18.590676,52.474862,61.368169,59.638404,18.468354,8.623689,59.567474,36.711165
49.614846,60.069470,139.809573,142.535477,121.175340,98.339546,29.163763,14.196573,134.597116,5.447243,57.143930,50.601231,141.917478,140.327064,139.231954,134.718762,96.556185,132.908306,-0.000753,0.009428,32.000000,-235.812009,134.634570,-0.315522,24.597631,0.690930,415252.148159,0.984223,20.243436,0.564107,2.821437,5.825068,8.262112,166.158737,32.000000,181.852222,165.583551,167.688472,149.564276,32.000000,145.051035,68.455800,63.650077,90.119503,18.590676,52.483222,61.368169,59.650493,18.468354,8.567926,59.570090,36.755992
49.605020,60.062738,139.614537,142.531904,121.279410,98.331387,29.165259,14.196670,134.590288,5.447232,57.180995,50.597397,141.914738,140.315556,139.233237,134.711155,96.555639,132.900011,-0.000752,0.009432,32.000000,-235.811844,134.626785,-0.315524,24.595952,0.690154,415332.422795,0.984443,20.214816,0.566293,2.817321,7.419514,9.773696,166.160646,32.000000,181.856396,165.581827,167.712783,149.568344,32.000000,145.042497,68.455886,63.653613,90.114676,18.590676,52.350724,61.368169,59.673736,18.468354,8.527232,59.567100,36.628847
49.608250,60.069168,139.480422,142.529701,121.392137,98.323382,29.157099,14.196737,134.582427,5.447067,57.227486,50.596421,141.912526,140.306512,139.231676,134.700512,96.552340,132.888934,-0.000751,0.009438,32.000000,-235.811706,134.617118,-0.315547,24.595840,0.690438,415383.183843,0.984296,20.200689,0.567110,2.817898,5.396902,9.983988,166.167876,32.000000,181.854166,165.580825,167.740069,149.572286,32.000000,145.034119,68.455416,63.656284,90.108668,18.590676,52.296800,61.368169,59.676204,18.468354,8.531436,59.560354,36.776388
49.609755,60.086002,139.579266,142.529434,121.436100,98.323424,29.166631,14.196663,134.574784,5.446867,57.247680,50.599400,141.911567,140.301373,139.228412,134.691578,96.548799,132.879194,-0.000751,0.009456,32.000000,-235.811739,134.609643,-0.315593,24.597659,0.689630,415347.894606,0.984361,20.204157,0.563573,2.814524,11.468314,8.346933,166.169842,32.000000,181.856079,165.589552,167.761022,149.561341,32.000000,145.040189,68.454761,63.658858,90.103560,18.590676,52.266569,61.368169,59.709153,18.468354,8.579799,59.567956,36.702654
49.613002,60.097527,139.469288,142.530162,121.427464,98.324287,29.152568,14.196505,134.569475,5.446683,57.244148,50.601446,141.910863,140.293481,139.225161,134.688533,96.546657,132.870715,-0.000749,0.009480,32.000000,-235.811962,134.604280,-0.315643,24.600956,0.688897,415325.811682,0.984503,20.207234,0.561422,2.811638,19.086502,5.641169,166.165165,32.000000,181.863132,165.600393,167.755180,149.545245,32.000000,145.047820,68.454276,63.661865,90.098297,18.590676,52.179443,61.368169,59.713268,18.468354,8.618354,59.548523,36.738971
49.612769,60.099154,139.446877,142.529997,121.446565,98.325328,29.200236,14.196515,134.564790,5.446185,57.226539,50.605879,141.910809,140.291153,139.223881,134.684884,96.544782,132.863887,-0.000749,0.009485,32.000000,-235.812006,134.597799,-0.315634,24.604389,0.689331,415352.779369,0.984192,20.222506,0.560169,2.813545,8.167273,10.763846,166.154497,32.000000,181.872074,165.605564,167.722583,149.534436,32.000000,145.049484,68.453453,63.664306,90.091032,18.590676,52.306015,61.368169,59.727164,18.468354,8.638071,59.568448,36.714613
49.605334,60.093721,139.673946,142.529027,121.419593,98.337603,29.159397,14.196606,134.559447,5.446062,57.220764,50.605648,141.909719,140.288242,139.223901,134.680767,96.542004,132.859899,-0.000750,0.009479,32.000000,-235.811852,134.592355,-0.315618,24.607786,0.688682,415373.222259,0.984635,20.230660,0.558137,2.811144,11.692273,11.605464,166.152079,32.000000,181.880671,165.607533,167.700955,149.533517,32.000000,145.044886,68.452228,63.666557,90.084199,18.590676,52.445832,61.368169,59.749096,18.468354,8.629846,59.565940,36.735523
49.601327,60.084067,139.869583,142.527337,121.432135,98.349720,29.130329,14.196610,134.553258,5.446313,57.225404,50.607011,141.907911,140.279602,139.224839,134.672743,96.539426,132.851935,-0.000749,0.009464,32.000000,-235.811949,134.585792,-0.315600,24.611291,0.688489,415383.358878,0.983047,20.232528,0.556651,2.810705,11.782000,10.465724,166.150512,32.000000,181.883710,165.601593,167.702963,149.535478,32.000000,145.029082,68.449879,63.668923,90.075431,18.590676,52.456131,61.368169,59.767325,18.468354,8.603672,59.566451,36.711385
49.607136,60.082798,139.671598,142.525647,121.424041,98.349696,29.158251,14.196699,134.546971,5.446051,57.230378,50.608469,141.906810,140.274593,139.226049,134.667300,96.536837,132.845101,-0.000749,0.009455,32.000000,-235.811915,134.576893,-0.315638,24.613575,0.689681,415438.020138,0.984695,20.234815,0.557467,2.815704,7.067037,10.094832,166.155863,32.000000,181.878729,165.603515,167.731241,149.530365,32.000000,145.013529,68.448527,63.671013,90.066965,18.590676,52.415192,61.368169,59.774366,18.468354,8.593186,59.540940,36.737063
49.604466,60.082974,139.501526,142.524303,121.450604,98.349662,29.157693,14.196629,134.542866,5.445901,57.233482,50.608167,141.905854,140.266694,139.226934,134.660838,96.532661,132.838839,-0.000751,0.009451,32.000000,-235.812026,134.569886,-0.315712,24.614371,0.690659,415484.427457,0.985861,20.229321,0.556125,2.819876,11.905113,9.972338,166.160651,32.000000,181.875305,165.603473,167.756161,149.521035,32.000000,145.012924,68.446433,63.672728,90.058107,18.590676,52.397330,61.368169,59.795576,18.468354,8.592610,59.577751,36.698472
49.604057,60.084312,139.429461,142.523104,121.477304,98.349613,29.135603,14.196653,134.536292,5.445954,57.243764,50.610012,141.905077,140.257963,139.225790,134.653170,96.528902,132.831911,-0.000751,0.009469,32.000000,-235.811905,134.562294,-0.315721,24.612559,0.689550,415483.181911,0.984787,20.222020,0.555350,2.815555,7.605235,12.017733,166.159439,32.000000,181.872101,165.607174,167.775933,149.502479,32.000000,145.018590,68.444555,63.675401,90.048166,18.590676,52.301110,61.368169,59.811659,18.468354,8.596119,59.556754,36.730680
49.616611,60.086529,139.202954,142.521849,121.590210,98.349694,29.170617,14.196783,134.528252,5.445519,57.251370,50.611135,141.902506,140.247547,139.224894,134.645552,96.525544,132.823740,-0.000751,0.009487,32.000000,-235.811760,134.556436,-0.315718,24.608707,0.688741,415492.724137,0.984864,20.224967,0.556444,2.812278,10.026849,10.579237,166.154846,32.000000,181.877479,165.607916,167.748136,149.493424,32.000000,145.023309,68.442239,63.677532,90.037109,18.590676,52.245833,61.368169,59.818355,18.468354,8.603370,59.565458,36.660908
49.606714,60.088425,139.166262,142.520502,121.657220,98.353604,29.157674,14.196854,134.518074,5.445023,57.262637,50.611937,141.900063,140.237196,139.223569,134.635732,96.522691,132.814551,-0.000751,0.009493,32.000000,-235.811722,134.545349,-0.315694,24.604010,0.688460,415501.517955,0.985623,20.226730,0.556792,2.810848,13.422178,13.518803,166.144250,32.000000,181.882513,165.609664,167.721526,149.484556,32.000000,145.011741,68.440349,63.679072,90.024814,18.590676,52.228151,61.368169,59.839007,18.468354,8.610040,59.559970,36.739264
49.598254,60.092382,139.045743,142.519189,121.680466,98.357588,29.206191,14.196674,134.504206,5.444733,57.289570,50.607651,141.899158,140.224412,139.223100,134.622134,96.520553,132.805309,-0.000751,0.009521,32.000000,-235.811921,134.533462,-0.315700,24.597882,0.687285,415502.913483,0.984173,20.215914,0.556127,2.805572,12.465059,8.641965,166.138082,32.000000,181.882893,165.598228,167.706589,149.489021,32.000000,144.992519,68.438864,63.680894,90.012810,18.590676,52.091600,61.368169,59.855422,18.468354,8.619342,59.555938,36.737724
49.591352,60.100505,138.898800,142.518112,121.695579,98.345330,29.151015,14.196613,134.489012,5.444355,57.334028,50.599968,141.898617,140.209516,139.221315,134.608842,96.517526,132.791464,-0.000751,0.009515,32.000000,-235.811922,134.518492,-0.315717,24.591731,0.687414,415533.162347,0.984869,20.228086,0.554457,2.805392,5.885754,9.255776,166.140696,32.000000,181.882145,165.589993,167.716606,149.493165,32.000000,144.982624,68.437836,63.682670,90.000607,18.590676,52.057664,61.368169,59.869625,18.468354,8.634512,59.558426,36.720849
49.577368,60.114898,138.878531,142.517476,121.720631,98.326089,29.143834,14.196445,134.469890,5.444192,57.400426,50.592048,141.899245,140.186412,139.219478,134.591894,96.515311,132.778119,-0.000750,0.009517,32.000000,-235.812085,134.498255,-0.315702,24.585417,0.687173,415564.716385,0.983468,20.240827,0.552044,2.803440,6.312105,12.898767,166.147905,32.000000,181.872444,165.591754,167.740040,149.486927,32.000000,144.976174,68.437903,63.685270,89.990623,18.590676,51.969220,61.368169,59.914650,18.468354,8.676346,59.565950,36.698546
49.574490,60.142489,138.946767,142.518974,121.811889,98.305796,29.142605,14.196365,134.452246,5.443641,57.456336,50.591643,141.898802,140.167362,139.218234,134.575198,96.511286,132.761444,-0.000748,0.009523,32.000000,-235.812136,134.482900,-0.315802,24.580871,0.686665,415532.643397,0.985378,20.256118,0.548253,2.800867,4.999677,16.674347,166.153104,32.000000,181.870557,165.593873,167.747464,149.480957,32.000000,144.972886,68.436179,63.687095,89.980678,18.590676,51.994876,61.368169,59.930836,18.468354,8.743222,59.564366,36.717768
49.580268,60.168636,139.039827,142.521419,121.852936,98.293718,29.156123,14.196436,134.438815,5.443241,57.484830,50.588482,141.899849,140.153915,139.216007,134.562347,96.507598,132.746239,-0.000746,0.009537,32.000000,-235.812068,134.467484,-0.315898,24.576923,0.686852,415482.912316,0.985771,20.285035,0.543898,2.801249,18.324440,11.365874,166.156896,32.000000,181.871751,165.598973,167.736809,149.468272,32.000000,144.977617,68.434385,63.689149,89.971579,18.590676,52.078629,61.368169,59.952101,18.468354,8.820789,59.553912,36.661642
49.575216,60.189632,138.889381,142.523940,121.836748,98.281415,29.155265,14.196386,134.423974,5.442362,57.508076,50.584186,141.902313,140.139847,139.214024,134.548493,96.503630,132.731220,-0.000748,0.009532,32.000000,-235.812169,134.455439,-0.316116,24.573402,0.687266,415441.170760,0.985744,20.315616,0.539712,2.802788,14.753687,29.397044,166.148658,32.000000,181.878810,165.600034,167.702610,149.461540,32.000000,144.971041,68.431891,63.690872,89.963037,18.590676,52.030034,61.368169,59.973092,18.468354,8.894582,59.555220,36.741612
49.568044,60.201775,138.938614,142.525664,121.812482,98.269269,29.151139,14.196443,134.406122,5.441940,57.535113,50.579370,141.904533,140.127114,139.213219,134.532151,96.499482,132.718254,-0.000748,0.009514,32.000000,-235.812048,134.440152,-0.316090,24.570734,0.687710,415426.711351,0.985108,20.335761,0.535909,2.804338,7.769626,8.557565,166.140289,32.000000,181.886791,165.596525,167.680354,149.464518,32.000000,144.968241,68.429212,63.693032,89.954982,18.590676,51.998567,61.368169,59.988789,18.468354,8.931103,59.550027,36.697078
49.575441,60.216152,138.879942,142.527253,121.837369,98.256886,29.163105,14.196540,134.391920,5.441689,57.556334,50.582545,141.905335,140.113511,139.215076,134.519580,96.496402,132.704111,-0.000746,0.009542,32.000000,-235.811847,134.426627,-0.316055,24.569980,0.687111,415411.715151,0.985178,20.362005,0.532479,2.801589,21.913217,7.950795,166.139898,32.000000,181.891996,165.587923,167.677075,149.474210,32.000000,144.961271,68.427317,63.695261,89.948222,18.590676,51.994249,61.368169,60.005004,18.468354,8.971975,59.577034,36.752177
49.575654,60.228110,138.845760,142.529121,121.847061,98.252766,29.152409,14.196445,134.382275,5.441208,57.544705,50.590826,141.907136,140.101031,139.215852,134.510069,96.493264,132.691627,-0.000746,0.009548,32.000000,-235.811967,134.414505,-0.316032,24.567562,0.687474,415388.180342,0.985384,20.381598,0.530241,2.802988,5.338076,7.046972,166.142854,32.000000,181.887426,165.584850,167.695152,149.473812,32.000000,144.950486,68.424839,63.697242,89.942490,18.590676,51.982422,61.368169,60.021265,18.468354,9.011700,59.561711,36.788274
49.580651,60.234466,138.696261,142.530675,121.820772,98.252703,29.139546,14.196563,134.371287,5.440823,57.527592,50.593112,141.908619,140.094124,139.216999,134.500496,96.490787,132.681751,-0.000746,0.009542,32.000000,-235.811744,134.404807,-0.316110,24.563903,0.687030,415354.984309,0.984732,20.388290,0.526353,2.801386,7.130126,10.644724,166.153576,32.000000,181.882348,165.589584,167.713426,149.475421,32.000000,144.952442,68.423419,63.699455,89.938522,18.590676,51.878615,61.368169,60.034926,18.468354,9.044734,59.570375,36.674554
49.591445,60.232034,138.721288,142.531319,121.836989,98.252745,29.166228,14.196754,134.362485,5.440596,57.513494,50.592163,141.910171,140.085354,139.218678,134.491848,96.488016,132.673958,-0.000747,0.009551,32.000000,-235.811510,134.395996,-0.316167,24.558139,0.686929,415358.264587,0.985078,20.400027,0.523342,2.800684,5.936292,7.625734,166.154509,32.000000,181.876092,165.597811,167.726989,149.465808,32.000000,144.963710,68.420933,63.701056,89.934531,18.590676,51.886024,61.368169,60.043622,18.468354,9.040608,59.568989,36.702654
49.584047,60.227929,138.788194,142.530867,121.852044,98.252805,29.181967,14.196808,134.352667,5.440505,57.510369,50.593663,141.911638,140.076272,139.218647,134.484843,96.485021,132.666101,-0.000747,0.009558,32.000000,-235.811523,134.387707,-0.316210,24.553116,0.686232,415367.077527,0.985420,20.401193,0.520952,2.797387,8.171667,13.844383,166.154788,32.000000,181.878157,165.604835,167.704014,149.457248,32.000000,144.970775,68.418089,63.702712,89.931485,18.590676,51.960457,61.368169,60.068991,18.468354,9.033300,59.558947,36.660761
49.595583,60.226544,138.943706,142.530493,121.808506,98.244903,29.145658,14.196947,134.345490,5.440067,57.495306,50.604944,141.911140,140.071228,139.219112,134.481737,96.482130,132.657725,-0.000747,0.009568,32.000000,-235.811436,134.384765,-0.316276,24.549489,0.686349,415362.129134,0.984277,20.387549,0.519884,2.797283,5.998017,10.247735,166.146028,32.000000,181.884043,165.611881,167.673260,149.453399,32.000000,144.981114,68.414950,63.704120,89.928535,18.590676,51.961188,61.368169,60.070151,18.468354,9.028212,59.576335,36.810871
49.609512,60.222235,138.953039,142.529768,121.723021,98.249052,29.207708,14.196904,134.346861,5.439692,57.439723,50.612721,141.909733,140.074218,139.220753,134.482700,96.480591,132.656757,-0.000747,0.009553,32.000000,-235.811537,134.388244,-0.316382,24.547812,0.686920,415367.547945,0.983897,20.391128,0.519007,2.799049,6.600129,5.286037,166.145064,32.000000,181.883991,165.613261,167.648881,149.457198,32.000000,144.970857,68.411869,63.705968,89.926822,18.590676,51.986934,61.368169,60.061109,18.468354,9.030793,59.557875,36.817254
49.621677,60.209358,139.043146,142.528263,121.654280,98.269457,29.131009,14.196790,134.351397,5.439506,57.367035,50.621271,141.908362,140.078907,139.223187,134.485664,96.478121,132.657627,-0.000748,0.009544,32.000000,-235.811773,134.391950,-0.316468,24.549016,0.687544,415329.867920,0.984789,20.377762,0.517771,2.801534,5.609454,12.139225,166.145443,32.000000,181.881931,165.610749,163.649589,149.460627,32.000000,144.967815,68.409501,63.708013,89.926312,18.590676,52.077979,61.368169,60.077986,18.468354,8.997018,59.562222,36.714613
49.622428,60.181544,139.079455,142.523929,121.581366,98.285588,29.154486,14.196788,134.356083,5.439702,57.296490,50.625045,141.905119,140.087974,139.227139,134.491607,96.475718,132.661592,-0.000747,0.009527,32.000000,-235.811705,134.396879,-0.316516,24.551162,0.687435,415335.767379,0.982424,20.358991,0.518833,2.800935,8.097396,12.064279,166.151230,32.000000,181.870638,165.613014,159.587873,149.462561,32.000000,144.963874,68.407278,63.710201,89.926757,18.590676,52.047020,61.368169,60.079450,18.468354,8.934943,59.562783,36.666411
49.621938,60.153335,139.271327,142.518514,121.530505,98.309980,29.167049,14.196716,134.359021,5.439807,57.268220,50.621353,141.901874,140.091841,139.230944,134.493794,96.472231,132.663903,-0.000747,0.009525,32.000000,-235.811693,134.396822,-0.316566,24.552657,0.687775,415402.722320,0.984916,20.333485,0.521731,2.802065,12.601748,13.860857,166.155497,32.000000,181.863448,165.615732,159.609296,149.456138,32.000000,144.967483,68.406260,63.711422,89.928850,18.590676,52.200019,61.368169,60.095631,18.468354,8.857938,59.566353,36.727452
49.620587,60.132369,139.424227,142.512928,121.482482,98.318047,29.179468,14.196840,134.360047,5.439556,57.268189,50.622031,141.897772,140.093755,139.232501,134.495884,96.469106,132.664807,-0.000749,0.009526,32.000000,-235.811525,134.398307,-0.316582,24.555192,0.687938,415439.248127,0.984196,20.304892,0.526089,2.802754,6.990775,14.310292,166.157113,32.000000,181.861301,165.627322,159.598037,149.444837,32.000000,144.978895,68.404693,63.713843,89.931017,18.590676,52.296797,61.368169,60.110946,18.468354,8.779486,59.568812,36.682331
49.630539,60.126285,139.635778,142.508085,121.468644,98.318105,29.143852,14.196821,134.361038,5.439665,57.265284,50.627024,141.893543,140.094305,139.232172,134.496276,96.465601,132.663264,-0.000750,0.009547,32.000000,-235.811446,134.399669,-0.316565,24.557100,0.688952,415513.786463,0.983953,20.277190,0.530714,2.806648,7.198711,5.838461,166.149557,32.000000,181.860701,165.632425,159.570140,149.436616,32.000000,144.975699,68.402969,63.715588,89.933416,18.590676,52.412933,61.368169,60.117753,18.468354,8.763849,59.561377,36.743520
49.631613,60.126796,139.674140,142.505098,121.433409,98.322157,29.156885,14.196950,134.361518,5.439582,57.248272,50.629352,141.888783,140.099693,139.232397,134.498533,96.462393,132.666556,-0.000750,0.009522,32.000000,-235.811407,134.402517,-0.316572,24.559737,0.689655,415527.690203,0.983590,20.257626,0.534285,2.809806,12.840262,13.386603,166.138948,32.000000,181.862448,165.635337,159.543700,149.434819,32.000000,144.968071,68.401995,63.717940,89.937116,18.590676,52.480690,61.368169,60.119940,18.468354,8.760569,59.559439,36.891282
49.631397,60.122922,139.606898,142.502067,121.372031,98.334440,29.147644,14.197053,134.361596,5.439324,57.232619,50.633541,141.884322,140.105078,139.231134,134.502443,96.461336,132.669133,-0.000748,0.009510,32.000000,-235.811314,134.406913,-0.316628,24.561007,0.690461,415520.100873,0.984560,20.241212,0.537029,2.813505,12.882909,6.091566,166.135069,32.000000,181.861276,165.625553,159.525217,149.434968,32.000000,144.964135,68.400604,63.719756,89.940875,18.590676,52.496551,61.368169,60.139227,18.468354,8.757303,59.565183,36.759074
49.639750,60.117099,139.747428,142.498989,121.281447,98.354664,29.172213,14.197018,134.361636,5.439152,57.226992,50.635300,141.879498,140.107216,139.229836,134.503232,96.456589,132.671233,-0.000749,0.009505,32.000000,-235.811299,134.406273,-0.316630,24.561269,0.690589,415543.516811,0.984138,20.240609,0.541860,2.814217,12.076747,5.869673,166.136297,32.000000,181.855617,165.624476,159.544569,149.433974,32.000000,144.948755,68.398950,63.721546,89.944001,18.590676,52.567174,61.368169,60.138541,18.468354,8.741602,59.567661,36.719455
49.633056,60.111766,139.808846,142.495860,121.271919,98.366705,29.160103,14.197074,134.363697,5.438948,57.215741,50.643449,141.876540,140.108117,139.227311,134.502686,96.452389,132.673073,-0.000749,0.009508,32.000000,-235.811263,134.407672,-0.316618,24.563130,0.690303,415592.742923,0.984568,20.236958,0.544186,2.812875,13.203319,7.748080,166.141818,32.000000,181.837711,165.624410,159.568843,149.425063,32.000000,144.935668,68.397245,63.723143,89.947167,18.590676,52.595719,61.368169,60.157078,18.468354,8.727905,59.561082,36.713879
49.654998,60.108105,139.808660,142.493267,121.267290,98.378951,29.203694,14.197245,134.365772,5.438949,57.189068,50.652627,141.874461,140.112629,139.226766,134.507926,96.450381,132.678784,-0.000748,0.009486,32.000000,-235.811052,134.413981,-0.316639,24.564614,0.690981,415673.857078,0.983744,20.222469,0.549968,2.815232,14.669029,5.745050,166.146629,32.000000,181.830306,165.628450,159.577986,149.416296,32.000000,144.938102,68.396053,63.725397,89.951238,18.590676,52.672455,61.368169,60.145534,18.468354,8.717299,59.561642,36.919014
49.655548,60.098284,139.902747,142.489982,121.266264,98.391171,29.197670,14.197358,134.371319,5.439037,57.165514,50.661435,141.871470,140.119340,139.225683,134.512481,96.446130,132.682576,-0.000748,0.009468,32.000000,-235.810857,134.421194,-0.316591,24.565256,0.691397,415730.715126,0.984405,20.224081,0.555076,2.816849,9.779368,10.836534,166.145416,32.000000,181.826117,165.629927,159.567513,149.409064,32.000000,144.934989,68.393988,63.727201,89.954673,18.590676,52.650648,61.368169,60.159415,18.468354,8.699522,59.553538,36.746968
49.663147,60.085698,139.743037,142.486131,121.241174,98.405588,29.150597,14.197425,134.379368,5.439147,57.137385,50.671489,141.867142,140.127500,139.223001,134.518517,96.442353,132.685693,-0.000748,0.009455,32.000000,-235.810761,134.429313,-0.316621,24.566328,0.691102,415767.171814,0.982571,20.197652,0.559897,2.815601,13.886956,13.638982,166.136753,32.000000,181.824740,165.632358,159.540348,149.400871,32.000000,144.919099,68.391274,63.728539,89.958558,18.590676,52.588669,61.368169,60.168460,18.468354,8.664226,59.565773,36.745354
49.687925,60.073745,139.638230,142.481839,121.223958,98.429878,29.151391,14.197473,134.388311,5.439200,57.108153,50.675212,141.861185,140.135230,139.221326,134.523230,96.438020,132.691060,-0.000747,0.009485,32.000000,-235.810670,134.436843,-0.316663,24.565970,0.691588,415813.686064,0.982859,20.187260,0.566016,2.817465,8.990635,9.832241,166.130430,32.000000,181.825911,165.624731,159.520065,149.397504,32.000000,144.912211,68.388785,63.729961,89.962938,18.590676,52.614831,61.368169,60.152376,18.468354,8.631463,59.563589,36.675288
49.681977,60.058931,139.690844,142.476845,121.223038,98.442153,29.160246,14.197505,134.391016,5.439139,57.097517,50.675963,141.857504,140.144232,139.220862,134.527900,96.434830,132.695014,-0.000746,0.009488,32.000000,-235.810561,134.438178,-0.316672,24.563607,0.690753,415860.713954,0.984392,20.166791,0.571329,2.813818,12.927208,8.042003,166.127654,32.000000,181.820763,165.612000,159.519566,149.402933,32.000000,144.891083,68.386903,63.731718,89.967527,18.590676,52.628135,61.368169,60.154286,18.468354,8.593169,59.563088,36.706836
49.676087,60.049641,139.760422,142.471979,121.232231,98.454270,29.177980,14.197482,134.391638,5.439006,57.101640,50.675542,141.851553,140.145532,139.219658,134.529634,96.430724,132.697151,-0.000745,0.009495,32.000000,-235.810514,134.440516,-0.316710,24.559836,0.690021,415940.586515,0.984037,20.129137,0.578306,2.810305,5.207903,8.167914,166.133503,32.000000,181.809526,165.606707,159.548603,149.400639,32.000000,144.878129,68.384358,63.733214,89.971705,18.590676,52.637585,61.368169,60.170771,18.468354,8.559813,59.563048,36.745941
49.670702,60.046769,139.776284,142.467679,121.250438,98.462776,29.156603,14.197468,134.389080,5.438994,57.124391,50.673336,141.847194,140.146802,139.215493,134.526143,96.427364,132.696159,-0.000744,0.009521,32.000000,-235.810475,134.440546,-0.316541,24.556112,0.690486,415983.745406,0.983952,20.120494,0.583444,2.811701,10.587957,9.309258,166.139105,32.000000,181.796920,165.602856,159.571872,149.396076,32.000000,144.877775,68.381993,63.734297,89.975313,18.590676,52.682590,61.368169,60.187322,18.468354,8.541951,59.554473,36.759734
49.667421,60.051213,139.970940,142.464383,121.296809,98.463088,29.167457,14.197536,134.384458,5.438799,57.151796,50.674569,141.843165,140.147420,139.212251,134.521787,96.424766,132.692158,-0.000745,0.009526,32.000000,-235.810436,134.440048,-0.316537,24.552734,0.691086,416034.654722,0.983579,20.117311,0.588603,2.813435,15.649445,6.416400,166.141738,32.000000,181.790824,165.606047,159.573561,149.391965,32.000000,144.872574,68.380178,63.736193,89.979332,18.590676,52.765608,61.368169,60.198070,18.468354,8.555049,59.565202,36.643667
49.675228,60.062490,140.054460,142.463078,121.306752,98.467108,29.163818,14.197456,134.382969,5.439191,57.168941,50.680484,141.840571,140.148121,139.207962,134.520805,96.421804,132.690004,-0.000744,0.009521,32.000000,-235.810570,134.436692,-0.316581,24.550530,0.691404,416076.045949,0.984495,20.120025,0.591475,2.814059,18.054993,9.494832,166.138736,32.000000,181.790893,165.610961,159.556169,149.386109,32.000000,144.865474,68.378178,63.738267,89.983589,18.590676,52.839617,61.368169,60.193564,18.468354,8.581079,59.549939,36.754011
49.685544,60.068684,140.266724,142.462091,121.300119,98.479255,29.160187,14.197368,134.383100,5.439260,57.169493,50.685587,141.840008,140.153483,139.204207,134.521393,96.418959,132.691921,-0.000743,0.009551,32.000000,-235.810680,134.436457,-0.316608,24.548768,0.692506,416090.079888,0.984215,20.127872,0.592102,2.818164,8.892798,11.547616,166.130193,32.000000,181.791582,165.611512,159.531220,149.382692,32.000000,144.865226,68.376374,63.740608,89.988182,18.590676,52.994542,61.368169,60.207733,18.468354,8.606487,59.547254,36.702654
49.681093,60.070981,140.299279,142.461073,121.321052,98.479499,29.186079,14.197416,134.383242,5.439596,57.176700,50.682528,141.838258,140.154099,139.201440,134.520684,96.415471,132.692873,-0.000744,0.009549,32.000000,-235.810591,134.433519,-0.316411,24.548768,0.692896,416122.047881,0.984237,20.131051,0.594002,2.819402,11.699440,7.893003,166.129150,32.000000,181.794084,165.600791,159.511080,149.392906,32.000000,144.858047,68.374483,63.742155,89.992083,18.590676,53.107403,61.368169,60.212748,18.468354,8.617608,59.566569,36.616081
49.682627,60.070569,140.291358,142.459676,121.290110,98.487758,29.156865,14.197432,134.381213,5.439888,57.190542,50.682681,141.835974,140.152692,139.199487,134.518123,96.411450,132.691253,-0.000744,0.009544,32.000000,-235.810623,134.431779,-0.316341,24.550059,0.693913,416180.253923,0.984273,20.126546,0.597792,2.823089,7.301580,12.219133,166.127899,32.000000,181.791673,165.591355,159.529284,149.396090,32.000000,144.843991,68.372770,63.743221,89.995953,18.590676,53.079223,61.368169,60.218589,18.468354,8.617274,59.561003,36.748876
49.697578,60.076785,140.244768,142.458747,121.281078,98.496048,29.155710,14.197446,134.379324,5.439780,57.193699,50.687830,141.834138,140.155127,139.197646,134.516667,96.407288,132.687048,-0.000745,0.009544,32.000000,-235.810667,134.433166,-0.316299,24.554952,0.694143,416193.428236,0.983505,20.133458,0.601749,2.823997,6.348905,22.784646,166.133666,32.000000,181.778081,165.587887,159.559250,149.395432,32.000000,144.830556,68.369839,63.744374,90.000160,18.590676,53.104830,61.368169,60.213707,18.468354,8.629426,59.556243,36.768391
49.714976,60.077956,140.295405,142.457841,121.221488,98.504113,29.164053,14.197515,134.382711,5.439677,57.145017,50.698004,141.833500,140.163900,139.195188,134.521029,96.404253,132.688587,-0.000746,0.009560,32.000000,-235.810586,134.438734,-0.316312,24.561456,0.694101,416234.565294,0.984538,20.131457,0.604971,2.823751,10.742149,12.288339,166.137964,32.000000,181.768694,165.587676,159.584111,149.390592,32.000000,144.833070,68.368539,63.746454,90.004618,18.590676,53.112870,61.368169,60.205723,18.468354,8.640758,59.555200,36.639705
49.744072,60.068217,140.219664,142.455967,121.119419,98.528479,29.127268,14.197541,134.390719,5.439804,57.071589,50.704136,141.831542,140.171387,139.193180,134.531196,96.400616,132.697625,-0.000747,0.009568,32.000000,-235.810517,134.446801,-0.316148,24.566796,0.693578,416274.930069,0.984351,20.122169,0.607061,2.821964,6.380208,10.364687,166.135663,32.000000,181.765363,165.590358,159.586937,149.376560,32.000000,144.840826,68.367320,63.748714,90.009160,18.590676,53.069273,61.368169,60.172789,18.468354,8.637850,59.559449,36.744180
49.741492,60.041705,140.159745,142.452136,121.041937,98.553034,29.154435,14.197596,134.394269,5.440351,57.023700,50.706646,141.827510,140.177329,139.192448,134.537300,96.398466,132.702293,-0.000747,0.009566,32.000000,-235.810449,134.452351,-0.315928,24.570780,0.692615,416383.729463,0.984602,20.065411,0.618944,2.818822,9.945279,9.708488,166.125809,32.000000,181.766208,165.590541,159.557552,149.374278,32.000000,144.842288,68.365219,63.751167,90.013335,18.590676,53.137096,61.368169,60.175291,18.468354,8.563756,59.556262,36.656213
49.734379,60.017510,140.320485,142.446171,120.947416,98.569182,29.189519,14.197418,134.392775,5.440837,57.020033,50.697423,141.820913,140.173746,139.192452,134.536530,96.395905,132.699808,-0.000746,0.009612,32.000000,-235.810643,134.450745,-0.315946,24.572533,0.692615,416383.729463,0.984602,20.065411,0.618944,2.818822,9.433455,5.673732,166.119564,32.000000,181.767103,165.589822,159.539333,149.369231,32.000000,144.840591,68.364816,63.752772,90.017464,18.590676,53.257123,61.368169,60.188705,18.468354,8.493719,59.558308,36.745501
49.728863,60.009528,140.435309,142.441344,120.899870,98.569222,29.151561,14.197322,134.383754,5.440719,57.055119,50.689758,141.814016,140.162060,139.191518,134.529490,96.392968,132.691591,-0.000747,0.009650,32.000000,-235.810824,134.442320,-0.315949,24.571512,0.692373,416459.549910,0.983917,20.041573,0.623395,2.817763,8.511586,6.693894,166.111824,32.000000,181.764981,165.577319,159.531597,149.366305,32.000000,144.825605,68.362999,63.754030,90.020610,18.590676,53.251149,61.368169,60.195273,18.468354,8.448476,59.563245,36.622097
49.724801,60.016942,140.419874,142.438171,120.936954,98.557204,29.155231,14.197399,134.372199,5.440413,57.106632,50.689209,141.809043,140.152837,139.188828,134.518478,96.389982,132.682202,-0.000748,0.009661,32.000000,-235.810755,134.433386,-0.316035,24.570390,0.693279,416506.430051,0.982986,20.024749,0.624732,2.821398,14.000437,28.931049,166.112083,32.000000,181.759289,165.570656,159.557886,149.368062,32.000000,144.813991,68.361686,63.755323,90.022807,18.590676,53.291413,61.368169,60.205906,18.468354,8.448936,59.556912,36.735156
49.731847,60.038937,140.368544,142.437167,120.926838,98.553112,29.156261,14.197291,134.363531,5.440039,57.133054,50.689551,141.807329,140.146310,139.184711,134.509764,96.385978,132.672428,-0.000749,0.009664,32.000000,-235.810938,134.424838,-0.316142,24.567759,0.693925,416505.610512,0.984366,20.022483,0.623621,2.824020,12.010732,7.613296,166.116421,32.000000,181.743408,165.569517,159.579828,149.360796,32.000000,144.801162,68.360150,63.756508,90.024376,18.590676,53.343726,61.368169,60.208653,18.468354,8.511268,59.555023,36.617254
49.726273,60.056034,140.508972,142.437661,120.881839,98.565222,29.146341,14.197269,134.353339,5.439755,57.146462,50.688511,141.805212,140.137070,139.178447,134.499731,96.382706,132.663157,-0.000749,0.009681,32.000000,-235.810943,134.416423,-0.316013,24.566171,0.693882,416471.855297,0.984230,20.034106,0.621978,2.823940,5.923527,13.402520,166.118184,32.000000,181.736064,165.571086,159.592191,149.345935,32.000000,144.800699,68.359245,63.757538,90.025003,18.590676,53.447452,61.368169,60.215911,18.468354,8.564626,59.553332,36.637651
49.726291,60.067372,140.568016,142.437697,120.842316,98.569274,29.154862,14.197160,134.344065,5.439500,57.161388,50.686125,141.802379,140.128740,139.172596,134.489883,96.380163,132.652022,-0.000749,0.009686,32.000000,-235.811066,134.406331,-0.316059,24.565783,0.693607,416485.848868,0.984058,20.048798,0.621167,2.822508,10.226598,11.049918,166.114575,32.000000,181.735389,165.570663,159.573201,149.335655,32.000000,144.804443,68.358450,63.759606,90.025036,18.590676,53.452612,61.368169,60.218416,18.468354,8.605445,59.558249,36.574701
49.714431,60.076099,140.493488,142.437466,120.807834,98.569311,29.150596,14.197105,134.329763,5.439494,57.190844,50.680279,141.799895,140.117838,139.168451,134.476683,96.377395,132.639158,-0.000748,0.009688,32.000000,-235.811159,134.394197,-0.315936,24.566541,0.694540,416568.094496,0.984680,20.071674,0.619872,2.825649,8.504305,10.295463,166.101762,32.000000,181.734611,165.570497,159.542650,149.325618,32.000000,144.791477,68.357421,63.760850,90.024392,18.590676,53.482770,61.368169,60.227626,18.468354,8.630125,59.566638,36.629800
49.694459,60.085366,140.415418,142.437156,120.816051,98.569327,29.144064,14.197140,134.311695,5.439462,57.247826,50.671720,141.798318,140.099087,139.166323,134.459135,96.374386,132.623020,-0.000749,0.009714,32.000000,-235.811154,134.374887,-0.315940,24.567229,0.694879,416604.618460,0.984462,20.082992,0.616928,2.826835,7.596315,10.347845,166.090385,32.000000,181.735688,165.560770,159.523380,149.323890,32.000000,144.782552,68.357469,63.762248,90.024100,18.590676,53.455168,61.368169,60.257680,18.468354,8.657191,59.554128,36.578370
49.684558,60.107608,140.241242,142.438227,120.901399,98.553029,29.164985,14.197151,134.289588,5.438864,57.322528,50.661262,141.798043,140.074171,139.163810,134.439286,96.371702,132.602646,-0.000749,0.009741,32.000000,-235.811100,134.353299,-0.315826,24.566989,0.694702,416628.511133,0.984887,20.104011,0.613356,2.826010,6.072849,11.030999,166.084816,32.000000,181.733942,165.548946,162.200242,149.329846,32.000000,144.769326,68.357698,63.762914,90.023143,18.590676,53.384918,61.368169,60.271386,18.468354,8.708820,59.567543,36.745354
49.681259,60.138055,140.149556,142.440720,120.996074,98.528642,29.174827,14.197199,134.267146,5.438219,57.396626,50.652427,141.798976,140.047990,139.160169,134.415592,96.367748,132.579971,-0.000751,0.009722,32.000000,-235.811124,134.332111,-0.315808,24.565492,0.694630,416658.242517,0.985567,20.133983,0.608412,2.825575,7.381187,12.887569,166.086064,32.000000,181.718245,165.543279,166.285296,149.323524,32.000000,144.759240,68.358041,63.763116,90.020493,18.590676,53.338977,61.368169,60.297340,18.468354,8.784500,59.563943,36.747115
49.671740,60.172302,140.004890,142.444325,121.052360,98.504352,29.158154,14.197209,134.243466,5.437318,57.458080,50.647710,141.800226,140.024482,139.155877,134.390197,96.363948,132.554624,-0.000752,0.009744,32.000000,-235.811142,134.307629,-0.315807,24.563100,0.693888,416629.071671,0.984971,20.166492,0.601053,2.822632,13.737339,10.041907,166.086012,32.000000,181.710819,165.540816,167.660314,149.321168,32.000000,144.758714,68.357568,63.763118,90.018035,18.590676,53.261261,61.368169,60.315940,18.468354,8.883713,59.554423,36.592016
49.680763,60.205944,139.936631,142.448734,121.047056,98.488230,29.159166,14.197077,134.220774,5.436623,57.493944,50.651577,141.803132,140.002234,139.151571,134.367423,96.361189,132.529682,-0.000752,0.009748,32.000000,-235.811194,134.286206,-0.315741,24.560199,0.693419,416574.007052,0.984546,20.200361,0.593829,2.820974,12.539519,6.493174,166.084194,32.000000,181.704912,165.542586,167.667774,149.310413,32.000000,144.765708,68.356831,63.763062,90.015483,18.590676,53.249546,61.368169,60.315564,18.468354,8.980763,59.564760,36.671840
49.681676,60.227040,139.867409,142.452975,120.985287,98.488259,29.201789,14.196977,134.203567,5.435952,57.482944,50.656991,141.805777,139.984775,139.149454,134.349886,96.359628,132.510838,-0.000752,0.009733,32.000000,-235.811332,134.267958,-0.315726,24.556000,0.692838,416528.190094,0.985163,20.244481,0.585132,2.818603,9.841468,7.848433,166.072858,32.000000,181.704653,165.541762,167.639767,149.304195,32.000000,144.769480,68.355984,63.763377,90.012224,18.590676,53.202607,61.368169,60.317596,18.468354,9.054564,59.561967,36.703535
49.677599,60.232858,139.781725,142.455532,120.907518,98.496471,29.159119,14.196837,134.185231,5.435239,57.461061,50.653202,141.809223,139.968844,139.149802,134.330839,96.356954,132.494009,-0.000751,0.009737,32.000000,-235.811450,134.249755,-0.315702,24.548434,0.692404,416501.334426,0.984858,20.268765,0.575591,2.816717,9.465007,11.460735,166.063668,32.000000,181.712010,165.538577,167.611453,149.307053,32.000000,144.776875,68.354693,63.762789,90.007402,18.590676,53.196437,61.368169,60.331260,18.468354,9.095234,59.564750,36.606616
49.670092,60.232061,139.894766,142.456723,120.900445,98.489389,29.166930,14.196719,134.163985,5.434712,57.460209,50.649511,141.810602,139.950679,139.151461,134.307534,96.352674,132.471231,-0.000753,0.009758,32.000000,-235.811736,134.226881,-0.315661,24.540907,0.692207,416530.594265,0.983456,20.288914,0.567860,2.815272,21.297455,5.042235,166.058539,32.000000,181.713229,165.528038,167.601598,149.311869,32.000000,144.769247,68.353308,63.761354,90.000949,18.590676,53.270083,61.368169,60.352585,18.468354,9.092812,59.567690,36.742713
49.666219,60.233314,139.906996,142.456865,120.917952,98.477293,29.217711,14.196699,134.144096,5.434047,57.458875,50.649561,141.811675,139.931023,139.152730,134.286015,96.349811,132.452342,-0.000753,0.009791,32.000000,-235.811848,134.207492,-0.315694,24.535375,0.692142,416580.308599,0.985081,20.298960,0.562233,2.813778,5.100623,5.578957,166.059349,32.000000,181.714839,165.517645,167.619721,149.318518,32.000000,144.766369,68.352513,63.760409,89.994420,18.590676,53.261838,61.368169,60.359465,18.468354,9.099067,59.573975,36.761568
49.670972,60.239983,139.849868,142.457484,120.892694,98.477308,29.152188,14.196580,134.126591,5.433338,57.445304,50.648003,141.813809,139.917724,139.155439,134.267960,96.346419,132.435406,-0.000754,0.009778,32.000000,-235.812065,134.190211,-0.315699,24.528508,0.692965,416561.931499,0.984908,20.305948,0.555277,2.816479,10.754518,13.654274,166.063255,32.000000,181.707722,165.510512,167.647367,149.323588,32.000000,144.770885,68.352438,63.759694,89.988078,18.590676,53.227349,61.368169,60.364265,18.468354,9.115543,59.561524,36.787100
49.673716,60.241118,139.821874,142.457401,120.757316,98.477251,29.172713,14.196556,134.111995,5.433112,57.427612,50.646062,141.814829,139.902360,139.156670,134.254314,96.342057,132.419172,-0.000755,0.009778,32.000000,-235.812118,134.173419,-0.315707,24.522880,0.693156,416519.798704,0.983163,20.311219,0.548822,2.816945,7.295920,11.677246,166.062400,32.000000,181.703580,165.511365,167.667918,149.315644,32.000000,144.780020,68.352427,63.758939,89.981199,18.590676,53.275704,61.368169,60.376738,18.468354,9.129374,59.563265,36.766777
49.664966,60.239230,139.943524,142.456698,120.725581,98.477193,29.144106,14.196590,134.093379,5.432632,57.417083,50.642786,141.814896,139.889812,139.156157,134.236813,96.340084,132.401217,-0.000756,0.009817,32.000000,-235.812127,134.154104,-0.315680,24.517745,0.693015,416530.939861,0.985287,20.312959,0.543859,2.815525,9.827954,6.532371,166.059875,32.000000,181.702355,165.514922,167.657513,149.307358,32.000000,144.798037,68.353041,63.757549,89.973032,18.590676,53.395305,61.368169,60.390974,18.468354,9.127584,59.557620,36.723270
49.661536,60.237631,139.964524,142.455872,120.735668,98.473178,29.165856,14.196499,134.078914,5.432386,57.428975,50.635434,141.814562,139.875798,139.157175,134.222590,96.339148,132.388400,-0.000757,0.009842,32.000000,-235.812254,134.141505,-0.315669,24.514486,0.692995,416538.828504,0.984536,20.311247,0.540210,2.814806,6.401690,12.194641,166.050820,32.000000,181.708286,165.515923,167.626328,149.308152,32.000000,144.800903,68.354112,63.756992,89.967978,18.590676,53.300135,61.368169,60.400489,18.468354,9.124936,59.566363,36.698692
