OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, May 6, 2019
6:17:21 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.550314,60.455196,138.630861,142.474140,120.488317,98.236861,29.147486,14.196781,133.531387,5.415867,57.656818,50.595081,141.834840,139.327388,139.183155,133.678710,96.276906,131.829532,-0.000757,0.009872,32.000000,-235.812158,133.607134,-0.315195,24.457313,0.690625,415964.648250,0.986156,20.658322,0.319941,2.802159,14.790151,17.849207,166.030438,32.000000,181.719170,165.509049,151.486229,149.378744,32.000000,144.876412,68.409681,63.723487,89.759048,18.590676,52.703195,61.368169,61.001939,18.468354,9.861621,59.571900,36.741245
49.558023,60.455891,138.628446,142.471622,120.459511,98.240153,29.168177,14.196973,133.524565,5.415021,57.646040,50.597810,141.831742,139.316599,139.183815,133.669269,96.275080,131.820202,-0.000756,0.009858,32.000000,-235.811803,133.599613,-0.315209,24.457056,0.690678,415972.992527,0.984197,20.662916,0.318327,2.801992,11.743593,6.599208,166.034409,32.000000,181.717441,165.496454,151.490450,149.390667,32.000000,144.859465,68.413293,63.722880,89.754353,18.590676,52.780109,61.368169,61.009056,18.468354,9.876146,59.552112,36.567658
49.558082,60.454479,138.736438,142.470429,120.430516,98.248200,29.149624,14.196944,133.522168,5.414657,57.634338,50.601031,141.830752,139.311402,139.185328,133.663711,96.273857,131.814708,-0.000756,0.009868,32.000000,-235.811789,133.593540,-0.315279,24.456201,0.689693,415986.105584,0.986229,20.653442,0.313918,2.797780,14.750887,11.141677,166.037886,32.000000,181.713122,165.490712,151.514455,149.396424,32.000000,144.855966,68.415578,63.722552,89.751174,18.590676,52.687676,61.368169,61.015879,18.468354,9.873545,59.564416,36.579617
49.560300,60.453556,138.663957,142.468134,120.437286,98.252294,29.111067,14.196878,133.515473,5.414785,57.632157,50.604135,141.830794,139.306508,139.185089,133.657020,96.270093,131.804874,-0.000756,0.009837,32.000000,-235.811729,133.584500,-0.315295,24.456360,0.689590,415998.782929,0.985396,20.646127,0.311125,2.797296,6.298925,4.985733,166.055495,32.000000,181.688056,165.495873,151.576684,149.391527,32.000000,144.858802,68.418899,63.721356,89.746956,18.590676,52.671351,61.368169,61.038627,18.468354,9.881486,59.569176,36.519456
49.565426,60.452734,138.492125,142.465973,120.439185,98.252386,29.202041,14.196937,133.509518,5.414507,57.625735,50.608305,141.829663,139.301033,139.183774,133.649740,96.267040,131.794890,-0.000755,0.009843,32.000000,-235.811618,133.578904,-0.315385,24.457570,0.690201,416033.130372,0.986099,20.644652,0.309628,2.799471,15.340664,12.087118,166.063254,32.000000,181.681461,165.515165,151.590414,149.373376,32.000000,144.872258,68.421854,63.720185,89.743234,18.590676,52.674803,61.368169,61.045370,18.468354,9.874792,59.571723,36.712339
49.572309,60.447749,138.291607,142.462375,120.470086,98.260684,29.159226,14.196897,133.500943,5.413918,57.620491,50.608291,141.826321,139.293871,139.181889,133.637577,96.262819,131.781673,-0.000754,0.009840,32.000000,-235.811661,133.569257,-0.315371,24.457207,0.689827,416054.896564,0.987396,20.641424,0.308521,2.797884,15.074139,9.971452,166.048038,32.000000,181.697226,165.532082,151.510321,149.360965,32.000000,144.878560,68.424979,63.718695,89.738649,18.590676,52.529787,61.368169,61.065184,18.468354,9.878504,59.563884,36.676609
49.571423,60.447071,138.167904,142.459779,120.429609,98.273058,29.170555,14.196924,133.493372,5.413802,57.623936,50.607886,141.821244,139.286866,139.180716,133.631589,96.259695,131.775776,-0.000754,0.009807,32.000000,-235.811596,133.561150,-0.315475,24.457252,0.688872,416056.566732,0.984207,20.635276,0.306632,2.794128,8.147915,11.046179,166.031638,32.000000,181.713911,165.530966,151.442826,149.361762,32.000000,144.876043,68.426895,63.717491,89.735744,18.590676,52.478820,61.368169,61.083607,18.468354,9.876101,59.559478,36.608450
49.575703,60.441786,138.144899,142.456935,120.446481,98.285407,29.139409,14.197000,133.487616,5.413457,57.619740,50.612469,141.819099,139.282276,139.180576,133.625441,96.255879,131.767597,-0.000754,0.009806,32.000000,-235.811530,133.558338,-0.315426,24.458113,0.687840,416088.673188,0.985572,20.623142,0.304306,2.789695,24.394949,8.031967,166.031109,32.000000,181.719537,165.516278,151.438197,149.372646,32.000000,144.855269,68.428759,63.715594,89.732795,18.590676,52.393343,61.368169,61.101186,18.468354,9.868839,59.566756,36.576316
49.586979,60.441682,138.021011,142.454163,120.501712,98.293658,29.147863,14.197004,133.482608,5.412737,57.604582,50.617272,141.818536,139.277816,139.181245,133.620608,96.252772,131.763936,-0.000754,0.009844,32.000000,-235.811583,133.555076,-0.315499,24.458627,0.687334,416146.402303,0.985330,20.623383,0.304511,2.787249,5.028832,17.247157,166.038334,32.000000,181.710044,165.510834,151.492364,149.375845,32.000000,144.835710,68.429990,63.714733,89.730212,18.590676,52.265544,61.368169,61.103401,18.468354,9.873578,59.556351,36.725471
49.602719,60.440294,137.845260,142.451640,120.513772,98.301280,29.170730,14.196994,133.477945,5.412672,57.600545,50.621750,141.816997,139.273646,139.180512,133.614783,96.248599,131.758499,-0.000753,0.009861,32.000000,-235.811582,133.548584,-0.315676,24.460078,0.687207,416196.244303,0.986400,20.613653,0.304275,2.786544,12.941408,6.890418,166.049487,32.000000,181.699182,165.514205,151.528350,149.368190,32.000000,144.836029,68.431666,63.713961,89.727707,18.590676,52.167636,61.368169,61.109780,18.468354,9.870587,59.566176,36.727746
49.601465,60.433724,137.943001,142.448307,120.521611,98.309437,29.161895,14.196955,133.477661,5.412166,57.586885,50.628683,141.813959,139.272970,139.178687,133.613549,96.243540,131.752244,-0.000753,0.009878,32.000000,-235.811563,133.547870,-0.315640,24.462268,0.686462,416229.426730,0.985951,20.601836,0.305569,2.783412,15.909708,5.886046,166.053618,32.000000,181.697640,165.527638,151.537825,149.348002,32.000000,144.846272,68.432552,63.712942,89.725240,18.590676,52.161413,61.368169,61.117257,18.468354,9.873992,59.559764,36.746675
49.603489,60.432405,137.931827,142.446657,120.498363,98.317565,29.151639,14.196948,133.478737,5.411735,57.558398,50.637716,141.812718,139.278261,139.177606,133.614670,96.240083,131.753521,-0.000753,0.009883,32.000000,-235.811483,133.550124,-0.315743,24.463897,0.685373,416257.548944,0.984907,20.584102,0.307049,2.778986,15.757207,5.050036,166.048214,32.000000,181.701798,165.530891,151.513031,149.341081,32.000000,144.844574,68.433545,63.712561,89.723664,18.590676,52.194549,61.368169,61.122280,18.468354,9.858140,59.565409,36.757386
49.633409,60.414909,138.107121,142.441874,120.509811,98.333729,29.191723,14.197005,133.488083,5.411688,57.498046,50.654028,141.808184,139.291084,139.176371,133.621126,96.237094,131.758112,-0.000753,0.009885,32.000000,-235.811497,133.555836,-0.315740,24.467018,0.685855,416293.675610,0.985297,20.578835,0.309011,2.781027,5.490001,8.539801,166.030925,32.000000,181.719050,165.537309,154.167241,149.333654,32.000000,144.846735,68.435356,63.711619,89.721443,18.590676,52.275649,61.368169,61.110859,18.468354,9.831123,59.560059,36.590842
49.644719,60.396210,137.973333,142.436825,120.554060,98.366364,29.144962,14.196947,133.500725,5.411557,57.420271,50.670108,141.801812,139.305828,139.176672,133.634360,96.233659,131.768088,-0.000752,0.009879,32.000000,-235.811534,133.569444,-0.315758,24.469972,0.685772,416332.146128,0.985678,20.575414,0.313099,2.780688,9.991953,6.474201,166.016017,32.000000,181.732100,165.524592,158.155244,149.338898,32.000000,144.829864,68.437644,63.711164,89.720017,18.590676,52.220775,61.368169,61.108386,18.468354,9.780726,59.567189,36.694437
49.658659,60.361028,137.981613,142.429251,120.600114,98.394704,29.144313,14.196891,133.514888,5.411870,57.340865,50.680701,141.796236,139.321695,139.178070,133.648592,96.229249,131.778669,-0.000751,0.009873,32.000000,-235.811593,133.584893,-0.315814,24.471781,0.686164,416364.707430,0.983789,20.526859,0.318361,2.782544,13.989971,9.659072,166.015049,32.000000,181.735098,165.507758,162.161984,149.348919,32.000000,144.799366,68.440316,63.710540,89.718647,18.590676,52.231155,61.368169,61.101251,18.468354,9.698178,59.547755,36.794290
49.671700,60.327636,137.925826,142.420540,120.684434,98.422875,29.191907,14.196960,133.524076,5.412046,57.298767,50.680487,141.789772,139.333964,139.178692,133.661994,96.223794,131.789694,-0.000750,0.009878,32.000000,-235.811465,133.596087,-0.315715,24.472947,0.685439,416478.133748,0.985399,20.496422,0.326738,2.779215,5.773907,16.119085,166.029463,32.000000,181.720837,165.499230,166.237094,149.352022,32.000000,144.779105,68.442124,63.709089,89.717262,18.590676,52.111264,61.368169,61.104385,18.468354,9.611700,59.559360,36.599866
49.655472,60.295459,137.825343,142.411009,120.716089,98.435055,29.141406,14.196924,133.533290,5.412217,57.286773,50.685152,141.783081,139.342220,139.178230,133.669895,96.217880,131.798525,-0.000749,0.009899,32.000000,-235.811494,133.600659,-0.315731,24.474078,0.685343,416552.771552,0.985310,20.446775,0.336389,2.778601,8.394871,9.989646,166.042701,32.000000,181.705687,165.504197,167.630407,149.342222,32.000000,144.774579,68.444605,63.708064,89.716271,18.590676,52.032638,61.368169,61.128401,18.468354,9.507748,59.556056,36.738384
49.671985,60.280926,137.701251,142.402465,120.764560,98.447445,29.162525,14.196890,133.542825,5.412364,57.270759,50.695556,141.776287,139.352813,139.174652,133.679930,96.212161,131.806856,-0.000749,0.009888,32.000000,-235.811542,133.609354,-0.315671,24.475408,0.684967,416631.644999,0.983614,20.399856,0.347304,2.776749,12.627399,13.603779,166.045465,32.000000,181.700815,165.517944,167.632504,149.316262,32.000000,144.777236,68.446230,63.707123,89.714645,18.590676,52.000351,61.368169,61.124361,18.468354,9.467029,59.564297,36.729653
49.676523,60.267882,137.805279,142.395452,120.846308,98.459668,29.154160,14.196786,133.555552,5.410403,57.246848,50.703082,141.770444,139.364859,139.167987,133.692514,96.207137,131.819347,-0.000749,0.009888,32.000000,-235.811664,133.622113,-0.315619,24.475803,0.684719,416663.196509,0.985711,20.384513,0.357592,2.775633,17.843160,14.640476,166.028470,32.000000,181.711833,165.526154,167.569555,149.292945,32.000000,144.781633,68.447992,63.706575,89.712706,18.590676,52.063149,61.368169,61.120430,18.468354,9.428171,59.566914,36.628039
49.676708,60.250385,137.937271,142.387904,120.867783,98.471906,29.147480,14.196826,133.567603,5.400430,57.230684,50.707721,141.762630,139.375737,139.163649,133.703305,96.202337,131.831278,-0.000750,0.009892,32.000000,-235.811724,133.632733,-0.315534,24.475680,0.683868,416697.750018,0.984723,20.352851,0.367434,2.772212,9.900338,6.326764,166.010603,32.000000,181.727195,165.524555,167.494323,149.288050,32.000000,144.771806,68.449961,63.705495,89.710895,18.590676,51.992428,61.368169,61.130641,18.468354,9.395566,59.561229,36.726645
49.717564,60.236639,138.000449,142.381125,120.864153,98.484283,29.164164,14.196691,133.579736,5.380384,57.203287,50.720872,141.754715,139.390062,139.160440,133.716835,96.196781,131.844072,-0.000750,0.009858,32.000000,-235.811821,133.650840,-0.315783,24.476255,0.684359,416739.085350,0.984995,20.335100,0.378645,2.774052,12.192699,9.275166,166.000583,32.000000,181.732721,165.503824,167.457026,149.295286,32.000000,144.736386,68.452202,63.703940,89.708503,18.590676,51.991282,61.368169,61.108798,18.468354,9.345388,59.549703,36.767291
49.726106,60.219596,138.103211,142.373838,120.882654,98.504607,29.139717,14.196649,133.595812,5.346133,57.158252,50.728485,141.749520,139.405957,139.156175,133.732696,96.191591,131.861010,-0.000750,0.009867,32.000000,-235.811734,133.673854,-0.315811,24.476702,0.685059,416777.608971,0.985294,20.317410,0.389351,2.776699,6.518940,11.939744,166.005733,32.000000,181.724166,165.487279,167.495515,149.297498,32.000000,144.708681,68.453962,63.701764,89.705666,18.590676,52.150634,61.368169,61.086799,18.468354,9.313955,59.549378,36.743887
49.731685,60.200320,138.332783,142.366973,120.894473,98.537268,29.150673,14.196666,133.615955,5.304088,57.109103,50.738534,141.744953,139.429053,139.152243,133.751032,96.185310,131.878882,-0.000749,0.009863,32.000000,-235.811622,133.699210,-0.315597,24.478185,0.684784,416796.716948,0.983929,20.261303,0.401241,2.775688,13.548427,12.537608,166.022973,32.000000,181.705026,165.481934,167.556766,149.293514,32.000000,144.695976,68.455712,63.699749,89.702789,18.590676,52.252226,61.368169,61.092341,18.468354,9.264678,59.569825,36.701847
49.765815,60.174130,138.339052,142.359043,120.867799,98.569856,29.171468,14.196642,133.642214,5.253634,57.039503,50.749572,141.738983,139.458601,139.147985,133.774516,96.179496,131.901819,-0.000749,0.009854,32.000000,-235.811587,133.730104,-0.315564,24.479186,0.685256,416866.056905,0.984728,20.235408,0.414818,2.777278,8.251344,5.832948,166.033619,32.000000,181.691895,165.493259,167.596011,149.268157,32.000000,144.697881,68.457301,63.698972,89.699904,18.590676,52.259695,61.368169,61.071347,18.468354,9.195089,59.566058,36.661202
49.762965,60.138368,138.399266,142.350047,120.801004,98.602392,29.147929,14.196562,133.669447,5.192271,56.975829,50.753704,141.731682,139.485505,139.143025,133.798744,96.175373,131.927605,-0.000748,0.009843,32.000000,-235.811659,133.764813,-0.315668,24.480182,0.686436,416988.067345,0.984512,20.210350,0.429944,2.781582,12.041236,8.705959,166.030026,32.000000,181.694259,165.507836,167.564065,149.241743,32.000000,144.703698,68.458562,63.698460,89.696293,18.590676,52.263146,61.368169,61.070570,18.468354,9.109787,59.563766,36.766630
49.776300,60.097938,138.470432,142.340199,120.796396,98.626965,29.162520,14.196573,133.696038,5.114284,56.937151,50.756826,141.721962,139.509565,139.137295,133.822783,96.170574,131.948127,-0.000749,0.009839,32.000000,-235.811780,133.795828,-0.315751,24.480422,0.686088,417081.821453,0.983326,20.148802,0.447110,2.779801,7.635825,17.394111,166.005572,32.000000,181.709781,165.513213,167.481679,149.224541,32.000000,144.701046,68.459607,63.698294,89.692771,18.590676,52.309211,61.368169,61.048360,18.468354,8.995747,59.557895,36.768685
49.783387,60.061680,138.511653,142.329887,120.829427,98.651444,29.164449,14.196512,133.714309,5.025267,56.927274,50.755758,141.711522,139.530765,139.133633,133.841618,96.165826,131.968169,-0.000751,0.009799,32.000000,-235.811866,133.824373,-0.315593,24.480624,0.686561,417183.409017,0.984414,20.115991,0.463993,2.781170,11.403271,12.675896,165.986748,32.000000,181.724126,165.504762,167.407441,149.222006,32.000000,144.675755,68.460806,63.697882,89.689946,18.590676,52.294628,61.368169,61.046219,18.468354,8.886483,59.566894,36.640879
49.779876,60.036045,138.397197,142.320730,120.862270,98.667708,29.141119,14.196485,133.732615,4.924759,56.944337,50.750539,141.703459,139.546196,139.130227,133.857706,96.160690,131.985858,-0.000751,0.009781,32.000000,-235.811921,133.846492,-0.315536,24.481663,0.686789,417236.296792,0.983772,20.061750,0.478948,2.781855,5.598689,7.220578,165.978200,32.000000,181.730534,165.485919,167.405383,149.229433,32.000000,144.635863,68.461746,63.697192,89.686235,18.590676,52.319142,61.368169,61.037181,18.468354,8.806600,59.575460,36.738457
49.773450,60.021723,138.393432,142.313809,120.993580,98.679980,29.167046,14.196510,133.750834,4.811029,56.966414,50.751393,141.696861,139.560229,139.124412,133.873223,96.154495,132.002083,-0.000753,0.009766,32.000000,-235.811912,133.873039,-0.315571,24.484836,0.686973,417298.119721,0.983702,20.018153,0.493611,2.782287,5.892172,11.171971,165.984820,32.000000,181.714533,165.471045,167.466580,149.228343,32.000000,144.612379,68.462108,63.696565,89.682499,18.590676,52.271856,61.368169,61.052723,18.468354,8.752645,59.573847,36.662082
49.790146,60.013969,138.403917,142.308962,121.060254,98.692262,29.168414,14.196506,133.772571,4.686677,56.958395,50.762396,141.691867,139.578839,139.117081,133.892650,96.147679,132.018453,-0.000753,0.009758,32.000000,-235.812024,133.904268,-0.315404,24.490019,0.686505,417346.298827,0.984662,19.996154,0.507498,2.780184,6.429715,13.653261,165.996697,32.000000,181.695948,165.470182,167.521893,149.214911,32.000000,144.600297,68.462227,63.696259,89.680072,18.590676,52.239014,61.368169,61.039622,18.468354,8.730722,59.563943,36.710578
49.801745,59.998411,138.402868,142.305217,121.022877,98.708214,29.158500,14.196606,133.800417,4.552885,56.923062,50.768251,141.687503,139.601594,139.109585,133.915629,96.142185,132.043232,-0.000751,0.009748,32.000000,-235.811839,133.940614,-0.315296,24.495878,0.686551,417396.050433,0.984011,19.988485,0.521718,2.780467,7.931999,6.371489,165.997849,32.000000,181.689340,165.482381,167.538345,149.182670,32.000000,144.605682,68.461558,63.696351,89.677802,18.590676,52.236061,61.368169,61.020389,18.468354,8.703256,59.565104,36.776242
49.810606,59.961727,138.390585,142.300017,121.048210,98.740626,29.176681,14.196620,133.825406,4.416199,56.909784,50.761054,141.682176,139.621924,139.101043,133.939018,96.137448,132.064879,-0.000750,0.009786,32.000000,-235.811812,133.973715,-0.315211,24.500244,0.686269,417440.020487,0.983704,19.963444,0.536630,2.779745,6.424371,10.048523,165.980879,32.000000,181.697054,165.492793,167.481327,149.155067,32.000000,144.606613,68.460064,63.696613,89.675621,18.590676,52.235056,61.368169,61.010848,18.468354,8.616123,59.572559,36.528480
49.813278,59.923411,138.367270,142.294323,121.135138,98.763731,29.181974,14.196632,133.841026,4.279000,56.939195,50.752715,141.675628,139.635715,139.095062,133.954957,96.132958,132.076746,-0.000750,0.009817,32.000000,-235.811815,134.002832,-0.315157,24.506820,0.686002,417491.409945,0.983905,19.935878,0.554378,2.779077,15.842070,15.797816,165.957695,32.000000,181.713226,165.495840,167.402339,149.142931,32.000000,144.597780,68.459445,63.697337,89.675051,18.590676,52.217776,61.368169,61.004030,18.468354,8.501176,59.573552,36.602801
49.813831,59.891519,138.183284,142.289209,121.191210,98.778038,29.153515,14.196643,133.855534,4.141634,56.975953,50.749824,141.668204,139.648250,139.091562,133.972963,96.128733,132.089048,-0.000749,0.009839,32.000000,-235.811766,134.030530,-0.315115,24.512753,0.685839,417585.035187,0.983327,19.890022,0.569820,2.778336,11.814865,10.298893,165.941157,32.000000,181.720597,165.479734,167.349413,149.146790,32.000000,144.570494,68.458753,63.697983,89.674703,18.590676,52.135789,61.368169,60.997041,18.468354,8.404562,59.561819,36.750710
49.809166,59.875948,138.153751,142.286922,121.270337,98.781789,29.164629,14.196710,133.870875,4.004068,57.006485,50.744472,141.663554,139.661688,139.087866,133.991914,96.124931,132.105251,-0.000750,0.009869,32.000000,-235.811689,134.056055,-0.315120,24.517825,0.685588,417640.469208,0.983221,19.848940,0.580176,2.777719,17.094409,9.739471,165.937012,32.000000,181.715738,165.461896,167.378971,149.151731,32.000000,144.541965,68.456606,63.698206,89.674312,18.590676,52.127720,61.368169,61.003953,18.468354,8.354624,59.557866,36.722903
49.815702,59.856168,138.123596,142.285969,121.368779,98.793722,29.155102,14.196850,133.886598,3.866237,57.030536,50.745148,141.662665,139.673914,139.081878,134.008976,96.118653,132.119056,-0.000752,0.009876,32.000000,-235.811487,134.081776,-0.315148,24.523161,0.684545,417667.573852,0.984228,19.816476,0.590483,2.773994,20.795212,9.278548,165.946317,32.000000,181.694571,165.454173,167.442882,149.148505,32.000000,144.525650,68.453783,63.698474,89.675525,18.590676,52.001646,61.368169,60.992538,18.468354,8.290062,59.575470,36.478517
49.818649,59.831129,138.052899,142.285411,121.391080,98.797811,29.149672,14.196791,133.899098,3.727466,57.048363,50.741876,141.662536,139.686545,139.076671,134.025180,96.111845,132.134773,-0.000751,0.009873,32.000000,-235.811657,134.113398,-0.315108,24.526882,0.684332,417674.294535,0.983951,19.805732,0.602295,2.773661,10.802790,6.435488,165.955064,32.000000,181.676051,165.462309,164.724451,149.128139,32.000000,144.521767,68.450729,63.698818,89.678240,18.590676,51.919971,61.368169,60.987666,18.468354,8.230744,59.566028,36.623858
49.818916,59.800805,138.047676,142.285506,121.420353,98.809918,29.162632,14.196857,133.908880,3.588863,57.086560,50.728783,141.660665,139.692422,139.070954,134.038306,96.106955,132.151207,-0.000752,0.009891,32.000000,-235.811596,134.136859,-0.315069,24.527714,0.683978,417707.226016,0.984198,19.779188,0.615397,2.772692,14.371449,7.676421,165.948660,32.000000,181.674454,165.470783,160.572291,149.104977,32.000000,144.525553,68.446845,63.698462,89.681327,18.590676,51.944833,61.368169,60.988579,18.468354,8.146804,59.546290,36.761862
49.799737,59.769055,138.258467,142.286097,121.500438,98.810036,29.190316,14.196757,133.917557,3.449736,57.140431,50.723160,141.658451,139.696706,139.065481,134.049789,96.102316,132.160792,-0.000752,0.009893,32.000000,-235.811711,134.157192,-0.315074,24.529336,0.683459,417703.283667,0.984293,19.751100,0.629974,2.771109,5.699345,9.390437,165.925247,32.000000,181.682318,165.471983,159.136072,149.085353,32.000000,144.525581,68.443466,63.698404,89.685071,18.590676,52.025359,61.368169,60.990325,18.468354,8.045437,59.567415,36.687614
49.805144,59.754019,138.330410,142.289117,121.562823,98.805973,29.149555,14.196711,133.927255,3.310012,57.184191,50.719083,141.657533,139.701290,139.061858,134.061692,96.099941,132.172802,-0.000752,0.009878,32.000000,-235.811815,134.177133,-0.315086,24.530532,0.683435,417724.666079,0.983891,19.720499,0.642985,2.770989,5.878345,12.417091,165.911633,32.000000,181.687445,165.464515,159.095602,149.079510,32.000000,144.513842,68.440287,63.699058,89.690177,18.590676,52.094885,61.368169,60.995180,18.468354,7.990765,59.560472,36.749316
49.808227,59.733532,138.472085,142.293958,121.597011,98.821839,29.195051,14.196808,133.939614,3.169466,57.197486,50.721343,141.660297,139.710899,139.059041,134.074640,96.094921,132.184641,-0.000752,0.009872,32.000000,-235.811772,134.200250,-0.315077,24.531443,0.684657,417706.116963,0.983293,19.708601,0.652362,2.776289,7.440627,7.453913,165.905303,32.000000,181.683233,165.447256,159.097618,149.083220,32.000000,144.486090,68.437058,63.699272,89.694166,18.590676,52.187785,61.368169,60.993957,18.468354,7.934188,59.561563,36.537871
49.814278,59.706160,138.411936,142.298910,121.641205,98.834113,29.152355,14.196753,133.956108,3.013715,57.187788,50.719744,141.663081,139.722616,139.056709,134.090259,96.090944,132.200844,-0.000751,0.009862,32.000000,-235.811715,134.230834,-0.314930,24.531687,0.684840,417670.435040,0.984470,19.687967,0.660672,2.777432,15.578652,21.307927,165.912581,32.000000,181.664315,165.439175,159.149993,149.082566,32.000000,144.483292,68.434370,63.700215,89.699178,18.590676,52.108276,61.368169,60.975693,18.468354,7.872058,59.563530,36.505002
49.811806,59.668257,138.361451,142.303581,121.687671,98.854325,29.215087,14.196790,133.970079,2.850372,57.195312,50.713502,141.665515,139.730425,139.054878,134.105536,96.086735,132.215057,-0.000751,0.009842,32.000000,-235.811586,134.255678,-0.314956,24.529286,0.685531,417719.175976,0.982974,19.664289,0.671542,2.780105,8.080132,12.457758,165.921872,32.000000,181.648653,165.439374,159.186496,149.075554,32.000000,144.488879,68.431187,63.699761,89.704399,18.590676,52.107736,61.368169,60.974892,18.468354,7.758662,59.573306,36.580644
49.789338,59.625704,138.454258,142.307111,121.781436,98.866898,29.149717,14.196774,133.980140,2.687194,57.240206,50.698259,141.667565,139.731414,139.054951,134.116626,96.081062,132.225565,-0.000750,0.009843,32.000000,-235.811567,134.277622,-0.315111,24.524185,0.685161,417739.871934,0.984333,19.630654,0.683523,2.778560,5.780586,6.301584,165.924047,32.000000,181.639159,165.452379,159.201430,149.052551,32.000000,144.502848,68.428427,63.699318,89.710261,18.590676,52.130249,61.368169,60.994677,18.468354,7.640869,59.561770,36.492970
49.794722,59.596267,138.437100,142.312604,121.854593,98.870670,29.152320,14.196866,133.986129,2.524217,57.306886,50.687012,141.669379,139.728013,139.053403,134.122058,96.078347,132.232571,-0.000750,0.009832,32.000000,-235.811640,134.297323,-0.314886,24.518961,0.685085,417786.130223,0.982375,19.595309,0.694754,2.777684,7.034390,10.940621,165.912555,32.000000,181.638138,165.461327,159.154125,149.039061,32.000000,144.516859,68.426729,63.699374,89.715936,18.590676,52.115890,61.368169,60.986279,18.468354,7.535381,59.572106,36.530021
49.782177,59.578966,138.447436,142.320560,121.937673,98.870392,29.164564,14.196776,133.990526,2.361055,57.365694,50.673568,141.671794,139.723346,139.052543,134.129487,96.074298,132.238727,-0.000750,0.009812,32.000000,-235.811541,134.317447,-0.314668,24.514681,0.686042,417810.634380,0.985080,19.576014,0.705618,2.780801,17.179864,11.727080,165.900004,32.000000,181.637461,165.462450,159.129595,149.031598,32.000000,144.526725,68.424132,63.699643,89.721638,18.590676,52.140791,61.368169,60.997816,18.468354,7.473049,59.555082,36.785706
49.797901,59.561057,138.594781,142.329748,121.979105,98.874268,29.155102,14.196874,134.000076,2.197608,57.387801,50.672402,141.676304,139.722266,139.053332,134.139869,96.070724,132.246942,-0.000751,0.009811,32.000000,-235.811422,134.339038,-0.314821,24.511475,0.685985,417790.329148,0.984836,19.541005,0.711795,2.780156,7.523402,15.282626,165.895756,32.000000,181.633264,165.457233,159.110592,149.030558,32.000000,144.526495,68.421812,63.699802,89.727420,18.590676,52.175778,61.368169,60.986839,18.468354,7.427980,59.556921,36.734642
49.806919,59.535752,138.612830,142.339293,121.973411,98.894201,29.155380,14.196820,134.010608,2.034312,57.389758,50.664464,141.682570,139.722626,139.054643,134.152309,96.067292,132.257061,-0.000752,0.009837,32.000000,-235.811448,134.362709,-0.314893,24.506697,0.686316,417782.900508,0.984647,19.536692,0.718884,2.781064,7.908791,8.377112,165.897580,32.000000,181.626095,165.453224,159.123074,149.034519,32.000000,144.533351,68.419082,63.699347,89.733240,18.590676,52.229656,61.368169,60.979467,18.468354,7.351362,59.567228,36.777636
49.790103,59.489702,138.854568,142.346688,121.989654,98.902804,29.199210,14.196837,134.017867,1.870863,57.412913,50.651210,141.688108,139.716419,139.057972,134.160075,96.063599,132.267481,-0.000753,0.009835,32.000000,-235.811501,134.381701,-0.315021,24.499374,0.686874,417773.222122,0.984616,19.502502,0.726515,2.783145,5.885209,10.687995,165.903097,32.000000,181.607731,165.453629,159.149048,149.033524,32.000000,144.545517,68.416805,63.698905,89.738737,18.590676,52.340956,61.368169,60.986602,18.468354,7.235352,59.555427,36.571767
49.784138,59.449120,138.926915,142.354206,122.019037,98.902956,29.139462,14.196931,134.021437,1.707372,57.455753,50.639469,141.693569,139.707684,139.062901,134.164288,96.060602,132.273000,-0.000752,0.009820,32.000000,-235.811464,134.399290,-0.314854,24.493216,0.687053,417825.547202,0.984543,19.467863,0.734946,2.783003,10.486489,10.071289,165.905874,32.000000,181.595036,165.461092,159.167284,149.023999,32.000000,144.559070,68.415106,63.698726,89.744948,18.590676,52.391032,61.368169,60.995913,18.468354,7.107018,59.544844,36.522831
49.774156,59.413960,139.059679,142.362535,122.078352,98.902927,29.161359,14.196973,134.028439,1.543708,57.490747,50.632518,141.699246,139.698251,139.066166,134.171613,96.057530,132.278386,-0.000752,0.009809,32.000000,-235.811526,134.417368,-0.314937,24.489414,0.688668,417820.860670,0.983396,19.439222,0.743785,2.788799,11.071071,6.040194,165.907962,32.000000,181.589359,165.472007,159.165116,149.014252,32.000000,144.583429,68.413184,63.698461,89.751731,18.590676,52.485206,61.368169,61.004065,18.468354,6.993654,59.553538,36.487614
49.767990,59.384179,139.086503,142.372364,122.166003,98.910998,29.160748,14.196746,134.036033,1.380442,57.507469,50.622705,141.705304,139.690912,139.069179,134.176385,96.055416,132.283389,-0.000752,0.009823,32.000000,-235.811683,134.435694,-0.314885,24.485879,0.689213,417779.027384,0.985437,19.404815,0.749507,2.790586,7.543195,10.490582,165.901443,32.000000,181.586394,165.481295,159.139539,149.012548,32.000000,144.599488,68.411093,63.697884,89.758859,18.590676,52.494758,61.368169,61.013196,18.468354,6.902671,59.570906,36.601554
49.771966,59.345084,139.071382,142.382520,122.222925,98.923131,29.135834,14.196973,134.042810,1.224841,57.512067,50.614102,141.710910,139.680812,139.074757,134.186871,96.053921,132.291388,-0.000752,0.009813,32.000000,-235.811428,134.455340,-0.314928,24.482797,0.690052,417745.986802,0.984822,19.379991,0.755240,2.793813,15.827322,10.184594,165.893004,32.000000,181.581075,165.485418,159.126777,149.013908,32.000000,144.607221,68.408466,63.696994,89.765966,18.590676,52.514476,61.368169,61.013602,18.468354,6.793784,59.560118,36.731781
49.750528,59.299482,138.982369,142.391878,122.336757,98.942865,29.167099,14.196963,134.046520,1.077360,57.529164,50.595633,141.716723,139.668138,139.079969,134.190507,96.052859,132.296029,-0.000751,0.009824,32.000000,-235.811387,134.467926,-0.314749,24.478707,0.690378,417750.156149,0.984980,19.356597,0.759825,2.794698,5.972908,5.652112,165.892170,32.000000,181.571753,165.482647,159.127844,149.022068,32.000000,144.616035,68.406042,63.695832,89.773197,18.590676,52.463855,61.368169,61.022780,18.468354,6.666491,59.568753,36.463110
49.731767,59.254152,138.803088,142.400907,122.380647,98.946983,29.194992,14.197001,134.044968,0.943717,57.574839,50.578016,141.721610,139.647856,139.086214,134.187522,96.051464,132.300465,-0.000751,0.009786,32.000000,-235.811399,134.471835,-0.314505,24.474318,0.690342,417751.541400,0.985754,19.313385,0.765269,2.794171,9.861837,7.831736,165.897059,32.000000,181.557262,165.486853,159.160945,149.029732,32.000000,144.621973,68.403342,63.694684,89.780789,18.590676,52.349772,61.368169,61.060239,18.468354,6.520285,59.570611,36.464063
49.733220,59.215875,138.615180,142.410076,122.414213,98.934718,29.158516,14.197018,134.041450,0.820411,57.633070,50.558718,141.727002,139.623327,139.092160,134.186403,96.048895,132.300649,-0.000751,0.009754,32.000000,-235.811453,134.474064,-0.314509,24.469609,0.690405,417792.463455,0.985241,19.289988,0.768622,2.793586,11.618462,9.740026,165.902459,32.000000,181.537793,165.494351,159.193915,149.032985,32.000000,144.632805,68.400815,63.693121,89.789004,18.590676,52.273620,61.368169,61.061016,18.468354,6.403429,59.570090,36.591282
49.706772,59.187620,138.519657,142.421721,122.504068,98.930451,29.161692,14.197011,134.030593,0.704924,57.701837,50.540175,141.735283,139.592669,139.096907,134.180509,96.046440,132.292925,-0.000751,0.009756,32.000000,-235.811473,134.469957,-0.314580,24.464092,0.689876,417766.764525,0.984630,19.264096,0.772208,2.791035,14.267143,7.591713,165.906550,32.000000,181.520462,165.510237,159.213397,149.025734,32.000000,144.653837,68.398509,63.690367,89.798129,18.590676,52.198669,61.368169,61.086172,18.468354,6.305014,59.555997,36.536624
49.692661,59.161454,138.398370,142.439255,122.632584,98.918321,29.157513,14.197018,134.015760,0.566609,57.792509,50.520551,141.747404,139.551969,139.102551,134.169396,96.043046,132.280704,-0.000751,0.009752,32.000000,-235.811535,134.461279,-0.314536,24.457749,0.688913,417669.931179,0.985608,19.224314,0.774869,2.787175,18.102763,10.374861,165.906456,32.000000,181.502308,165.529665,159.207982,149.029311,32.000000,144.676981,68.395634,63.686480,89.810012,18.590676,52.158728,61.368169,61.110433,18.468354,6.207530,59.562104,36.529434
49.691647,59.144321,138.398342,142.453816,122.668352,98.918205,29.160038,14.196927,134.003778,0.481833,57.842448,50.507761,141.756788,139.521204,139.109159,134.158475,96.042624,132.273913,-0.000750,0.009721,32.000000,-235.811636,134.457285,-0.314421,24.453437,0.688921,417637.138979,0.985961,19.223472,0.773509,2.786736,7.917693,5.580235,165.899878,32.000000,181.494463,165.544519,159.192535,149.027757,32.000000,144.694047,68.394241,63.684181,89.818813,18.590676,52.031143,61.368169,61.130282,18.468354,6.149864,59.562390,36.550490
49.674897,59.125333,138.271144,142.468771,122.673731,98.913980,29.142543,14.196987,133.995411,0.407757,57.882477,50.493705,141.766469,139.492119,139.115649,134.147775,96.040971,132.267011,-0.000748,0.009737,32.000000,-235.811491,134.451200,-0.314441,24.447855,0.688593,417567.942253,0.986220,19.211936,0.770868,2.785087,10.978875,36.293361,165.897398,32.000000,181.484679,165.549042,159.185036,149.037645,32.000000,144.716100,68.392124,63.680805,89.826604,18.590676,52.039541,61.368169,61.149080,18.468354,6.090910,59.561308,36.583285
49.668491,59.103021,138.229857,142.483603,122.737300,98.901692,29.167112,14.196888,133.983451,0.345071,57.911848,50.481355,141.775404,139.461399,139.122851,134.137954,96.040031,132.260424,-0.000748,0.009741,32.000000,-235.811665,134.444621,-0.314325,24.442497,0.688693,417546.866570,0.986111,19.195854,0.767936,2.785143,6.274946,5.579463,165.900106,32.000000,181.467757,165.553732,159.209439,149.046176,32.000000,144.735816,68.389512,63.676636,89.834010,18.590676,51.936430,61.368169,61.167377,18.468354,6.017646,59.563088,36.584459
49.660016,59.086552,138.201455,142.493340,122.737677,98.893656,29.188185,14.196840,133.975858,0.310293,57.918918,50.472892,141.782089,139.444959,139.129118,134.134215,96.039065,132.254916,-0.000747,0.009705,32.000000,-235.811795,134.440595,-0.314332,24.438021,0.688423,417518.424791,0.986977,19.194236,0.766180,2.783521,11.130894,7.376862,165.907863,32.000000,181.448768,165.561863,159.244074,149.050630,32.000000,144.745213,68.387431,63.673991,89.838778,18.590676,51.935142,61.368169,61.179855,18.468354,5.966407,59.554394,36.641833
49.647638,59.059623,138.182907,142.507498,122.741095,98.893727,29.171955,14.196925,133.964733,0.269068,57.935310,50.454683,141.791203,139.413744,139.139222,134.122221,96.037100,132.249837,-0.000748,0.009687,32.000000,-235.811670,134.433578,-0.314538,24.432068,0.688370,417396.170146,0.985454,19.170892,0.762114,2.782952,8.163787,10.632730,165.911932,32.000000,181.429789,165.579121,159.277883,149.053650,32.000000,144.767984,68.384724,63.669547,89.845583,18.590676,51.881761,61.368169,61.199411,18.468354,5.885935,59.554374,36.576609
49.642982,59.019782,138.236844,142.525057,122.749813,98.893771,29.168046,14.196808,133.954274,0.227252,57.947266,50.446689,141.803973,139.376775,139.153950,134.108666,96.034872,132.239717,-0.000749,0.009689,32.000000,-235.811823,134.427000,-0.314664,24.427110,0.688370,417396.170146,0.985454,19.170892,0.762114,2.782952,12.806865,18.059290,165.918072,32.000000,181.412277,165.606371,159.301505,149.055023,32.000000,144.801321,68.382524,63.664249,89.854396,18.590676,51.884769,61.368169,61.226851,18.468354,5.752993,59.552319,36.587394
49.634785,58.994396,138.284076,142.537957,122.661501,98.893624,29.154770,14.196836,133.957048,0.200705,57.891770,50.449435,141.813165,139.357992,139.164337,134.107945,96.034115,132.240171,-0.000750,0.009681,32.000000,-235.811789,134.429809,-0.314786,24.422708,0.688591,417373.560884,0.986203,19.156806,0.761569,2.783273,12.203596,13.787574,165.913614,32.000000,181.403163,165.625521,159.288961,149.052471,32.000000,144.815034,68.381597,63.660068,89.859630,18.590676,51.944912,61.368169,61.245358,18.468354,5.669813,59.567484,36.546822
49.633898,58.945317,138.314816,142.547912,122.548970,98.905251,29.206624,14.196814,133.960067,0.175102,57.832211,50.439736,141.820297,139.336864,139.177718,134.110046,96.033216,132.246663,-0.000751,0.009640,32.000000,-235.811837,134.429864,-0.314824,24.415149,0.688989,417329.281179,0.986333,19.121796,0.758799,2.784620,16.269659,11.226046,165.908210,32.000000,181.397640,165.636271,159.285162,149.057438,32.000000,144.829998,68.379529,63.656922,89.864498,18.590676,51.962350,61.368169,61.252825,18.468354,5.541684,59.553292,36.582919
49.629562,58.891024,138.535229,142.554961,122.523311,98.909220,29.157859,14.196747,133.955430,0.149260,57.825551,50.420550,141.825342,139.308333,139.190062,134.103355,96.032531,132.249384,-0.000751,0.009625,32.000000,-235.811878,134.425674,-0.314672,24.409324,0.689416,417302.890677,0.986893,19.104917,0.759781,2.786032,29.478311,11.524187,165.909367,32.000000,181.386542,165.638947,159.292240,149.070138,32.000000,144.832419,68.376687,63.652978,89.867641,18.590676,52.001067,61.368169,61.281691,18.468354,5.383337,59.567523,36.623637
49.614226,58.844318,138.483303,142.561084,122.540304,98.893231,29.161015,14.196813,133.949440,0.123830,57.833921,50.411259,141.831866,139.279874,139.201441,134.092997,96.030318,132.243541,-0.000749,0.009600,32.000000,-235.811801,134.420109,-0.314746,24.405935,0.689788,417291.778270,0.985147,19.056760,0.763886,2.786701,11.571984,7.918725,165.912407,32.000000,181.373713,165.646943,159.332867,149.083241,32.000000,144.838985,68.374024,63.649083,89.870391,18.590676,51.984915,61.368169,61.303830,18.468354,5.209623,59.565930,36.595244
49.606829,58.818002,138.454207,142.568262,122.550037,98.877190,29.141961,14.196706,133.942641,0.098855,57.832915,50.396016,141.837830,139.252235,139.212266,134.082746,96.030623,132.238269,-0.000747,0.009580,32.000000,-235.812005,134.415902,-0.314584,24.402562,0.691023,417243.199361,0.986787,19.006966,0.765915,2.791385,10.392452,6.249709,165.925901,32.000000,181.352934,165.661822,159.374381,149.091847,32.000000,144.849204,68.372962,63.645114,89.872234,18.590676,52.046343,61.368169,61.329943,18.468354,5.121762,59.574703,36.463990
49.595008,58.793788,138.444617,142.576368,122.571248,98.873146,29.164940,14.196860,133.936207,0.074093,57.838171,50.383226,141.843536,139.221892,139.221483,134.073553,96.029768,132.232881,-0.000747,0.009571,32.000000,-235.811811,134.406996,-0.314428,24.398849,0.690897,417130.158236,0.986733,18.976179,0.765241,2.791202,8.457481,6.780974,165.930977,32.000000,181.336679,165.681751,162.172617,149.094866,32.000000,144.870420,68.371999,63.640357,89.872002,18.590676,52.042151,61.368169,61.357175,18.468354,5.037554,59.567897,36.557167
49.569711,58.771787,138.378171,142.584346,122.624787,98.861060,29.146415,14.196856,133.930621,0.049612,57.851691,50.372622,141.850240,139.189737,139.229454,134.062449,96.031679,132.224324,-0.000746,0.009564,32.000000,-235.811806,134.396558,-0.314359,24.393742,0.690807,417032.903121,0.987311,18.957542,0.762332,2.791031,7.695185,5.550312,165.934244,32.000000,181.329036,165.702026,166.305362,149.093889,32.000000,144.894205,68.371362,63.636906,89.871181,18.590676,51.951120,61.368169,61.389659,18.468354,4.958166,59.565851,36.426646
49.557560,58.753784,138.274773,142.592374,122.542890,98.849226,29.172062,14.196984,133.916047,0.025563,57.901481,50.347821,141.856464,139.150709,139.238016,134.045101,96.030878,132.214076,-0.000744,0.009573,32.000000,-235.811677,134.381840,-0.314337,24.385481,0.690971,416993.953709,0.986688,18.945602,0.760526,2.791503,10.424622,8.056081,165.928873,32.000000,181.324034,165.724437,167.660964,149.096818,32.000000,144.903108,68.370599,63.633225,89.868063,18.590676,51.867039,61.368169,61.416417,18.468354,4.884773,59.556371,36.425325
49.533462,58.741560,138.302659,142.600631,122.486109,98.829072,29.163991,14.196927,133.897367,0.001961,57.982299,50.333962,141.862935,139.105616,139.246253,134.021824,96.029763,132.199678,-0.000743,0.009599,32.000000,-235.811708,134.361798,-0.314381,24.378623,0.691054,416927.761814,0.987690,18.949878,0.754389,2.791587,16.669523,8.094489,165.923099,32.000000,181.312442,165.742148,167.652515,149.101281,32.000000,144.915478,68.369202,63.628923,89.862472,18.590676,51.886754,61.689624,61.416417,18.468354,4.835661,59.561917,36.549390
49.530662,58.756513,138.213017,142.612302,122.492171,98.788550,29.183927,14.196863,133.885426,-0.021159,58.023358,50.330867,141.869222,139.067486,139.254574,134.005951,96.029686,132.186513,-0.000743,0.009637,32.000000,-235.811757,134.347263,-0.314285,24.371321,0.690853,416863.432958,0.986923,18.944500,0.750127,2.790185,12.107620,11.583541,165.924285,32.000000,181.302215,165.749333,167.664230,149.111303,32.000000,144.931010,68.367983,63.625076,89.855902,18.590676,51.814642,61.689624,61.416417,18.468354,4.837621,59.568851,36.592603
49.526640,58.765712,138.213465,142.624714,122.456351,98.772278,29.167453,14.196914,133.872038,-0.028581,58.037277,50.321263,141.879086,139.032816,139.262663,133.990656,96.030025,132.173050,-0.000742,0.009661,32.000000,-235.811760,134.330527,-0.314406,24.361402,0.691399,416780.625252,0.987491,18.957320,0.744128,2.792106,5.013342,11.642542,165.930363,32.000000,181.281772,165.761088,167.704969,149.117182,32.000000,144.943385,68.366285,63.620676,89.848866,18.590676,51.818536,61.689624,61.416417,18.468354,4.857184,59.563766,36.439192
49.508167,58.768379,138.290738,142.636593,122.428801,98.760276,29.159695,14.196890,133.858784,-0.028343,58.060400,50.306163,141.887462,138.994883,139.271755,133.974597,96.028903,132.163478,-0.000742,0.009658,32.000000,-235.811899,134.314132,-0.314332,24.351588,0.690955,416630.686909,0.986512,18.975183,0.737701,2.790454,12.318496,6.580398,165.936943,32.000000,181.255265,165.786047,167.735192,149.116080,32.000000,144.951737,68.364175,63.616158,89.840380,18.590676,51.833110,61.689624,61.416417,18.468354,4.860600,59.571133,36.457901
49.510421,58.763739,138.288365,142.646666,122.353527,98.739997,29.181614,14.196828,133.839013,-0.028340,58.108069,50.286438,141.894325,138.951956,139.281637,133.952219,96.028857,132.146294,-0.000743,0.009664,32.000000,-235.811964,134.294560,-0.314117,24.343151,0.691201,416575.743885,0.987019,18.988563,0.730710,2.790689,5.613520,5.881254,165.937487,32.000000,181.234734,165.805444,167.760254,149.106035,32.000000,144.975641,68.362102,63.610624,89.831529,18.590676,51.848408,61.689624,61.416417,18.468354,4.833081,59.562183,36.398473
49.483359,58.769476,138.284247,142.656638,122.297454,98.708030,29.181235,14.196720,133.817601,-0.028492,58.174070,50.269823,141.901524,138.909796,139.289725,133.927962,96.028324,132.126009,-0.000743,0.009645,32.000000,-235.811915,134.269591,-0.314122,24.337669,0.692070,416542.690010,0.987574,19.010437,0.727101,2.793291,12.010808,10.972267,165.939030,32.000000,181.225689,165.823839,167.750845,149.109309,32.000000,144.995920,68.359427,63.606218,89.822094,18.590676,51.866261,61.689624,61.416417,18.289968,4.833081,59.551443,36.394805
49.482569,58.783521,138.115998,142.667943,122.293449,98.683932,29.148136,14.196807,133.798960,-0.028519,58.220000,50.257909,141.909691,138.868558,139.299344,133.903232,96.028016,132.105146,-0.000741,0.009670,32.000000,-235.811907,134.246224,-0.314091,24.333982,0.692119,416449.048540,0.986567,19.003453,0.718655,2.793116,6.907816,9.579133,165.928982,32.000000,181.214921,165.840410,167.735480,149.113716,32.000000,144.997845,68.357559,63.601782,89.812457,18.590676,51.747410,61.689624,61.416417,18.200798,4.833081,59.581017,36.441099
49.458553,58.805974,137.961928,142.684028,122.344085,98.659986,29.156059,14.196798,133.767296,-0.028510,58.297813,50.234743,141.920584,138.810864,139.311087,133.866563,96.028062,132.079238,-0.000739,0.009652,32.000000,-235.811863,134.209178,-0.313902,24.328034,0.691607,416257.408906,0.987803,19.052205,0.699158,2.791205,16.052567,29.674631,165.923216,32.000000,181.197786,165.848532,167.750101,149.129296,32.000000,145.001781,68.355059,63.595182,89.799461,18.590676,51.607479,61.689624,61.416417,18.200798,4.833081,59.563678,36.350271
49.426174,58.824777,137.824887,142.696435,122.368572,98.631584,29.178450,14.196710,133.737855,-0.028702,58.382738,50.211784,141.929109,138.763833,139.320103,133.833009,96.026248,132.052494,-0.000739,0.009668,32.000000,-235.812012,134.175135,-0.313909,24.323640,0.691607,416257.408906,0.987803,19.052205,0.699158,2.791205,11.364916,11.432686,165.929480,32.000000,181.178092,165.859005,167.786987,149.138022,32.000000,145.017895,68.353746,63.590609,89.789722,18.590676,51.531954,61.689624,61.416417,18.200798,4.833081,59.568576,36.373015
49.410426,58.850228,137.696436,142.709344,122.313886,98.597747,29.157970,14.196777,133.708862,-0.028771,58.472123,50.193531,141.940268,138.714781,139.328154,133.797680,96.025793,132.023545,-0.000738,0.009692,32.000000,-235.811900,134.142353,-0.313827,24.320295,0.691266,416200.012203,0.987881,19.099645,0.686305,2.789445,8.797703,7.063513,165.934764,32.000000,181.161342,165.879369,167.810866,149.139134,32.000000,145.031933,68.352362,63.585964,89.781794,18.590676,51.439243,61.689624,61.416417,18.200798,4.833081,59.564583,36.455259
49.410846,58.885901,137.612381,142.724235,122.325170,98.552973,29.162270,14.196741,133.676646,-0.028809,58.547257,50.177968,141.951335,138.665305,139.334940,133.760942,96.024371,131.992557,-0.000736,0.009715,32.000000,-235.811872,134.110100,-0.313987,24.315224,0.691057,416128.098138,0.987599,19.152151,0.674894,2.788500,5.880710,10.753343,165.937874,32.000000,181.145337,165.902544,167.820165,149.135280,32.000000,145.051826,68.350799,63.581064,89.772510,18.590676,51.384082,61.689624,61.416417,18.200798,4.833081,59.560462,36.422244
49.395494,58.920498,137.683106,142.739679,122.363079,98.516462,29.158486,14.196699,133.646583,-0.028940,58.614531,50.161829,141.962752,138.617241,139.342370,133.728434,96.024218,131.961585,-0.000735,0.009710,32.000000,-235.811907,134.078222,-0.314066,24.308922,0.690584,416028.775921,0.988366,19.194000,0.661034,2.786789,9.786478,12.549912,165.929816,32.000000,181.138286,165.912159,167.810775,149.141148,32.000000,145.070657,68.348653,63.575191,89.762530,18.590676,51.323824,61.689624,61.416417,18.200798,4.833081,59.573601,36.275803
49.388522,58.953221,137.587388,142.755284,122.345386,98.484151,29.215957,14.196753,133.614692,-0.029075,58.679980,50.146088,141.973157,138.568457,139.352153,133.695455,96.023720,131.931657,-0.000733,0.009718,32.000000,-235.811859,134.045296,-0.314281,24.300976,0.690636,415787.227617,0.988046,19.279824,0.631962,2.787362,15.798932,8.310495,165.927980,32.000000,181.134291,165.922611,167.793756,149.149345,32.000000,145.081610,68.348351,63.570435,89.752609,18.590676,51.252871,61.689624,61.416417,18.200798,4.833081,59.561445,36.333983
49.367545,58.983274,137.526699,142.770661,122.346996,98.459862,29.177638,14.196590,133.581459,-0.029101,58.756754,50.129877,141.984813,138.522917,139.362397,133.659278,96.022617,131.899269,-0.000733,0.009741,32.000000,-235.812048,134.010073,-0.314223,24.291522,0.690636,415787.227617,0.988046,19.279824,0.631962,2.787362,14.660971,12.093772,165.928608,32.000000,181.122187,165.932061,167.793077,149.159406,32.000000,145.081154,68.348617,63.565191,89.742450,18.590676,51.266800,61.689624,61.416417,18.200798,4.833081,59.565940,36.320484
49.355516,59.019038,137.551336,142.786590,122.359219,98.411657,29.202908,14.196619,133.548833,-0.029156,58.833813,50.114608,141.997055,138.473169,139.374144,133.623420,96.020160,131.866482,-0.000733,0.009714,32.000000,-235.812079,133.976965,-0.314332,24.284563,0.690339,415697.108900,0.986018,19.319810,0.617651,2.785817,5.278883,25.035741,165.930764,32.000000,181.109797,165.939795,167.832539,149.169400,32.000000,145.097937,68.348820,63.560315,89.730825,18.590676,51.255793,61.689624,61.416417,18.200798,4.833081,59.561101,36.357167
49.344419,59.057110,137.520281,142.803239,122.416936,98.379153,29.164879,14.196669,133.517451,-0.029244,58.907626,50.100768,142.012152,138.424186,139.384734,133.588268,96.018613,131.831282,-0.000731,0.009704,32.000000,-235.811970,133.940694,-0.314324,24.279682,0.690523,415648.616583,0.987609,19.371720,0.602727,2.785771,13.159484,9.488024,165.940792,32.000000,181.097038,165.949608,167.858628,149.179422,32.000000,145.127437,68.349178,63.555098,89.718402,18.590676,51.178949,61.689624,61.416417,18.200798,4.833081,59.565183,36.440513
