OSU 80 Ton Compressor Load Stand
58.472430,64.843266,142.200950,142.030214,134.936505,115.768748,29.121396,14.196572,138.333467,-0.027929,65.436453,59.421897,141.410129,143.855211,139.292197,138.223284,95.196498,135.688422,-0.000744,0.010041,32.000000,-235.812711,138.619216,-0.316053,25.651066,0.660495,490273.834142,0.979156,16.647150,3.032314,2.433767,13.458552,7.206632,164.722874,32.000000,178.246723,166.327974,167.374230,148.381604,32.000000,143.645858,68.560450,63.199474,89.170486,29.367089,51.407113,89.879676,64.501684,14.877737,11.685370,59.574083,38.552392
58.615476,64.808097,142.395439,142.003163,134.957569,116.077719,29.152609,14.196693,138.569643,-0.027908,65.434143,59.546199,141.387876,144.097324,139.277447,138.459582,95.190382,135.913392,-0.000745,0.010038,32.000000,-235.812565,138.854960,-0.315983,25.689202,0.660963,491622.231941,0.979422,16.496050,3.160470,2.433263,12.244007,10.516209,164.722736,32.000000,178.211485,166.313566,167.369690,148.372865,32.000000,143.608275,68.560094,63.196062,89.180746,29.367089,51.628249,89.879676,64.503376,14.877737,11.525687,59.560629,38.536104
58.730607,64.805103,142.541804,141.979524,135.047966,116.358368,29.115620,14.196633,138.797372,-0.028134,65.437441,59.677660,141.368205,144.337161,139.259074,138.691240,95.185403,136.133291,-0.000746,0.010048,32.000000,-235.812677,139.085794,-0.316001,25.729264,0.661169,492891.934091,0.979959,16.348172,3.284227,2.431932,9.433148,13.194441,164.724111,32.000000,178.168503,166.305118,167.370416,148.356624,32.000000,143.570799,68.560080,63.192714,89.193243,29.367089,51.790542,89.879676,64.500826,14.877737,11.426224,59.547116,38.580492
58.867972,64.809637,142.565665,141.958746,135.161192,116.638603,29.146288,14.196547,139.028609,-0.028135,65.419418,59.808266,141.350147,144.575876,139.238782,138.922641,95.181330,136.352204,-0.000747,0.010086,32.000000,-235.812707,139.316691,-0.315962,25.769428,0.660825,494071.766882,0.978751,16.182149,3.399270,2.429315,8.611031,12.230803,164.723973,32.000000,178.126807,166.300533,167.366813,148.334278,32.000000,143.545183,68.558755,63.189004,89.207864,25.822785,51.859411,89.879676,64.476010,14.877737,11.367615,59.551925,38.543001
58.990917,64.814268,143.114693,141.939100,135.260633,116.931322,29.135662,14.196554,139.254193,-0.028149,65.389528,59.936736,141.331595,144.813342,139.217492,139.149284,95.178617,136.568902,-0.000749,0.010069,32.000000,-235.812749,139.541539,-0.315935,25.807274,0.660483,495196.909006,0.980204,16.074013,3.510591,2.427045,10.636974,8.125574,164.720520,32.000000,178.091806,166.294603,167.341118,148.309795,32.000000,143.519149,68.556568,63.185230,89.223705,25.822785,52.152481,89.879676,64.446714,14.877737,11.330329,59.561760,38.563911
59.067967,64.812464,143.328700,141.925605,135.367900,117.127313,29.127713,14.196569,139.402232,-0.028251,65.369435,60.018734,141.319437,144.968880,139.203033,139.299066,95.177822,136.711732,-0.000749,0.010081,32.000000,-235.812707,139.688118,-0.316087,25.831028,0.659193,496313.621436,0.978982,15.953307,3.620401,2.421787,5.537941,13.609427,164.710020,32.000000,178.071042,166.291529,167.300240,148.295069,32.000000,143.491521,68.555382,63.182915,89.235245,25.822785,52.402370,89.879676,64.423357,14.877737,11.284785,59.554650,38.549090
59.192706,64.808798,143.674164,141.904585,135.461662,117.427885,29.104453,14.196554,139.614995,-0.028129,65.359875,60.137068,141.299523,145.189628,139.183376,139.512498,95.179811,136.913619,-0.000750,0.010104,32.000000,-235.812690,139.901093,-0.316054,25.864904,0.660992,497490.812054,0.979522,15.846033,3.727656,2.426046,7.767183,14.402007,164.687426,32.000000,178.049124,166.281423,167.216723,148.278220,32.000000,143.466949,68.554415,63.179207,89.256440,25.822785,52.634713,89.879676,64.387757,14.877737,11.220256,59.587812,38.547916
59.298523,64.810690,144.060201,141.884671,135.531127,117.716615,29.107255,14.196520,139.821661,-0.028385,65.342403,60.262126,141.278863,145.407784,139.163177,139.717678,95.179906,137.107118,-0.000753,0.010097,32.000000,-235.812639,140.102895,-0.315993,25.897931,0.661494,498272.307236,0.979994,15.774188,3.797291,2.426505,11.939787,5.550309,164.678440,32.000000,178.018265,166.246180,167.180177,148.277751,32.000000,143.411801,68.553051,63.175010,89.278088,25.757835,52.731705,89.879676,64.354280,14.877737,11.156300,59.577968,38.662736
59.417899,64.805300,144.380669,141.863670,135.557226,118.005167,29.136589,14.196362,140.021298,-0.028394,65.294881,60.384944,141.259363,145.617594,139.142932,139.918594,95.182045,137.294434,-0.000754,0.010090,32.000000,-235.812834,140.303687,-0.315984,25.928843,0.662326,499457.086482,0.980966,15.657278,3.892509,2.427227,5.859066,8.866564,164.679879,32.000000,177.969415,166.225614,167.229492,148.266638,32.000000,143.361184,68.551325,63.170599,89.299787,25.540306,52.731705,89.879676,64.295048,14.877737,11.087245,59.568625,38.466039
59.529227,64.800221,144.499506,141.842574,135.534788,118.306064,29.127430,14.196407,140.213075,-0.028552,65.244127,60.503978,141.237988,145.822021,139.117973,140.112558,95.183389,137.477647,-0.000755,0.010069,32.000000,-235.812727,140.497471,-0.315820,25.957697,0.663602,500617.327710,0.981325,15.563249,3.985483,2.429406,9.859261,8.141644,164.690803,32.000000,177.910402,166.211131,167.271418,148.245167,32.000000,143.320208,68.549636,63.165047,89.322510,25.472174,52.731705,89.879676,64.236711,14.877737,11.020158,59.577958,38.475576
59.632069,64.782167,144.713697,141.819276,135.524493,118.598674,29.143512,14.196435,140.394332,-0.028636,65.198225,60.608329,141.218105,146.013549,139.095489,140.298462,95.185375,137.655363,-0.000755,0.010073,32.000000,-235.812718,140.680556,-0.315724,25.982714,0.664376,501750.408006,0.980515,15.449801,4.073344,2.429919,10.047605,9.588150,164.691526,32.000000,177.859998,166.212092,167.295890,148.201140,32.000000,143.308478,68.548479,63.160155,89.347643,25.314669,52.731705,89.879676,64.171254,14.877737,10.910710,59.573719,38.438012
59.728816,64.766285,144.837205,141.794480,135.549654,118.875153,29.130589,14.196363,140.562030,-0.028683,65.195701,60.704137,141.193714,146.188422,139.070177,140.467361,95.191271,137.816709,-0.000755,0.010081,32.000000,-235.812804,140.845536,-0.315732,26.002941,0.664332,502944.292967,0.981251,15.344100,4.159941,2.427371,16.546244,1.121313,164.680551,32.000000,177.821320,166.213943,167.226716,148.161185,32.000000,143.285853,68.546861,63.155238,89.373293,25.289107,52.731705,89.879676,64.103530,14.877737,10.802716,59.553204,38.594285
59.823170,64.754000,145.334722,141.769495,135.679537,119.143276,29.112560,14.196503,140.718189,-0.028945,65.219468,60.795984,141.168968,146.349178,139.042524,140.624260,95.200290,137.963931,-0.000756,0.010063,32.000000,-235.812650,140.998637,-0.315525,26.021784,0.664936,504085.481531,0.981187,15.233220,4.243174,2.426776,9.806040,7.181593,164.644329,32.000000,177.799258,166.206015,167.121799,148.132550,32.000000,143.252634,68.544546,63.150185,89.399981,25.012331,52.731705,89.879676,64.047744,14.877737,10.700553,59.561976,38.461857
59.908447,64.764291,145.527084,141.747803,135.868386,119.395363,29.126668,14.196362,140.860809,-0.028743,65.245006,60.891323,141.144711,146.499802,139.015790,140.772311,95.211022,138.101912,-0.000757,0.010086,32.000000,-235.812952,141.141968,-0.315408,26.041651,0.665189,505156.708156,0.982082,15.130126,4.314573,2.424913,6.005999,6.187382,164.619382,32.000000,177.773134,166.179512,167.049711,148.114602,32.000000,143.217772,68.542316,63.145079,89.428613,24.857400,52.731705,89.879676,63.982812,14.877737,10.649296,59.561209,38.473375
60.003750,64.776099,145.814007,141.727427,136.053883,119.630947,29.112158,14.196306,140.999667,-0.028896,65.255984,60.982522,141.125080,146.646776,138.986892,140.912672,95.221655,138.233078,-0.000760,0.010076,32.000000,-235.813024,141.278962,-0.315074,26.061870,0.667409,506191.534656,0.983132,15.032889,4.376027,2.429405,8.022412,6.001752,164.609259,32.000000,177.731725,166.147837,167.040179,148.106435,32.000000,143.163050,68.540750,63.139989,89.456367,24.685073,52.731705,89.879676,63.897994,14.877737,10.618929,59.564632,38.478364
60.087261,64.791089,145.941147,141.707799,136.215274,119.874857,29.139303,14.196308,141.125447,-0.029033,65.263454,61.057696,141.106354,146.780924,138.958809,141.040660,95.233859,138.351745,-0.000759,0.010107,32.000000,-235.812998,141.404045,-0.315177,26.076754,0.668103,507196.609817,0.983192,14.966488,4.431289,2.429158,7.506049,7.891555,164.611494,32.000000,177.667679,166.124765,167.095800,148.092947,32.000000,143.126616,68.539529,63.134606,89.484376,24.566195,52.731705,89.879676,63.821019,14.877737,10.607944,59.548719,38.576603
60.150847,64.803506,146.193372,141.688538,136.290407,120.102279,29.118693,14.196279,141.234437,-0.028937,65.326092,61.116122,141.086276,146.895415,138.931075,141.152343,95.246204,138.459854,-0.000757,0.010079,32.000000,-235.813044,141.513355,-0.315016,26.087439,0.669045,508126.634097,0.983900,14.892687,4.483347,2.430082,5.684340,5.165192,164.613410,32.000000,177.609403,166.113180,167.124542,148.075435,32.000000,143.093280,68.539111,63.128324,89.513865,24.447013,52.731705,89.879676,63.741977,14.877737,10.570769,59.559469,38.315929
60.213728,64.825662,146.239252,141.670033,136.433876,120.269364,29.128372,14.196219,141.325758,-0.029168,65.433467,61.176830,141.065666,146.990411,138.900717,141.247142,95.259168,138.548809,-0.000756,0.010047,32.000000,-235.813014,141.603124,-0.314713,26.098960,0.669516,509100.854938,0.983493,14.832745,4.527823,2.428820,5.704934,8.017026,164.601468,32.000000,177.562139,166.119008,167.114058,148.019876,32.000000,143.074555,68.536717,63.122099,89.541884,24.305631,52.731705,89.879676,63.671426,14.877737,10.557746,59.570926,38.276017
60.272013,64.867059,146.237412,141.655749,136.614311,120.427909,29.122234,14.196122,141.411319,-0.029122,65.531577,61.242465,141.050906,147.077370,138.868681,141.331766,95.276809,138.628818,-0.000757,0.010007,32.000000,-235.813152,141.688183,-0.314379,26.112890,0.670929,510014.051732,0.984922,14.788161,4.567080,2.430446,6.007673,13.731889,164.572224,32.000000,177.531878,166.111409,167.019741,147.989546,32.000000,143.064336,68.534544,63.117841,89.571191,24.333395,52.731705,89.879676,63.613802,14.877737,10.601076,59.545336,38.569266
60.348184,64.920992,146.215221,141.646054,136.719016,120.582604,29.112168,14.196129,141.496753,-0.029248,65.572006,61.311736,141.035861,147.168721,138.840788,141.416241,95.296757,138.709480,-0.000758,0.010008,32.000000,-235.813143,141.774317,-0.314081,26.128084,0.670946,510686.089641,0.984870,14.753994,4.596555,2.428670,5.881011,8.845870,164.537414,32.000000,177.507966,166.096229,166.924188,147.961551,32.000000,143.036140,68.531876,63.113047,89.601218,24.286069,52.731705,89.879676,63.529331,14.877737,10.689389,59.554335,38.494358
60.406466,64.963192,146.463908,141.636549,136.747476,120.745084,29.141803,14.196168,141.577404,-0.029372,65.567740,61.367838,141.020686,147.253442,138.815164,141.497756,95.316386,138.789172,-0.000760,0.009986,32.000000,-235.812975,141.855313,-0.314061,26.141746,0.670703,511344.504941,0.985420,14.743224,4.617067,2.426291,9.031516,7.838383,164.508610,32.000000,177.467834,166.058270,166.875808,147.954413,32.000000,142.989815,68.528604,63.106303,89.630751,24.215550,52.731705,89.879676,63.433874,14.877737,10.760562,59.584075,38.353420
60.466847,64.983237,146.557747,141.624231,136.774905,120.915977,29.112399,14.196153,141.647638,-0.029150,65.576859,61.414752,141.007314,147.326781,138.792320,141.572748,95.337501,138.860241,-0.000760,0.010000,32.000000,-235.812954,141.925258,-0.313760,26.154190,0.670075,511988.628146,0.985778,14.729040,4.635567,2.422860,5.999509,5.271417,164.494581,32.000000,177.419273,166.027419,166.914365,147.944562,32.000000,142.958863,68.524322,63.100474,89.660505,24.072669,52.731705,89.879676,63.344987,14.877737,10.780854,59.549024,38.431703
60.509756,64.997907,146.881837,141.610357,136.849571,121.070446,29.132759,14.196153,141.708908,-0.029438,65.608615,61.457567,140.991926,147.391126,138.769622,141.636857,95.359284,138.918647,-0.000762,0.010000,32.000000,-235.812911,141.986403,-0.313971,26.167623,0.671169,512660.613317,0.985151,14.719165,4.653907,2.424640,6.201952,14.405420,164.491373,32.000000,177.349065,166.010172,166.965546,147.926031,32.000000,142.926982,68.518588,63.092958,89.691381,23.957892,52.731705,89.879676,63.276087,14.877737,10.762849,59.574152,38.382913
60.548303,65.016383,146.948667,141.596452,136.931528,121.196519,29.136043,14.196168,141.762796,-0.029219,65.636635,61.498860,140.977755,147.449129,138.748156,141.691681,95.382275,138.970038,-0.000761,0.009996,32.000000,-235.812821,142.039606,-0.314083,26.182546,0.671460,513326.674843,0.986490,14.685299,4.666639,2.423770,10.685141,14.069329,164.479157,32.000000,177.292114,166.001870,166.995580,147.891486,32.000000,142.919350,68.513113,63.086606,89.721792,23.805514,52.731705,89.879676,63.192956,14.877737,10.748374,59.571005,38.341901
60.604153,65.039067,147.010655,141.583574,136.951597,121.314366,29.139754,14.196213,141.813228,-0.029123,65.644452,61.542140,140.963452,147.502243,138.723929,141.742416,95.408137,139.018679,-0.000761,0.009990,32.000000,-235.812812,142.090294,-0.313974,26.196777,0.673064,513925.834760,0.986315,14.661683,4.672663,2.427408,5.506837,8.288985,164.458268,32.000000,177.252084,165.998612,166.949985,147.858926,32.000000,142.907154,68.506536,63.079986,89.751993,23.771448,52.731705,89.879676,63.122983,14.877737,10.755407,59.582452,38.369634
60.619161,65.057197,147.115978,141.571021,136.962755,121.432093,29.163820,14.196215,141.855303,-0.029204,65.652390,61.570622,140.948899,147.547730,138.699563,141.787783,95.435126,139.061686,-0.000762,0.009968,32.000000,-235.812651,142.132118,-0.313952,26.207451,0.673209,514410.067435,0.986576,14.645783,4.674131,2.426966,5.906197,8.754507,164.409257,32.000000,177.221904,165.990166,166.849247,147.822649,32.000000,142.890542,68.500073,63.072628,89.781940,23.684209,52.731705,89.879676,63.061677,14.877737,10.753192,59.563629,38.402943
60.641887,65.069116,147.310905,141.557181,136.909580,121.541899,29.115925,14.196149,141.886844,-0.029075,65.690769,61.585603,140.932293,147.580473,138.678941,141.819868,95.463657,139.096764,-0.000762,0.009955,32.000000,-235.812578,142.164513,-0.314141,26.214706,0.673064,514846.578989,0.986451,14.618690,4.671412,2.425752,10.139785,7.683422,164.368280,32.000000,177.195591,165.965479,166.772193,147.804085,32.000000,142.876817,68.494978,63.066257,89.812431,23.579710,52.731705,89.879676,62.981941,14.877737,10.736665,59.573936,38.255401
60.644628,65.091342,147.365561,141.544771,136.807826,121.627218,29.118385,14.196209,141.895457,-0.029186,65.782446,61.587177,140.918030,147.589128,138.658674,141.834721,95.492412,139.111341,-0.000762,0.009993,32.000000,-235.812403,142.174100,-0.313976,26.217757,0.673816,515302.668198,0.986369,14.623449,4.664883,2.426889,3.130894,5.622366,164.337844,32.000000,177.155339,165.924857,166.748473,147.805000,32.000000,142.828562,68.488557,63.059443,89.842491,23.492964,52.731705,89.879676,62.944552,14.877737,10.728159,59.558583,38.176384
60.633866,65.131013,147.342153,141.535550,136.751557,121.671916,29.121577,14.196370,141.892211,-0.029034,65.909973,61.590639,140.906722,147.587790,138.635982,141.833290,95.521849,139.114083,-0.000763,0.009964,32.000000,-235.812124,142.171763,-0.313678,26.219735,0.674940,515705.013497,0.988502,14.615127,4.653034,2.429194,6.250276,9.784216,164.323084,32.000000,177.098681,165.896725,166.807766,147.791463,32.000000,142.803677,68.482944,63.050681,89.872470,23.446511,52.731705,89.879676,62.897481,14.877737,10.760192,59.541402,38.249605
60.655955,65.193378,147.296483,141.531825,136.816022,121.696226,29.190658,14.196372,141.885156,-0.029180,66.032576,61.601886,140.899652,147.578306,138.610620,141.827239,95.550677,139.112679,-0.000763,0.009952,32.000000,-235.812173,142.162892,-0.313582,26.220166,0.675629,516033.569174,0.989124,14.634912,4.631210,2.429985,7.612102,13.736537,164.312476,32.000000,177.044720,165.870180,166.842089,147.783380,32.000000,142.788846,68.477724,63.042087,89.904014,23.480432,52.731705,89.879676,62.840382,14.877737,10.856369,59.550047,38.224880
60.656213,65.268111,147.406166,141.532796,136.871093,121.728825,29.134505,14.196393,141.871421,-0.029345,66.124491,61.606246,140.897528,147.565448,138.586560,141.816438,95.582222,139.104498,-0.000762,0.009956,32.000000,-235.812261,142.145896,-0.313917,26.218783,0.675945,516225.988597,0.989686,14.684168,4.603079,2.430031,10.023612,11.497143,164.287016,32.000000,176.997215,165.874675,166.850785,147.734823,32.000000,142.801449,68.473189,63.034335,89.935626,23.376816,52.731705,89.879676,62.803468,14.877737,11.007573,59.556587,38.208152
60.645404,65.336996,147.001577,141.535701,136.928732,121.757038,29.124523,14.196288,141.840581,-0.029107,66.265638,61.582728,140.893425,147.533701,138.562580,141.788323,95.616358,139.080866,-0.000761,0.009989,32.000000,-235.812303,142.116301,-0.313927,26.210798,0.675635,516346.846559,0.987310,14.726863,4.573583,2.428393,5.674728,11.671020,164.256171,32.000000,176.964888,165.867098,166.771497,147.708117,32.000000,142.818440,68.468266,63.025049,89.966017,23.524822,52.731705,89.879676,62.764496,14.877737,11.146515,59.567297,38.187609
60.621446,65.409521,147.184869,141.539560,136.981329,121.752719,29.149762,14.196186,141.796180,-0.029380,66.453734,61.563093,140.890297,147.486970,138.544273,141.747862,95.652151,139.041411,-0.000763,0.009997,32.000000,-235.812173,142.072440,-0.314003,26.202291,0.676568,516531.559161,0.989680,14.801366,4.538147,2.430191,8.511396,11.477706,164.198549,32.000000,176.947661,165.847900,166.671608,147.691578,32.000000,142.802255,68.464563,63.016238,89.996312,23.466616,52.731705,89.879676,62.749086,14.877737,11.302181,59.568349,38.103530
60.614917,65.505879,147.196749,141.549929,137.072490,121.732528,29.132385,14.196119,141.747847,-0.029220,66.610703,61.553279,140.891182,147.436988,138.527995,141.698611,95.687787,138.996955,-0.000762,0.010026,32.000000,-235.812247,142.026185,-0.313721,26.195582,0.675114,516689.935060,0.990637,14.879875,4.492772,2.423952,9.504920,7.015106,164.162996,32.000000,176.915940,165.813410,166.603615,147.691016,32.000000,142.787782,68.461020,63.006421,90.027510,23.357029,52.731705,89.879676,62.723670,14.877737,11.491591,59.567828,38.209766
60.622705,65.600398,147.065496,141.562601,137.136126,121.712501,29.138315,14.196153,141.699772,-0.029151,66.710125,61.544244,140.897356,147.387903,138.512810,141.650860,95.723865,138.951997,-0.000763,0.010036,32.000000,-235.812262,141.978232,-0.313658,26.188013,0.676766,516721.175279,0.990384,14.973737,4.438213,2.427934,11.990000,8.490253,164.135661,32.000000,176.885068,165.770337,166.620544,147.696144,32.000000,142.777859,68.457262,62.995859,90.056975,23.389051,52.731705,89.879676,62.686278,14.877737,11.715929,59.560649,38.225027
60.587314,65.685253,146.964751,141.576137,137.192522,121.688306,29.132665,14.196239,141.645325,-0.029134,66.788241,61.520398,140.904673,147.329309,138.500503,141.596589,95.761741,138.902552,-0.000764,0.010038,32.000000,-235.812191,141.922863,-0.313229,26.176183,0.677173,516712.053842,0.991197,15.075911,4.381427,2.428391,10.773335,13.071025,164.123549,32.000000,176.822435,165.752405,166.674682,147.680991,32.000000,142.773151,68.452973,62.984488,90.087765,23.418058,52.731705,89.879676,62.667835,14.877737,11.926435,59.569244,38.103164
60.571882,65.754952,147.123038,141.588352,137.176171,121.664011,29.128778,14.196299,141.579856,-0.028904,66.903193,61.493196,140.911147,147.263524,138.491653,141.532605,95.800637,138.842670,-0.000764,0.010008,32.000000,-235.812126,141.857526,-0.313086,26.164586,0.676654,516688.526252,0.990951,15.163493,4.323954,2.425914,5.553143,8.616311,164.105199,32.000000,176.774231,165.738925,166.706930,147.663581,32.000000,142.805559,68.448731,62.973201,90.118693,23.369786,52.731705,89.879676,62.660856,14.877737,12.069522,59.567936,38.247771
60.548632,65.826829,147.101460,141.600093,137.265892,121.635338,29.136259,14.196405,141.508298,-0.029112,67.012446,61.465549,140.916366,147.188816,138.481544,141.463600,95.842370,138.776010,-0.000764,0.009993,32.000000,-235.812071,141.785812,-0.313021,26.152249,0.676978,516659.087059,0.991830,15.279881,4.262543,2.425669,6.795542,11.310094,164.079506,32.000000,176.741502,165.736451,166.673759,147.636657,32.000000,142.835738,68.444588,62.962050,90.148393,23.279472,52.731705,89.879676,62.656792,14.877737,12.222921,59.551876,38.067287
60.522077,65.902237,147.111268,141.613641,137.334934,121.598876,29.121728,14.196339,141.436588,-0.028963,67.102203,61.441818,140.924445,147.111191,138.472433,141.392171,95.885215,138.707801,-0.000763,0.009980,32.000000,-235.812188,141.715226,-0.313053,26.141066,0.678335,516586.709705,0.992241,15.363333,4.195137,2.428900,8.428961,11.469076,164.031479,32.000000,176.718449,165.728987,166.576654,147.613356,32.000000,142.867014,68.440326,62.950919,90.176889,23.280812,52.731705,89.879676,62.635383,14.877737,12.380669,59.569815,38.217837
60.498053,65.970596,146.991281,141.627484,137.333510,121.557386,29.131503,14.196252,141.365098,-0.028992,67.152719,61.419160,140.931917,147.036087,138.467243,141.322676,95.926287,138.639991,-0.000763,0.009985,32.000000,-235.812296,141.646599,-0.313305,26.129315,0.678857,516498.648032,0.992378,15.455936,4.121653,2.429476,6.515844,5.493399,164.000017,32.000000,176.693062,165.708169,166.531694,147.613058,32.000000,142.887285,68.435872,62.939707,90.203529,23.262047,52.731705,89.879676,62.641584,14.877737,12.538044,59.555131,37.960317
60.485466,66.026378,146.853462,141.639730,137.324461,121.508563,29.184230,14.196263,141.290172,-0.029074,67.207738,61.381340,140.939438,146.956044,138.464668,141.252440,95.969248,138.572579,-0.000762,0.009995,32.000000,-235.812322,141.575046,-0.313764,26.115471,0.679535,516382.913318,0.993273,15.555023,4.046310,2.430704,8.552549,7.977521,163.970072,32.000000,176.661903,165.682448,166.502092,147.611036,32.000000,142.894343,68.430861,62.927854,90.228611,23.318841,52.731705,89.879676,62.629250,14.877737,12.661084,59.547677,38.232657
60.445108,66.079806,146.517514,141.651259,137.377282,121.459614,29.145229,14.196319,141.207654,-0.028738,67.301858,61.343393,140.947374,146.868765,138.463898,141.172721,96.012330,138.498489,-0.000762,0.010017,32.000000,-235.812295,141.492818,-0.313682,26.101753,0.679471,516236.991486,0.993232,15.644812,3.972917,2.429686,6.535464,13.913862,163.942848,32.000000,176.631077,165.659942,166.502963,147.614119,32.000000,142.919037,68.425642,62.916391,90.252656,23.474903,52.731705,89.879676,62.648152,14.877737,12.759558,59.563471,38.211307
60.411642,66.137453,146.711764,141.662777,137.468883,121.370242,29.121139,14.196255,141.122574,-0.028735,67.408097,61.306223,140.957030,146.778994,138.462399,141.088818,96.057784,138.422072,-0.000761,0.010024,32.000000,-235.812324,141.407891,-0.313558,26.089112,0.679130,516026.905436,0.991424,15.711825,3.897813,2.427913,10.849195,11.461405,163.919917,32.000000,176.592973,165.644287,166.506905,147.617623,32.000000,142.944844,68.420725,62.905181,90.275746,23.400257,52.731705,89.879676,62.647534,14.877737,12.876534,59.587694,38.208446
60.381793,66.212144,146.776429,141.678636,137.541791,121.276708,29.106348,14.196152,141.040068,-0.028769,67.504422,61.268214,140.969066,146.687767,138.461791,141.005630,96.103910,138.345003,-0.000762,0.010038,32.000000,-235.812444,141.322766,-0.313837,26.076920,0.678139,515831.502036,0.993241,15.801273,3.819390,2.423976,8.791189,6.567680,163.893905,32.000000,176.565477,165.635822,166.492523,147.618784,32.000000,142.980972,68.415849,62.893304,90.297519,23.276519,52.731705,89.879676,62.664558,14.877737,13.026305,59.565448,38.120992
60.334701,66.285428,146.784337,141.695828,137.495200,121.191278,29.190473,14.196146,140.954956,-0.028494,67.600098,61.225770,140.981700,146.595841,138.461956,140.920701,96.150466,138.265785,-0.000763,0.010034,32.000000,-235.812489,141.236590,-0.313891,26.064824,0.679585,515460.968277,0.994108,15.888803,3.737470,2.428535,9.738536,7.998839,163.867246,32.000000,176.545610,165.622883,166.458137,147.623196,32.000000,143.016638,68.411986,62.882548,90.318038,23.262158,52.731705,89.879676,62.690063,14.877737,13.190989,59.573296,38.009473
60.300457,66.358433,146.526535,141.714199,137.428539,121.102035,29.154302,14.196116,140.862754,-0.028479,67.702315,61.187583,140.995448,146.501186,138.464838,140.832008,96.197088,138.185692,-0.000763,0.010004,32.000000,-235.812542,141.149127,-0.314027,26.053989,0.680300,515095.894160,0.994603,15.990158,3.654552,2.430806,9.767076,16.095765,163.835453,32.000000,176.527471,165.608260,166.414661,147.628322,32.000000,143.042464,68.407777,62.871892,90.337950,23.284494,52.731705,89.879676,62.710491,14.877737,13.352554,59.567317,38.045937
60.269868,66.432286,146.209481,141.733596,137.423703,121.004357,29.140383,14.196071,140.775766,-0.028476,67.796584,61.153825,141.009718,146.409869,138.467986,140.740606,96.243256,138.104408,-0.000762,0.010007,32.000000,-235.812515,141.062966,-0.314134,26.046578,0.681018,514774.368834,0.992107,16.105527,3.570162,2.432834,5.712367,9.551079,163.810126,32.000000,176.503561,165.595179,166.374636,147.644146,32.000000,143.065148,68.404445,62.861068,90.356524,23.442944,52.731705,89.879676,62.750122,14.877737,13.518572,59.535973,38.041682
60.240846,66.508558,145.991711,141.755076,137.418908,120.911017,29.160025,14.196116,140.689735,-0.028417,67.862508,61.124088,141.024758,146.320611,138.473639,140.654679,96.289380,138.024402,-0.000760,0.009976,32.000000,-235.812443,140.980006,-0.314113,26.038906,0.680090,514426.053676,0.993439,16.209153,3.485272,2.429941,8.091621,6.544865,163.786044,32.000000,176.482322,165.575430,166.370701,147.662269,32.000000,143.090532,68.400054,62.850810,90.375469,23.484059,52.731705,89.879676,62.776227,14.877737,13.690011,59.592572,37.958557
60.208147,66.576342,145.828711,141.776099,137.410358,120.825640,29.117015,14.196136,140.609119,-0.028283,67.909434,61.092018,141.041856,146.233654,138.482151,140.573039,96.336682,137.950237,-0.000760,0.009946,32.000000,-235.812364,140.900750,-0.314104,26.031716,0.678650,514042.372160,0.993880,16.310370,3.400249,2.425913,11.187509,6.050352,163.770612,32.000000,176.453180,165.561146,166.387452,147.671132,32.000000,143.122208,68.395877,62.839963,90.393653,23.628615,52.731705,89.879676,62.792397,14.877737,13.852627,59.556322,38.088270
60.178847,66.635904,145.845010,141.796129,137.438293,120.736203,29.198315,14.196106,140.529416,-0.028253,67.950161,61.058835,141.058262,146.149865,138.491617,140.493490,96.384863,137.879083,-0.000762,0.009973,32.000000,-235.812383,140.821608,-0.314099,26.024759,0.677760,513679.831394,0.993190,16.412614,3.315864,2.423467,10.640090,14.397221,163.755715,32.000000,176.428043,165.552948,166.394655,147.678319,32.000000,143.162481,68.391821,62.829252,90.412565,23.529794,52.731705,89.879676,62.831822,14.877737,13.992059,59.572273,38.048285
60.150424,66.687513,145.771475,141.814632,137.434346,120.646634,29.140195,14.196182,140.456053,-0.028342,67.971725,61.030643,141.073337,146.071826,138.502027,140.416446,96.433769,137.807195,-0.000762,0.009971,32.000000,-235.812332,140.748739,-0.314053,26.020326,0.677220,513337.388373,0.994746,16.509670,3.233080,2.422076,7.621531,9.191881,163.736276,32.000000,176.409888,165.550569,166.382509,147.688912,32.000000,143.207844,68.388216,62.819420,90.431454,23.616168,52.731705,89.879676,62.855359,14.877737,14.098485,59.578430,38.007933
60.127027,66.728859,145.664147,141.831353,137.429428,120.573527,29.141355,14.196156,140.385620,-0.028040,67.980998,60.996491,141.086996,145.996245,138.514529,140.345961,96.482517,137.740641,-0.000763,0.009991,32.000000,-235.812443,140.676326,-0.314239,26.012434,0.677527,512960.273282,0.991945,16.595473,3.150845,2.423526,13.009955,8.642352,163.710930,32.000000,176.394829,165.546232,166.355577,147.697603,32.000000,143.244684,68.384634,62.808562,90.450324,23.603434,52.731705,89.879676,62.887679,14.877737,14.186173,59.574811,38.053054
60.088568,66.762943,145.664141,141.846378,137.408858,120.500576,29.125168,14.196146,140.310934,-0.028055,68.013539,60.953950,141.098902,145.917870,138.525388,140.273576,96.531035,137.673142,-0.000763,0.009989,32.000000,-235.812439,140.603175,-0.314515,26.002362,0.677272,512567.439990,0.993854,16.672546,3.067519,2.423449,10.120079,3.952434,163.683432,32.000000,176.386888,165.535501,166.327912,147.716233,32.000000,143.286369,68.382053,62.797999,90.468549,23.621273,52.731705,89.879676,62.923691,14.877737,14.254438,59.571172,37.914389
60.044411,66.798319,145.505104,141.861003,137.422284,120.418861,29.142741,14.196242,140.232635,-0.028301,68.076126,60.916847,141.112317,145.835112,138.536891,140.193784,96.578585,137.601419,-0.000762,0.010028,32.000000,-235.812359,140.526418,-0.314638,25.993144,0.676916,512224.523240,0.993758,16.734862,2.986894,2.422607,9.215210,6.373492,163.661366,32.000000,176.376219,165.524553,166.304404,147.736424,32.000000,143.311821,68.379636,62.787857,90.487217,23.609926,52.731705,89.879676,62.988373,14.877737,14.302587,59.557462,38.033024
60.008044,66.843544,145.390064,141.876519,137.446495,120.321193,29.149097,14.196268,140.156963,-0.028317,68.130980,60.884256,141.126693,145.756969,138.548926,140.116364,96.626978,137.530235,-0.000762,0.010051,32.000000,-235.812302,140.450658,-0.315053,25.984457,0.677400,511882.273796,0.994514,16.803427,2.906034,2.424157,10.442658,6.247176,163.647160,32.000000,176.361136,165.519115,166.314711,147.758197,32.000000,143.344567,68.377409,62.777475,90.505815,23.692745,52.731705,89.879676,63.031023,14.877737,14.392877,59.554630,38.090911
59.979019,66.897093,145.255517,141.894988,137.395387,120.227714,29.138369,14.196248,140.083337,-0.028295,68.157122,60.856128,141.143195,145.682140,138.559421,140.044148,96.675602,137.462833,-0.000762,0.010046,32.000000,-235.812333,140.378848,-0.315269,25.972219,0.677052,511510.720847,0.994155,16.878412,2.824105,2.423291,12.246775,13.821549,163.639578,32.000000,176.347881,165.509912,166.329178,147.782281,32.000000,143.385517,68.376665,62.767649,90.523769,23.684182,52.731705,89.879676,63.083928,14.877737,14.499387,59.557512,37.949312
59.933901,66.954991,144.959371,141.918476,137.362652,120.126120,29.156243,14.196268,139.984435,-0.028574,68.206220,60.803872,141.165040,145.580054,138.573121,139.948892,96.740408,137.372666,-0.000762,0.010048,32.000000,-235.812364,140.281564,-0.315272,25.953957,0.676734,511079.911357,0.993930,16.956276,2.741579,2.422843,8.171304,7.829407,163.625128,32.000000,176.331854,165.517350,166.317660,147.792672,32.000000,143.444278,68.376352,62.754116,90.547569,23.862645,52.731705,89.879676,63.156447,14.877737,14.627367,59.559901,37.790178
59.883631,66.996788,144.990843,141.935590,137.344279,120.036714,29.119698,14.196132,139.905572,-0.028592,68.276990,60.760297,141.179572,145.495293,138.583371,139.870418,96.788462,137.299764,-0.000761,0.010036,32.000000,-235.812500,140.203419,-0.314938,25.937914,0.676353,510675.007012,0.994208,17.035886,2.660621,2.421772,7.329776,3.856758,163.606196,32.000000,176.328622,165.513692,166.287283,147.804971,32.000000,143.495918,68.376419,62.744218,90.565266,23.825309,52.731705,89.879676,63.215543,14.877737,14.707338,59.539681,37.913802
59.850548,67.044241,144.723258,141.953769,137.341140,119.943272,29.141052,14.196065,139.826857,-0.028619,68.347078,60.723714,141.195103,145.407235,138.595285,139.789333,96.836308,137.224427,-0.000761,0.010070,32.000000,-235.812647,140.124215,-0.315068,25.922209,0.675453,510215.452619,0.993753,17.134312,2.552543,2.418654,12.205236,6.974868,163.591877,32.000000,176.329343,165.509943,166.260155,147.833963,32.000000,143.527083,68.377964,62.734820,90.583320,23.933874,52.731705,89.879676,63.280331,14.877737,14.792740,59.544785,37.881301
59.818952,67.101257,144.706348,141.974296,137.431094,119.849452,29.139478,14.196001,139.751227,-0.028827,68.395864,60.699096,141.212869,145.325797,138.606332,139.712791,96.884084,137.148834,-0.000760,0.010083,32.000000,-235.812792,140.047976,-0.314876,25.908360,0.676347,509825.091877,0.995308,17.221293,2.469487,2.421210,5.620721,14.418898,163.582103,32.000000,176.323366,165.503694,166.253055,147.861933,32.000000,143.556332,68.378394,62.725087,90.600407,23.914265,52.731705,89.879676,63.353395,14.877737,14.919218,59.559655,37.900156
59.797315,67.155363,144.588350,141.996003,137.642979,119.780250,29.139533,14.195869,139.686903,-0.028863,68.399237,60.678502,141.230058,145.259448,138.618323,139.643822,96.931388,137.085367,-0.000760,0.010072,32.000000,-235.812995,139.981905,-0.314904,25.896940,0.675389,509415.312545,0.994549,17.298500,2.385455,2.418077,9.945663,10.346414,163.579050,32.000000,176.318573,165.497266,166.270017,147.887667,32.000000,143.599905,68.379129,62.715184,90.616744,23.945735,52.731705,89.879676,63.405600,14.877737,15.040878,59.579728,37.801257
59.788949,67.192557,144.645856,142.015300,137.764487,119.727419,29.118673,14.195762,139.627172,-0.028845,68.374186,60.655019,141.247902,145.195971,138.632103,139.581684,96.978204,137.026616,-0.000758,0.010122,32.000000,-235.813200,139.922272,-0.314853,25.884005,0.675708,509017.248197,0.994567,17.383941,2.301357,2.419072,12.418613,5.086653,163.581765,32.000000,176.311618,165.499084,166.277017,147.908705,32.000000,143.635483,68.379849,62.706617,90.633089,23.927218,52.731705,89.879676,63.455526,14.877737,15.136550,59.565999,37.904925
59.751414,67.215059,144.506314,142.031684,137.730994,119.666531,29.133940,14.195780,139.565274,-0.028957,68.356892,60.620021,141.263431,145.129574,138.647836,139.520328,97.025585,136.965736,-0.000759,0.010097,32.000000,-235.813190,139.860395,-0.314942,25.870413,0.675411,508714.672808,0.994541,17.457520,2.223545,2.417974,14.799525,12.493982,163.581008,32.000000,176.303454,165.509001,166.283636,147.918256,32.000000,143.682046,68.380314,62.698119,90.648958,23.926208,52.731705,89.879676,63.521691,14.877737,15.184882,59.554738,37.903678
59.736537,67.225087,144.513283,142.044650,137.776463,119.597328,29.148403,14.195808,139.503519,-0.029064,68.374739,60.590028,141.275921,145.057675,138.663935,139.454375,97.072250,136.902037,-0.000758,0.010071,32.000000,-235.813001,139.799277,-0.314833,25.856292,0.675948,508445.339097,0.995072,17.502245,2.148478,2.419274,9.482097,8.065745,163.578802,32.000000,176.304526,165.511171,166.261770,147.944400,32.000000,143.719149,68.380320,62.689315,90.664619,23.948333,52.731705,89.879676,63.577187,14.877737,15.180625,59.563442,37.850193
59.703736,67.245968,144.705986,142.057323,137.857373,119.516232,29.186752,14.195905,139.442233,-0.029028,68.390576,60.572011,141.289529,144.989422,138.680430,139.391382,97.117069,136.839954,-0.000760,0.010092,32.000000,-235.813020,139.738473,-0.314931,25.846994,0.675813,508138.253589,0.994805,17.558544,2.071813,2.418458,10.262569,6.486289,163.570405,32.000000,176.306750,165.515136,166.239284,147.969045,32.000000,143.746605,68.380967,62.681964,90.679555,23.802801,52.731705,89.879676,63.648748,14.877737,15.196937,59.562262,37.877559
59.693231,67.268813,144.426876,142.070743,137.931627,119.451375,29.128694,14.195957,139.386015,-0.029053,68.378607,60.559580,141.301436,144.928898,138.693628,139.333196,97.160060,136.781681,-0.000758,0.010094,32.000000,-235.813049,139.684232,-0.314481,25.841463,0.676063,507761.824798,0.994040,17.581973,1.994497,2.419177,6.885367,8.424274,163.568878,32.000000,176.306905,165.510961,166.224728,148.002634,32.000000,143.789446,68.380473,62.673715,90.693692,23.866729,52.731705,89.879676,63.702721,14.877737,15.226473,59.574063,37.950486
59.677425,67.286920,144.222739,142.083592,137.953604,119.406473,29.102067,14.195965,139.337958,-0.029294,68.337840,60.545147,141.314131,144.878351,138.706715,139.284648,97.203221,136.730287,-0.000758,0.010116,32.000000,-235.812937,139.636756,-0.314544,25.838533,0.677391,507369.269565,0.992727,17.632406,1.919795,2.423734,12.186019,8.453488,163.570081,32.000000,176.305779,165.507838,166.239106,148.032125,32.000000,143.813600,68.379916,62.667554,90.707022,24.013080,52.731705,89.879676,63.763822,14.877737,15.261825,59.565773,37.963986
59.648480,67.293589,144.404828,142.094550,137.950926,119.377743,29.187537,14.195808,139.291727,-0.029283,68.292626,60.530754,141.326580,144.830107,138.722286,139.239032,97.245986,136.681737,-0.000756,0.010102,32.000000,-235.813102,139.591569,-0.314859,25.837071,0.675881,507037.428143,0.994423,17.664719,1.848745,2.419485,6.206781,8.139449,163.575424,32.000000,176.293267,165.513317,166.266572,148.054934,32.000000,143.840431,68.379665,62.662040,90.721308,23.950094,52.731705,89.879676,63.821144,14.877737,15.248917,59.572303,37.885189
59.643822,67.284841,144.383830,142.101208,137.932461,119.353136,29.131820,14.195664,139.245457,-0.029312,68.258584,60.509173,141.335636,144.780604,138.737371,139.193394,97.285370,136.636145,-0.000755,0.010095,32.000000,-235.813204,139.544099,-0.315296,25.834983,0.674880,506785.706620,0.995303,17.697074,1.780829,2.416705,7.924924,6.396401,163.582196,32.000000,176.288487,165.511114,166.283662,148.090179,32.000000,143.876889,68.379101,62.656340,90.733913,23.884246,52.731705,89.879676,63.879103,14.877737,15.207035,59.557679,37.885189
59.612293,67.278255,144.246538,142.106997,137.893476,119.312483,29.144791,14.195631,139.195207,-0.029522,68.252971,60.480524,141.341985,144.722890,138.751094,139.141746,97.323715,136.589058,-0.000754,0.010136,32.000000,-235.813276,139.490263,-0.315688,25.830915,0.676170,506594.694299,0.992706,17.729841,1.714674,2.420931,12.212896,12.645888,163.588910,32.000000,176.288670,165.522856,166.282403,148.109572,32.000000,143.899026,68.378844,62.650996,90.746067,23.911631,52.731705,89.879676,63.951606,14.877737,15.153607,59.550430,37.767728
59.589375,67.279152,144.008923,142.113176,137.716330,119.251920,29.109658,14.195503,139.142074,-0.029486,68.272705,60.467038,141.350463,144.666783,138.763472,139.086247,97.360299,136.538018,-0.000754,0.010155,32.000000,-235.813398,139.435896,-0.315626,25.827969,0.676025,506388.316763,0.994462,17.725294,1.653320,2.420768,12.422222,9.345147,163.588786,32.000000,176.294258,165.530014,166.264620,148.126654,32.000000,143.934481,68.379450,62.646981,90.758280,23.979040,52.731705,89.879676,64.023992,14.877737,15.106210,59.558092,37.881081
59.588002,67.292853,143.602401,142.121005,137.597903,119.190832,29.141502,14.195470,139.093920,-0.029486,68.275003,60.455633,141.360118,144.616484,138.773572,139.036551,97.396611,136.489944,-0.000755,0.010180,32.000000,-235.813385,139.388036,-0.315495,25.824071,0.675620,506138.086512,0.994251,17.747149,1.592277,2.419745,15.667155,8.229935,163.587521,32.000000,176.303449,165.533604,166.248801,148.155418,32.000000,143.954741,68.379319,62.643522,90.770479,23.979040,52.622926,89.879676,64.094782,14.877737,15.113078,59.560777,37.879320
59.567832,67.309434,143.568639,142.130767,137.546887,119.154042,29.122494,14.195508,139.052222,-0.029320,68.255977,60.444241,141.369329,144.573841,138.783590,138.994064,97.432076,136.447961,-0.000755,0.010191,32.000000,-235.813279,139.345048,-0.315264,25.819692,0.674417,505813.585112,0.995375,17.768727,1.531084,2.416688,5.792633,8.642776,163.587515,32.000000,176.304645,165.534915,166.251474,148.182254,32.000000,143.964202,68.378924,62.639938,90.782397,23.979040,52.552644,89.879676,64.160107,14.877737,15.125533,59.569628,37.818425
59.547217,67.317135,143.542309,142.138990,137.500550,119.125493,29.145940,14.195403,139.013023,-0.029448,68.229978,60.433286,141.377237,144.533493,138.795259,138.953658,97.466078,136.410401,-0.000754,0.010163,32.000000,-235.813324,139.304781,-0.315012,25.813026,0.672051,505492.829409,0.993841,17.783666,1.471585,2.409921,9.113771,6.130840,163.596973,32.000000,176.306627,165.535597,166.280441,148.219103,32.000000,143.987218,68.379165,62.637619,90.795362,23.979040,52.674955,89.879676,64.223334,14.877737,15.128348,59.574526,37.913362
59.533104,67.318576,143.592183,142.145808,137.438603,119.089005,29.144418,14.195441,138.973240,-0.029447,68.214020,60.414791,141.384603,144.490132,138.806373,138.915430,97.499388,136.369558,-0.000753,0.010089,32.000000,-235.813205,139.264178,-0.314817,25.804496,0.672101,505294.747335,0.994604,17.818454,1.415867,2.410171,6.814547,1.025585,163.612376,32.000000,176.301528,165.540707,166.306276,148.244759,32.000000,143.999050,68.380077,62.635164,90.809104,23.979040,52.733873,89.879676,64.293779,14.877737,15.106166,59.568930,37.799276
59.528984,67.316381,143.417717,142.151354,137.406177,119.052296,29.122801,14.195544,138.933074,-0.029170,68.215562,60.399611,141.392274,144.442581,138.817966,138.874208,97.529776,136.327874,-0.000754,0.010051,32.000000,-235.813124,139.221587,-0.315156,25.796725,0.672285,505121.391785,0.993971,17.844767,1.363742,2.410563,10.129041,6.932325,163.622889,32.000000,176.301014,165.551330,166.324180,148.259335,32.000000,144.015070,68.380897,62.632704,90.823479,23.979040,52.779461,89.879676,64.363295,14.877737,15.068590,59.559321,37.916370
59.507267,67.322876,143.203389,142.157460,137.413251,119.015619,29.134709,14.195684,138.894724,-0.029394,68.213022,60.397898,141.398622,144.405787,138.826813,138.834864,97.559283,136.289110,-0.000752,0.010002,32.000000,-235.812897,139.185261,-0.314870,25.790549,0.672780,504901.649631,0.993986,17.858954,1.310721,2.411972,6.201400,14.336013,163.631433,32.000000,176.306059,165.555300,166.322484,148.275721,32.000000,144.038571,68.381238,62.631041,90.837340,23.979040,52.660045,89.879676,64.436574,14.877737,15.047366,59.560334,37.911675
59.501749,67.328458,143.149878,142.163789,137.554145,118.987167,29.151287,14.195714,138.860331,-0.029388,68.185433,60.393511,141.405881,144.374045,138.835534,138.800561,97.588731,136.254713,-0.000752,0.009988,32.000000,-235.812780,139.153015,-0.315064,25.783553,0.671902,504674.286942,0.994488,17.860479,1.260211,2.409208,9.621205,5.867263,163.635581,32.000000,176.312111,165.566827,166.301823,148.293096,32.000000,144.053084,68.380622,62.629371,90.851393,23.979040,52.708705,89.879676,64.500800,14.877737,15.033100,59.532000,37.846451
59.492412,67.330659,143.076102,142.169352,137.581220,118.962851,29.180196,14.195707,138.825212,-0.029276,68.171574,60.377723,141.410659,144.337457,138.845210,138.770090,97.616151,136.218734,-0.000752,0.010044,32.000000,-235.812815,139.119028,-0.314802,25.774817,0.671032,504475.867552,0.994198,17.886591,1.211987,2.406486,5.542716,6.218769,163.640574,32.000000,176.318155,165.569192,166.296635,148.318183,32.000000,144.074775,68.380840,62.627741,90.864522,23.979040,52.736296,89.879676,64.560516,14.877737,15.016319,59.552102,37.901110
59.472741,67.327011,143.020981,142.173158,137.401110,118.938614,29.142536,14.195688,138.785281,-0.029335,68.185290,60.357729,141.416370,144.296505,138.855915,138.733828,97.642074,136.181483,-0.000753,0.010064,32.000000,-235.812937,139.081669,-0.314811,25.765073,0.670862,504299.451348,0.993513,17.897159,1.165927,2.405810,9.642379,9.316760,163.650779,32.000000,176.324016,165.564385,166.316462,148.345319,32.000000,144.083891,68.381596,62.626417,90.877193,23.979040,52.752418,89.879676,64.641976,14.877737,14.974781,59.566894,37.763179
59.455227,67.336140,143.034666,142.177801,137.340759,118.901945,29.113458,14.195588,138.745031,-0.029317,68.219641,60.342333,141.422779,144.254188,138.864097,138.694126,97.667614,136.142981,-0.000753,0.010085,32.000000,-235.812948,139.040946,-0.315073,25.756368,0.670690,504142.291794,0.992506,17.907796,1.121130,2.404947,7.032432,9.677379,163.668933,32.000000,176.317373,165.569804,166.348505,148.365904,32.000000,144.086866,68.383026,62.624918,90.888412,23.979040,52.743287,89.879676,64.715736,14.877737,14.957278,59.568566,37.774331
59.447721,67.354711,143.191448,142.184630,137.297588,118.865428,29.140199,14.195600,138.705317,-0.029367,68.255144,60.331466,141.428999,144.212070,138.869320,138.652577,97.691045,136.101822,-0.000753,0.010102,32.000000,-235.813048,139.000256,-0.314801,25.748428,0.670793,503987.891275,0.993943,17.921925,1.077208,2.404816,8.402038,9.007479,163.682366,32.000000,176.318346,165.576644,166.372710,148.387829,32.000000,144.105166,68.383536,62.624607,90.899614,23.979040,52.968634,89.879676,64.797005,14.877737,14.965233,59.552968,37.914536
59.433559,67.378584,143.063299,142.193006,137.317920,118.832986,29.141967,14.195588,138.666419,-0.029203,68.281217,60.325217,141.436860,144.172269,138.874015,138.613845,97.712279,136.061207,-0.000752,0.010064,32.000000,-235.813097,138.964842,-0.315056,25.740534,0.671157,503799.483933,0.994981,17.946887,1.033064,2.405754,13.261293,7.639895,163.694090,32.000000,176.322463,165.588550,166.376984,148.398389,32.000000,144.125472,68.384005,62.624757,90.908933,23.979040,52.903126,89.879676,64.868450,14.877737,15.000079,59.575578,37.863252
59.417905,67.403618,142.967947,142.202291,137.376817,118.808733,29.158531,14.195453,138.626168,-0.029319,68.307361,60.314926,141.445574,144.132079,138.879308,138.575468,97.732794,136.021050,-0.000753,0.010057,32.000000,-235.813290,138.924018,-0.315039,25.731955,0.672146,503624.762674,0.993953,17.972244,0.989739,2.408695,10.030527,6.191323,163.702250,32.000000,176.328171,165.597896,166.363731,148.408192,32.000000,144.145356,68.385272,62.625400,90.917410,23.979040,53.034806,89.879676,64.946054,14.877737,15.040125,59.554276,37.644324
59.412466,67.426638,143.195587,142.211409,137.454227,118.788320,29.116574,14.195419,138.585791,-0.029359,68.333748,60.313990,141.454094,144.093673,138.884356,138.536409,97.751939,135.980803,-0.000752,0.010030,32.000000,-235.813233,138.887906,-0.315043,25.726088,0.671741,503485.583452,0.993951,18.008922,0.948871,2.407113,9.984280,8.956715,163.709252,32.000000,176.337681,165.603740,166.342769,148.430939,32.000000,144.166344,68.386498,62.626526,90.924411,23.979040,53.126981,89.879676,65.017638,14.877737,15.076669,59.556282,37.687537
59.418118,67.449609,143.171007,142.220455,137.526060,118.775775,29.137769,14.195371,138.550444,-0.029114,68.337940,60.319045,141.462429,144.059322,138.892173,138.501059,97.769106,135.942345,-0.000752,0.010055,32.000000,-235.813224,138.853903,-0.314801,25.721741,0.671592,503385.713422,0.993544,18.048115,0.908938,2.406143,11.910993,12.150020,163.719915,32.000000,176.340424,165.609252,166.334729,148.452804,32.000000,144.164372,68.387258,62.627572,90.931305,23.979040,53.260503,89.879676,65.085970,14.877737,15.111519,59.546821,37.879467
59.418168,67.467884,143.336796,142.228661,137.493784,118.767731,29.146904,14.195333,138.522170,-0.029138,68.316777,60.325644,141.470244,144.030395,138.901272,138.471578,97.786223,135.910571,-0.000751,0.010030,32.000000,-235.813356,138.824965,-0.314678,25.716937,0.672977,503294.318842,0.994969,18.076055,0.870327,2.410194,12.242764,5.305898,163.735093,32.000000,176.340294,165.612112,166.361742,148.473935,32.000000,144.174603,68.388704,62.629383,90.937000,23.979040,53.369020,89.879676,65.148482,14.877737,15.146497,59.575647,37.905145
59.408438,67.476814,143.317756,142.235262,137.450586,118.768064,29.146372,14.195374,138.493042,-0.029126,68.301376,60.324473,141.476975,144.000266,138.909408,138.442960,97.800902,135.878900,-0.000751,0.010018,32.000000,-235.813369,138.795798,-0.314339,25.710462,0.672847,503233.553736,0.994097,18.093914,0.834555,2.409551,8.027071,8.308205,163.752692,32.000000,176.337873,165.612729,166.389056,148.495408,32.000000,144.182328,68.389698,62.631272,90.941028,23.979040,53.473128,89.879676,65.211716,14.877737,15.142098,59.560059,37.815343
59.409608,67.476294,143.338828,142.238465,137.394582,118.756991,29.126382,14.195262,138.459107,-0.029044,68.325918,60.312897,141.481503,143.959062,138.918194,138.408547,97.813429,135.843020,-0.000752,0.010015,32.000000,-235.813488,138.758660,-0.314242,25.704860,0.673853,503188.411718,0.993767,18.112142,0.802064,2.412340,7.304434,7.597269,163.768709,32.000000,176.331399,165.627680,166.409918,148.500902,32.000000,144.189617,68.390273,62.633174,90.943915,23.979040,53.536774,89.879676,65.270901,14.877737,15.119992,59.566294,37.746085
