OSU 80 Ton Compressor Load Stand
59.408865,67.488254,143.336016,142.242690,137.403796,118.736795,29.137713,14.195353,138.422438,-0.028892,68.366145,60.310606,141.485574,143.919578,138.925383,138.369878,97.825920,135.804917,-0.000752,0.010022,32.000000,-235.813456,138.721115,-0.313855,25.699258,0.674081,503176.135873,0.993994,18.129874,0.772058,2.412414,8.009366,7.677439,163.782586,32.000000,176.337315,165.637702,166.415655,148.507456,32.000000,144.209573,68.390735,62.635426,90.946061,23.979040,53.603502,89.879676,65.352788,14.877737,15.106620,59.543674,37.714096
59.407956,67.509342,143.201397,142.248264,137.511223,118.728633,29.148302,14.195371,138.389759,-0.028894,68.389245,60.318114,141.490754,143.886598,138.931349,138.335797,97.837093,135.771168,-0.000753,0.010031,32.000000,-235.813332,138.687223,-0.314022,25.695703,0.674261,503098.146414,0.994560,18.128296,0.742165,2.412721,11.969649,5.205656,163.784310,32.000000,176.343760,165.647896,166.401792,148.519508,32.000000,144.211577,68.391698,62.639401,90.948303,23.979040,53.646804,89.879676,65.417927,14.877737,15.128640,59.556479,37.810428
59.423074,67.536207,143.253377,142.255516,137.655206,118.728544,29.139243,14.195337,138.359126,-0.028907,68.389992,60.325323,141.496879,143.858175,138.937886,138.307644,97.847720,135.738270,-0.000754,0.010077,32.000000,-235.813452,138.657366,-0.314193,25.693330,0.674319,503002.527934,0.994051,18.140927,0.711227,2.412704,12.151729,9.374187,163.794681,32.000000,176.347998,165.657906,166.394032,148.527857,32.000000,144.214553,68.392135,62.643487,90.948802,23.979040,53.645326,89.879676,65.467840,14.877737,15.175390,59.547480,37.746085
59.421657,67.550231,143.086544,142.260945,137.643278,118.728691,29.124253,14.195414,138.327568,-0.028622,68.391023,60.320831,141.501302,143.830339,138.944287,138.277498,97.856327,135.706915,-0.000755,0.010076,32.000000,-235.813437,138.627713,-0.314362,25.688922,0.673700,502975.849440,0.993696,18.162837,0.683713,2.410475,10.070860,5.567543,163.802941,32.000000,176.356161,165.653465,166.409504,148.551335,32.000000,144.219910,68.391120,62.646693,90.947702,23.979040,53.664140,89.879676,65.529376,14.877737,15.198253,59.567740,37.640216
59.430766,67.562764,143.073688,142.265114,137.487562,118.720880,29.145167,14.195625,138.289934,-0.028632,68.422010,60.313253,141.506360,143.791542,138.951706,138.241479,97.863584,135.671473,-0.000756,0.010050,32.000000,-235.813239,138.593194,-0.314501,25.684121,0.673870,502982.026792,0.993795,18.176028,0.657151,2.410737,12.604202,10.236148,163.818272,32.000000,176.352364,165.662183,166.449474,148.561532,32.000000,144.217753,68.390911,62.650593,90.946367,23.979040,53.712025,89.879676,65.584433,14.877737,15.207097,59.567809,37.681668
59.414514,67.580439,143.066798,142.269456,137.300093,118.693013,29.146994,14.195564,138.246374,-0.028696,68.480679,60.305973,141.511391,143.743207,138.957794,138.199731,97.870335,135.627405,-0.000757,0.010039,32.000000,-235.813322,138.552168,-0.314507,25.679922,0.673135,502984.968717,0.994372,18.191333,0.633356,2.407986,10.375612,7.440038,163.832800,32.000000,176.347975,165.673546,166.478169,148.572793,32.000000,144.231051,68.390573,62.655167,90.943088,23.979040,53.762805,89.879676,65.659665,14.877737,15.211877,59.554355,37.652541
59.411685,67.609892,143.090396,142.275404,137.185521,118.673082,29.141592,14.195601,138.200425,-0.028419,68.551027,60.307859,141.516986,143.697590,138.961784,138.155207,97.875119,135.581154,-0.000757,0.010044,32.000000,-235.813273,138.509078,-0.314264,25.676014,0.673041,502947.885970,0.993457,18.195627,0.608927,2.407401,11.291864,7.947871,163.839315,32.000000,176.350055,165.687763,166.500441,148.575048,32.000000,144.245254,68.389703,62.658883,90.938068,23.979040,53.850894,89.879676,65.728329,14.877737,15.266767,59.537517,37.614097
59.407154,67.655765,143.191890,142.285208,137.216809,118.665051,29.110539,14.195655,138.156619,-0.028405,68.606126,60.310881,141.523866,143.654172,138.963993,138.111624,97.880158,135.540687,-0.000757,0.010109,32.000000,-235.813234,138.466595,-0.314145,25.673293,0.673227,502852.689356,0.993513,18.228002,0.580821,2.407944,7.291418,5.096277,163.843815,32.000000,176.353954,165.702602,166.489843,148.578548,32.000000,144.256489,68.389468,62.664146,90.931970,23.979040,53.974795,89.879676,65.794041,14.877737,15.352945,59.577801,37.751514
59.411469,67.698907,143.020073,142.295531,137.250756,118.664831,29.206563,14.195621,138.114101,-0.028388,68.645356,60.315256,141.529608,143.613417,138.965363,138.074223,97.883779,135.498656,-0.000757,0.010060,32.000000,-235.813263,138.425022,-0.313804,25.671718,0.673445,502804.508313,0.993663,18.260014,0.553620,2.408455,8.904334,6.582156,163.840996,32.000000,176.366760,165.710384,166.473850,148.588638,32.000000,144.266430,68.388975,62.668899,90.925442,23.979040,53.997131,89.879676,65.863060,14.877737,15.451244,59.560383,37.692306
59.418072,67.737512,143.000936,142.305570,137.258592,118.652630,29.140000,14.195717,138.078279,-0.028285,68.667896,60.320201,141.537467,143.577522,138.968942,138.038439,97.887741,135.459252,-0.000759,0.010025,32.000000,-235.813212,138.387072,-0.314143,25.666805,0.674166,502833.780603,0.994866,18.309986,0.528961,2.410348,11.464935,6.125758,163.845684,32.000000,176.371355,165.714286,166.471364,148.596710,32.000000,144.266028,68.389444,62.675449,90.918638,23.979040,53.956913,89.879676,65.914594,14.877737,15.542336,59.550489,37.767655
59.429934,67.769771,143.073658,142.314521,137.310141,118.648512,29.138486,14.195623,138.036603,-0.028114,68.701200,60.324569,141.546225,143.538641,138.975263,137.999688,97.890538,135.418692,-0.000761,0.010017,32.000000,-235.813389,138.345647,-0.314279,25.659728,0.673299,502889.074043,0.991629,18.349226,0.504957,2.407281,11.836647,9.695063,163.854042,32.000000,176.377162,165.721487,166.491482,148.610065,32.000000,144.265674,68.390668,62.680778,90.910223,23.979040,54.100706,89.879676,65.973745,14.877737,15.606989,59.557177,37.545865
59.424017,67.798907,143.018871,142.321673,137.356984,118.636387,29.136414,14.195641,137.993254,-0.028091,68.750000,60.325026,141.552197,143.498225,138.980833,137.957171,97.891713,135.377619,-0.000762,0.010037,32.000000,-235.813418,138.303720,-0.313847,25.651397,0.673234,502883.103779,0.993774,18.381858,0.481883,2.406691,12.603845,12.816412,163.866557,32.000000,176.371757,165.725959,166.528866,148.619804,32.000000,144.271636,68.391280,62.685505,90.900200,23.979040,54.225994,89.879676,66.045948,14.877737,15.666137,59.551207,37.741096
59.417449,67.832874,142.992399,142.329394,137.371724,118.624298,29.138586,14.195581,137.950443,-0.028140,68.794337,60.328527,141.559357,143.456853,138.986715,137.914184,97.893668,135.338258,-0.000763,0.010053,32.000000,-235.813585,138.261706,-0.313722,25.644395,0.673684,502901.154337,0.993657,18.403387,0.459406,2.407434,7.620468,7.327010,163.879369,32.000000,176.377420,165.743413,166.551155,148.618283,32.000000,144.283124,68.392757,62.691868,90.890223,23.979040,54.146659,89.879676,66.098518,14.877737,15.729511,59.557816,37.720039
59.436512,67.868499,143.119605,142.337402,137.419121,118.607937,29.142449,14.195538,137.913558,-0.027843,68.819031,60.341183,141.568151,143.423747,138.989951,137.878676,97.895320,135.297539,-0.000764,0.010085,32.000000,-235.813596,138.227825,-0.313707,25.638744,0.673684,502896.326657,0.993816,18.437875,0.438300,2.406752,3.470673,8.110738,163.886630,32.000000,176.380593,165.761163,166.563542,148.614214,32.000000,144.296359,68.393753,62.697723,90.878288,23.979040,54.369298,89.879676,66.152935,14.877737,15.806928,59.567405,37.491060
59.443728,67.902612,143.020310,142.345416,137.575588,118.607985,29.139430,14.195715,137.878560,-0.027838,68.819660,60.348514,141.575274,143.392836,138.994166,137.847725,97.895062,135.260941,-0.000765,0.010049,32.000000,-235.813411,138.199249,-0.313720,25.632596,0.673815,502897.965177,0.993856,18.477781,0.417239,2.406572,7.514898,5.653240,163.886901,32.000000,176.387720,165.773374,166.550087,148.616254,32.000000,144.298551,68.394471,62.704033,90.866548,23.979040,54.338420,89.879676,66.206385,14.877737,15.878352,59.540173,37.738821
59.443470,67.921094,143.081553,142.350553,137.650813,118.607945,29.128256,14.195798,137.840472,-0.028107,68.837872,60.348397,141.580456,143.357036,139.000918,137.810959,97.894882,135.222884,-0.000766,0.009999,32.000000,-235.813299,138.163510,-0.313566,25.626245,0.674341,502866.925822,0.993328,18.496168,0.395820,2.407941,7.611985,5.401634,163.888540,32.000000,176.396531,165.785547,166.543306,148.623484,32.000000,144.302303,68.395881,62.710036,90.854865,23.979040,54.377137,89.879676,66.256516,14.877737,15.920718,59.564475,37.705439
59.440261,67.941485,143.282549,142.354774,137.645066,118.599849,29.130049,14.195741,137.796606,-0.028158,68.885424,60.348670,141.583841,143.311919,139.009223,137.770085,97.894102,135.179059,-0.000766,0.010000,32.000000,-235.813405,138.119105,-0.313661,25.620669,0.673928,502914.857673,0.993389,18.523756,0.378307,2.405978,7.862871,8.031867,163.899227,32.000000,176.400173,165.789617,166.543011,148.634422,32.000000,144.297896,68.396976,62.716570,90.842633,23.979040,54.585343,89.879676,66.334403,14.877737,15.951297,59.561072,37.496636
59.429032,67.968908,143.115507,142.359532,137.691951,118.583876,29.139948,14.195794,137.748819,-0.028179,68.952974,60.349060,141.588929,143.266203,139.014414,137.723836,97.893022,135.130835,-0.000766,0.010016,32.000000,-235.813354,138.074160,-0.313808,25.616146,0.674466,502943.954139,0.993825,18.542472,0.360002,2.407019,7.728775,14.699215,163.909931,32.000000,176.399245,165.795626,166.575265,148.639557,32.000000,144.297930,68.398379,62.723265,90.829952,23.979040,54.555597,89.879676,66.409486,14.877737,15.987510,59.552624,37.516005
59.440756,68.008487,143.314367,142.366274,137.825520,118.559521,29.135089,14.195854,137.704164,-0.028445,69.008609,60.355783,141.597313,143.223591,139.018300,137.679305,97.891287,135.083845,-0.000767,0.010059,32.000000,-235.813325,138.031337,-0.314222,25.613035,0.675745,502944.822526,0.993811,18.565762,0.339491,2.410530,8.780476,10.841088,163.921507,32.000000,176.395628,165.807608,166.609052,148.644557,32.000000,144.293106,68.399862,62.730948,90.817491,23.979040,54.725956,89.879676,66.460717,14.877737,16.075550,59.564593,37.739261
59.438673,68.053727,143.135142,142.375074,137.935008,118.559345,29.139037,14.195844,137.662680,-0.028476,69.037207,60.366627,141.605668,143.186419,139.022601,137.637828,97.889059,135.041182,-0.000769,0.010088,32.000000,-235.813314,137.991066,-0.314057,25.609319,0.675087,502929.849091,0.993623,18.603341,0.317138,2.408175,10.131572,15.342253,163.930159,32.000000,176.400255,165.823099,166.632997,148.637569,32.000000,144.318927,68.400307,62.737942,90.804439,23.979040,54.744311,89.879676,66.518394,14.877737,16.174721,59.572087,37.571250
59.450166,68.089992,143.128714,142.382592,137.989764,118.559405,29.138546,14.195785,137.622089,-0.028476,69.056612,60.368684,141.613269,143.147982,139.027226,137.598771,97.887247,134.998973,-0.000768,0.010124,32.000000,-235.813361,137.950025,-0.314190,25.603869,0.676014,502884.021946,0.993474,18.632318,0.296034,2.411046,8.356233,9.603092,163.938985,32.000000,176.405259,165.842893,166.626677,148.635588,32.000000,144.338627,68.400349,62.745984,90.792224,23.979040,54.788221,89.879676,66.577285,14.877737,16.267069,59.521693,37.513657
59.456994,68.121589,143.130351,142.388958,137.897570,118.551361,29.140271,14.195680,137.576550,-0.028591,69.108841,60.367449,141.617900,143.100157,139.032730,137.555236,97.883894,134.953625,-0.000769,0.010128,32.000000,-235.813547,137.905206,-0.314247,25.596131,0.675261,502960.209427,0.993499,18.679441,0.277519,2.408115,10.095461,14.184152,163.932653,32.000000,176.416770,165.853895,166.611851,148.638006,32.000000,144.341735,68.399870,62.754043,90.780173,23.979040,54.858287,89.879676,66.623709,14.877737,16.334490,59.579325,37.521360
59.456980,68.152822,142.995363,142.394303,137.866907,118.534971,29.141762,14.195665,137.531706,-0.028749,69.158714,60.371796,141.623624,143.055858,139.037206,137.508168,97.880558,134.908836,-0.000767,0.010104,32.000000,-235.813530,137.858706,-0.314505,25.588952,0.675271,503012.018777,0.993400,18.705315,0.258805,2.407541,5.707870,10.443994,163.935759,32.000000,176.426420,165.861748,166.601728,148.647676,32.000000,144.346061,68.400387,62.762143,90.768272,23.979040,54.885679,89.879676,66.684509,14.877737,16.400742,59.566943,37.559291
59.471785,68.193243,143.046610,142.401581,137.934720,118.518707,29.185409,14.195694,137.486873,-0.028755,69.193380,60.380936,141.629049,143.011644,139.041002,137.460654,97.876537,134.864940,-0.000767,0.010101,32.000000,-235.813344,137.814328,-0.314602,25.577353,0.675396,503029.699722,0.993233,18.730738,0.240102,2.407292,16.385990,6.417215,163.943102,32.000000,176.431804,165.867412,166.615213,148.657692,32.000000,144.337541,68.400152,62.770809,90.756831,23.979040,54.897398,89.879676,66.731232,14.877737,16.484673,59.577299,37.576166
59.480459,68.230557,143.067922,142.408636,137.999086,118.510590,29.114882,14.195767,137.442185,-0.028802,69.219029,60.389581,141.635351,142.968667,139.045421,137.413944,97.872389,134.819723,-0.000768,0.010143,32.000000,-235.813366,137.769243,-0.314468,25.565074,0.674825,503016.189504,0.993129,18.761984,0.221647,2.405022,8.520703,6.923235,163.951398,32.000000,176.434166,165.871900,166.650828,148.661725,32.000000,144.348316,68.399750,62.779804,90.746809,23.979040,55.031218,89.879676,66.782028,14.877737,16.573327,59.568743,37.514757
59.490451,68.264427,142.870048,142.415080,138.049315,118.510632,29.194518,14.195738,137.400897,-0.029039,69.238207,60.405705,141.642037,142.929188,139.050852,137.374266,97.867608,134.776372,-0.000767,0.010138,32.000000,-235.813352,137.727273,-0.314576,25.552799,0.675509,503035.735385,0.993615,18.818496,0.186443,2.405293,12.301646,9.737277,163.961534,32.000000,176.433974,165.881844,166.672071,148.661377,32.000000,144.353482,68.400094,62.788056,90.737412,23.979040,54.971053,89.879676,66.830629,14.877737,16.653640,59.542110,37.579908
59.499221,68.291319,142.919444,142.419985,138.056310,118.510653,29.084744,14.195734,137.363181,-0.029157,69.234289,60.420518,141.646344,142.892892,139.056468,137.339478,97.861787,134.735647,-0.000767,0.010172,32.000000,-235.813322,137.688807,-0.314605,25.540341,0.675509,503035.735385,0.993615,18.818496,0.186443,2.405293,4.151484,5.267920,163.970015,32.000000,176.434580,165.904545,166.691539,148.648678,32.000000,144.369238,68.399578,62.796890,90.728709,23.979040,55.001947,89.879676,66.870887,14.877737,16.718332,59.547293,37.504046
59.522932,68.310000,142.850983,142.422737,138.035459,118.510490,29.151572,14.195735,137.327751,-0.029175,69.229385,60.433310,141.650766,142.860259,139.062272,137.305526,97.856709,134.701133,-0.000766,0.010201,32.000000,-235.813188,137.656449,-0.314590,25.527580,0.674684,503092.525652,0.990811,18.843335,0.170117,2.401563,9.223878,11.418549,163.967561,32.000000,176.444565,165.918316,166.662854,148.645610,32.000000,144.384390,68.398884,62.805699,90.721325,23.979040,55.041328,89.879676,66.916149,14.877737,16.752818,59.527879,37.374919
59.520987,68.320197,142.702088,142.422997,137.900684,118.518637,29.145448,14.195917,137.286750,-0.029406,69.236774,60.433503,141.651620,142.820191,139.069130,137.268202,97.851454,134.666219,-0.000767,0.010244,32.000000,-235.812936,137.616570,-0.314620,25.513225,0.675210,503140.838759,0.994460,18.862304,0.156104,2.402039,5.871869,6.560626,163.957965,32.000000,176.462210,165.926967,166.624222,148.649534,32.000000,144.380543,68.399333,62.814760,90.715420,23.979040,55.042149,89.879676,66.967647,14.877737,16.770680,59.580967,37.303606
59.517040,68.335078,142.590416,142.422905,137.821811,118.506469,29.150873,14.195992,137.238923,-0.029272,69.275121,60.431069,141.652840,142.773213,139.076005,137.222228,97.845788,134.624526,-0.000768,0.010239,32.000000,-235.812975,137.569333,-0.314606,25.498993,0.674857,503164.133595,0.991788,18.859565,0.144370,2.399932,9.502972,5.169753,163.956790,32.000000,176.468601,165.916482,166.608841,148.661092,32.000000,144.370730,68.399746,62.823739,90.709304,23.979040,55.040720,89.879676,67.021698,14.877737,16.784596,59.553017,37.529064
59.519664,68.356478,142.521766,142.423147,137.831376,118.491320,29.145599,14.195974,137.188309,-0.029418,69.329501,60.430977,141.654689,142.723391,139.079232,137.176990,97.839044,134.579564,-0.000768,0.010256,32.000000,-235.812953,137.520137,-0.314496,25.484908,0.674517,503227.351301,0.992129,18.871519,0.132615,2.397509,13.678265,8.809124,163.963241,32.000000,176.472325,165.909674,166.649964,148.678803,32.000000,144.356623,68.399062,62.832274,90.702808,23.979040,55.103103,89.879676,67.070628,14.877737,16.816768,59.550293,37.429578
59.529863,68.395449,142.335009,142.426326,137.901300,118.463857,29.143709,14.195724,137.136712,-0.029524,69.387478,60.433562,141.658780,142.675360,139.080875,137.127711,97.831311,134.531315,-0.000769,0.010302,32.000000,-235.813127,137.472501,-0.314465,25.473987,0.674313,503213.945227,0.991956,18.889966,0.117964,2.395791,5.632923,7.907533,163.979018,32.000000,176.458741,165.915551,166.708888,148.673605,32.000000,144.355354,68.398926,62.841173,90.697515,23.979040,54.989419,89.879676,67.133595,14.877737,16.896962,59.554276,37.523048
59.535981,68.422351,142.339074,142.429271,138.000331,118.450911,29.130714,14.195815,137.106917,-0.029689,69.409006,60.444072,141.662128,142.648048,139.082365,137.097586,97.826785,134.501614,-0.000769,0.010272,32.000000,-235.813102,137.443718,-0.314570,25.468707,0.674218,503196.104474,0.992017,18.908995,0.102791,2.394532,6.151427,6.263915,163.984681,32.000000,176.459376,165.922410,166.729350,148.671341,32.000000,144.365756,68.398958,62.847126,90.695183,23.979040,55.038301,89.879676,67.147337,14.877737,16.954391,59.571851,37.493848
59.556217,68.458938,142.264894,142.433353,138.149133,118.450087,29.189215,14.195808,137.065867,-0.029819,69.410023,60.461593,141.667019,142.611928,139.084288,137.058145,97.819051,134.460953,-0.000767,0.010284,32.000000,-235.813176,137.405902,-0.314423,25.460058,0.673266,503149.990031,0.991768,18.938754,0.087000,2.390985,6.006315,8.639106,163.990799,32.000000,176.460976,165.945229,166.743798,148.653936,32.000000,144.384943,68.398328,62.855849,90.692340,23.979040,55.044741,89.879676,67.191236,14.877737,17.051650,59.563058,37.599277
59.564676,68.481681,142.381453,142.435787,138.124660,118.462260,29.144750,14.195848,137.028165,-0.029567,69.397508,60.472288,141.670004,142.576773,139.086556,137.024054,97.811876,134.424922,-0.000767,0.010288,32.000000,-235.813105,137.371113,-0.314405,25.451841,0.673313,503143.359636,0.992061,18.960130,0.077043,2.390808,9.323035,7.714317,163.979690,32.000000,176.474792,165.963842,166.690023,148.641518,32.000000,144.399041,68.397825,62.865416,90.690153,23.979040,55.200501,89.879676,67.228924,14.877737,17.112906,59.515802,37.597589
59.572858,68.491876,142.518097,142.434541,138.052696,118.462317,29.137712,14.195824,136.988697,-0.029719,69.395286,60.478641,141.670261,142.537595,139.091338,136.988279,97.805110,134.384964,-0.000767,0.010293,32.000000,-235.813113,137.333546,-0.314129,25.442985,0.672902,503199.610707,0.989789,18.978443,0.064945,2.388750,8.225812,9.687788,163.964295,32.000000,176.493595,165.968968,166.629606,148.647832,32.000000,144.400606,68.397721,62.874560,90.688872,23.979040,55.224776,89.879676,67.272350,14.877737,17.131616,59.571497,37.372792
59.578282,68.499849,142.542359,142.431738,138.012341,118.450014,29.128431,14.195842,136.948274,-0.029713,69.407551,60.484856,141.669470,142.495987,139.098018,136.949228,97.798489,134.345315,-0.000766,0.010257,32.000000,-235.813032,137.292412,-0.313740,25.434793,0.673748,503297.559357,0.991305,18.993551,0.054541,2.390367,6.846004,6.060290,163.958525,32.000000,176.503509,165.950829,166.601991,148.672677,32.000000,144.370996,68.398750,62.883760,90.688556,23.979040,55.366069,89.879676,67.318208,14.877737,17.136775,59.568271,37.403459
59.586269,68.516838,142.471748,142.429438,138.018945,118.446059,29.147044,14.195758,136.908292,-0.029601,69.414209,60.500369,141.669454,142.458356,139.102665,136.910904,97.790461,134.303944,-0.000767,0.010231,32.000000,-235.813067,137.255438,-0.313387,25.427375,0.674625,503322.787602,0.991421,18.996358,0.041810,2.392333,5.610988,5.966705,163.973507,32.000000,176.490953,165.935962,166.678194,148.691882,32.000000,144.354488,68.399868,62.892954,90.688742,23.979040,55.409362,89.879676,67.354327,14.877737,17.158549,59.553558,37.409255
59.601657,68.532822,142.497388,142.427478,138.142411,118.449835,29.150165,14.195762,136.873235,-0.029716,69.405519,60.518004,141.670771,142.427058,139.104347,136.878119,97.782150,134.268350,-0.000767,0.010261,32.000000,-235.813015,137.222492,-0.313426,25.420636,0.674837,503293.068723,0.991555,18.999436,0.029079,2.392522,9.671336,13.796908,163.998174,32.000000,176.466775,165.937522,166.764318,148.695886,32.000000,144.342147,68.401351,62.901644,90.690423,23.979040,55.454024,89.879676,67.394632,14.877737,17.184396,59.534331,37.384530
59.621614,68.542847,142.190379,142.424483,138.321902,118.468961,29.126584,14.195822,136.843602,-0.029560,69.386357,60.534014,141.670743,142.399468,139.106479,136.848644,97.772554,134.234061,-0.000768,0.010243,32.000000,-235.812963,137.192374,-0.313375,25.414253,0.674545,503315.512632,0.990786,19.009215,0.016911,2.391016,8.227434,8.016850,164.012513,32.000000,176.454581,165.956485,166.822213,148.678690,32.000000,144.353736,68.402459,62.910987,90.693886,23.979040,55.412262,89.879676,67.419075,14.877737,17.205706,59.568782,37.310136
59.637129,68.546988,142.083129,142.420175,138.406683,118.473018,29.146832,14.195840,136.813947,-0.029578,69.367402,60.539379,141.669489,142.370085,139.106436,136.821096,97.763385,134.200465,-0.000768,0.010247,32.000000,-235.812958,137.164666,-0.313385,25.408061,0.674694,503364.064867,0.990469,19.011313,0.007841,2.390829,9.724952,5.079588,164.015322,32.000000,176.461572,165.978245,166.786636,148.658431,32.000000,144.367989,68.402578,62.919326,90.696793,23.979040,55.357785,89.879676,67.447464,14.877737,17.212001,59.530328,37.345866
59.639683,68.544842,141.863648,142.413976,138.335821,118.465635,29.160717,14.195818,136.779659,-0.029574,69.366120,60.546571,141.664955,142.340565,139.108000,136.791848,97.756568,134.167381,-0.000769,0.010226,32.000000,-235.813010,137.133559,-0.313708,25.400403,0.673015,503468.748981,0.991088,19.003332,0.000691,2.384880,7.771332,11.418636,163.993048,32.000000,176.480195,165.986933,166.695596,148.648800,32.000000,144.368334,68.403255,62.929033,90.700711,23.979040,55.320484,89.879676,67.477568,14.877737,17.187096,59.551778,37.453496
59.641470,68.547261,141.805200,142.407046,138.247834,118.462551,29.138778,14.195780,136.742262,-0.029557,69.385847,60.550886,141.660431,142.305900,139.110546,136.755322,97.748135,134.133823,-0.000767,0.010257,32.000000,-235.813000,137.098427,-0.313930,25.391768,0.672385,38674.008253,0.990157,18.993477,-0.006550,2.382461,6.536326,6.855461,163.975686,32.000000,176.491233,165.980113,166.629732,148.656673,32.000000,144.340408,68.404246,62.938153,90.705932,23.979040,55.245415,89.879676,67.527011,14.877737,17.172391,59.570238,37.431119
59.643600,68.557715,141.652637,142.401288,138.255020,118.454299,29.145141,14.195764,136.704743,-0.029739,69.409060,60.552720,141.657156,142.269752,139.112838,136.720781,97.738941,134.099370,-0.000767,0.010248,32.000000,-235.812924,137.064158,-0.313841,25.384166,0.671302,38645.331846,0.989571,18.989028,-0.015897,2.378679,11.217778,5.894879,163.977669,32.000000,176.495208,165.956868,166.653892,148.676845,32.000000,144.313893,68.404547,62.946464,90.711504,23.979040,55.250612,89.879676,67.572578,14.877737,17.174423,59.560216,37.367289
59.646128,68.575687,141.488873,142.397047,138.254661,118.442009,29.137206,14.195794,136.669916,-0.029611,69.434117,60.556693,141.656212,142.232248,139.111746,136.687550,97.729497,134.064167,-0.000767,0.010235,32.000000,-235.812930,137.029977,-0.314084,25.376926,0.671169,38628.997459,0.990264,18.989836,-0.023862,2.377628,8.180476,8.988218,163.999850,32.000000,176.472604,165.944211,166.743411,148.680767,32.000000,144.296069,68.404700,62.955234,90.717894,23.979040,55.188746,89.879676,67.614222,14.877737,17.196540,59.558888,37.316812
59.652747,68.596135,141.427362,142.393516,138.245101,118.438033,29.158396,14.195778,136.634817,-0.029744,69.454275,60.564570,141.654770,142.192883,139.109004,136.654590,97.717483,134.031549,-0.000767,0.010219,32.000000,-235.812952,136.993839,-0.314330,25.369569,0.670465,38623.946687,0.989967,18.998368,-0.031507,2.374985,8.171004,7.261335,164.020541,32.000000,176.447518,165.951705,166.817563,148.674723,32.000000,144.288161,68.404815,62.963740,90.725015,23.979040,55.120529,89.879676,67.643363,14.877737,17.243149,59.553420,37.424442
59.648783,68.619001,141.164660,142.391224,138.273296,118.429947,29.123104,14.195820,136.598480,-0.029775,69.469770,60.574049,141.651813,142.161160,139.106180,136.623622,97.706449,133.995531,-0.000767,0.010229,32.000000,-235.812830,136.959669,-0.313950,25.362164,0.669681,38627.931687,0.990136,19.014061,-0.039271,2.372138,9.762050,14.646706,164.027374,32.000000,176.440293,165.968352,166.835290,148.648570,32.000000,144.308245,68.405032,62.971959,90.732904,23.979040,55.078733,89.879676,67.694113,14.877737,17.290531,59.580692,37.427597
59.664790,68.636978,141.105590,142.388458,138.328283,118.433884,29.140750,14.195848,136.566307,-0.029650,69.477145,60.585343,141.650179,142.132824,139.104099,136.595186,97.695949,133.963045,-0.000766,0.010218,32.000000,-235.812803,136.929636,-0.313571,25.354512,0.669466,38639.197183,0.989316,19.028538,-0.043207,2.370844,16.233093,13.281445,164.015640,32.000000,176.455223,165.981872,166.758390,148.631358,32.000000,144.319535,68.405330,62.980699,90.742292,23.979040,55.000656,89.879676,67.724741,14.877737,17.330276,59.581912,37.386585
59.684671,68.652150,141.075863,142.385332,138.348497,118.445888,29.161364,14.195885,136.538440,-0.029619,69.468240,60.597895,141.645430,142.106285,139.104041,136.567681,97.686067,133.935661,-0.000766,0.010248,32.000000,-235.812733,136.900667,-0.313495,25.346707,0.668264,38664.707091,0.990582,19.054979,-0.049786,2.366597,8.046426,23.617295,163.994871,32.000000,176.472235,165.983580,166.665880,148.625767,32.000000,144.310485,68.405491,62.989548,90.751473,23.979040,55.048010,89.879676,67.754347,14.877737,17.359100,59.568585,37.431045
59.683573,68.660215,140.906653,142.380798,138.370599,118.464180,29.147049,14.195951,136.511158,-0.029389,69.461742,60.599899,141.640284,142.076125,139.106106,136.542073,97.676802,133.907573,-0.000766,0.010224,32.000000,-235.812771,136.873066,-0.313559,25.337662,0.667958,38657.805061,0.989767,19.058523,-0.055176,2.364973,7.777084,13.484896,163.981679,32.000000,176.482781,165.954269,166.614803,148.643996,32.000000,144.291548,68.406211,62.998620,90.760997,23.979040,55.008488,89.879676,67.793460,14.877737,17.371522,59.564612,37.458044
59.696702,68.666266,140.806353,142.375347,138.308858,118.468297,29.126848,14.196028,136.481947,-0.029383,69.467278,60.600759,141.637264,142.043793,139.107812,136.513166,97.667356,133.876857,-0.000767,0.010240,32.000000,-235.812715,136.844293,-0.313429,25.327286,0.667800,38646.696581,0.988841,19.055771,-0.058689,2.363687,6.489103,5.056291,163.985976,32.000000,176.478611,165.931053,166.668994,148.660026,32.000000,144.264158,68.407055,63.007975,90.770418,23.979040,54.940690,89.879676,67.814447,14.877737,17.374030,59.565291,37.388859
59.699196,68.674037,140.862425,142.369817,138.282169,118.464114,29.148435,14.196016,136.448748,-0.029328,69.487988,60.602378,141.635176,142.009470,139.107052,136.480349,97.656129,133.846620,-0.000767,0.010224,32.000000,-235.812820,136.811571,-0.313011,25.316913,0.667233,38657.510568,0.989522,19.064826,-0.063168,2.360895,5.006452,12.292218,164.006562,32.000000,176.445828,165.926339,166.754923,148.662797,32.000000,144.252658,68.406736,63.016274,90.779017,23.979040,54.980084,89.879676,67.853543,14.877737,17.373932,59.563924,37.288419
59.698384,68.688044,140.723712,142.365333,138.231014,118.448107,29.195812,14.196155,136.415789,-0.029067,69.512413,60.609339,141.632172,141.976464,139.105200,136.448488,97.643743,133.819472,-0.000767,0.010243,32.000000,-235.812678,136.780917,-0.312646,25.308394,0.666787,38636.306691,0.990016,19.059044,-0.068753,2.358696,10.307567,6.244454,164.019477,32.000000,176.426202,165.932402,166.815847,148.654688,32.000000,144.266836,68.406316,63.025215,90.788699,23.979040,54.971080,89.879676,67.897558,14.877737,17.397245,59.581026,37.298397
59.708159,68.706602,140.878428,142.362330,138.235751,118.423739,29.144953,14.196111,136.387424,-0.029197,69.535778,60.614946,141.628814,141.946865,139.099967,136.421873,97.632067,133.791146,-0.000767,0.010229,32.000000,-235.812646,136.755828,-0.312574,25.300814,0.667336,38634.722515,0.989222,19.064567,-0.072327,2.359536,5.978652,5.819796,164.024759,32.000000,176.421316,165.948424,166.789803,148.631302,32.000000,144.267178,68.405990,63.033176,90.798031,23.979040,55.023441,89.879676,67.918399,14.877737,17.430531,59.567061,37.426276
59.721524,68.725856,140.849298,142.359994,138.266125,118.406352,29.129524,14.196193,136.362409,-0.028990,69.535447,60.625647,141.625865,141.923227,139.094367,136.396450,97.622083,133.764736,-0.000767,0.010203,32.000000,-235.812528,136.734051,-0.312326,25.293470,0.666738,38648.437229,0.987536,19.079306,-0.073230,2.357245,5.685303,10.205099,164.001260,32.000000,176.432513,165.957185,166.700069,148.613574,32.000000,144.268377,68.407110,63.042374,90.807361,23.979040,55.106741,89.879676,67.954096,14.877737,17.470998,59.567995,37.545352
59.732080,68.740079,140.989376,142.357105,138.356515,118.415283,29.147274,14.196396,136.342470,-0.028914,69.517540,60.638424,141.621923,141.903561,139.094719,136.376303,97.611216,133.742719,-0.000767,0.010209,32.000000,-235.812285,136.718087,-0.312324,25.288044,0.667550,38648.745940,0.988925,19.089055,-0.075422,2.359450,13.259238,5.115312,163.980485,32.000000,176.443356,165.944443,166.616395,148.620005,32.000000,144.253079,68.409053,63.051500,90.816776,23.979040,55.199479,89.879676,67.979703,14.877737,17.505466,59.544539,37.410209
59.738524,68.744826,141.037307,142.352484,138.439817,118.428402,29.141798,14.196486,136.326502,-0.028886,69.490889,60.648456,141.617443,141.886503,139.096688,136.360480,97.600053,133.722096,-0.000768,0.010206,32.000000,-235.812188,136.700773,-0.311930,25.283953,0.667324,38646.111458,0.989109,19.096267,-0.078370,2.358434,14.975753,9.960842,163.972678,32.000000,176.443542,165.914280,166.600449,148.635000,32.000000,144.209754,68.410326,63.059216,90.825042,23.979040,55.273576,89.879676,68.008630,14.877737,17.511944,59.585836,37.367656
59.746039,68.743943,141.127370,142.346210,138.621973,118.444857,29.126663,14.196513,136.311526,-0.028793,69.461994,60.659480,141.613612,141.872227,139.098857,136.345283,97.588556,133.704975,-0.000769,0.010147,32.000000,-235.812228,136.687004,-0.311549,25.281685,0.668165,38653.613750,0.988425,19.100979,-0.078287,2.360363,6.479000,10.987862,163.986205,32.000000,176.420280,165.894090,166.677286,148.642873,32.000000,144.185819,68.411849,63.066987,90.832555,23.979040,55.379449,89.879676,68.037962,14.877737,17.494856,59.563707,37.367656
59.746763,68.736656,141.154419,142.338405,138.707764,118.444826,29.120621,14.196348,136.298151,-0.028780,69.437643,60.663250,141.610624,141.862113,139.100657,136.333367,97.575320,133.689018,-0.000771,0.010101,32.000000,-235.812386,136.674694,-0.311595,25.278753,0.668529,38655.564032,0.988614,19.099921,-0.077223,2.360910,11.980938,6.437485,164.005843,32.000000,176.392402,165.885769,166.749434,148.642913,32.000000,144.181955,68.413380,63.074272,90.839704,23.979040,55.438370,89.879676,68.064985,14.877737,17.463806,59.554925,37.525836
59.763208,68.728868,141.105913,142.329820,138.710914,118.460851,29.155610,14.196466,136.284541,-0.028540,69.420458,60.670899,141.604802,141.848780,139.100171,136.323635,97.562657,133.674172,-0.000771,0.010072,32.000000,-235.812282,136.665690,-0.311547,25.276919,0.669069,38652.444836,0.989123,19.092268,-0.074115,2.362121,6.872375,6.111160,164.011282,32.000000,176.378812,165.899350,166.783621,148.613451,32.000000,144.194166,68.415221,63.082132,90.847273,23.979040,55.453827,89.879676,68.090019,14.877737,17.430632,59.562498,37.371031
59.779672,68.726042,140.982471,142.321825,138.773043,118.485311,29.152576,14.196386,136.271427,-0.028412,69.410005,60.678967,141.599454,141.839630,139.097413,136.311397,97.552536,133.661336,-0.000772,0.010067,32.000000,-235.812480,136.652045,-0.311601,25.275100,0.669272,38647.653613,0.989295,19.084330,-0.068696,2.362545,8.261291,1.466950,163.999557,32.000000,176.378961,165.906343,166.724827,148.596769,32.000000,144.195661,68.417363,63.089987,90.852918,23.979040,55.417414,89.879676,68.112725,14.877737,17.398742,59.570562,37.598249
59.777544,68.721045,140.948919,142.313538,138.815999,118.505861,29.128356,14.196399,136.261727,-0.028407,69.389495,60.692551,141.590660,141.832095,139.093978,136.302656,97.539852,133.648920,-0.000773,0.010075,32.000000,-235.812595,136.640472,-0.311503,25.273030,0.668882,38624.290651,0.987917,19.061731,-0.063306,2.361083,13.257771,10.122567,163.976372,32.000000,176.390151,165.900737,166.641347,148.593698,32.000000,144.194631,68.418849,63.098008,90.856197,23.979040,55.378897,89.879676,68.154284,14.877737,17.370572,59.563393,37.316886
59.782715,68.718398,140.919126,142.305485,138.857911,118.518201,29.149149,14.196389,136.255338,-0.028103,69.367614,60.702049,141.583362,141.826873,139.093946,136.297269,97.527443,133.638619,-0.000773,0.010084,32.000000,-235.812697,136.632789,-0.311630,25.268982,0.668136,38607.986502,0.987913,19.044080,-0.059475,2.358368,6.287960,10.154956,163.966277,32.000000,176.385685,165.884344,166.586008,148.596711,32.000000,144.157221,68.418615,63.105642,90.859304,23.979040,55.409588,89.879676,68.160473,14.877737,17.351099,59.551512,37.426056
59.792493,68.711004,140.955819,142.297229,138.798935,118.519025,29.136439,14.196273,136.247137,-0.028245,69.361229,60.700957,141.578125,141.815174,139.094344,136.286607,97.515331,133.629666,-0.000774,0.010061,32.000000,-235.812599,136.621938,-0.311600,25.262705,0.668142,38620.428103,0.988932,19.041000,-0.052875,2.357891,8.207074,9.594150,163.966473,32.000000,176.374552,165.868555,166.631932,148.601957,32.000000,144.132252,68.419744,63.113569,90.860864,23.979040,55.485499,89.879676,68.180715,14.877737,17.311017,59.569048,37.419013
59.809213,68.705525,141.018786,142.288587,138.752134,118.524868,29.153093,14.196296,136.233276,-0.028057,69.384471,60.703688,141.573152,141.801257,139.093542,136.273196,97.502550,133.616016,-0.000773,0.010014,32.000000,-235.812619,136.609766,-0.311923,25.256126,0.668069,38624.526093,0.988227,19.033697,-0.045513,2.357188,7.712076,5.668664,163.985578,32.000000,176.344041,165.854008,166.689153,148.606947,32.000000,144.128137,68.420784,63.120991,90.861422,23.979040,55.486418,89.879676,68.214022,14.877737,17.289257,59.570208,37.296710
59.797143,68.715421,140.945295,142.282826,138.725854,118.524971,29.133494,14.196342,136.219003,-0.028044,69.408552,60.706583,141.569400,141.784131,139.090378,136.262108,97.490452,133.601255,-0.000774,0.010000,32.000000,-235.812578,136.596260,-0.311785,25.246746,0.668277,38610.405987,0.988464,19.017501,-0.037789,2.357417,11.486219,5.340737,163.991249,32.000000,176.322004,165.861885,166.722742,148.593213,32.000000,144.115509,68.421566,63.128630,90.862509,23.979040,55.529904,89.879676,68.244658,14.877737,17.282413,59.567513,37.366409
59.786070,68.731303,140.854244,142.278752,138.691152,118.524952,29.159807,14.196495,136.200653,-0.028161,69.452995,60.704086,141.564594,141.764645,139.083669,136.245802,97.477581,133.584425,-0.000774,0.010005,32.000000,-235.812342,136.579757,-0.311655,25.236072,0.668581,38587.786917,0.987625,18.996974,-0.031699,2.357810,9.673727,11.312872,163.988733,32.000000,176.307467,165.866005,166.712485,148.569682,32.000000,144.122124,68.422122,63.136369,90.862009,23.979040,55.529473,89.879676,68.285813,14.877737,17.301005,59.559301,37.428697
59.780165,68.754980,140.591906,142.276574,138.663859,118.512581,29.146202,14.196410,136.179251,-0.028179,69.512576,60.699272,141.562555,141.739878,139.077192,136.224809,97.465642,133.564043,-0.000775,0.009993,32.000000,-235.812415,136.557123,-0.311667,25.225064,0.668620,38629.515356,0.988540,19.017733,-0.026835,2.357057,7.347230,6.736351,163.976960,32.000000,176.308462,165.858381,166.648607,148.566365,32.000000,144.122232,68.422816,63.144296,90.860306,23.979040,55.392010,89.879676,68.324403,14.877737,17.354631,59.558898,37.256064
59.781191,68.787307,140.571498,142.277210,138.615494,118.492068,29.144192,14.196455,136.154744,-0.028136,69.583024,60.693569,141.559429,141.714011,139.073626,136.200817,97.453427,133.540019,-0.000776,0.010004,32.000000,-235.812348,136.531478,-0.311907,25.212882,0.668584,38677.375677,0.987895,19.043583,-0.022213,2.355971,14.147493,9.181941,163.966439,32.000000,176.303356,165.851539,166.605977,148.564473,32.000000,144.098920,68.424123,63.151615,90.857817,23.979040,55.427795,89.879676,68.364318,14.877737,17.422195,59.578361,37.223122
59.773002,68.827240,140.406398,142.280489,138.547270,118.488063,29.143491,14.196515,136.131138,-0.028365,69.643874,60.694446,141.559991,141.691453,139.069731,136.177428,97.440425,133.517550,-0.000775,0.009996,32.000000,-235.812276,136.509201,-0.312162,25.202849,0.667614,38763.001282,0.988391,19.103980,-0.019830,2.351434,15.408588,8.427567,163.963090,32.000000,176.290997,165.834118,166.594667,148.568338,32.000000,144.089185,68.425186,63.159408,90.855204,23.979040,55.267408,89.879676,68.407359,14.877737,17.513658,59.557334,37.234054
59.773515,68.867195,140.315684,142.284929,138.596904,118.475917,29.183225,14.196495,136.110574,-0.028365,69.682750,60.699388,141.562554,141.672251,139.065583,136.159102,97.427453,133.496399,-0.000775,0.010000,32.000000,-235.812167,136.490366,-0.312109,25.194880,0.667614,38763.001282,0.988391,19.103980,-0.019830,2.351434,15.540097,9.848213,163.965783,32.000000,176.279209,165.821819,166.607600,148.570457,32.000000,144.086117,68.425173,63.167418,90.851904,23.979040,55.310622,89.879676,68.434156,14.877737,17.612773,59.544520,37.385337
59.785760,68.902815,140.234320,142.289557,138.696271,118.475958,29.161537,14.196480,136.100711,-0.028329,69.690705,60.710049,141.566170,141.662277,139.064012,136.147443,97.414623,133.481247,-0.000775,0.010014,32.000000,-235.812117,136.479077,-0.312313,25.189133,0.667136,38838.660155,0.988640,19.151285,-0.017847,2.348994,7.528065,9.350974,163.969268,32.000000,176.259208,165.819215,166.616845,148.563456,32.000000,144.079821,68.425394,63.175192,90.849052,23.979040,55.262347,89.879676,68.455667,14.877737,17.712421,59.559764,37.426056
59.801336,68.929738,140.213051,142.293406,138.729885,118.475964,29.164661,14.196517,136.096424,-0.028531,69.667449,60.723705,141.568973,141.660235,139.066170,136.143984,97.402324,133.474515,-0.000775,0.010041,32.000000,-235.812045,136.475166,-0.312384,25.184261,0.666837,38899.318016,0.987290,19.190778,-0.015248,2.347456,7.389556,6.309253,163.970370,32.000000,176.241615,165.817491,166.630391,148.552234,32.000000,144.088686,68.425363,63.182042,90.845775,23.979040,55.243764,89.879676,68.480488,14.877737,17.775637,59.553302,37.375873
59.802027,68.934601,140.252364,142.293255,138.778522,118.495656,29.135024,14.196427,136.093774,-0.028554,69.635882,60.733511,141.568272,141.660968,139.069104,136.139620,97.389791,133.471072,-0.000776,0.010039,32.000000,-235.812073,136.473080,-0.312730,25.179672,0.666423,38944.524583,0.987895,19.215374,-0.009850,2.345614,9.508317,5.184768,163.959457,32.000000,176.232626,165.816892,166.582986,148.543333,32.000000,144.098873,68.425642,63.189280,90.842546,23.979040,55.268973,89.879676,68.501679,14.877737,17.797595,59.566137,37.302946
59.807876,68.927319,140.350298,142.289588,138.792362,118.519977,29.159386,14.196389,136.090676,-0.028700,69.610959,60.735423,141.565896,141.660074,139.072594,136.136975,97.377435,133.467512,-0.000777,0.010007,32.000000,-235.812174,136.470335,-0.312674,25.175798,0.666247,38978.765213,0.987575,19.228275,-0.000853,2.344647,6.778033,6.208148,163.946049,32.000000,176.226109,165.812193,166.538638,148.544285,32.000000,144.098758,68.425996,63.196287,90.839330,23.979040,55.413774,89.879676,68.520009,14.877737,17.776595,59.559016,37.428331
59.825604,68.920029,140.502292,142.285138,138.832900,118.530400,29.152263,14.196393,136.085867,-0.028845,69.597277,60.736620,141.562234,141.654939,139.075748,136.134407,97.365328,133.461313,-0.000778,0.010021,32.000000,-235.812145,136.467004,-0.312452,25.172081,0.666707,504934.937331,0.988744,19.232517,0.009991,2.345278,8.173579,10.617107,163.944725,32.000000,176.216418,165.798811,166.523042,148.555463,32.000000,144.092667,68.425790,63.203350,90.834893,23.979040,55.442446,89.879676,68.543446,14.877737,17.742868,59.546752,37.320847
59.829995,68.915238,140.583956,142.280648,138.833126,118.530793,29.117871,14.196352,136.082474,-0.028815,69.591677,60.744389,141.559579,141.648485,139.077624,136.129677,97.353468,133.455005,-0.000778,0.010034,32.000000,-235.812155,136.462545,-0.312217,25.170411,0.667398,505051.585766,0.987993,19.219970,0.020601,2.346686,9.934014,5.600880,163.951174,32.000000,176.192708,165.790219,166.543748,148.559282,32.000000,144.081605,68.425105,63.211065,90.829009,23.979040,55.571884,89.879676,68.567598,14.877737,17.709569,59.556941,37.384457
59.836297,68.916601,140.747027,142.276842,138.892784,118.531048,29.207937,14.196386,136.078066,-0.028924,69.583621,60.753929,141.557731,141.644526,139.078427,136.125458,97.341046,133.450229,-0.000779,0.010026,32.000000,-235.812154,136.458750,-0.312457,25.169674,0.668123,505099.872329,0.987975,19.196727,0.029668,2.348531,9.766485,13.077275,163.959467,32.000000,176.164953,165.792565,166.576732,148.558338,32.000000,144.078186,68.424506,63.218539,90.823571,23.979040,55.648228,89.879676,68.586625,14.877737,17.699684,59.561101,37.292674
59.845116,68.917544,140.825378,142.273499,138.910926,118.534840,29.146133,14.196395,136.075355,-0.028944,69.578249,60.760860,141.555949,141.643260,139.078131,136.121211,97.328531,133.443740,-0.000778,0.010034,32.000000,-235.811981,136.454371,-0.312117,25.169436,0.668555,505117.762700,0.989051,19.187985,0.038433,2.349724,6.563494,13.535306,163.963658,32.000000,176.144839,165.798113,166.590330,148.549299,32.000000,144.087792,68.423233,63.224777,90.817279,23.979040,55.720382,89.879676,68.606144,14.877737,17.688223,59.569520,37.307128
59.864749,68.918772,140.982222,142.270077,138.960486,118.554422,29.120141,14.196543,136.074889,-0.029171,69.573497,60.769795,141.554633,141.644381,139.077569,136.118959,97.315857,133.442599,-0.000776,0.010038,32.000000,-235.811892,136.456043,-0.312123,25.169832,0.669396,505145.142917,0.985891,19.183677,0.048512,2.352201,6.092281,5.622325,163.960923,32.000000,176.132038,165.805485,166.568863,148.535893,32.000000,144.093784,68.422808,63.231715,90.810863,23.979040,55.855958,89.879676,68.611791,14.877737,17.679156,59.573355,37.327230
59.879873,68.920145,141.048007,142.266715,139.051925,118.578651,29.127222,14.196502,136.075333,-0.029139,69.568441,60.776173,141.551112,141.641328,139.076690,136.115993,97.303995,133.437386,-0.000777,0.010016,32.000000,-235.811948,136.452571,-0.312485,25.170456,0.669734,505185.195028,0.987854,19.176689,0.057844,2.353164,5.395243,3.546587,163.947885,32.000000,176.123016,165.809175,166.523555,148.528737,32.000000,144.091082,68.422867,63.238417,90.803772,23.979040,55.928853,89.879676,68.620361,14.877737,17.674294,59.558308,37.310136
59.894008,68.919691,141.096338,142.263159,139.064653,118.590774,29.138113,14.196639,136.070740,-0.029183,69.573365,60.782151,141.546789,141.637296,139.076125,136.111758,97.292654,133.430419,-0.000777,0.010034,32.000000,-235.811816,136.447486,-0.312576,25.171418,0.670430,505286.340843,0.988540,19.160258,0.069959,2.355012,10.808290,5.478194,163.934485,32.000000,176.113927,165.799860,166.492656,148.535416,32.000000,144.082521,68.423424,63.245056,90.796188,23.979040,56.007630,89.879676,68.627127,14.877737,17.659492,59.573995,37.475286
59.907497,68.924666,141.334532,142.260053,139.124020,118.584726,29.174658,14.196533,136.071481,-0.029426,69.561653,60.799319,141.543632,141.639860,139.074380,136.113433,97.280249,133.427063,-0.000777,0.010064,32.000000,-235.811756,136.446457,-0.312553,25.174244,0.670690,505408.074786,0.988227,19.148030,0.079263,2.355516,8.011254,14.392636,163.930768,32.000000,176.098912,165.786677,166.499633,148.547079,32.000000,144.058311,68.424955,63.250733,90.787775,23.979040,56.152402,89.879676,68.656034,14.877737,17.653989,59.581499,37.392014
59.913319,68.925772,141.348935,142.256746,139.226645,118.596869,29.125113,14.196510,136.076817,-0.029245,69.522650,60.814991,141.541554,141.649852,139.072854,136.120039,97.266933,133.428638,-0.000776,0.010075,32.000000,-235.811640,136.452728,-0.312689,25.177506,0.670791,505475.155781,0.987697,19.134867,0.087186,2.355767,13.265055,7.878815,163.934732,32.000000,176.076388,165.782071,166.537497,148.550440,32.000000,144.045034,68.426746,63.256012,90.778757,23.979040,56.235238,89.879676,68.651417,14.877737,17.653907,59.563737,37.443444
59.933056,68.920803,141.478401,142.252653,139.274733,118.633667,29.141272,14.196422,136.084683,-0.029251,69.480737,60.828926,141.539215,141.659646,139.073460,136.126013,97.254215,133.433313,-0.000777,0.010078,32.000000,-235.811659,136.459023,-0.312587,25.179357,0.671823,505476.387383,0.986175,19.127717,0.097943,2.359213,9.908168,5.410564,163.939260,32.000000,176.057289,165.781234,166.571168,148.543295,32.000000,144.050907,68.429604,63.261561,90.770284,23.979040,56.372120,89.879676,68.655704,14.877737,17.632686,59.554886,37.431265
59.946566,68.900941,141.274633,142.245049,139.222162,118.674310,29.154143,14.196308,136.089413,-0.029282,69.459061,60.827486,141.534760,141.663350,139.073905,136.132312,97.242518,133.433862,-0.000778,0.010067,32.000000,-235.811744,136.460897,-0.312561,25.177976,0.671805,505556.132876,0.987850,19.123590,0.112031,2.359224,8.033676,16.348465,163.938627,32.000000,176.046435,165.788369,166.576365,148.526613,32.000000,144.054274,68.432950,63.266843,90.761362,23.979040,56.272707,89.879676,68.663021,14.877737,17.574368,59.569952,37.325176
59.931282,68.886450,141.322803,142.236687,139.160930,118.694560,29.140519,14.196131,136.085516,-0.029270,69.467087,60.822784,141.529080,141.658664,139.073062,136.128403,97.231670,133.430267,-0.000777,0.010053,32.000000,-235.812021,136.454048,-0.312812,25.175454,0.672380,505720.874962,0.987232,19.100884,0.127044,2.360607,8.456328,5.498899,163.926420,32.000000,176.042488,165.794677,166.543088,148.512209,32.000000,144.056273,68.436973,63.273066,90.752583,23.979040,56.367424,89.879676,68.690469,14.877737,17.516791,59.575863,37.306101
59.932820,68.882322,141.140553,142.229833,139.076219,118.703355,29.135998,14.196195,136.073561,-0.029431,69.501631,60.822788,141.522739,141.646736,139.071596,136.117949,97.220540,133.421498,-0.000778,0.010059,32.000000,-235.811960,136.442490,-0.312723,25.172021,0.671270,505880.282696,0.986832,19.068882,0.139010,2.356676,5.055003,10.872619,163.910552,32.000000,176.042076,165.789359,166.495525,148.509530,32.000000,144.056891,68.440672,63.278649,90.742953,23.979040,56.267762,89.879676,68.704619,14.877737,17.472776,59.568261,37.429651
59.929130,68.889524,141.034084,142.225162,139.088326,118.707368,29.143604,14.196135,136.060031,-0.029144,69.544044,60.825819,141.517425,141.632958,139.067515,136.103685,97.209526,133.410506,-0.000778,0.010060,32.000000,-235.811989,136.426322,-0.312616,25.169169,0.671923,505979.507633,0.987704,19.068125,0.148093,2.358081,7.614822,12.950866,163.900337,32.000000,176.039632,165.778324,166.477031,148.511056,32.000000,144.043475,68.443737,63.283703,90.733022,23.979040,56.276356,89.879676,68.736960,14.877737,17.472945,59.568753,37.312777
