OSU 80 Ton Compressor Load Stand
59.925716,68.912119,140.929373,142.224551,139.076862,118.705251,29.201746,14.195991,136.047515,-0.029383,69.579582,60.830288,141.515281,141.619090,139.062551,136.091078,97.199030,133.399171,-0.000777,0.010040,32.000000,-235.812205,136.414298,-0.312982,25.166712,0.671015,506034.537157,0.987891,19.062615,0.154922,2.354979,11.590285,8.015788,163.898581,32.000000,176.025225,165.769177,166.502112,148.511206,32.000000,144.032849,68.446583,63.289114,90.722985,23.979040,56.234673,89.879676,68.760281,14.877737,17.514031,59.575067,37.401258
59.932382,68.934897,140.868713,142.225246,139.015664,118.705065,29.129180,14.196071,136.035108,-0.029393,69.607240,60.834699,141.515445,141.604332,139.058217,136.079357,97.188231,133.383807,-0.000778,0.010069,32.000000,-235.812199,136.401720,-0.313406,25.163624,0.670585,506090.677184,0.987754,19.073133,0.160543,2.353348,12.423181,8.455124,163.902666,32.000000,176.003686,165.766162,166.542235,148.508374,32.000000,144.032148,68.449408,63.294659,90.712907,23.979040,56.251686,89.879676,68.773554,14.877737,17.565443,59.552073,37.328991
59.931584,68.956917,140.784382,142.226350,138.983383,118.717080,29.126965,14.196118,136.022899,-0.029114,69.630016,60.834588,141.515291,141.589788,139.054058,136.068874,97.177158,133.371872,-0.000777,0.010049,32.000000,-235.812202,136.390185,-0.313466,25.160597,0.670151,506143.887367,0.985893,19.098796,0.165477,2.351734,11.287466,7.456265,163.904640,32.000000,175.987089,165.773137,166.564666,148.494755,32.000000,144.032495,68.452234,63.300159,90.703184,23.979040,56.198877,89.879676,68.800614,14.877737,17.618979,59.573385,37.355844
59.930681,68.975099,140.931506,142.227189,139.065269,118.717360,29.195151,14.196081,136.007968,-0.029360,69.654133,60.835347,141.514693,141.573856,139.050340,136.053618,97.166931,133.359210,-0.000777,0.010060,32.000000,-235.812225,136.373259,-0.313422,25.158426,0.669835,506198.611222,0.988286,19.115584,0.168736,2.350461,7.965016,5.249654,163.902974,32.000000,175.976240,165.784840,166.553798,148.477440,32.000000,144.034636,68.454824,63.305437,90.693144,23.979040,56.303167,89.879676,68.816767,14.877737,17.659831,59.559498,37.294802
59.919285,68.992552,140.942841,142.227984,139.068671,118.693016,29.155933,14.196123,135.990008,-0.029231,69.686811,60.829945,141.514229,141.552749,139.047200,136.034102,97.156945,133.341861,-0.000776,0.010086,32.000000,-235.812128,136.354150,-0.313616,25.157826,0.669565,506310.227002,0.988536,19.138321,0.173952,2.349085,9.176625,7.756897,163.891681,32.000000,175.977764,165.786806,166.503159,148.471362,32.000000,144.037299,68.457128,63.310696,90.682989,23.979040,56.368615,89.879676,68.840663,14.877737,17.696698,59.557138,37.287759
59.920357,69.011625,141.140539,142.228957,139.088714,118.680633,29.123697,14.196139,135.969233,-0.029303,69.727212,60.828522,141.513152,141.528260,139.045519,136.011587,97.146792,133.320866,-0.000775,0.010097,32.000000,-235.812035,136.334642,-0.313830,25.157822,0.670492,506364.092525,0.986295,19.157315,0.177963,2.351575,7.902383,7.266385,163.876999,32.000000,175.979113,165.779647,166.461469,148.474510,32.000000,144.026895,68.458798,63.315555,90.673963,23.979040,56.494670,89.879676,68.872800,14.877737,17.734875,59.558515,37.225690
59.909730,69.035145,141.048830,142.230998,139.181803,118.680455,29.187789,14.196066,135.946496,-0.029326,69.760487,60.825525,141.513012,141.505059,139.042861,135.987019,97.136915,133.299416,-0.000773,0.010061,32.000000,-235.812072,136.313896,-0.313790,25.160249,0.670639,506318.190267,0.987675,19.185008,0.179434,2.352212,10.491759,9.581230,163.869687,32.000000,175.976131,165.767984,166.463038,148.481398,32.000000,144.015311,68.461419,63.320070,90.665303,23.979040,56.560095,89.879676,68.906929,14.877737,17.785561,59.572037,37.380055
59.909599,69.062798,141.032208,142.234408,139.224735,118.683747,29.151075,14.196179,135.924192,-0.029300,69.775814,60.826317,141.514067,141.482482,139.040295,135.967714,97.127521,133.276869,-0.000773,0.010061,32.000000,-235.812025,136.293455,-0.313786,25.165169,0.671702,506318.056508,0.988697,19.203118,0.179280,2.355469,6.513844,11.772983,163.870393,32.000000,175.966061,165.758161,166.499558,148.487228,32.000000,144.014413,68.464234,63.324731,90.658236,23.979040,56.522807,89.879676,68.912227,14.877737,17.847871,59.568851,37.151075
59.926811,69.081431,140.951294,142.237169,139.360541,118.683841,29.126691,14.196209,135.905838,-0.029477,69.769395,60.828440,141.514548,141.465727,139.038343,135.951021,97.117370,133.258733,-0.000774,0.010102,32.000000,-235.811847,136.277161,-0.313690,25.168421,0.671325,506384.242808,0.986783,19.236189,0.178625,2.354356,5.635536,5.559220,163.871728,32.000000,175.948540,165.759350,166.534976,148.480358,32.000000,144.014022,68.466523,63.329087,90.652488,23.979040,56.539640,89.879676,68.931623,14.877737,17.901030,59.560383,37.366262
59.931338,69.092412,140.907343,142.238859,139.473612,118.696095,29.133865,14.196199,135.888546,-0.029205,69.758975,60.828050,141.515165,141.449652,139.037751,135.930937,97.106899,133.241159,-0.000773,0.010108,32.000000,-235.811816,136.262423,-0.313854,25.171226,0.671178,506462.730998,0.988130,19.263961,0.176949,2.354084,8.818331,7.959856,163.869633,32.000000,175.939344,165.768572,166.546190,148.464296,32.000000,144.023366,68.469079,63.333741,90.648015,23.979040,56.503299,89.879676,68.944080,14.877737,17.933938,59.569530,37.247627
59.941540,69.095657,140.934345,142.238845,139.606142,118.704236,29.161122,14.196166,135.873556,-0.029205,69.741541,60.832400,141.514892,141.436732,139.038604,135.916888,97.097661,133.225822,-0.000774,0.010096,32.000000,-235.811833,136.247838,-0.314112,25.175104,0.670418,506503.927439,0.988691,19.267125,0.178194,2.352057,16.193048,12.413768,163.858955,32.000000,175.942004,165.773122,166.515812,148.455077,32.000000,144.036751,68.471298,63.338425,90.644277,23.979040,56.530290,89.879676,68.958462,14.877737,17.934708,59.561583,37.343004
59.961749,69.094350,140.957114,142.237149,139.662589,118.704346,29.151085,14.196141,135.864659,-0.029194,69.703119,60.840370,141.512317,141.429783,139.039577,135.904618,97.088495,133.214312,-0.000772,0.010051,32.000000,-235.811919,136.238439,-0.314261,25.177590,0.670117,506593.764665,0.988496,19.274036,0.180033,2.351146,7.415025,8.710604,163.841329,32.000000,175.948196,165.774727,166.468364,148.451459,32.000000,144.037163,68.473203,63.342324,90.640783,23.979040,56.575920,89.879676,68.959485,14.877737,17.932197,59.566078,37.421948
59.971743,69.086399,140.988899,142.234339,139.784203,118.721058,29.134730,14.196256,135.860757,-0.028959,69.642641,60.853548,141.509161,141.427140,139.040176,135.900377,97.078701,133.206847,-0.000771,0.010062,32.000000,-235.811795,136.236649,-0.314327,25.179605,0.670071,506647.327903,0.987461,19.268115,0.181738,2.351197,8.007241,12.033532,163.827376,32.000000,175.949527,165.766689,166.441386,148.452088,32.000000,144.028607,68.474723,63.346309,90.637761,23.979040,56.587983,89.879676,68.955369,14.877737,17.897557,59.565851,37.420627
59.983847,69.063855,141.005760,142.227867,139.954913,118.721111,29.134337,14.196118,135.859385,-0.028971,69.569451,60.865658,141.504719,141.429692,139.041790,135.899945,97.069616,133.203865,-0.000771,0.010053,32.000000,-235.811973,136.237858,-0.314198,25.181684,0.669820,506652.500768,0.987427,19.248653,0.185250,2.350784,10.053189,9.309724,163.823262,32.000000,175.946127,165.753054,166.455844,148.456990,32.000000,144.021428,68.475928,63.350328,90.635027,23.979040,56.646604,89.879676,68.964726,14.877737,17.839863,59.546998,37.352689
59.993177,69.034668,141.041158,142.219226,140.080938,118.741301,29.155552,14.196199,135.859186,-0.028872,69.493426,60.874920,141.498832,141.432966,139.044200,135.900566,97.060630,133.205512,-0.000773,0.010036,32.000000,-235.811974,136.238473,-0.314458,25.182956,0.669883,506726.889627,0.987915,19.231726,0.191376,2.350922,10.904471,8.842670,163.823349,32.000000,175.932050,165.750421,166.492712,148.453459,32.000000,144.008737,68.478356,63.354142,90.632358,23.979040,56.701220,89.879676,68.972752,14.877737,17.755772,59.565969,37.419306
59.987703,68.997031,141.203956,142.207980,140.101391,118.769853,29.145404,14.196079,135.858449,-0.028896,69.429860,60.877370,141.491135,141.433901,139.044994,135.897921,97.050876,133.205692,-0.000773,0.010019,32.000000,-235.812097,136.237516,-0.314480,25.181995,0.669699,506703.963924,0.987646,19.198313,0.198996,2.350729,6.033391,11.264990,163.823054,32.000000,175.919642,165.753802,166.526332,148.443290,32.000000,144.008199,68.481143,63.356717,90.629070,23.979040,56.907427,89.879676,68.980583,14.877737,17.644004,59.567818,37.394728
59.989563,68.959095,141.270230,142.195198,140.093732,118.801775,29.120764,14.196058,135.848884,-0.028767,69.398864,60.870931,141.481581,141.425653,139.042636,135.890317,97.041357,133.199758,-0.000773,0.009992,32.000000,-235.812180,136.231335,-0.314458,25.179536,0.669779,506758.437578,0.986845,19.160747,0.208792,2.350953,17.267738,13.554650,163.817107,32.000000,175.916823,165.758728,166.525238,148.430020,32.000000,144.013256,68.483913,63.359855,90.625766,23.979040,56.932844,89.879676,68.993503,14.877737,17.521495,59.564229,37.413877
59.978195,68.929612,141.232976,142.182494,140.042884,118.818765,29.149621,14.196151,135.833276,-0.028655,69.405757,60.863436,141.471632,141.408527,139.037819,135.879297,97.033874,133.184706,-0.000772,0.009975,32.000000,-235.812135,136.215895,-0.314359,25.176778,0.670888,506847.260374,0.987426,19.128026,0.218634,2.353882,11.794491,10.143485,163.804111,32.000000,175.922645,165.764907,166.483991,148.419011,32.000000,144.008363,68.486823,63.363661,90.622732,23.979040,56.943475,89.879676,69.022738,14.877737,17.412870,59.566225,37.250782
59.965367,68.920137,140.956200,142.173504,140.007615,118.818978,29.156512,14.196171,135.816716,-0.028615,69.436848,60.855891,141.462591,141.389327,139.031492,135.861916,97.025543,133.165829,-0.000771,0.009991,32.000000,-235.811950,136.196000,-0.314286,25.172001,0.671402,506944.018414,0.988390,19.088420,0.225239,2.354913,7.447960,7.695745,163.796464,32.000000,175.922179,165.759972,166.466254,148.416171,32.000000,143.991313,68.489330,63.366556,90.618932,23.979040,56.912528,89.879676,69.052108,14.877737,17.353114,59.572047,37.247187
59.964236,68.923285,141.116135,142.167292,139.989943,118.810803,29.130319,14.196270,135.796501,-0.028355,69.466709,60.857205,141.456616,141.369933,139.024731,135.837863,97.017422,133.150176,-0.000769,0.009972,32.000000,-235.811835,136.175351,-0.314144,25.167975,0.671470,506994.370298,0.987682,19.069144,0.225326,2.354739,7.720852,5.917277,163.788537,32.000000,175.919828,165.749904,166.472255,148.411853,32.000000,143.978797,68.491946,63.369158,90.614068,23.979040,57.003869,89.879676,69.078007,14.877737,17.334183,59.558554,37.219234
59.953573,68.937188,140.966985,142.163778,140.054437,118.818616,29.130730,14.196375,135.773172,-0.028324,69.487568,60.851849,141.451849,141.352700,139.016409,135.815231,97.009113,133.130136,-0.000768,0.009973,32.000000,-235.811772,136.154325,-0.314469,25.162474,0.670220,507008.317410,0.987661,19.071191,0.224381,2.350627,9.916110,9.536387,163.782593,32.000000,175.916723,165.743673,166.491075,148.407010,32.000000,143.971591,68.494903,63.371343,90.609893,23.979040,56.924850,89.879676,69.098796,14.877737,17.360858,59.569707,37.287245
59.953427,68.949919,140.823745,142.161570,139.999443,118.818700,29.151673,14.196427,135.746589,-0.028349,69.522621,60.843601,141.446619,141.328552,139.008233,135.789879,97.000027,133.103463,-0.000769,0.010006,32.000000,-235.811681,136.127877,-0.314113,25.154740,0.671205,506997.390289,0.988510,19.075355,0.224811,2.353338,5.791643,7.793319,163.773681,32.000000,175.911884,165.738163,166.500395,148.400067,32.000000,143.966227,68.497465,63.372243,90.604499,23.979040,56.916537,89.879676,69.118886,14.877737,17.385488,59.568782,37.222462
59.934169,68.966437,140.734340,142.160254,139.946048,118.802428,29.154754,14.196397,135.715903,-0.028119,69.574702,60.831678,141.443432,141.298604,139.001808,135.757544,96.992556,133.070867,-0.000770,0.010062,32.000000,-235.811687,136.097010,-0.314226,25.146374,0.670742,507079.148453,0.988795,19.098835,0.223273,2.351269,19.553921,12.418074,163.765063,32.000000,175.913613,165.738104,166.497684,148.386856,32.000000,143.965309,68.501346,63.374835,90.599889,23.979040,56.816426,89.879676,69.155326,14.877737,17.414513,59.563235,37.217179
59.924328,68.988041,140.744965,142.160254,139.919704,118.774508,29.134145,14.196330,135.681007,-0.028090,69.624844,60.822193,141.440923,141.260835,138.994213,135.722870,96.985092,133.036816,-0.000769,0.010076,32.000000,-235.811780,136.063031,-0.314179,25.137755,0.670177,507119.629857,0.988123,19.111698,0.219249,2.348886,10.774928,5.293046,163.750616,32.000000,175.918663,165.737788,166.468192,148.377784,32.000000,143.957708,68.503904,63.376329,90.594249,23.979040,56.919002,89.879676,69.201729,14.877737,17.454429,59.567415,37.164428
59.904037,69.016029,140.818398,142.161994,139.830881,118.738316,29.161473,14.196362,135.647815,-0.028088,69.668682,60.814775,141.439697,141.226457,138.987640,135.689934,96.977759,133.001163,-0.000770,0.010078,32.000000,-235.811676,136.031411,-0.313908,25.129418,0.670123,507106.081829,0.988282,19.145519,0.210694,2.348149,10.541595,7.892489,163.736856,32.000000,175.923663,165.734664,166.447593,148.375646,32.000000,143.953331,68.505929,63.378597,90.587581,23.979040,56.879941,89.879676,69.222434,14.877737,17.521651,59.552427,37.223489
59.887340,69.044991,140.735426,142.164863,139.832040,118.705904,29.148761,14.196225,135.615649,-0.027916,69.696932,60.805408,141.439923,141.191734,138.982891,135.656579,96.970674,132.970575,-0.000769,0.010030,32.000000,-235.811754,135.998962,-0.313823,25.120618,0.670439,507045.142622,0.988988,19.175964,0.201416,2.348712,9.535373,5.221484,163.729101,32.000000,175.927766,165.725492,166.431178,148.379630,32.000000,143.943922,68.508626,63.380261,90.580172,23.979040,56.906324,89.879676,69.265658,14.877737,17.591036,59.567828,37.156138
59.883282,69.068564,140.829732,142.167169,139.819026,118.681543,29.151806,14.196112,135.580167,-0.027758,69.729700,60.789659,141.440364,141.156262,138.979835,135.620030,96.963497,132.935229,-0.000770,0.010024,32.000000,-235.811903,135.964674,-0.313962,25.109640,0.671225,506964.438990,0.988209,19.222190,0.191218,2.350733,5.349661,13.028372,163.725054,32.000000,175.928695,165.723253,166.442035,148.377720,32.000000,143.947369,68.510339,63.382503,90.572304,23.979040,56.970820,89.879676,69.310196,14.877737,17.654064,59.550676,37.241757
59.858251,69.091433,140.682628,142.169355,139.825948,118.657138,29.153867,14.196178,135.538053,-0.027898,69.787587,60.772701,141.440910,141.113885,138.977162,135.575414,96.956139,132.895418,-0.000770,0.009967,32.000000,-235.811902,135.924642,-0.313918,25.099363,0.671122,506898.865609,0.988755,19.266162,0.183256,2.350003,7.299948,5.751092,163.721788,32.000000,175.921708,165.718725,166.455470,148.371728,32.000000,143.951563,68.511896,63.384157,90.564307,23.979040,56.879272,89.879676,69.359554,14.877737,17.702146,59.569884,37.239923
59.842778,69.118280,140.550103,142.171865,139.855462,118.624057,29.190091,14.196366,135.498291,-0.028021,69.841527,60.760638,141.440102,141.072114,138.973203,135.533163,96.948840,132.853732,-0.000770,0.009957,32.000000,-235.811787,135.882983,-0.314166,25.089662,0.671907,506851.244380,0.988587,19.293384,0.173046,2.351737,9.476488,13.571972,163.715228,32.000000,175.916833,165.719233,166.464091,148.364707,32.000000,143.948535,68.512324,63.384822,90.554834,23.979040,56.953449,89.879676,69.393183,14.877737,17.767356,59.578676,37.208008
59.830794,69.153597,140.678150,142.177034,139.930217,118.587354,29.146719,14.196238,135.457664,-0.027966,69.875851,60.755502,141.441227,141.033644,138.968927,135.490500,96.941319,132.815128,-0.000771,0.009985,32.000000,-235.811887,135.846762,-0.314212,25.081831,0.671640,506815.973641,0.988837,19.338762,0.160814,2.350263,14.539762,1.249173,163.708554,32.000000,175.915068,165.721663,166.449012,148.351347,32.000000,143.950717,68.512950,63.384976,90.545591,23.979040,56.960069,89.879676,69.434166,14.877737,17.848841,59.576306,37.149755
59.831532,69.182696,140.550225,142.182048,140.026814,118.558734,29.172258,14.196510,135.422852,-0.027938,69.881010,60.753593,141.443267,141.000779,138.965826,135.455299,96.934056,132.777532,-0.000771,0.010013,32.000000,-235.811630,135.812812,-0.313976,25.074851,0.671242,506744.112600,0.987691,19.379527,0.147595,2.348656,13.052795,11.512535,163.695216,32.000000,175.917519,165.719790,166.414983,148.346127,32.000000,143.958501,68.513675,63.385608,90.535770,23.979040,56.991827,89.879676,69.475599,14.877737,17.929921,59.562744,37.254817
59.828107,69.202837,140.488723,142.185971,140.127823,118.550616,29.183534,14.196473,135.395308,-0.028214,69.866210,60.754373,141.445491,140.974598,138.964946,135.423668,96.926786,132.743612,-0.000771,0.010041,32.000000,-235.811637,135.783831,-0.314013,25.070031,0.672222,506667.649963,0.989171,19.425626,0.136111,2.351267,8.081024,6.295812,163.680299,32.000000,175.919533,165.719143,166.399004,148.344401,32.000000,143.950916,68.514502,63.386750,90.527026,23.979040,56.930509,89.879676,69.504592,14.877737,17.993773,59.548296,37.188346
59.833061,69.211283,140.477638,142.187870,140.169725,118.543275,29.148994,14.196485,135.366136,-0.028202,69.846084,60.743444,141.446165,140.947816,138.967102,135.396187,96.919937,132.711766,-0.000770,0.010056,32.000000,-235.811632,135.755815,-0.314058,25.062660,0.671563,506606.213700,0.988131,19.454060,0.124863,2.349100,10.259901,7.274518,163.671022,32.000000,175.916991,165.710480,166.397012,148.345023,32.000000,143.942351,68.515291,63.387180,90.517686,23.979040,56.947386,89.879676,69.529492,14.877737,18.008304,59.567572,37.028405
59.826865,69.207898,140.344023,142.186205,140.165801,118.526956,29.174307,14.196614,135.333276,-0.028233,69.841195,60.729609,141.445334,140.915790,138.969498,135.363719,96.912419,132.678526,-0.000770,0.010041,32.000000,-235.811501,135.724387,-0.313819,25.054969,0.671397,506622.022509,0.987799,19.477283,0.115427,2.348206,11.868804,9.899161,163.667756,32.000000,175.909651,165.702867,166.417230,148.342898,32.000000,143.945509,68.516507,63.387600,90.508389,23.979040,56.892444,89.879676,69.562703,14.877737,18.000639,59.552594,37.078222
59.820888,69.207970,140.195450,142.184256,140.141588,118.502774,29.144082,14.196483,135.300433,-0.028481,69.842997,60.721546,141.444319,140.884485,138.970533,135.331845,96.904277,132.647689,-0.000768,0.010010,32.000000,-235.811598,135.691206,-0.313808,25.049505,0.671433,506615.207270,0.988839,19.481272,0.106590,2.347826,8.627573,8.425029,163.661611,32.000000,175.906305,165.700299,166.425738,148.337587,32.000000,143.940520,68.518519,63.388341,90.500251,23.979040,56.864473,89.879676,69.595314,14.877737,17.986690,59.556833,37.257678
59.815302,69.210989,140.096093,142.182368,140.171238,118.490738,29.188992,14.196544,135.267024,-0.028488,69.849033,60.713996,141.442156,140.853164,138.969451,135.298804,96.896054,132.610833,-0.000767,0.010052,32.000000,-235.811387,135.656053,-0.313901,25.044634,0.670877,506560.856652,0.987951,19.483462,0.097731,2.345836,14.078457,8.461916,163.653468,32.000000,175.903947,165.701705,166.435420,148.327217,32.000000,143.947099,68.520225,63.388356,90.492043,23.979040,56.732838,89.879676,69.630559,14.877737,17.982507,59.574132,37.264721
59.812949,69.216446,139.963930,142.180888,140.094729,118.478434,29.151769,14.196472,135.233245,-0.028500,69.863524,60.702387,141.440987,140.816988,138.967279,135.262926,96.888475,132.574151,-0.000767,0.010061,32.000000,-235.811455,135.619976,-0.313811,25.038531,0.670128,506479.905287,0.988884,19.488912,0.090677,2.343587,8.093205,5.724420,163.640851,32.000000,175.906969,165.697893,166.418342,148.323847,32.000000,143.954623,68.521601,63.388866,90.484120,23.979040,56.783791,89.879676,69.667630,14.877737,17.988692,59.548473,37.033688
59.798287,69.226271,139.873915,142.180093,140.038404,118.470477,29.161436,14.196586,135.201543,-0.028590,69.877512,60.700185,141.438861,140.785122,138.966392,135.227146,96.880900,132.538686,-0.000767,0.010037,32.000000,-235.811351,135.587895,-0.313781,25.033057,0.669727,506455.227084,0.987373,19.496956,0.080737,2.342145,9.832983,5.025428,163.623670,32.000000,175.906958,165.696510,166.402164,148.318892,32.000000,143.955235,68.523286,63.389407,90.477962,23.979040,56.684051,89.879676,69.718971,14.877737,18.003171,59.563934,37.225837
59.805310,69.237120,139.883798,142.179934,140.003581,118.462504,29.168382,14.196526,135.171605,-0.028624,69.873415,60.692412,141.437116,140.755795,138.965138,135.196104,96.873991,132.508295,-0.000766,0.010006,32.000000,-235.811391,135.558388,-0.313764,25.028197,0.669110,506430.132844,0.988589,19.504532,0.070232,2.340027,5.985991,10.094941,163.610194,32.000000,175.904244,165.693055,166.392861,148.314292,32.000000,143.950689,68.525721,63.389185,90.471710,23.979040,56.699083,89.879676,69.738836,14.877737,18.023319,59.572864,37.162007
59.799861,69.245145,139.851333,142.179438,139.978353,118.446287,29.146443,14.196480,135.145117,-0.028631,69.860383,60.691561,141.436033,140.732277,138.964552,135.168924,96.867850,132.477668,-0.000766,0.009998,32.000000,-235.811545,135.532799,-0.313889,25.023188,0.668947,506438.124438,0.988492,19.527553,0.060321,2.339096,8.569973,11.513596,163.604177,32.000000,175.903646,165.685537,166.403977,148.317298,32.000000,143.948707,68.528325,63.389513,90.464964,23.979040,56.657142,89.879676,69.781236,14.877737,18.046484,59.563786,37.250708
59.797519,69.246499,139.854717,142.177631,140.025529,118.430102,29.127371,14.196333,135.120763,-0.028637,69.834700,60.697963,141.434607,140.712860,138.963747,135.144739,96.860751,132.449407,-0.000765,0.010024,32.000000,-235.811721,135.510593,-0.313949,25.019745,0.668998,506431.792771,0.988090,19.532080,0.052243,2.338986,7.354109,5.949697,163.602337,32.000000,175.889145,165.684300,166.418332,148.312700,32.000000,143.938285,68.531047,63.389579,90.457442,23.979040,56.735048,89.879676,69.804252,14.877737,18.041477,59.564071,37.247847
59.800405,69.241661,139.865681,142.174210,140.003361,118.438075,29.201642,14.196362,135.107468,-0.028875,69.794630,60.707483,141.432968,140.696892,138.963965,135.127208,96.853366,132.427739,-0.000764,0.009999,32.000000,-235.811829,135.495596,-0.314122,25.016470,0.668956,506391.805035,0.988820,19.545011,0.043276,2.338657,6.043976,8.671022,163.599835,32.000000,175.882556,165.683211,166.431881,148.306343,32.000000,143.937776,68.533763,63.389966,90.450552,23.979040,56.687360,89.879676,69.822834,14.877737,18.024816,59.565232,37.247333
59.787363,69.227532,139.869884,142.168747,139.902399,118.438285,29.148395,14.196415,135.090327,-0.028884,69.754207,60.706706,141.428527,140.683435,138.964065,135.111706,96.846588,132.407794,-0.000764,0.009960,32.000000,-235.811814,135.475262,-0.313876,25.013411,0.669007,506342.767742,0.989379,19.548472,0.036435,2.338805,5.574376,10.157498,163.594220,32.000000,175.884363,165.679450,166.434040,148.301545,32.000000,143.949700,68.536100,63.390000,90.442043,23.979040,56.778000,89.879676,69.882585,14.877737,17.989153,59.568812,37.130092
59.774700,69.209462,140.075574,142.161790,139.707104,118.438227,29.172496,14.196410,135.068477,-0.028847,69.746909,60.691829,141.423128,140.659870,138.962225,135.088065,96.839291,132.383003,-0.000764,0.009973,32.000000,-235.811757,135.450487,-0.313738,25.009671,0.669157,506383.674096,0.986863,19.541037,0.033130,2.338875,15.020070,8.447818,163.584374,32.000000,175.886225,165.679421,166.410913,148.293807,32.000000,143.948103,68.538812,63.389228,90.431818,23.979040,56.854776,89.879676,69.924741,14.877737,17.927080,59.556833,37.117180
59.752018,69.192802,140.111177,142.153885,139.495950,118.430269,29.157772,14.196319,135.036020,-0.029088,69.781810,60.678008,141.417930,140.629951,138.961718,135.057805,96.832889,132.353025,-0.000765,0.010024,32.000000,-235.811831,135.417343,-0.313653,25.006512,0.669426,506386.067072,0.988870,19.538648,0.030065,2.339456,11.579933,14.491463,163.573291,32.000000,175.884621,165.677392,166.402053,148.289357,32.000000,143.938259,68.542386,63.390244,90.421741,23.979040,56.944121,89.879676,69.977398,14.877737,17.870767,59.560845,37.008669
59.734970,69.202428,140.118849,142.150113,139.358015,118.411839,29.158696,14.196296,135.000980,-0.029054,69.833018,60.670594,141.413515,140.593016,138.959965,135.023032,96.827809,132.317445,-0.000766,0.010007,32.000000,-235.811850,135.383830,-0.313537,25.007021,0.670849,506382.587452,0.988238,19.531979,0.025128,2.343392,12.667851,6.452296,163.567615,32.000000,175.886718,165.664758,166.397169,148.295675,32.000000,143.939061,68.545999,63.390826,90.411258,23.979040,57.006227,89.879676,70.038470,14.877737,17.863798,59.560855,37.267143
59.722361,69.223723,140.146644,142.149675,139.311148,118.393414,29.160974,14.196330,134.969012,-0.029081,69.869570,60.666340,141.411763,140.561789,138.954721,134.988212,96.821391,132.283480,-0.000764,0.010014,32.000000,-235.811859,135.350345,-0.313618,25.007575,0.671396,506351.889210,0.989044,19.535743,0.016734,2.344878,17.783949,5.525147,163.563092,32.000000,175.881289,165.663263,166.407186,148.294227,32.000000,143.927181,68.549756,63.390512,90.398329,23.979040,56.962348,89.879676,70.087261,14.877737,17.898140,59.562950,37.191868
59.716025,69.249077,139.984070,142.151027,139.184528,118.389359,29.191124,14.196435,134.936252,-0.028971,69.907411,60.652489,141.411635,140.528937,138.948841,134.955010,96.814520,132.248752,-0.000763,0.010002,32.000000,-235.811645,135.315602,-0.313657,25.006542,0.671593,506311.228965,0.989199,19.560726,0.004248,2.345675,10.149184,7.621301,163.560886,32.000000,175.875311,165.659925,166.421816,148.293975,32.000000,143.928542,68.552236,63.388465,90.384160,23.979040,56.952083,89.879676,70.130598,14.877737,17.965693,59.566333,37.059880
59.698231,69.270881,139.713998,142.152625,139.024241,118.368964,29.157656,14.196524,134.897195,-0.029067,69.971068,60.637513,141.411766,140.487943,138.944725,134.916878,96.807769,132.209145,-0.000762,0.010044,32.000000,-235.811609,135.275179,-0.313642,25.004132,0.671864,39427.098359,0.989258,19.593378,-0.006106,2.346636,5.857646,11.439218,163.556443,32.000000,175.871821,165.656707,166.432280,148.288713,32.000000,143.934379,68.554323,63.388344,90.370389,23.979040,56.831265,89.879676,70.189155,14.877737,18.018498,59.569825,37.064575
59.687276,69.304234,139.687722,142.155937,138.971187,118.328712,29.157490,14.196506,134.857290,-0.029103,70.040825,60.631114,141.413268,140.446859,138.940435,134.878000,96.801032,132.166628,-0.000761,0.010044,32.000000,-235.811642,135.234337,-0.313649,25.002973,0.671095,39455.329665,0.988388,19.624442,-0.016386,2.344163,11.987577,8.846464,163.551609,32.000000,175.871754,165.657184,166.411220,148.281348,32.000000,143.938596,68.557212,63.388524,90.356643,23.979040,56.731069,89.879676,70.242436,14.877737,18.093325,59.560354,37.195536
59.679210,69.342800,139.718298,142.161324,138.933618,118.288397,29.198034,14.196420,134.818386,-0.028885,70.082536,60.628345,141.416371,140.410243,138.935770,134.837067,96.794285,132.126212,-0.000761,0.010003,32.000000,-235.811706,135.195884,-0.313853,25.003387,0.669811,39483.869587,0.989739,19.662280,-0.029200,2.340337,11.428527,14.035439,163.536225,32.000000,175.874655,165.654459,166.386421,148.276068,32.000000,143.941044,68.559521,63.388410,90.341790,23.979040,56.803692,89.879676,70.295442,14.877737,18.186765,59.562232,37.188860
59.685367,69.378996,139.764635,142.167389,138.999584,118.259743,29.194316,14.196409,134.788095,-0.029144,70.085623,60.635604,141.419428,140.384082,138.933503,134.804271,96.786805,132.094278,-0.000762,0.010035,32.000000,-235.811759,135.165439,-0.313835,25.005809,0.669694,39511.800583,0.989700,19.705508,-0.043470,2.340327,5.996703,7.964030,163.525639,32.000000,175.880007,165.642286,166.371376,148.280036,32.000000,143.943489,68.561959,63.388140,90.327045,23.979040,56.821279,89.879676,70.328431,14.877737,18.295381,59.561052,37.152689
59.697538,69.405242,139.523471,142.172734,139.100255,118.255586,29.145938,14.196358,134.763314,-0.029120,70.052402,60.638613,141.422139,140.362335,138.933323,134.778991,96.778485,132.065336,-0.000763,0.010053,32.000000,-235.811789,135.141777,-0.314075,25.006135,0.669824,39545.207078,0.988242,19.751344,-0.056698,2.341155,6.051980,8.355614,163.520579,32.000000,175.885056,165.633366,166.372007,148.280560,32.000000,143.945942,68.564134,63.387568,90.312441,23.979040,56.785104,89.879676,70.368501,14.877737,18.362255,59.579335,37.166629
59.690434,69.404119,139.491841,142.172994,139.081347,118.255646,29.124535,14.196360,134.743314,-0.029016,70.017367,60.641348,141.421685,140.342392,138.936966,134.755929,96.770478,132.042345,-0.000762,0.010057,32.000000,-235.811840,135.120316,-0.313808,25.005700,0.669844,39565.835366,0.988112,19.781991,-0.065005,2.341690,7.794664,7.289655,163.519507,32.000000,175.877686,165.625826,166.388734,148.280837,32.000000,143.936910,68.566306,63.387177,90.298505,23.979040,56.728973,89.879676,70.411367,14.877737,18.377860,59.556784,37.230239
59.689176,69.396127,139.635050,142.170582,139.061338,118.248006,29.189642,14.196288,134.724251,-0.029152,69.987829,60.638972,141.420246,140.322361,138.940759,134.734701,96.761995,132.021122,-0.000761,0.010075,32.000000,-235.811928,135.101550,-0.313815,25.005330,0.668307,39574.241098,0.989562,19.797266,-0.070993,2.337173,10.095639,5.967444,163.519880,32.000000,175.878224,165.619065,166.398727,148.278492,32.000000,143.939139,68.567185,63.387313,90.285087,23.979040,56.731309,89.879676,70.448300,14.877737,18.358014,59.569549,37.206835
59.695013,69.384373,139.661732,142.166433,139.143384,118.243828,29.185838,14.196206,134.710163,-0.029159,69.947250,60.650300,141.417704,140.311223,138.943972,134.718042,96.753729,132.006366,-0.000760,0.010027,32.000000,-235.812076,135.087713,-0.313662,25.006162,0.668247,39576.364470,0.990419,19.802547,-0.074355,2.336921,5.967113,8.242534,163.518130,32.000000,175.881364,165.615955,166.403032,148.270696,32.000000,143.948331,68.566930,63.386856,90.271270,23.979040,56.824033,89.879676,70.490817,14.877737,18.318669,59.553027,37.257238
59.705169,69.371964,139.424276,142.161481,139.206787,118.264152,29.131541,14.196175,134.701355,-0.029182,69.887935,60.653060,141.414294,140.305097,138.945166,134.710191,96.746536,131.996204,-0.000761,0.009965,32.000000,-235.812158,135.078693,-0.313816,25.006138,0.669028,39558.001146,0.988147,19.795688,-0.076366,2.339370,8.864072,12.721792,163.510528,32.000000,175.884791,165.613169,166.385559,148.262442,32.000000,143.951077,68.566305,63.386159,90.258434,23.979040,56.755926,89.879676,70.516797,14.877737,18.276412,59.553007,37.286438
59.703730,69.346617,139.393644,142.153693,139.219901,118.292518,29.130784,14.196069,134.691250,-0.029097,69.839508,60.657088,141.408157,140.296685,138.946953,134.699770,96.739779,131.986472,-0.000761,0.009961,32.000000,-235.812295,135.068253,-0.313803,25.006340,0.669024,39529.322658,0.988102,19.778674,-0.075398,2.339588,10.592314,7.442885,163.498993,32.000000,175.890994,165.604231,166.371536,148.257495,32.000000,143.954556,68.564284,63.385448,90.245632,23.979040,56.761840,89.879676,70.562734,14.877737,18.209628,59.557934,37.201185
59.695410,69.321381,139.227938,142.144801,139.206630,118.320962,29.159104,14.196078,134.678756,-0.029248,69.804134,60.660994,141.401630,140.288443,138.947569,134.688750,96.732112,131.975424,-0.000762,0.009999,32.000000,-235.812315,135.059516,-0.313874,25.006548,0.667612,39504.704177,0.989893,19.757112,-0.073231,2.335213,9.272247,8.260320,163.493587,32.000000,175.895048,165.588674,166.361439,148.258769,32.000000,143.950338,68.562107,63.384692,90.232905,23.979040,56.592220,89.879676,70.595889,14.877737,18.130538,59.561829,37.217913
59.703667,69.299104,138.997503,142.135686,139.187072,118.349094,29.149784,14.196108,134.663766,-0.029301,69.786822,60.662393,141.396097,140.276289,138.947340,134.675496,96.724202,131.963929,-0.000762,0.009991,32.000000,-235.812342,135.047631,-0.313637,25.007996,0.667563,39478.310366,0.990114,19.733061,-0.071289,2.334756,6.870747,9.809303,163.486685,32.000000,175.894413,165.579939,166.381324,148.250342,32.000000,143.940543,68.560026,63.383958,90.220001,23.979040,56.513536,89.879676,70.627068,14.877737,18.051465,59.564160,37.070004
59.701407,69.282633,138.946499,142.127228,139.148582,118.377646,29.151262,14.196162,134.648434,-0.029096,69.780979,60.662137,141.390533,140.261454,138.944436,134.661007,96.715495,131.949184,-0.000762,0.010024,32.000000,-235.812247,135.034135,-0.313928,25.009685,0.666855,39464.255841,0.989477,19.715324,-0.069087,2.332306,13.018735,13.569227,163.486119,32.000000,175.888971,165.572654,166.397245,148.247184,32.000000,143.941089,68.557431,63.383128,90.206672,23.979040,56.403438,89.879676,70.679941,14.877737,17.996737,59.558052,37.079689
59.701620,69.276119,138.788364,142.120528,139.054925,118.377803,29.153498,14.196096,134.630124,-0.029121,69.785084,60.662006,141.385412,140.245585,138.941288,134.646958,96.706148,131.935164,-0.000762,0.009989,32.000000,-235.812237,135.018845,-0.313542,25.012212,0.665492,39428.726333,0.989816,19.685605,-0.066863,2.328123,7.961137,12.570744,163.484620,32.000000,175.891335,165.568349,166.406129,148.238028,32.000000,143.941614,68.555457,63.382376,90.194537,23.979040,56.278015,89.879676,70.718516,14.877737,17.960579,59.562783,37.197003
59.694013,69.274548,138.733940,142.115116,138.979827,118.369720,29.159108,14.196310,134.614738,-0.029157,69.789922,60.664884,141.381129,140.232550,138.936104,134.633583,96.698471,131.918803,-0.000761,0.009989,32.000000,-235.812154,135.005561,-0.313383,25.015857,0.665316,39417.526705,0.990002,19.671170,-0.065451,2.327357,7.757251,10.240409,163.481957,32.000000,175.892562,165.566948,166.398804,148.226448,32.000000,143.937078,68.553543,63.382692,90.182099,23.979040,56.328949,89.879676,70.759983,14.877737,17.940689,59.570661,37.081963
59.710273,69.275613,138.784705,142.110593,138.996647,118.373790,29.141649,14.196255,134.599187,-0.029112,69.793798,60.667970,141.378048,140.220447,138.931029,134.619774,96.689608,131.903705,-0.000761,0.010012,32.000000,-235.812200,134.992753,-0.313459,25.019297,0.664340,39409.615361,0.989906,19.664464,-0.063042,2.324700,5.376483,5.849166,163.468044,32.000000,175.898844,165.558310,166.380942,148.220075,32.000000,143.942771,68.550941,63.382279,90.168795,23.979040,56.283283,89.879676,70.782528,14.877737,17.934743,59.554630,37.176534
59.704628,69.277008,138.905581,142.106561,139.013272,118.394148,29.170113,14.196191,134.582460,-0.028997,69.805078,60.663000,141.373434,140.204040,138.927366,134.605933,96.681498,131.889466,-0.000759,0.009997,32.000000,-235.812376,134.977945,-0.313830,25.021890,0.663989,39414.271160,0.989784,19.669749,-0.063459,2.324085,7.076288,5.882107,163.462113,32.000000,175.905939,165.548281,166.365356,148.214369,32.000000,143.938427,68.549388,63.381665,90.155248,23.979040,56.370037,89.879676,70.831781,14.877737,17.930209,59.561908,37.184091
59.701519,69.281607,139.032919,142.102889,139.021272,118.393939,29.156040,14.196268,134.566612,-0.029000,69.826747,60.666042,141.370019,140.187827,138.923214,134.587828,96.672422,131.872715,-0.000758,0.009964,32.000000,-235.812285,134.962911,-0.313889,25.028449,0.663970,39393.493596,0.990113,19.656160,-0.062068,2.324302,7.843593,5.717264,163.459891,32.000000,175.907312,165.536935,166.363217,148.210408,32.000000,143.931658,68.547809,63.380871,90.141530,23.979040,56.474495,89.879676,70.876411,14.877737,17.931728,59.559803,37.255917
59.704150,69.290537,138.979603,142.100449,139.088033,118.401928,29.171744,14.196326,134.557511,-0.029067,69.819460,60.682018,141.367620,140.181686,138.919009,134.577286,96.663593,131.860029,-0.000759,0.009968,32.000000,-235.812292,134.951241,-0.314165,25.037143,0.664799,39411.886241,0.989425,19.662642,-0.061005,2.326546,5.839944,11.439930,163.458514,32.000000,175.907804,165.525780,166.378151,148.211147,32.000000,143.923961,68.546421,63.380399,90.127991,23.979040,56.449046,89.879676,70.913325,14.877737,17.942432,59.561082,37.189740
59.712862,69.293482,138.965332,142.096624,139.189729,118.442497,29.150075,14.196342,134.553474,-0.028861,69.772022,60.697390,141.362160,140.177898,138.914502,134.572201,96.651069,131.847332,-0.000762,0.010074,32.000000,-235.812231,134.946767,-0.313752,25.046670,0.665398,39423.760587,0.989971,19.670043,-0.060222,2.328800,8.526673,6.373218,163.458262,32.000000,175.906339,165.517583,166.385541,148.203596,32.000000,143.920084,68.542538,63.378302,90.109401,23.979040,56.447367,89.879676,70.960918,14.877737,17.956449,59.564868,37.257385
59.717804,69.289030,139.131288,142.094014,139.208046,118.450827,29.166458,14.196399,134.551622,-0.028847,69.748737,60.703016,141.358605,140.177286,138.913627,134.568937,96.645449,131.846040,-0.000762,0.010058,32.000000,-235.812259,134.945812,-0.313582,25.051452,0.664886,39439.910080,0.989480,19.676603,-0.057671,2.327805,12.287869,8.612929,163.456019,32.000000,175.905738,165.517291,166.396558,148.193336,32.000000,143.921445,68.540935,63.377275,90.100053,23.979040,56.481274,89.879676,70.978972,14.877737,17.938368,59.564779,37.260173
59.727197,69.266738,139.077253,142.084890,139.231835,118.458942,29.152621,14.196373,134.546445,-0.028761,69.712937,60.709293,141.351649,140.177235,138.912256,134.563832,96.633105,131.840504,-0.000763,0.010028,32.000000,-235.812167,134.941747,-0.313367,25.057596,0.664659,39454.330527,0.990402,19.671696,-0.051433,2.327226,9.933084,5.748591,163.446989,32.000000,175.914378,165.507333,166.372216,148.188433,32.000000,143.921590,68.538688,63.374859,90.080971,23.979040,56.491523,89.879676,71.018719,14.877737,17.873702,59.552929,37.222388
59.737017,69.251125,139.030388,142.077337,139.150544,118.476934,29.146360,14.196238,134.538489,-0.028555,69.706444,60.711404,141.344941,140.170651,138.909664,134.558568,96.623819,131.832204,-0.000763,0.010054,32.000000,-235.812250,134.933788,-0.313501,25.060690,0.665438,39451.243326,0.989812,19.662791,-0.046451,2.329813,5.147137,6.689880,163.436204,32.000000,175.922936,165.498672,166.346852,148.183834,32.000000,143.914930,68.537590,63.373245,90.066949,23.979040,56.481198,89.879676,71.044933,14.877737,17.819979,59.563894,37.264795
59.736951,69.242690,138.838803,142.070753,139.170698,118.478550,29.156452,14.196299,134.533171,-0.028544,69.708117,60.718604,141.339070,140.166201,138.905844,134.552786,96.614165,131.823456,-0.000763,0.010066,32.000000,-235.812156,134.926815,-0.313405,25.063258,0.664838,39420.200630,0.990116,19.632037,-0.036848,2.328541,17.839451,7.390476,163.430040,32.000000,175.927971,165.483915,166.331082,148.184189,32.000000,143.903282,68.536474,63.371607,90.053136,23.979040,56.418295,89.879676,71.080158,14.877737,17.777251,59.564337,37.258192
59.745765,69.238947,138.785631,142.065068,139.192331,118.490646,29.148731,14.196338,134.529266,-0.028515,69.700322,60.728592,141.334219,140.162495,138.901294,134.550010,96.604339,131.817956,-0.000764,0.010087,32.000000,-235.812038,134.924842,-0.313210,25.063109,0.664491,39401.785307,0.990717,19.613628,-0.033436,2.327538,7.941042,6.117454,163.427056,32.000000,175.932284,165.469924,166.332887,148.181714,32.000000,143.892910,68.535271,63.369723,90.039912,23.979040,56.341628,89.879676,71.106580,14.877737,17.754699,59.563363,37.260466
59.744365,69.237412,138.614018,142.060208,139.144622,118.502826,29.123349,14.196385,134.526004,-0.028272,69.692100,60.730905,141.328467,140.159827,138.897837,134.545476,96.594870,131.813505,-0.000765,0.010072,32.000000,-235.811939,134.920704,-0.313238,25.060257,0.663241,39391.398866,0.989904,19.599202,-0.026349,2.324170,6.445992,7.071934,163.425628,32.000000,175.931957,165.456456,166.350981,148.177032,32.000000,143.894076,68.534210,63.368074,90.026965,23.979040,56.269858,89.879676,71.145236,14.877737,17.741456,59.573060,37.161494
59.738459,69.231327,138.583823,142.054311,139.186511,118.506897,29.158782,14.196343,134.513907,-0.028291,69.708355,60.725742,141.322909,140.150648,138.894427,134.532900,96.584948,131.804105,-0.000765,0.010033,32.000000,-235.811962,134.909426,-0.313052,25.054569,0.662873,39387.391251,0.990095,19.587521,-0.019247,2.322937,9.668184,5.904274,163.420475,32.000000,175.934746,165.446371,166.363046,148.169908,32.000000,143.891015,68.533021,63.366016,90.013765,23.979040,56.247522,89.879676,71.189488,14.877737,17.719623,59.574899,36.988567
59.735452,69.234874,138.544253,142.049618,139.159546,118.502622,29.159145,14.196353,134.499508,-0.028317,69.751750,60.723717,141.317243,140.135422,138.889798,134.516660,96.574672,131.789425,-0.000766,0.010025,32.000000,-235.811944,134.894688,-0.313107,25.048712,0.662057,39403.248643,0.991081,19.587245,-0.011981,2.320119,5.240246,11.988362,163.415434,32.000000,175.937180,165.439610,166.363037,148.157010,32.000000,143.887759,68.531657,63.363766,90.000960,23.979040,56.161683,89.879676,71.225741,14.877737,17.707045,59.570975,37.129799
59.742511,69.247734,138.319362,142.046855,139.256363,118.492671,29.122510,14.196419,134.487315,-0.028203,69.782637,60.739204,141.312718,140.126967,138.884310,134.503289,96.565418,131.775736,-0.000765,0.010073,32.000000,-235.811946,134.884994,-0.313146,25.044466,0.662135,39412.644830,0.990004,19.586482,-0.006713,2.319843,11.866556,10.099335,163.406889,32.000000,175.944745,165.430470,166.341209,148.149425,32.000000,143.880369,68.530388,63.361774,89.989280,23.979040,56.095662,89.879676,71.263165,14.877737,17.721717,59.571860,36.976021
59.762689,69.269588,138.228780,142.046746,139.433176,118.490725,29.155684,14.196467,134.484237,-0.028098,69.769716,60.755331,141.309483,140.125340,138.877477,134.498928,96.555347,131.767789,-0.000765,0.010050,32.000000,-235.811984,134.885754,-0.313120,25.041047,0.662085,39425.688938,0.990021,19.592736,-0.003708,2.319297,7.798769,7.481738,163.398922,32.000000,175.952731,165.418334,166.322395,148.140044,32.000000,143.870313,68.529357,63.359076,89.978468,23.979040,55.961146,89.879676,71.279562,14.877737,17.774649,59.560078,37.262447
59.775569,69.274459,138.103792,142.045525,139.549610,118.511004,29.152218,14.196472,134.485823,-0.028240,69.729904,60.767011,141.305717,140.132184,138.873170,134.500860,96.544259,131.767154,-0.000765,0.010028,32.000000,-235.811858,134.888243,-0.312961,25.035418,0.660773,39434.472940,0.991087,19.599238,-0.001232,2.315259,7.784412,6.171214,163.394401,32.000000,175.956803,165.398948,166.310431,148.138923,32.000000,143.858035,68.527764,63.355997,89.968086,23.979040,55.879732,89.879676,71.305260,14.877737,17.795832,59.559892,37.239850
59.789488,69.264354,138.105121,142.040907,139.551302,118.547603,29.160609,14.196440,134.484285,-0.028326,69.701670,60.772532,141.301326,140.133238,138.872980,134.499481,96.534108,131.768451,-0.000766,0.010031,32.000000,-235.811864,134.889946,-0.312630,25.028895,0.660080,507349.408926,0.989629,19.602919,0.004902,2.312961,12.015660,6.804902,163.392972,32.000000,175.957848,165.384788,166.327116,148.132773,32.000000,143.849949,68.526407,63.353552,89.959593,23.979040,55.867720,89.879676,71.311544,14.877737,17.779949,59.556223,37.286438
59.800695,69.249008,138.092303,142.034449,139.563912,118.564701,29.133753,14.196457,134.481208,-0.028339,69.696448,60.777120,141.296034,140.129671,138.872717,134.493482,96.523569,131.766104,-0.000765,0.010029,32.000000,-235.811966,134.887935,-0.312554,25.022963,0.659433,507460.073284,0.989691,19.596193,0.015677,2.310372,20.508334,13.724430,163.395175,32.000000,175.952475,165.376912,166.345344,148.117596,32.000000,143.842878,68.525758,63.351384,89.952378,23.979040,55.825415,89.879676,71.333198,14.877737,17.721641,59.552250,37.246893
59.806548,69.238160,138.055765,142.027707,139.648413,118.576973,29.157128,14.196495,134.477720,-0.028319,69.695835,60.784788,141.290060,140.127504,138.871012,134.488100,96.512888,131.761741,-0.000766,0.009994,32.000000,-235.811908,134.886763,-0.312206,25.018489,0.659594,507614.626291,0.989428,19.573556,0.026468,2.309856,6.234436,5.479136,163.391266,32.000000,175.954276,165.369603,166.351881,148.103265,32.000000,143.842824,68.524783,63.349170,89.945414,23.979040,55.835360,89.879676,71.357234,14.877737,17.682209,59.575430,36.994216
59.826964,69.237293,138.033709,142.022872,139.720805,118.593040,29.152108,14.196442,134.478247,-0.028534,69.679493,60.800172,141.285048,140.130445,138.866974,134.488805,96.502901,131.763353,-0.000765,0.010032,32.000000,-235.812003,134.890725,-0.312553,25.015764,0.659573,507680.165212,0.990235,19.548123,0.035846,2.309209,8.948598,7.086261,163.387150,32.000000,175.957587,165.365010,166.335196,148.091244,32.000000,143.838168,68.523638,63.347181,89.939077,23.979040,55.816729,89.879676,71.374731,14.877737,17.661460,59.576896,37.255184
59.838605,69.232243,138.035075,142.017915,139.803305,118.617385,29.139184,14.196442,134.482841,-0.028500,69.652760,60.810963,141.280188,140.137983,138.862125,134.494267,96.493101,131.767205,-0.000765,0.010087,32.000000,-235.812000,134.896960,-0.312478,25.011001,0.659446,507735.814909,0.989406,19.532006,0.044366,2.308372,7.496709,6.291536,163.374036,32.000000,175.962224,165.356469,166.312621,148.079850,32.000000,143.828128,68.522890,63.344638,89.932897,23.979040,55.758728,89.879676,71.381209,14.877737,17.644178,59.563137,37.266189
59.842754,69.222789,138.130840,142.012118,139.813274,118.637856,29.141993,14.196389,134.482499,-0.028502,69.640886,60.814431,141.274629,140.138728,138.859640,134.495588,96.484036,131.768672,-0.000763,0.010068,32.000000,-235.812023,134.899219,-0.312600,25.004430,0.659172,507812.505962,0.989331,19.512769,0.055152,2.307216,5.598327,10.710653,163.367677,32.000000,175.963774,165.345311,166.301211,148.076796,32.000000,143.819542,68.523292,63.342810,89.927767,23.979040,55.820183,89.879676,71.406739,14.877737,17.615020,59.563521,37.247700
59.833085,69.208712,138.296370,142.004765,139.763874,118.649934,29.153586,14.196333,134.477487,-0.028751,69.659984,60.810354,141.268390,140.133059,138.857139,134.492167,96.474922,131.764808,-0.000762,0.010026,32.000000,-235.812043,134.895990,-0.312476,24.998498,0.659252,507923.249723,0.989745,19.497244,0.066860,2.306790,14.474472,7.813152,163.364224,32.000000,175.963400,165.331091,166.300754,148.078946,32.000000,143.804769,68.523523,63.340771,89.922820,23.979040,55.856310,89.879676,71.435611,14.877737,17.566160,59.558220,37.061274
59.845857,69.211288,138.376832,141.999570,139.778270,118.649931,29.183697,14.196352,134.471134,-0.028729,69.686883,60.820892,141.263733,140.127128,138.852600,134.486747,96.466100,131.757254,-0.000762,0.009994,32.000000,-235.811913,134.890791,-0.312496,24.995081,0.660021,508013.927989,0.989718,19.484057,0.076650,2.308230,10.738248,7.106678,163.363756,32.000000,175.956546,165.323162,166.325833,148.073003,32.000000,143.803436,68.523840,63.338940,89.918622,23.979040,55.908257,89.879676,71.465075,14.877737,17.548519,59.560600,37.191648
59.859300,69.221696,138.411231,141.996935,139.746831,118.665544,29.144193,14.196417,134.471118,-0.028756,69.685901,60.836067,141.261254,140.130044,138.847561,134.488564,96.456803,131.755304,-0.000761,0.009957,32.000000,-235.811804,134.891816,-0.312677,24.992550,0.661309,508070.928108,0.989566,19.478680,0.083851,2.311370,7.641969,5.199747,163.363158,32.000000,175.949726,165.317596,166.338046,148.069748,32.000000,143.801678,68.525537,63.336988,89.914683,23.979040,55.967464,89.879676,71.472613,14.877737,17.557630,59.567897,37.256064
59.863792,69.230682,138.450258,141.994936,139.675842,118.698112,29.161487,14.196445,134.472239,-0.028858,69.681803,60.839816,141.258856,140.127415,138.843394,134.489859,96.447412,131.753137,-0.000761,0.009980,32.000000,-235.811740,134.891575,-0.312866,24.988066,0.661678,508086.055250,0.988316,19.469766,0.088931,2.312221,9.881537,14.279986,163.359076,32.000000,175.946252,165.315382,166.340706,148.058640,32.000000,143.800351,68.528120,63.335878,89.911614,23.979040,55.946311,89.879676,71.493291,14.877737,17.588989,59.575578,37.184678
