OSU 80 Ton Compressor Load Stand
59.866584,69.228990,138.413992,141.991649,139.603154,118.705909,29.136529,14.196340,134.466197,-0.028948,69.703768,60.841088,141.255649,140.121311,138.839656,134.483745,96.438551,131.746043,-0.000760,0.010044,32.000000,-235.811796,134.888433,-0.312759,24.982728,0.661844,508181.661046,0.989566,19.468082,0.097263,2.312276,9.000274,5.254449,163.354529,32.000000,175.942084,165.313528,166.326041,148.049747,32.000000,143.796502,68.531294,63.335537,89.909172,23.979040,55.971306,89.879676,71.514438,14.877737,17.575206,59.562468,37.156211
59.866673,69.235305,138.385058,141.988529,139.539699,118.689635,29.190669,14.196366,134.457064,-0.028953,69.740767,60.841420,141.252583,140.115549,138.836027,134.474037,96.429430,131.735441,-0.000759,0.010058,32.000000,-235.811762,134.881581,-0.312950,24.976859,0.662321,508353.829129,0.989192,19.473029,0.105581,2.312755,9.449269,11.202769,163.345172,32.000000,175.942960,165.306037,166.306255,148.047571,32.000000,143.787897,68.535851,63.335521,89.907405,23.979040,55.921027,89.879676,71.537497,14.877737,17.576495,59.560895,37.282330
59.883930,69.249998,138.417625,141.987394,139.529905,118.673549,29.149781,14.196450,134.446936,-0.028930,69.781215,60.842854,141.249786,140.108071,138.831899,134.464851,96.420089,131.723707,-0.000758,0.010035,32.000000,-235.811670,134.873777,-0.313213,24.969950,0.662252,508402.547090,0.990049,19.468825,0.110927,2.312041,7.933517,8.828028,163.338188,32.000000,175.940979,165.294302,166.293973,148.047198,32.000000,143.780352,68.540317,63.334954,89.906567,23.979040,55.922806,89.879676,71.557173,14.877737,17.597221,59.579040,37.190987
59.875837,69.270365,138.428124,141.987907,139.498620,118.661566,29.164241,14.196686,134.440678,-0.029157,69.818500,60.845833,141.248437,140.100253,138.827251,134.455952,96.410341,131.712782,-0.000757,0.010019,32.000000,-235.811397,134.863244,-0.313384,24.963038,0.662162,508363.511971,0.988092,19.475060,0.114797,2.311554,10.972428,8.698698,163.336895,32.000000,175.932997,165.287491,166.300461,148.045617,32.000000,143.771782,68.543384,63.333896,89.906609,23.979040,55.958223,89.879676,71.587737,14.877737,17.641782,59.564996,37.070225
59.885311,69.293705,138.409421,141.989730,139.527754,118.657403,29.125414,14.196747,134.435580,-0.029102,69.842482,60.855146,141.248643,140.097223,138.823286,134.449095,96.401776,131.705003,-0.000757,0.009998,32.000000,-235.811363,134.857588,-0.313320,24.958022,0.662211,508327.482765,0.989066,19.474235,0.118325,2.311432,14.990995,13.038053,163.339844,32.000000,175.920621,165.280102,166.319416,148.044639,32.000000,143.764969,68.546680,63.333494,89.907616,23.979040,55.905312,89.879676,71.596274,14.877737,17.699177,59.552447,37.058412
59.894747,69.313537,138.446108,141.992022,139.684951,118.673599,29.153857,14.196784,134.435743,-0.029081,69.844853,60.870918,141.248746,140.099434,138.819817,134.447521,96.392649,131.702108,-0.000756,0.009995,32.000000,-235.811370,134.857103,-0.313588,24.954316,0.662547,508335.463884,0.988679,19.501880,0.122660,2.311920,13.047481,7.021664,163.338509,32.000000,175.910094,165.277530,166.327394,148.041484,32.000000,143.768485,68.549385,63.332728,89.908523,23.979040,55.938877,89.879676,71.612178,14.877737,17.750234,59.560600,37.233907
59.913551,69.324931,138.432588,141.992970,139.807916,118.697983,29.161184,14.196674,134.437478,-0.029348,69.833349,60.881713,141.247692,140.101571,138.817787,134.449739,96.382964,131.703497,-0.000757,0.009988,32.000000,-235.811351,134.859023,-0.313826,24.949073,0.662451,508367.760650,0.989851,19.516700,0.127371,2.311242,8.266131,9.943547,163.334870,32.000000,175.902255,165.279882,166.315232,148.034860,32.000000,143.775250,68.551614,63.332142,89.910105,23.979040,55.910794,89.879676,71.620005,14.877737,17.786307,59.572519,37.174920
59.907285,69.328972,138.423471,141.992365,139.759772,118.718328,29.182595,14.196654,134.440387,-0.029222,69.824091,60.887079,141.245452,140.102136,138.816821,134.451869,96.373489,131.704820,-0.000756,0.009945,32.000000,-235.811425,134.859990,-0.313939,24.942784,0.662748,508482.655385,0.988899,19.528049,0.135065,2.311490,6.715352,6.241735,163.325799,32.000000,175.896989,165.276078,166.287857,148.031661,32.000000,143.775097,68.553927,63.331501,89.911939,23.979040,55.906933,89.879676,71.640189,14.877737,17.798676,59.564622,37.077561
59.921463,69.326742,138.450203,141.989998,139.741680,118.722171,29.154734,14.196634,134.439007,-0.029243,69.823829,60.892046,141.241987,140.099769,138.816825,134.451414,96.363646,131.705109,-0.000757,0.009947,32.000000,-235.811450,134.858852,-0.313770,24.936613,0.662690,508614.620866,0.988539,19.522541,0.145438,2.310539,6.737860,11.413210,163.321729,32.000000,175.892262,165.268582,166.271940,148.035464,32.000000,143.772464,68.555902,63.330669,89.913905,23.979040,55.896470,89.879676,71.655121,14.877737,17.784528,59.559006,37.131486
59.919596,69.326792,138.271439,141.987363,139.704641,118.730388,29.158993,14.196573,134.434191,-0.029189,69.836412,60.899051,141.239131,140.095108,138.816148,134.450744,96.354240,131.704318,-0.000757,0.009972,32.000000,-235.811560,134.855228,-0.313724,24.930425,0.663018,508734.142561,0.988109,19.532213,0.155568,2.310628,7.049701,11.356617,163.319359,32.000000,175.882536,165.257389,166.266003,148.038711,32.000000,143.763721,68.558562,63.329770,89.915544,23.979040,55.784343,89.879676,71.673241,14.877737,17.774647,59.565202,37.191427
59.923880,69.332043,138.315430,141.985604,139.713474,118.722391,29.133997,14.196680,134.429165,-0.029195,69.845756,60.906545,141.237506,140.093658,138.814511,134.447821,96.345539,131.702735,-0.000756,0.009967,32.000000,-235.811352,134.854222,-0.313633,24.924832,0.663141,508759.828194,0.988818,19.517242,0.165553,2.310528,14.398316,9.890331,163.322221,32.000000,175.869548,165.251166,166.290551,148.038162,32.000000,143.764032,68.561245,63.329332,89.917562,23.979040,55.799788,89.879676,71.688313,14.877737,17.774257,59.558800,37.262300
59.941776,69.340000,138.354876,141.984491,139.706322,118.720311,29.153475,14.196741,134.425230,-0.029219,69.854767,60.912272,141.236249,140.094721,138.811936,134.444915,96.336874,131.702494,-0.000755,0.009931,32.000000,-235.811328,134.855566,-0.313548,24.919911,0.662356,508818.064258,0.988776,19.518969,0.174569,2.307616,10.144119,5.408761,163.325869,32.000000,175.857299,165.245197,166.308818,148.040530,32.000000,143.766823,68.564354,63.328224,89.919126,23.979040,55.805573,89.879676,71.682836,14.877737,17.788623,59.557600,37.239997
59.946249,69.348165,138.289513,141.983797,139.667402,118.722396,29.161921,14.196706,134.422483,-0.029032,69.868456,60.911688,141.235545,140.091452,138.809576,134.444040,96.327465,131.702532,-0.000756,0.009920,32.000000,-235.811398,134.852867,-0.313510,24.913167,0.662653,508809.033540,0.989493,19.520370,0.182485,2.308185,8.339228,8.860995,163.328724,32.000000,175.842582,165.247298,166.316763,148.036750,32.000000,143.768225,68.566304,63.327564,89.920557,23.979040,55.804709,89.879676,71.708020,14.877737,17.803966,59.571821,36.992455
59.935698,69.355207,138.392385,141.982776,139.611159,118.730430,29.188833,14.196753,134.417042,-0.029297,69.894013,60.913981,141.234785,140.085355,138.807411,134.439551,96.319137,131.698699,-0.000754,0.009969,32.000000,-235.811359,134.849712,-0.313559,24.906876,0.662744,508820.230601,0.988507,19.512245,0.191031,2.308154,7.512066,10.532029,163.328573,32.000000,175.827771,165.248596,166.307814,148.033159,32.000000,143.773268,68.567268,63.327526,89.922785,23.979040,55.776086,89.879676,71.730591,14.877737,17.817289,59.566805,37.106101
59.925097,69.366983,138.378461,141.982587,139.641332,118.722307,29.198798,14.196794,134.411853,-0.029326,69.921900,60.916386,141.233868,140.080067,138.805276,134.434030,96.311369,131.693701,-0.000755,0.009958,32.000000,-235.811385,134.845522,-0.313426,24.902581,0.662514,508860.606890,0.988178,19.516393,0.200458,2.306892,7.438979,6.259406,163.320918,32.000000,175.821093,165.246244,166.287442,148.032622,32.000000,143.777417,68.568755,63.327767,89.924900,23.979040,55.843159,89.879676,71.760889,14.877737,17.836324,59.569874,37.159586
59.938930,69.381971,138.530841,141.983253,139.650703,118.718436,29.164112,14.196823,134.408329,-0.029262,69.942314,60.920558,141.233243,140.074575,138.803726,134.428928,96.303784,131.690677,-0.000754,0.009907,32.000000,-235.811381,134.842745,-0.313314,24.898575,0.663491,508932.474059,0.987546,19.532914,0.206886,2.309014,7.926143,7.123831,163.318611,32.000000,175.812644,165.243525,166.270482,148.032052,32.000000,143.775307,68.570310,63.327002,89.926814,23.979040,55.876066,89.879676,71.769132,14.877737,17.868869,59.573306,36.990768
59.942389,69.398650,138.582021,141.984801,139.610294,118.718263,29.159416,14.196841,134.403539,-0.029452,69.964194,60.920913,141.234238,140.070192,138.802809,134.421088,96.296123,131.684685,-0.000754,0.009918,32.000000,-235.811479,134.835845,-0.313192,24.895480,0.663656,508940.852792,0.987368,19.554216,0.212178,2.309190,11.826222,5.410601,163.318256,32.000000,175.800988,165.236948,166.276824,148.034935,32.000000,143.778370,68.572078,63.326907,89.929045,23.979040,55.917818,89.879676,71.788872,14.877737,17.908752,59.556105,37.245499
59.940799,69.414031,138.572493,141.986842,139.620685,118.718278,29.146827,14.196767,134.395501,-0.029502,69.991813,60.919340,141.235730,140.063531,138.800929,134.412870,96.287830,131.676044,-0.000752,0.009897,32.000000,-235.811550,134.827936,-0.313058,24.893630,0.664444,508955.659439,0.988296,19.556775,0.218266,2.311200,9.466730,6.549536,163.321940,32.000000,175.782498,165.232258,166.299512,148.040292,32.000000,143.777134,68.572902,63.326749,89.931003,23.979040,55.908546,89.879676,71.805466,14.877737,17.946386,59.570257,37.190107
59.948135,69.431769,138.547740,141.989563,139.588797,118.718205,29.149022,14.196764,134.386023,-0.029525,70.023717,60.918520,141.237967,140.054449,138.798936,134.405896,96.279109,131.668715,-0.000751,0.009964,32.000000,-235.811553,134.820284,-0.313138,24.893892,0.664800,508996.138838,0.988435,19.570344,0.222958,2.311920,5.882454,17.597010,163.328651,32.000000,175.766529,165.234575,166.311776,148.040820,32.000000,143.772492,68.573760,63.326078,89.933318,23.979040,55.900846,89.879676,71.824022,14.877737,17.986308,59.553096,37.090914
59.948631,69.451253,138.492018,141.992895,139.636474,118.718061,29.153343,14.196787,134.379878,-0.029451,70.046394,60.927577,141.240132,140.046674,138.796771,134.400357,96.271492,131.661469,-0.000751,0.009896,32.000000,-235.811694,134.816832,-0.313080,24.896526,0.664851,509040.601064,0.988933,19.587155,0.226969,2.311823,12.710360,7.169771,163.335181,32.000000,175.751533,165.240443,166.314756,148.038393,32.000000,143.785293,68.574952,63.325952,89.936068,23.979040,55.875370,89.879676,71.843069,14.877737,18.033091,59.566058,37.208889
59.962040,69.471878,138.431569,141.996768,139.683511,118.718126,29.134380,14.196717,134.377088,-0.029513,70.047072,60.931637,141.243060,140.042559,138.794989,134.399571,96.263466,131.659775,-0.000750,0.009832,32.000000,-235.811724,134.817428,-0.313059,24.898778,0.664623,509083.101936,0.988770,19.598301,0.232058,2.311127,5.460283,9.647141,163.334172,32.000000,175.743814,165.242065,166.292516,148.043385,32.000000,143.794253,68.576152,63.325645,89.938480,23.979040,55.816295,89.879676,71.846199,14.877737,18.084932,59.567887,37.274406
59.958115,69.481117,138.458844,141.999094,139.667628,118.725625,29.197060,14.196630,134.371157,-0.029535,70.050771,60.930430,141.244575,140.037791,138.795091,134.396482,96.254690,131.654795,-0.000748,0.009854,32.000000,-235.811836,134.812116,-0.313325,24.900556,0.664258,509130.173662,0.988666,19.617341,0.236084,2.310178,5.731142,10.476628,163.330542,32.000000,175.733825,165.245229,166.270231,148.047614,32.000000,143.800142,68.576794,63.324614,89.940415,23.979040,55.784974,89.879676,71.861719,14.877737,18.115559,59.556548,37.161053
59.965736,69.488997,138.462503,142.000449,139.670167,118.729714,29.145282,14.196590,134.362455,-0.029369,70.077156,60.928716,141.245154,140.029013,138.796159,134.387827,96.247411,131.645096,-0.000749,0.009880,32.000000,-235.811923,134.803677,-0.313489,24.902709,0.663695,509172.771812,0.989118,19.625920,0.243271,2.308653,9.477407,6.398957,163.328878,32.000000,175.720791,165.241669,166.253633,148.058063,32.000000,143.800296,68.576939,63.323723,89.941990,23.979040,55.829785,89.879676,71.878498,14.877737,18.133666,59.558603,37.272278
59.948164,69.500514,138.535147,142.002147,139.729038,118.709335,29.152541,14.196562,134.353643,-0.029348,70.111106,60.928567,141.247832,140.018631,138.796204,134.380491,96.240416,131.635913,-0.000748,0.009927,32.000000,-235.812006,134.795440,-0.313517,24.906406,0.663921,509242.126346,0.987154,19.638686,0.249579,2.309259,12.353843,13.548567,163.331016,32.000000,175.708247,165.238524,166.270191,148.067618,32.000000,143.802783,68.577149,63.323687,89.943777,23.979040,55.890870,89.879676,71.909639,14.877737,18.148026,59.553214,37.112484
59.951357,69.520668,138.548322,142.005501,139.802392,118.700380,29.147569,14.196456,134.345496,-0.029364,70.127028,60.935752,141.250276,140.013378,138.795164,134.373905,96.232654,131.626405,-0.000746,0.009948,32.000000,-235.812090,134.790200,-0.313565,24.911425,0.663805,509283.293429,0.988823,19.639720,0.252050,2.309027,14.627104,6.750796,163.337869,32.000000,175.689447,165.237059,166.288613,148.077817,32.000000,143.806173,68.577106,63.323635,89.945748,23.979040,55.830500,89.879676,71.927773,14.877737,18.199112,59.573119,37.197297
59.964821,69.539038,138.496728,142.009650,139.930833,118.712262,29.147900,14.196362,134.346007,-0.029294,70.111331,60.948672,141.253155,140.015622,138.795252,134.376634,96.226004,131.623823,-0.000747,0.009951,32.000000,-235.812290,134.792150,-0.313677,24.916270,0.664293,509241.717305,0.988761,19.667022,0.254495,2.310916,12.103454,5.649574,163.343985,32.000000,175.673690,165.240453,166.297795,148.084114,32.000000,143.812436,68.576802,63.322953,89.948414,23.979040,55.793300,89.879676,71.937719,14.877737,18.247073,59.551699,37.164648
59.961632,69.543604,138.560281,142.011485,140.001137,118.732352,29.150520,14.196450,134.346301,-0.029221,70.092350,60.948725,141.254521,140.018430,138.796768,134.379623,96.220203,131.622948,-0.000748,0.009986,32.000000,-235.812172,134.788650,-0.313425,24.919237,0.664180,509251.049728,0.988851,19.684306,0.257543,2.311012,8.521665,5.888686,163.348174,32.000000,175.661855,165.244316,166.293560,148.088634,32.000000,143.822872,68.576425,63.322101,89.950736,23.979040,55.841600,89.879676,71.944564,14.877737,18.274075,59.569087,37.001039
59.977963,69.541220,138.579319,142.011454,140.018411,118.735035,29.122551,14.196543,134.342391,-0.029218,70.096638,60.950780,141.253595,140.012320,138.799385,134.373456,96.214433,131.619419,-0.000748,0.009919,32.000000,-235.812016,134.786650,-0.313365,24.921924,0.663650,509336.424996,0.988740,19.690582,0.262913,2.309633,7.604246,9.455245,163.345244,32.000000,175.656648,165.246187,166.272034,148.094142,32.000000,143.832444,68.575762,63.321630,89.952679,23.979040,55.827413,89.879676,71.960096,14.877737,18.262134,59.553233,37.287245
59.985627,69.538743,138.540921,142.010007,140.020199,118.750916,29.156656,14.196642,134.337206,-0.029258,70.106487,60.954283,141.252429,140.007580,138.801553,134.370238,96.208090,131.614455,-0.000747,0.009887,32.000000,-235.811905,134.779316,-0.313140,24.925243,0.664110,509445.876721,0.988890,19.698013,0.268280,2.310816,9.894492,6.531631,163.348616,32.000000,175.648413,165.247213,166.255234,148.101347,32.000000,143.837995,68.575607,63.321253,89.954754,23.979040,55.852467,89.879676,71.957058,14.877737,18.249769,59.564012,37.181670
59.995620,69.546463,138.442172,142.010534,140.007112,118.763089,29.159977,14.196737,134.335659,-0.029097,70.098564,60.964778,141.252441,140.008712,138.801596,134.369937,96.200839,131.613826,-0.000746,0.009877,32.000000,-235.811799,134.780663,-0.313130,24.927806,0.663915,509455.384599,0.989555,19.680961,0.272301,2.310504,7.818973,6.165671,163.349401,32.000000,175.638708,165.236026,166.247498,148.109354,32.000000,143.835691,68.574320,63.319668,89.955242,23.979040,55.784075,89.879676,71.967882,14.877737,18.256591,59.567445,37.221508
60.003237,69.549196,138.345773,142.010531,139.931785,118.788863,29.146348,14.196562,134.336567,-0.029081,70.085212,60.968728,141.253050,140.009778,138.801687,134.373460,96.194476,131.613703,-0.000747,0.009894,32.000000,-235.812021,134.781991,-0.313289,24.927823,0.663574,509528.202113,0.988382,19.671603,0.276183,2.309569,11.653707,9.965575,163.353907,32.000000,175.624673,165.229388,166.263283,148.112511,32.000000,143.832519,68.572806,63.318099,89.955226,23.979040,55.713814,89.879676,71.970622,14.877737,18.266047,59.565291,37.113805
59.988346,69.548896,138.335210,142.009778,139.902961,118.800996,29.157378,14.196612,134.329476,-0.029034,70.099576,60.959569,141.252375,140.001564,138.801802,134.369545,96.188318,131.607009,-0.000746,0.009900,32.000000,-235.811996,134.774000,-0.313005,24.926177,0.662871,509603.052604,0.988208,19.670350,0.283123,2.307538,9.344994,17.383563,163.361012,32.000000,175.611363,165.225892,166.270083,148.116143,32.000000,143.829935,68.571313,63.315389,89.954698,23.979040,55.710763,89.879676,72.002648,14.877737,18.261449,59.559596,37.089887
60.000997,69.547517,138.389472,142.008055,139.941804,118.788658,29.187796,14.196614,134.318423,-0.028822,70.139582,60.958947,141.252019,139.990934,138.801388,134.358717,96.183002,131.597092,-0.000747,0.009884,32.000000,-235.811824,134.765343,-0.313119,24.924190,0.662346,509727.444253,0.988752,19.666242,0.289424,2.305638,10.513184,5.836222,163.366353,32.000000,175.600996,165.225367,166.276545,148.114544,32.000000,143.840217,68.570653,63.313164,89.954475,23.979040,55.673913,89.879676,72.006964,14.877737,18.252276,59.553214,37.203827
59.999893,69.567324,138.223213,142.010004,139.916245,118.780832,29.135230,14.196781,134.310413,-0.028778,70.163178,60.965813,141.253098,139.983656,138.799721,134.350921,96.177495,131.588692,-0.000747,0.009888,32.000000,-235.811665,134.759127,-0.313102,24.923189,0.662621,509803.162701,0.988751,19.679313,0.292265,2.306035,7.393097,7.269284,163.368815,32.000000,175.593715,165.224581,166.256944,148.121043,32.000000,143.842011,68.569716,63.310368,89.953554,23.979040,55.580624,89.879676,72.016559,14.877737,18.283012,59.564602,37.262667
60.007298,69.584951,138.156401,142.012778,139.950743,118.789015,29.159683,14.196797,134.304393,-0.028811,70.173381,60.970633,141.253505,139.976579,138.798129,134.347149,96.170869,131.584238,-0.000746,0.009871,32.000000,-235.811684,134.753354,-0.312981,24.922581,0.662724,509751.468291,0.987382,19.666576,0.292664,2.306453,10.004623,7.476364,163.364006,32.000000,175.589353,165.221782,166.233616,148.124407,32.000000,143.845371,68.568490,63.306495,89.952329,23.979040,55.572360,89.879676,72.027882,14.877737,18.330823,59.561219,37.091648
60.000838,69.599523,138.323159,142.015556,139.928591,118.801048,29.160041,14.196801,134.297160,-0.028640,70.182984,60.971916,141.253704,139.967843,138.798294,134.341404,96.164711,131.580377,-0.000746,0.009907,32.000000,-235.811725,134.745678,-0.312823,24.925163,0.661805,509762.010507,0.989172,19.687373,0.294007,2.303724,8.565961,7.813727,163.365589,32.000000,175.583122,165.213542,166.212964,148.132922,32.000000,143.848948,68.567264,63.302839,89.951051,23.979040,55.654873,89.879676,72.046243,14.877737,18.372682,59.562036,37.080936
60.015135,69.610166,138.539589,142.017513,139.978387,118.805171,29.125136,14.196709,134.292498,-0.028543,70.180460,60.980954,141.254840,139.962112,138.798719,134.337403,96.158992,131.574580,-0.000745,0.009962,32.000000,-235.811871,134.742634,-0.312821,24.929636,0.661406,509835.429897,0.988322,19.698353,0.298424,2.302327,8.088005,11.569670,163.368802,32.000000,175.576437,165.204988,166.218737,148.142876,32.000000,143.837689,68.566480,63.299164,89.949195,23.979040,55.681532,89.879676,72.050319,14.877737,18.398060,59.565271,37.217326
60.017208,69.616524,138.592096,142.018575,140.010826,118.805004,29.155597,14.196600,134.293087,-0.028552,70.167573,60.986833,141.255537,139.959164,138.799587,134.337553,96.153699,131.571787,-0.000744,0.009997,32.000000,-235.811863,134.743731,-0.312911,24.933630,0.662493,509928.378742,0.988568,19.718725,0.302669,2.305354,8.824242,10.149891,163.376250,32.000000,175.562604,165.198313,166.242738,148.147537,32.000000,143.835794,68.566284,63.295173,89.947443,23.979040,55.767354,89.879676,72.050440,14.877737,18.415488,59.565261,36.950709
60.027072,69.617201,138.776072,142.018416,139.980364,118.804977,29.203525,14.196556,134.291995,-0.028485,70.160359,60.988299,141.256057,139.955774,138.800882,134.334805,96.147982,131.569593,-0.000745,0.010054,32.000000,-235.811853,134.741770,-0.312758,24.938188,0.663448,509966.020470,0.989553,19.716534,0.305513,2.308411,8.455166,6.126519,163.383746,32.000000,175.554286,165.193283,166.252414,148.151857,32.000000,143.839062,68.566137,63.290855,89.945604,23.979040,55.841471,89.879676,72.063808,14.877737,18.420937,59.551620,37.039410
60.025403,69.615973,138.615402,142.017633,139.940540,118.792868,29.137906,14.196554,134.289814,-0.028324,70.160743,60.991581,141.257343,139.951006,138.802206,134.330156,96.143027,131.565925,-0.000744,0.010033,32.000000,-235.811882,134.738575,-0.312854,24.945042,0.663619,509986.037531,0.988496,19.721030,0.309420,2.309206,6.025917,14.187845,163.387262,32.000000,175.550461,165.190994,163.517090,148.149534,32.000000,143.841459,68.566857,63.286886,89.944145,23.979040,55.816242,89.879676,72.072745,14.877737,18.410347,59.568448,37.252836
60.031903,69.616617,138.519569,142.016821,139.935027,118.805150,29.134955,14.196487,134.288488,-0.028336,70.148332,61.001726,141.257518,139.950883,138.801720,134.327791,96.138432,131.564222,-0.000743,0.010023,32.000000,-235.812007,134.739110,-0.312929,24.953082,0.664414,509993.210046,0.986695,19.712853,0.314050,2.311891,16.627455,14.120552,163.385772,32.000000,175.548180,165.187505,159.444381,148.147922,32.000000,143.840395,68.567907,63.282681,89.942748,23.979040,55.742533,89.879676,72.078492,14.877737,18.407673,59.553420,37.281009
60.048659,69.616708,138.451004,142.016219,139.978416,118.829624,29.144366,14.196572,134.297520,-0.028516,70.103076,61.019194,141.257081,139.962026,138.802258,134.335173,96.134493,131.566894,-0.000743,0.010022,32.000000,-235.811775,134.749124,-0.312738,24.961295,0.663264,509951.712054,0.988843,19.713125,0.317187,2.309279,11.890555,9.450415,163.383762,32.000000,175.549596,165.182601,158.086431,148.154037,32.000000,143.844489,68.568693,63.278800,89.941508,23.979040,55.716338,89.879676,72.069507,14.877737,18.403964,59.573139,37.300892
60.075240,69.603898,138.458677,142.013397,139.979651,118.854076,29.145432,14.196570,134.312194,-0.028477,70.035701,61.033728,141.255339,139.979503,138.803568,134.345778,96.129852,131.573995,-0.000743,0.009991,32.000000,-235.811724,134.763115,-0.312889,24.966706,0.662475,510011.380441,0.988928,19.707935,0.320938,2.307433,10.687784,9.984330,163.381334,32.000000,175.548037,165.170664,158.076047,148.163236,32.000000,143.834181,68.568226,63.274432,89.940129,23.979040,55.656416,89.879676,72.064679,14.877737,18.381513,59.565547,37.238089
60.076889,69.580016,138.377342,142.007910,139.944912,118.886643,29.133609,14.196456,134.320516,-0.028437,69.984912,61.030550,141.251031,139.986169,138.805750,134.356077,96.125583,131.581959,-0.000743,0.009996,32.000000,-235.811812,134.772644,-0.312739,24.967931,0.661743,510114.590314,0.988505,19.692990,0.326200,2.305647,5.671626,5.702288,163.383002,32.000000,175.543995,165.165139,158.090090,148.168873,32.000000,143.826472,68.567297,63.269820,89.939292,23.979040,55.619216,89.879676,72.062386,14.877737,18.322469,59.567612,37.262961
60.071274,69.546892,138.373517,141.999311,139.951404,118.910938,29.135917,14.196306,134.326103,-0.028623,69.973955,61.030793,141.246865,139.986737,138.807827,134.359537,96.121100,131.586552,-0.000743,0.009994,32.000000,-235.811985,134.775405,-0.312855,24.967671,0.661364,510191.451928,0.988150,19.656334,0.334364,2.304754,6.483502,5.598939,163.387240,32.000000,175.535235,165.158019,158.102994,148.173770,32.000000,143.824172,68.567286,63.265233,89.938899,23.979040,55.611894,89.879676,72.065335,14.877737,18.223985,59.564425,37.208008
60.081177,69.533022,138.409032,141.992176,139.976037,118.931068,29.193544,14.196226,134.332201,-0.028506,69.961509,61.043116,141.242860,139.991552,138.807786,134.364861,96.117422,131.589320,-0.000742,0.009937,32.000000,-235.812192,134.780376,-0.313089,24.969802,0.660971,510302.827627,0.988727,19.630974,0.342580,2.303337,6.010975,6.177667,163.390914,32.000000,175.529348,165.158836,158.110909,148.169401,32.000000,143.822954,68.567424,63.261411,89.939403,23.979040,55.592372,89.879676,72.073455,14.877737,18.161398,59.573168,37.262887
60.105400,69.523352,138.409650,141.986625,140.039870,118.967601,29.172954,14.196176,134.342736,-0.028524,69.922811,61.059071,141.238390,140.003719,138.803923,134.375180,96.112696,131.596435,-0.000741,0.009909,32.000000,-235.812344,134.793164,-0.313165,24.974987,0.661113,510369.088788,0.988865,19.602887,0.349340,2.303489,9.527282,5.784396,163.391517,32.000000,175.529686,165.158844,158.096300,148.163487,32.000000,143.819498,68.567263,63.256806,89.939005,23.979040,55.631393,89.879676,72.060191,14.877737,18.122685,59.560550,37.241024
60.126781,69.510305,138.438413,141.980892,140.095266,119.004076,29.146493,14.196228,134.358155,-0.028588,69.864484,61.074981,141.233792,140.022306,138.800307,134.392354,96.107487,131.610199,-0.000739,0.009892,32.000000,-235.812324,134.811590,-0.313142,24.980953,0.661197,510434.571108,0.986861,19.580134,0.354391,2.303700,9.575072,12.447737,163.384704,32.000000,175.534523,165.153482,158.071506,148.160580,32.000000,143.811761,68.567303,63.252246,89.938276,23.979040,55.589980,89.879676,72.046627,14.877737,18.095721,59.568163,37.190987
60.128993,69.486305,138.490850,141.973213,140.126921,119.040546,29.150457,14.196114,134.371533,-0.028628,69.811577,61.081330,141.228681,140.037697,138.798754,134.408401,96.102710,131.623294,-0.000739,0.009932,32.000000,-235.812361,134.828653,-0.313255,24.985717,0.660884,510570.678608,0.987391,19.548743,0.362645,2.302782,14.277372,9.660304,163.383429,32.000000,175.536351,165.148211,158.052560,148.160261,32.000000,143.804437,68.566813,63.248230,89.938369,23.979040,55.652643,89.879676,72.026604,14.877737,18.022194,59.554276,37.261347
60.139129,69.452693,138.411323,141.962088,140.166050,119.069171,29.133032,14.196115,134.379719,-0.028620,69.786861,61.085836,141.220886,140.045894,138.797065,134.420021,96.097480,131.632202,-0.000738,0.009890,32.000000,-235.812295,134.837529,-0.313356,24.990863,0.660759,510704.016655,0.988163,19.516527,0.374676,2.302442,8.626533,7.391250,163.383454,32.000000,175.536434,165.139520,158.054226,148.163036,32.000000,143.788444,68.565624,63.243959,89.937651,23.979040,55.561789,89.879676,72.028901,14.877737,17.930274,59.564357,37.137943
60.145772,69.429507,138.354578,141.952012,140.200926,119.081441,29.135495,14.196188,134.387715,-0.028578,69.774594,61.095013,141.212853,140.053402,138.794892,134.431569,96.092894,131.640505,-0.000739,0.009905,32.000000,-235.812198,134.849899,-0.313504,24.995433,0.661058,510832.353419,0.988226,19.490544,0.385946,2.303229,5.057868,8.075446,163.387410,32.000000,175.531206,165.133725,158.075672,148.163186,32.000000,143.773985,68.564651,63.239219,89.937012,23.979040,55.587712,89.879676,72.022055,14.877737,17.843647,59.572401,37.229578
60.160739,69.413622,138.618233,141.943176,140.231326,119.105961,29.151180,14.196215,134.400046,-0.028726,69.753139,61.109349,141.206088,140.066349,138.790957,134.445004,96.088270,131.650560,-0.000738,0.009923,32.000000,-235.812132,134.862249,-0.313642,24.997978,0.660406,510907.215456,0.988779,19.447849,0.395591,2.301519,7.475205,18.108724,163.389856,32.000000,175.529529,165.130487,158.082798,148.160719,32.000000,143.767009,68.563855,63.234482,89.936206,23.979040,55.693974,89.879676,72.011812,14.877737,17.786197,59.567454,37.283577
60.196697,69.401914,138.668639,141.935773,140.221137,119.130424,29.149718,14.196272,134.413034,-0.028710,69.729067,61.117052,141.198352,140.080494,138.785205,134.458672,96.083759,131.663025,-0.000739,0.009964,32.000000,-235.811927,134.873266,-0.313933,24.997484,0.659876,510929.904499,0.988613,19.418709,0.404292,2.300321,13.910104,7.085629,163.387219,32.000000,175.528004,165.132474,158.082775,148.147985,32.000000,143.759370,68.562485,63.228928,89.935012,23.979040,55.722708,89.879676,71.984111,14.877737,17.746264,59.566392,37.161640
60.183291,69.384303,138.736333,141.927676,140.174100,119.154790,29.179106,14.196293,134.420892,-0.028693,69.729419,61.116489,141.191623,140.087043,138.780344,134.466223,96.080184,131.668938,-0.000739,0.010007,32.000000,-235.811868,134.877138,-0.314066,24.994650,0.661214,511010.082126,0.987967,19.389413,0.413901,2.304131,9.887284,13.154893,163.382009,32.000000,175.529915,165.130995,158.063180,148.134607,32.000000,143.746439,68.561253,63.223803,89.933479,23.979040,55.756945,89.879676,71.980236,14.877737,17.695068,59.575421,37.143225
60.182365,69.374739,138.767593,141.920605,140.112679,119.163036,29.156538,14.196342,134.425558,-0.028928,69.748646,61.122135,141.184705,140.091588,138.774946,134.469309,96.076834,131.672054,-0.000739,0.009945,32.000000,-235.811919,134.881418,-0.314062,24.992223,0.661096,511082.128771,0.987529,19.345497,0.424587,2.303592,10.866715,6.624752,163.375602,32.000000,175.534916,165.126522,158.043223,148.126435,32.000000,143.740213,68.559884,63.219212,89.931629,23.979040,55.782730,89.879676,71.979849,14.877737,17.649481,59.569235,37.270371
60.190377,69.372598,138.822452,141.915095,140.099888,119.169997,29.163922,14.196392,134.436766,-0.028822,69.755418,61.131371,141.179014,140.098982,138.768580,134.479158,96.072892,131.680479,-0.000739,0.009941,32.000000,-235.811710,134.890922,-0.314062,24.990531,0.661864,511176.737131,0.986934,19.339892,0.431092,2.305230,5.153709,5.352242,163.370577,32.000000,175.538916,165.116653,158.024795,148.122889,32.000000,143.723816,68.559163,63.214613,89.929232,23.979040,55.772929,89.879676,71.960956,14.877737,17.626515,59.567976,37.209989
60.208763,69.377255,138.722848,141.911682,140.138146,119.201323,29.146387,14.196423,134.447605,-0.028829,69.743652,61.140478,141.174718,140.109913,138.762383,134.489861,96.068447,131.691237,-0.000738,0.009889,32.000000,-235.811602,134.901082,-0.314206,24.990138,0.662151,511205.441660,0.987758,19.331157,0.435987,2.305785,8.052296,8.208824,163.366794,32.000000,175.540319,165.112210,158.034437,148.115905,32.000000,143.710790,68.559015,63.209905,89.925801,23.979040,55.807671,89.879676,71.963080,14.877737,17.632329,59.570552,37.144766
60.214354,69.372953,138.919306,141.907182,140.097003,119.225888,29.205144,14.196397,134.458688,-0.028927,69.728275,61.144302,141.169800,140.119401,138.756993,134.502125,96.064106,131.700570,-0.000741,0.009886,32.000000,-235.811508,134.909640,-0.314172,24.991248,0.662425,511235.079425,0.987413,19.321840,0.444105,2.306389,11.909137,8.316343,163.367493,32.000000,175.537269,165.107754,158.045875,148.111365,32.000000,143.701682,68.558663,63.204585,89.921575,23.979040,55.916622,89.879676,71.935308,14.877737,17.621314,59.555761,37.273305
60.211004,69.365354,139.051349,141.901945,140.031577,119.242207,29.189673,14.196389,134.466798,-0.028931,69.727426,61.143062,141.165762,140.126515,138.752709,134.509452,96.059619,131.709032,-0.000740,0.009889,32.000000,-235.811387,134.915944,-0.314012,24.991816,0.661775,511374.585267,0.987942,19.310032,0.453880,2.304031,18.217081,13.019254,163.366445,32.000000,175.535522,165.110112,158.050598,148.100890,32.000000,143.692229,68.558217,63.199125,89.916828,23.979040,55.891432,89.879676,71.939186,14.877737,17.597169,59.556725,37.237942
60.208391,69.358881,139.015068,141.896773,139.849330,119.242491,29.140514,14.196399,134.470332,-0.028954,69.743769,61.141165,141.161275,140.128017,138.747590,134.513403,96.055248,131.713887,-0.000740,0.009842,32.000000,-235.811398,134.918345,-0.314259,24.992819,0.662914,511479.739163,0.986044,19.300724,0.462844,2.307080,14.572843,13.223059,163.362367,32.000000,175.535941,165.111180,158.046279,148.087537,32.000000,143.688777,68.558490,63.194196,89.912015,23.979040,55.923730,89.879676,71.937705,14.877737,17.563621,59.551011,37.234201
60.206676,69.357956,139.028298,141.892465,139.708292,119.248056,29.142904,14.196302,134.470457,-0.028805,69.768944,61.134759,141.157153,140.126454,138.742048,134.514887,96.050226,131.715860,-0.000740,0.009840,32.000000,-235.811504,134.916063,-0.314175,24.992586,0.663789,511550.467048,0.986743,19.296124,0.471524,2.309401,7.981809,11.663929,163.350956,32.000000,175.541081,165.108790,158.024953,148.077291,32.000000,143.684212,68.558443,63.188979,89.907059,23.979040,55.943433,89.879676,71.936578,14.877737,17.553507,59.565979,36.970298
60.184590,69.366188,138.979685,141.890684,139.620255,119.239994,29.157095,14.196276,134.468609,-0.028993,69.802808,61.131212,141.154121,140.122547,138.736826,134.511564,96.045711,131.711628,-0.000740,0.009862,32.000000,-235.811592,134.914947,-0.314293,24.993137,0.663579,511553.680039,0.988440,19.291991,0.478302,2.308899,12.006248,6.479907,163.343842,32.000000,175.544128,165.105139,158.007238,148.071139,32.000000,143.670629,68.558672,63.183537,89.902212,23.979040,55.891019,89.879676,71.960379,14.877737,17.560638,59.561042,37.086292
60.187727,69.380018,139.017186,141.890480,139.567495,119.215675,29.171873,14.196285,134.467226,-0.028988,69.836356,61.132214,141.152349,140.116293,138.731580,134.508269,96.041747,131.707831,-0.000741,0.009884,32.000000,-235.811698,134.912309,-0.314182,24.995621,0.663711,511588.590970,0.988434,19.292602,0.484301,2.309184,9.187823,11.280791,163.338420,32.000000,175.543889,165.096145,158.003217,148.069525,32.000000,143.658527,68.559129,63.178320,89.897967,23.979040,55.939793,89.879676,71.954588,14.877737,17.584383,59.561642,37.171251
60.195099,69.396702,139.160256,141.891540,139.637196,119.204993,29.142929,14.196326,134.469407,-0.028926,69.853669,61.135418,141.152566,140.118679,138.726880,134.508474,96.038577,131.707094,-0.000741,0.009924,32.000000,-235.811719,134.914093,-0.314081,24.999522,0.663724,511592.743062,0.988313,19.320612,0.486719,2.309224,9.937304,12.177146,163.339439,32.000000,175.541792,165.092912,158.021869,148.070331,32.000000,143.651454,68.560657,63.173918,89.894446,23.979040,56.032942,89.879676,71.937792,14.877737,17.624103,59.559095,37.196710
60.214589,69.413496,139.204167,141.893547,139.757815,119.202409,29.152052,14.196282,134.472293,-0.029085,69.853940,61.139557,141.153247,140.121168,138.723180,134.508791,96.033712,131.709258,-0.000741,0.009926,32.000000,-235.811770,134.915991,-0.314093,25.002677,0.663721,511517.714439,0.987591,19.331634,0.488802,2.309726,8.076966,7.450288,163.339700,32.000000,175.537684,165.091676,158.033313,148.067606,32.000000,143.644978,68.562019,63.169206,89.890884,23.979040,56.043047,89.879676,71.934360,14.877737,17.664485,59.560413,37.269344
60.193990,69.417600,139.114571,141.893740,139.806728,119.222702,29.157693,14.196166,134.474781,-0.029071,69.848013,61.139951,141.152696,140.122139,138.720992,134.509905,96.028314,131.710692,-0.000742,0.009937,32.000000,-235.812001,134.918964,-0.313957,25.004293,0.664298,511500.167641,0.988393,19.341716,0.491607,2.311820,8.198217,6.842800,163.334749,32.000000,175.535344,165.094501,158.043403,148.056702,32.000000,143.646144,68.562992,63.164843,89.887251,23.979040,56.036510,89.879676,71.939808,14.877737,17.681148,59.562527,37.028479
60.188409,69.417861,139.201352,141.892739,139.852477,119.234769,29.140321,14.196081,134.473194,-0.029071,69.850291,61.135620,141.149828,140.121600,138.718604,134.510481,96.023995,131.712436,-0.000742,0.009882,32.000000,-235.812118,134.916648,-0.313559,25.006440,0.664193,511513.530100,0.987750,19.341057,0.497544,2.311801,11.389207,15.883403,163.327103,32.000000,175.537808,165.095112,158.028039,148.048876,32.000000,143.646176,68.563217,63.160032,89.882949,23.979040,56.024806,89.879676,71.941116,14.877737,17.680499,59.570592,37.053130
60.189572,69.417657,139.279629,141.891294,140.032477,119.246774,29.141694,14.196054,134.473984,-0.029060,69.852596,61.137035,141.147427,140.122581,138.716261,134.508211,96.019944,131.709050,-0.000741,0.009879,32.000000,-235.812060,134.914692,-0.313694,25.006639,0.664058,511633.514060,0.988116,19.363607,0.503651,2.311104,11.927588,6.378203,163.314636,32.000000,175.542636,165.095607,158.003395,148.040008,32.000000,143.648069,68.563743,63.155224,89.878816,23.979040,56.077562,89.879676,71.936098,14.877737,17.668999,59.563511,37.083211
60.211663,69.420366,139.158676,141.890157,140.178632,119.250821,29.153021,14.196031,134.477743,-0.029136,69.844426,61.144104,141.147111,140.126290,138.714057,134.508762,96.016659,131.708534,-0.000740,0.009823,32.000000,-235.812142,134.918624,-0.313860,25.006343,0.664657,511700.009493,0.988908,19.368865,0.508834,2.312760,6.318306,10.069667,163.307541,32.000000,175.543065,165.093255,157.982766,148.040544,32.000000,143.642648,68.564224,63.150173,89.875154,23.979040,56.105623,89.879676,71.929773,14.877737,17.669835,59.560708,37.187025
60.197063,69.417872,139.154061,141.888718,140.299343,119.254876,29.131409,14.195954,134.481410,-0.029145,69.830297,61.140613,141.145773,140.127096,138.711407,134.511043,96.013046,131.712334,-0.000740,0.009765,32.000000,-235.812147,134.919807,-0.313847,25.005725,0.665143,511759.106908,0.988939,19.367621,0.511208,2.314016,7.849501,9.328543,163.302718,32.000000,175.540845,165.088158,157.987642,148.037855,32.000000,143.633896,68.564639,63.144860,89.871836,23.979040,56.125784,89.879676,71.936688,14.877737,17.660901,59.571674,37.184678
60.195709,69.412274,139.085187,141.886459,140.324443,119.267019,29.141962,14.195944,134.483791,-0.029055,69.813153,61.139768,141.143781,140.129120,138.710524,134.510614,96.008850,131.714444,-0.000741,0.009739,32.000000,-235.812183,134.920244,-0.313746,25.005857,0.664159,511773.345798,0.988191,19.350545,0.514237,2.311158,5.201558,10.507547,163.304202,32.000000,175.534301,165.087104,158.000116,148.030769,32.000000,143.633105,68.564957,63.139854,89.868757,23.979040,55.997246,89.879676,71.922608,14.877737,17.642660,59.555033,37.244545
60.209119,69.404133,138.885680,141.883537,140.408297,119.283333,29.156658,14.196004,134.485473,-0.029294,69.794322,61.140807,141.141568,140.131739,138.709597,134.513173,96.004859,131.717469,-0.000741,0.009720,32.000000,-235.812174,134.922012,-0.313802,25.005241,0.664379,511805.581823,0.989218,19.361127,0.519733,2.311642,6.113742,13.671449,163.300624,32.000000,175.530308,165.087317,158.008417,148.022850,32.000000,143.629588,68.565863,63.134821,89.866208,23.979040,55.972595,89.879676,71.904116,14.877737,17.615585,59.568959,37.169784
60.207023,69.394010,138.856131,141.880108,140.414814,119.315997,29.149059,14.196045,134.487394,-0.029277,69.785389,61.137988,141.138103,140.132272,138.708555,134.514431,96.001241,131.716860,-0.000742,0.009699,32.000000,-235.812082,134.919803,-0.313720,25.003872,0.664063,511859.339764,0.988971,19.356740,0.524975,2.310550,7.510870,8.433527,163.296917,32.000000,175.527886,165.090607,159.378948,148.008602,32.000000,143.629599,68.566170,63.129716,89.863716,23.979040,55.847252,89.879676,71.911161,14.877737,17.580018,59.570572,37.137429
60.199091,69.384210,138.931201,141.876042,140.475676,119.315803,29.131523,14.196092,134.484551,-0.029286,69.793804,61.130982,141.133860,140.126097,138.706272,134.508984,95.998016,131.713422,-0.000742,0.009707,32.000000,-235.811941,134.915621,-0.313579,25.002156,0.662808,511916.769458,0.988340,19.336592,0.530464,2.306722,8.054841,11.341397,163.289729,32.000000,175.530338,165.092565,163.439419,148.001189,32.000000,143.628568,68.565813,63.124341,89.860528,23.979040,55.873925,89.879676,71.915899,14.877737,17.544940,59.562478,37.047261
60.200128,69.382148,138.977819,141.873131,140.534618,119.307546,29.159130,14.196052,134.477114,-0.029254,69.821042,61.120377,141.130127,140.118005,138.703643,134.502727,95.994875,131.707827,-0.000742,0.009664,32.000000,-235.812111,134.907130,-0.313640,25.000712,0.662868,512050.194820,0.988879,19.328346,0.533781,2.306311,5.590214,13.118131,163.280420,32.000000,175.532748,165.093075,166.106414,147.996554,32.000000,143.622377,68.565408,63.118632,89.857309,23.979040,55.960035,89.879676,71.911432,14.877737,17.520980,59.556105,37.110723
60.183895,69.388096,139.135125,141.871606,140.576567,119.299125,29.151394,14.196028,134.467189,-0.029268,69.855703,61.115626,141.127078,140.106559,138.700239,134.492712,95.991525,131.698083,-0.000742,0.009644,32.000000,-235.812087,134.897120,-0.313551,24.999369,0.663446,512047.144510,0.989592,19.325649,0.535304,2.307862,8.173094,16.494993,163.274029,32.000000,175.533034,165.084508,166.086470,147.997065,32.000000,143.611121,68.565577,63.112862,89.854408,23.979040,56.050971,89.879676,71.924737,14.877737,17.518859,59.555849,37.238529
60.169475,69.402320,139.330267,141.871698,140.630413,119.299096,29.143458,14.196048,134.459913,-0.029316,69.877432,61.111267,141.126667,140.097796,138.696608,134.485633,95.988713,131.690297,-0.000742,0.009603,32.000000,-235.812181,134.888463,-0.313739,24.997800,0.663680,512014.697308,0.988562,19.322658,0.535672,2.308597,11.353460,10.825018,163.271899,32.000000,175.532839,165.080248,166.095101,147.996324,32.000000,143.608451,68.566287,63.107381,89.851406,23.979040,56.108502,89.879676,71.934501,14.877737,17.551882,59.563245,37.163328
60.174120,69.416916,139.486768,141.873739,140.678785,119.296106,29.196210,14.196055,134.451728,-0.029250,69.886972,61.104828,141.126400,140.091797,138.692618,134.476837,95.984856,131.683546,-0.000741,0.009622,32.000000,-235.812137,134.880706,-0.313771,24.995882,0.664825,512007.029167,0.989068,19.343144,0.534195,2.311833,6.297136,8.324106,163.272480,32.000000,175.523883,165.080224,166.108733,147.989758,32.000000,143.601772,68.566272,63.101433,89.847837,23.979040,56.283275,89.879676,71.933953,14.877737,17.585772,59.563698,37.235154
60.171690,69.426196,139.600760,141.875172,140.724183,119.290976,29.156832,14.196094,134.442373,-0.029282,69.893644,61.099958,141.125918,140.084987,138.690047,134.468918,95.981113,131.674283,-0.000740,0.009640,32.000000,-235.811955,134.872506,-0.313693,24.994439,0.666236,512045.502619,0.989640,19.370286,0.533148,2.315630,14.556149,8.013334,163.268972,32.000000,175.519929,165.082628,166.118148,147.982835,32.000000,143.605145,68.566310,63.095614,89.845296,23.979040,56.308526,89.879676,71.938106,14.877737,17.612672,59.554591,37.251369
60.154634,69.432393,139.521689,141.876154,140.724847,119.274838,29.141242,14.196061,134.429770,-0.029310,69.916639,61.090278,141.125604,140.068365,138.688179,134.455190,95.978740,131.661413,-0.000741,0.009645,32.000000,-235.811792,134.858021,-0.313736,24.993112,0.667122,512061.296700,0.987782,19.380720,0.533660,2.318052,11.747492,10.063788,163.262613,32.000000,175.520566,165.082756,166.109414,147.976429,32.000000,143.610981,68.567051,63.089578,89.842654,23.979040,56.273512,89.879676,71.950153,14.877737,17.624662,59.562321,37.241684
60.150626,69.437743,139.493787,141.876840,140.737303,119.250412,29.160150,14.195942,134.415875,-0.029240,69.951813,61.082475,141.124847,140.051451,138.686124,134.438746,95.977408,131.645095,-0.000743,0.009687,32.000000,-235.811837,134.842882,-0.313832,24.992275,0.667844,512064.366340,0.989143,19.392176,0.532813,2.320041,9.222840,10.554841,163.250944,32.000000,175.521268,165.084801,166.088572,147.966562,32.000000,143.610057,68.568134,63.083426,89.839784,23.979040,56.331729,89.879676,71.964032,14.877737,17.633133,59.567140,37.248067
60.134813,69.455443,139.439227,141.879625,140.809797,119.238412,29.151448,14.195898,134.406381,-0.029225,69.971678,61.078027,141.124999,140.037338,138.684238,134.424953,95.974554,131.632461,-0.000743,0.009711,32.000000,-235.811934,134.828470,-0.313853,24.993381,0.667603,512021.913474,0.989868,19.413655,0.528809,2.319384,12.186865,9.833460,163.241950,32.000000,175.523055,165.082449,166.072977,147.964308,32.000000,143.611718,68.568349,63.076572,89.835742,23.979040,56.279145,89.879676,71.986559,14.877737,17.664942,59.560226,37.274773
60.127420,69.469721,139.369351,141.882745,140.841721,119.234470,29.154775,14.195899,134.397080,-0.029207,69.973975,61.074992,141.125400,140.028625,138.683087,134.412711,95.972291,131.620014,-0.000743,0.009763,32.000000,-235.811959,134.818333,-0.313785,24.994243,0.667393,511930.910785,0.989111,19.422596,0.522053,2.319075,5.388222,8.517960,163.235435,32.000000,175.521015,165.072244,166.075983,147.967076,32.000000,143.602165,68.568488,63.069311,89.830540,23.979040,56.268472,89.879676,71.986818,14.877737,17.703736,59.566796,37.092528
60.118002,69.479099,139.466655,141.885411,140.814706,119.231475,29.135590,14.196005,134.387042,-0.029019,69.980067,61.058891,141.127127,140.015237,138.682231,134.398977,95.970655,131.606633,-0.000743,0.009780,32.000000,-235.811800,134.805319,-0.313873,24.992468,0.667255,511924.436983,0.989645,19.454468,0.518645,2.318777,10.211417,8.328215,163.235655,32.000000,175.514430,165.069923,166.090661,147.962598,32.000000,143.598772,68.568673,63.063125,89.825092,23.979040,56.294275,89.879676,72.000386,14.877737,17.733027,59.572569,37.236328
60.104055,69.482104,139.319332,141.886833,140.696319,119.212108,29.158740,14.195977,134.369516,-0.028981,70.008484,61.038066,141.127488,139.995004,138.681996,134.380434,95.968126,131.590816,-0.000744,0.009744,32.000000,-235.811790,134.787103,-0.313664,24.990389,0.666946,511940.446348,0.989674,19.475371,0.514737,2.317900,16.366178,7.668534,163.234653,32.000000,175.510936,165.066220,166.100445,147.960118,32.000000,143.604882,68.569151,63.056744,89.819261,23.979040,56.286907,89.879676,72.022329,14.877737,17.735421,59.557393,37.239850
60.074536,69.494282,139.320366,141.889392,140.655262,119.183604,29.155194,14.195949,134.350462,-0.028961,70.049242,61.024318,141.130368,139.973501,138.681609,134.358160,95.966196,131.569149,-0.000745,0.009730,32.000000,-235.811776,134.767892,-0.313440,24.989972,0.667692,511952.417982,0.990499,19.493191,0.509741,2.319882,5.221731,8.395595,163.230602,32.000000,175.508631,165.070126,166.105540,147.949357,32.000000,143.612267,68.569854,63.051034,89.814113,23.979040,56.265541,89.879676,72.053837,14.877737,17.755138,59.572126,37.244105
60.065447,69.513501,139.452322,141.894065,140.710167,119.155115,29.133899,14.195898,134.333011,-0.028839,70.068008,61.021039,141.134835,139.956760,138.679636,134.339539,95.964756,131.551553,-0.000746,0.009766,32.000000,-235.811878,134.753792,-0.313295,24.992554,0.667010,511888.862887,0.989816,19.508701,0.504429,2.317969,8.627768,5.581340,163.225561,32.000000,175.509697,165.073979,166.087129,147.942303,32.000000,143.616723,68.569908,63.046307,89.809346,23.979040,56.274536,89.879676,72.083338,14.877737,17.793566,59.566078,37.212410
60.065110,69.531454,139.414790,141.899516,140.857240,119.150976,29.144490,14.195938,134.322868,-0.028782,70.050926,61.015397,141.138870,139.948329,138.678076,134.329437,95.963848,131.541029,-0.000747,0.009802,32.000000,-235.811920,134.743703,-0.313346,24.993678,0.667337,511810.460696,0.990275,19.547350,0.495617,2.319125,13.656835,5.511076,163.213103,32.000000,175.512367,165.074358,166.068867,147.940868,32.000000,143.625903,68.569569,63.041610,89.805067,23.979040,56.305256,89.879676,72.091398,14.877737,17.852108,59.573011,37.202139
60.043530,69.539835,139.582318,141.904410,140.884357,119.171235,29.154810,14.195917,134.312495,-0.028761,70.034190,60.999118,141.141835,139.936897,138.680200,134.316476,95.964331,131.531209,-0.000747,0.009807,32.000000,-235.812112,134.731174,-0.313260,24.995600,0.668041,511727.409060,0.990981,19.574721,0.488330,2.321673,7.787066,5.152639,163.206593,32.000000,175.513270,165.071627,166.055964,147.944308,32.000000,143.622042,68.569807,63.037301,89.801726,23.979040,56.374728,89.879676,72.113154,14.877737,17.870300,59.566530,37.260539
