OSU 80 Ton Compressor Load Stand
60.030586,69.533320,139.521226,141.905439,140.833336,119.157226,29.131690,14.195911,134.293320,-0.028702,70.047452,60.974812,141.143932,139.916114,138.683634,134.298563,95.963334,131.513111,-0.000746,0.009798,32.000000,-235.812231,134.710410,-0.313293,24.996565,0.667811,511740.877609,0.990641,19.592978,0.484020,2.321061,10.271172,6.096649,163.204707,32.000000,175.512307,165.071386,166.071400,147.946044,32.000000,143.623258,68.569371,63.032574,89.798970,23.979040,56.340165,89.879676,72.128513,14.877737,17.860519,59.561652,37.080056
60.010116,69.535965,139.482339,141.907733,140.738200,119.132837,29.152382,14.195948,134.270418,-0.028546,70.088238,60.950873,141.147105,139.890065,138.685836,134.273801,95.962317,131.491125,-0.000746,0.009773,32.000000,-235.812290,134.685521,-0.313250,24.997488,0.669174,511854.295956,0.990879,19.620719,0.478666,2.324685,5.565087,11.796821,163.206059,32.000000,175.503578,165.068305,166.091469,147.947853,32.000000,143.626536,68.568700,63.027434,89.797150,23.979040,56.419932,89.879676,72.182634,14.877737,17.849593,59.556803,37.277047
59.995535,69.549236,139.434876,141.912167,140.720144,119.096212,29.148838,14.195967,134.246966,-0.028550,70.132578,60.942941,141.151468,139.862269,138.686597,134.246001,95.961438,131.467110,-0.000747,0.009807,32.000000,-235.812329,134.659842,-0.313450,24.999326,0.668895,511794.487865,0.991770,19.625820,0.470688,2.324169,7.025766,7.450580,163.204367,32.000000,175.498672,165.070255,166.101048,147.945230,32.000000,143.633360,68.568650,63.022957,89.796342,23.979040,56.376437,89.879676,72.214309,14.877737,17.864572,59.556695,37.243518
59.982022,69.574601,139.325834,141.919611,140.774284,119.067865,29.145604,14.196022,134.226855,-0.028755,70.150746,60.939486,141.156448,139.841045,138.685598,134.226168,95.960071,131.444271,-0.000748,0.009783,32.000000,-235.812275,134.641957,-0.313427,25.000470,0.668824,511710.644187,0.991247,19.646838,0.460799,2.324314,9.221334,8.177071,163.200046,32.000000,175.496856,165.075459,166.099702,147.937194,32.000000,143.641888,68.568301,63.018565,89.795675,23.979040,56.329264,89.879676,72.234857,14.877737,17.930950,59.568753,37.121068
59.994966,69.587812,139.442694,141.925227,140.872806,119.067855,29.157469,14.196062,134.215585,-0.028640,70.151816,60.933337,141.160535,139.830149,138.685090,134.214236,95.959435,131.434435,-0.000749,0.009780,32.000000,-235.812235,134.631039,-0.313562,24.998840,0.668540,511585.237476,0.991367,19.673199,0.449764,2.324088,7.210186,6.418555,163.190605,32.000000,175.499231,165.079275,166.076017,147.932957,32.000000,143.644650,68.567603,63.015101,89.794738,23.979040,56.343721,89.879676,72.246255,14.877737,17.970142,59.564317,37.144472
59.977006,69.604116,139.468572,141.934479,140.981810,119.067692,29.154235,14.196015,134.193987,-0.028659,70.141854,60.920883,141.167805,139.808481,138.687595,134.190351,95.958667,131.412664,-0.000748,0.009851,32.000000,-235.812390,134.612213,-0.313455,24.997128,0.667973,511516.352983,0.991559,19.710697,0.439799,2.322793,9.023416,5.387923,163.184139,32.000000,175.502564,165.078802,166.057898,147.936743,32.000000,143.657274,68.566744,63.008507,89.793641,23.979040,56.394945,89.879676,72.286977,14.877737,18.024111,59.560511,37.085485
59.962950,69.607570,139.397919,141.939492,141.081770,119.059637,29.150879,14.195938,134.178483,-0.028722,70.133248,60.907912,141.171145,139.792409,138.691695,134.173274,95.956732,131.395541,-0.000748,0.009800,32.000000,-235.812364,134.595443,-0.313463,24.994358,0.668515,511529.139525,0.990952,19.712285,0.435554,2.324240,16.225178,6.360558,163.179130,32.000000,175.503238,165.076467,166.050583,147.942056,32.000000,143.656415,68.566420,63.003487,89.792238,23.979040,56.372644,89.879676,72.308334,14.877737,18.032587,59.563550,37.252249
59.945813,69.608652,139.211872,141.943624,141.159567,119.051441,29.133205,14.195794,134.163334,-0.028711,70.116349,60.900029,141.174749,139.775771,138.695845,134.154461,95.955909,131.377297,-0.000749,0.009738,32.000000,-235.812392,134.579356,-0.313690,24.991779,0.669015,511568.329043,0.991436,19.744716,0.425518,2.325367,6.250736,6.261721,163.178360,32.000000,175.503056,165.075267,166.069717,147.947536,32.000000,143.660597,68.566155,62.998430,89.791089,23.979040,56.322301,89.879676,72.341214,14.877737,18.031051,59.562045,37.233980
59.944790,69.606654,139.129832,141.946912,141.128568,119.035238,29.154586,14.195992,134.151194,-0.028751,70.091629,60.893766,141.178337,139.763742,138.699928,134.139562,95.954499,131.361723,-0.000749,0.009721,32.000000,-235.812195,134.567545,-0.313866,24.989896,0.668858,511552.341389,0.991751,19.760795,0.418956,2.324734,5.398135,12.390554,163.180972,32.000000,175.498467,165.077219,166.084273,147.953229,32.000000,143.672465,68.565448,62.993291,89.789961,23.979040,56.261448,89.879676,72.362343,14.877737,18.023724,59.571093,37.231413
59.935700,69.598733,139.178845,141.949039,141.146023,119.035311,29.162296,14.196061,134.137571,-0.028724,70.066507,60.880865,141.180959,139.749746,138.703134,134.125877,95.953708,131.350874,-0.000747,0.009723,32.000000,-235.812017,134.554193,-0.313960,24.988549,0.668070,511532.382538,0.992604,19.777271,0.410723,2.322295,13.410527,8.149294,163.182133,32.000000,175.494798,165.085523,166.096355,147.951449,32.000000,143.681658,68.564512,62.987826,89.788698,23.979040,56.220767,89.879676,72.395743,14.877737,18.005111,59.572323,37.130459
59.926060,69.588170,139.108241,141.950277,141.117773,119.031225,29.137902,14.196251,134.123480,-0.028833,70.054008,60.871476,141.182517,139.735608,138.706059,134.113200,95.952680,131.336365,-0.000748,0.009705,32.000000,-235.811789,134.540658,-0.314031,24.988609,0.667566,511463.784687,0.991754,19.776192,0.404402,2.320966,12.691114,8.568971,163.182484,32.000000,175.494274,165.090584,166.089684,147.949163,32.000000,143.692112,68.563318,62.981966,89.787570,23.979040,56.249437,89.879676,72.425995,14.877737,17.969676,59.563048,37.267950
59.910731,69.578246,138.957674,141.950896,140.997143,119.010945,29.207059,14.196221,134.109381,-0.028811,70.052392,60.859414,141.184150,139.718187,138.708777,134.095322,95.951753,131.323900,-0.000749,0.009639,32.000000,-235.811883,134.528430,-0.314117,24.988550,0.668003,511458.712489,0.991639,19.776438,0.399807,2.322136,10.529829,5.125523,163.177443,32.000000,175.500440,165.093657,166.069798,147.950743,32.000000,143.700649,68.562548,62.977016,89.786697,23.979040,56.157635,89.879676,72.458465,14.877737,17.936822,59.565596,37.222388
59.897147,69.574836,138.893500,141.952151,140.883717,118.994820,29.161740,14.196156,134.091697,-0.028806,70.059212,60.847770,141.185331,139.699833,138.710169,134.078425,95.951242,131.305497,-0.000751,0.009692,32.000000,-235.812021,134.510704,-0.314151,24.990520,0.667702,511433.717806,0.992585,19.774537,0.393632,2.321331,7.605693,7.563220,163.176700,32.000000,175.505473,165.095986,166.053221,147.954402,32.000000,143.697612,68.562087,62.972463,89.784900,23.979040,56.092401,89.879676,72.494234,14.877737,17.916129,59.563707,37.012631
59.888081,69.575885,138.798947,141.954315,140.770900,118.994773,29.186326,14.196216,134.073195,-0.029002,70.069652,60.835788,141.186956,139.680582,138.711030,134.058455,95.950182,131.289191,-0.000751,0.009748,32.000000,-235.811986,134.490661,-0.314138,24.989881,0.666938,511343.207088,0.990322,19.778390,0.388370,2.319412,11.468913,8.201607,163.175851,32.000000,175.510694,165.093399,166.058339,147.960467,32.000000,143.704813,68.561695,62.967910,89.782308,23.979040,56.060844,89.879676,72.534866,14.877737,17.907819,59.567199,37.073673
59.862417,69.581007,138.765623,141.957379,140.690260,118.978598,29.125760,14.196169,134.053825,-0.028872,70.092360,60.825334,141.190069,139.658841,138.711649,134.039506,95.950296,131.268351,-0.000750,0.009738,32.000000,-235.812100,134.471396,-0.314101,24.987397,0.666622,511278.770693,0.991968,19.787191,0.379743,2.318867,8.247095,6.411865,163.179262,32.000000,175.510747,165.094996,166.075890,147.970950,32.000000,143.713173,68.561621,62.963919,89.779033,23.979040,56.032824,89.879676,72.584720,14.877737,17.912116,59.565173,37.175433
59.851240,69.589817,138.718794,141.961335,140.641020,118.946325,29.163200,14.196044,134.034383,-0.028824,70.118867,60.812839,141.193603,139.636316,138.712137,134.018011,95.950071,131.247659,-0.000749,0.009707,32.000000,-235.812201,134.453236,-0.314176,24.985334,0.666235,511288.207887,0.991302,19.796390,0.372704,2.317639,9.825922,7.745393,163.182697,32.000000,175.511880,165.101943,166.091382,147.977899,32.000000,143.717935,68.561974,62.959608,89.775322,23.979040,55.984652,89.879676,72.621977,14.877737,17.932101,59.555761,37.240730
59.842718,69.606124,138.674172,141.967367,140.583035,118.901724,29.140901,14.196044,134.016137,-0.028920,70.133744,60.804739,141.197868,139.617079,138.712381,133.999863,95.948558,131.226278,-0.000749,0.009733,32.000000,-235.812323,134.434700,-0.314245,24.982681,0.666408,511244.479041,0.993717,19.824588,0.362241,2.318076,9.717511,10.230436,163.185093,32.000000,175.513529,165.113037,166.099305,147.977066,32.000000,143.733793,68.562154,62.954853,89.771094,23.979040,55.988205,89.879676,72.659575,14.877737,17.966317,59.547775,37.278735
59.846313,69.618908,138.756056,141.973320,140.570524,118.881306,29.199073,14.195912,133.997998,-0.028868,70.144096,60.793133,141.203151,139.600392,138.712935,133.982901,95.946897,131.205167,-0.000749,0.009730,32.000000,-235.812526,134.416626,-0.314239,24.979359,0.666194,511127.413235,0.992403,19.843453,0.352188,2.317726,5.695995,10.586415,163.183116,32.000000,175.519590,165.120673,166.082538,147.981368,32.000000,143.746466,68.562088,62.950062,89.766854,23.979040,55.954106,89.879676,72.690317,14.877737,18.002797,59.564789,37.241464
59.829751,69.629446,138.571362,141.979063,140.603406,118.869396,29.141966,14.195875,133.978928,-0.028855,70.154313,60.790272,141.207388,139.580858,138.715766,133.961936,95.945570,131.185895,-0.000749,0.009754,32.000000,-235.812471,134.398028,-0.314234,24.978745,0.665921,510969.958348,0.992991,19.867424,0.343079,2.317311,6.339687,10.299536,163.179666,32.000000,175.524783,165.128916,166.069581,147.981738,32.000000,143.753094,68.561769,62.945355,89.762785,23.979040,55.827186,89.879676,72.732466,14.877737,18.029475,59.563363,37.255330
59.825820,69.639015,138.446528,141.984467,140.662668,118.865616,29.192882,14.195868,133.965590,-0.028763,70.147926,60.787625,141.211981,139.568378,138.719108,133.946356,95.944487,131.168860,-0.000749,0.009794,32.000000,-235.812606,134.384244,-0.314137,24.979796,0.666337,510903.376414,0.990811,19.876975,0.334251,2.318540,5.757252,11.187499,163.178679,32.000000,175.526149,165.130220,166.067928,147.988606,32.000000,143.756293,68.561998,62.940790,89.758502,23.979040,55.866570,89.879676,72.763865,14.877737,18.052172,59.548473,37.258045
59.829036,69.640897,138.322580,141.989310,140.594484,118.853559,29.129097,14.195842,133.950446,-0.028876,70.144250,60.776696,141.216850,139.552642,138.722569,133.930075,95.943025,131.152010,-0.000749,0.009840,32.000000,-235.812506,134.365761,-0.314052,24.980039,0.665494,510882.812405,0.992988,19.902414,0.326002,2.316095,7.991323,6.774058,163.183898,32.000000,175.528293,165.135196,166.091467,147.996923,32.000000,143.757917,68.562322,62.936714,89.754341,23.979040,55.751391,89.879676,72.795603,14.877737,18.060494,59.551561,37.253349
59.811595,69.641745,138.101599,141.992921,140.497238,118.849449,29.130370,14.195878,133.930585,-0.028784,70.157061,60.768812,141.220070,139.532481,138.726032,133.910954,95.941214,131.132340,-0.000749,0.009865,32.000000,-235.812557,134.347259,-0.314049,24.982775,0.664806,510886.970875,0.991323,19.915518,0.318620,2.314160,6.452671,10.508774,163.191506,32.000000,175.523155,165.142158,166.116391,148.002350,32.000000,143.765237,68.562882,62.932047,89.750088,23.979040,55.627431,89.879676,72.828138,14.877737,18.060148,59.565143,37.283944
59.803414,69.645312,138.076647,141.996476,140.355125,118.832241,29.192442,14.195824,133.910604,-0.028711,70.182975,60.753094,141.224324,139.506990,138.729837,133.887957,95.939730,131.110934,-0.000749,0.009852,32.000000,-235.812713,134.325108,-0.314177,24.986168,0.663965,510838.507321,0.993338,19.914508,0.311707,2.311964,9.782949,11.573048,163.197472,32.000000,175.523189,165.152252,166.131958,148.005849,32.000000,143.778785,68.563620,62.927058,89.745887,23.979040,55.582742,89.879676,72.870063,14.877737,18.056889,59.566864,37.167216
59.789620,69.655351,138.028123,142.001152,140.194495,118.808964,29.156187,14.195867,133.890018,-0.028855,70.220290,60.742579,141.228655,139.483518,138.731935,133.866619,95.938414,131.089207,-0.000749,0.009840,32.000000,-235.812765,134.302431,-0.314084,24.987986,0.662863,510838.521576,0.993586,19.931050,0.303742,2.308944,6.713501,7.922910,163.200190,32.000000,175.526719,165.163014,166.129565,148.007883,32.000000,143.787216,68.563980,62.922478,89.741509,23.979040,55.505175,89.879676,72.921814,14.877737,18.081099,59.575489,37.214758
59.777844,69.676471,137.990694,142.008137,140.170284,118.784674,29.136366,14.195994,133.866860,-0.028734,70.253245,60.727934,141.234504,139.460129,138.734418,133.843833,95.937223,131.067062,-0.000749,0.009876,32.000000,-235.812522,134.279765,-0.314226,24.986383,0.662654,510778.408242,0.991490,19.941979,0.294584,2.308842,6.045267,11.863887,163.199040,32.000000,175.533548,165.174945,166.114251,148.010877,32.000000,143.795136,68.564344,62.918623,89.737969,23.979040,55.480529,89.879676,72.966442,14.877737,18.126309,59.559242,37.118354
59.771380,69.697250,137.958902,142.016142,140.105650,118.768353,29.201506,14.196056,133.842102,-0.028767,70.283862,60.719898,141.241345,139.437191,138.737373,133.818036,95.935966,131.045361,-0.000749,0.009877,32.000000,-235.812415,134.255879,-0.314143,24.983909,0.662421,510706.274629,0.992811,19.964435,0.285098,2.308563,9.361856,6.717098,163.202041,32.000000,175.539566,165.182955,166.109222,148.020751,32.000000,143.802330,68.565194,62.914749,89.734708,23.979040,55.442049,89.879676,73.009140,14.877737,18.181703,59.556853,37.201625
59.763009,69.718566,138.044167,142.024841,140.101540,118.743003,29.152194,14.196082,133.818787,-0.028785,70.312187,60.713712,141.248218,139.416149,138.740217,133.794584,95.933933,131.024288,-0.000750,0.009822,32.000000,-235.812477,134.232792,-0.314222,24.981385,0.662329,510645.849017,0.993558,19.996157,0.275277,2.308392,9.490888,18.031935,163.205726,32.000000,175.542859,165.183951,166.113458,148.032545,32.000000,143.804347,68.566136,62.910358,89.731748,23.979040,55.425719,89.879676,73.055177,14.877737,18.236377,59.568349,37.197664
59.765850,69.741297,138.058351,142.033909,140.103851,118.725895,29.117436,14.196058,133.797190,-0.028860,70.325268,60.713409,141.255762,139.397898,138.744580,133.775308,95.931135,131.005770,-0.000750,0.009751,32.000000,-235.812626,134.212131,-0.314178,24.980506,0.662258,510615.471426,0.991381,20.022755,0.265743,2.308110,11.379179,10.633290,163.211234,32.000000,175.543833,165.191542,166.136506,148.041214,32.000000,143.812180,68.567543,62.906573,89.729359,23.979040,55.489651,89.879676,73.086299,14.877737,18.297295,59.577250,37.177854
59.765546,69.758355,138.061083,142.042324,140.207519,118.723954,29.155535,14.195984,133.782637,-0.028917,70.315543,60.720902,141.262791,139.385025,138.749899,133.759050,95.928259,130.992782,-0.000750,0.009744,32.000000,-235.812717,134.197573,-0.314175,24.981466,0.662841,510550.151660,0.993059,20.051610,0.257295,2.309860,5.950470,13.166435,163.217912,32.000000,175.540328,165.200615,166.156901,148.049554,32.000000,143.818836,68.569232,62.901695,89.727205,23.979040,55.435097,89.879676,73.129099,14.877737,18.347788,59.567651,37.135668
59.774994,69.765334,137.992810,142.048480,140.351206,118.724216,29.148177,14.196098,133.769695,-0.028892,70.290275,60.722698,141.268755,139.374272,138.755384,133.748968,95.925779,130.982428,-0.000749,0.009733,32.000000,-235.812655,134.186591,-0.314320,24.984630,0.662854,510516.502979,0.994109,20.071782,0.250882,2.309987,9.052349,4.514024,163.223761,32.000000,175.538854,165.212895,166.173982,148.049887,32.000000,143.832453,68.570614,62.896901,89.725441,23.979040,55.436025,89.879676,73.144983,14.877737,18.378911,59.566461,37.262667
59.776451,69.763639,138.035166,142.052303,140.339590,118.748658,29.190884,14.196095,133.761955,-0.029088,70.260226,60.725001,141.272442,139.367786,138.761832,133.740399,95.923409,130.971865,-0.000749,0.009683,32.000000,-235.812638,134.175887,-0.314398,24.988485,0.662866,510541.295861,0.992846,20.089114,0.247298,2.310045,5.905541,10.418294,163.228485,32.000000,175.541870,165.222016,166.167962,148.057069,32.000000,143.845735,68.572309,62.891954,89.723163,23.979040,55.486543,89.879676,73.173269,14.877737,18.381647,59.569933,37.199278
59.780245,69.754672,137.984045,142.053716,140.311298,118.764885,29.153721,14.196151,133.753430,-0.029106,70.235820,60.722273,141.274402,139.360570,138.769271,133.729343,95.920690,130.963669,-0.000748,0.009677,32.000000,-235.812583,134.167349,-0.314364,24.993771,0.662267,510552.121410,0.992942,20.087585,0.244626,2.308537,5.307655,6.142360,163.224933,32.000000,175.547077,165.228701,166.156613,148.063775,32.000000,143.853023,68.574647,62.886512,89.720238,23.979040,55.351658,89.879676,73.209135,14.877737,18.353551,59.570061,37.261273
59.776276,69.742873,137.876630,142.053089,140.345444,118.772992,29.158085,14.196064,133.741193,-0.029102,70.224115,60.724398,141.275101,139.349462,138.775752,133.717161,95.916993,130.953469,-0.000749,0.009716,32.000000,-235.812591,134.156395,-0.314250,24.997883,0.662516,510659.619493,0.991662,20.084579,0.241740,2.309190,9.535278,6.801360,163.227644,32.000000,175.551993,165.231321,166.147508,148.073161,32.000000,143.854680,68.577320,62.880717,89.716769,23.979040,55.353570,89.879676,73.252114,14.877737,18.320012,59.565960,37.222682
59.777583,69.735257,137.869511,142.052930,140.380430,118.774742,29.126915,14.196016,133.729712,-0.029276,70.210955,60.731589,141.276711,139.343943,138.780327,133.707066,95.913307,130.943263,-0.000751,0.009732,32.000000,-235.812540,134.150259,-0.314144,24.999892,0.662102,510718.730646,0.992968,20.072195,0.240382,2.308188,5.936328,9.242275,163.228640,32.000000,175.557190,165.233059,166.162584,148.081943,32.000000,143.854166,68.579809,62.875125,89.712793,23.979040,55.243003,89.879676,73.271454,14.877737,18.289582,59.562606,37.137576
59.790249,69.729376,137.760246,142.052760,140.438608,118.787072,29.150780,14.196094,133.723468,-0.029273,70.184938,60.744704,141.277643,139.339840,138.783938,133.699457,95.910746,130.936687,-0.000753,0.009720,32.000000,-235.812379,134.146592,-0.314349,25.001065,0.661450,510745.523077,0.992928,20.063969,0.239003,2.306544,20.165426,7.382741,163.235464,32.000000,175.552475,165.236743,166.189794,148.086825,32.000000,143.852462,68.583052,62.870184,89.708567,23.979040,55.175745,89.879676,73.293220,14.877737,18.270881,59.560639,37.196637
59.806191,69.722779,137.871242,142.052099,140.505322,118.807254,29.149375,14.196046,133.726649,-0.029279,70.136421,60.758399,141.277807,139.344920,138.787398,133.701966,95.907159,130.933303,-0.000752,0.009712,32.000000,-235.812372,134.150351,-0.314171,25.002367,0.661339,510748.811809,0.993961,20.055177,0.237611,2.306375,5.937789,8.087026,163.240537,32.000000,175.554835,165.242651,166.209885,148.090135,32.000000,143.859880,68.585400,62.864718,89.703607,23.979040,55.211036,89.879676,73.318724,14.877737,18.249079,59.567612,37.225910
59.806302,69.702293,137.818209,142.048360,140.535201,118.831452,29.144055,14.195942,133.728307,-0.029245,70.093166,60.759016,141.277012,139.347425,138.790738,133.704710,95.903933,130.930422,-0.000753,0.009687,32.000000,-235.812475,134.153455,-0.314184,25.003459,0.660541,510789.048560,0.993000,20.037892,0.236900,2.304059,7.351366,8.146258,163.246579,32.000000,175.559562,165.252246,166.220349,148.087512,32.000000,143.866008,68.587472,62.859079,89.698127,23.979040,55.159084,89.879676,73.347014,14.877737,18.201026,59.553863,37.242931
59.809638,69.680102,137.709508,142.042786,140.514874,118.831641,29.129851,14.196008,133.727856,-0.029189,70.068521,60.764906,141.274289,139.351409,138.794558,133.703195,95.900390,130.929337,-0.000752,0.009678,32.000000,-235.812345,134.155400,-0.314178,25.006498,0.661007,510863.140351,0.992904,20.016947,0.238802,2.305301,9.405644,11.604998,163.248941,32.000000,175.567056,165.259769,166.208160,148.087677,32.000000,143.868161,68.589665,62.853616,89.692121,23.979040,55.154968,89.879676,73.366188,14.877737,18.137265,59.564209,37.187759
59.819886,69.659801,137.834803,142.036451,140.508044,118.827853,29.141330,14.196133,133.730007,-0.029215,70.045469,60.775280,141.270433,139.356063,138.798201,133.705493,95.896711,130.932721,-0.000751,0.009649,32.000000,-235.812169,134.157356,-0.314300,25.010375,0.660766,510941.745821,0.993230,19.996361,0.240595,2.304409,11.184276,10.500544,163.248784,32.000000,175.575581,165.263851,166.206553,148.089700,32.000000,143.867289,68.592388,62.848939,89.686903,23.979040,55.171784,89.879676,73.384994,14.877737,18.068424,59.554876,37.244472
59.836977,69.639127,137.827191,142.028212,140.516028,118.860339,29.150754,14.196159,133.736557,-0.029176,70.003028,60.794420,141.265247,139.366270,138.801293,133.714158,95.894012,130.937552,-0.000752,0.009662,32.000000,-235.812123,134.163877,-0.314348,25.017303,0.659963,510913.943789,0.993594,19.971167,0.243599,2.302464,5.948116,9.765884,163.248790,32.000000,175.581913,165.266611,166.214607,148.090521,32.000000,143.853278,68.595606,62.843461,89.680413,23.979040,55.103392,89.879676,73.406754,14.877737,18.007287,59.563098,37.182183
59.829576,69.621540,137.914513,142.021562,140.495491,118.896822,29.148489,14.196209,133.740292,-0.029116,69.979076,60.798625,141.262099,139.370948,138.802208,133.721415,95.891174,130.941830,-0.000752,0.009695,32.000000,-235.812150,134.168863,-0.314185,25.021308,0.660382,510866.404006,0.992927,19.941645,0.248960,2.304164,7.929272,4.631541,163.252365,32.000000,175.583858,165.270909,166.235671,148.088007,32.000000,143.850643,68.596765,62.839272,89.674094,23.979040,55.165038,89.879676,73.440389,14.877737,17.953385,59.573267,37.203973
59.840115,69.602633,137.911697,142.013900,140.481074,118.925353,29.165222,14.196142,133.739748,-0.029116,69.981998,60.807412,141.256870,139.373885,138.802593,133.723816,95.887475,130.942600,-0.000753,0.009745,32.000000,-235.812211,134.168433,-0.314060,25.026168,0.660035,510968.635862,0.992505,19.905593,0.254064,2.303378,9.044578,6.140088,163.257165,32.000000,175.582790,165.271059,166.262720,148.086671,32.000000,143.846875,68.598116,62.834518,89.668957,23.979040,55.138182,89.879676,73.460199,14.877737,17.896787,59.573926,37.243151
59.860074,69.594756,137.856590,142.008000,140.465791,118.937486,29.150471,14.196182,133.741746,-0.029138,69.983818,60.817369,141.254562,139.379227,138.801828,133.727672,95.884332,130.946547,-0.000754,0.009748,32.000000,-235.812292,134.171012,-0.313979,25.031262,0.660710,511108.890162,0.992977,19.894665,0.259032,2.305123,11.487437,5.524946,163.260705,32.000000,175.582208,165.282920,166.281499,148.073309,32.000000,143.848211,68.600082,62.831028,89.665305,23.979040,55.134254,89.879676,73.478733,14.877737,17.854307,59.564897,37.272278
59.857373,69.593182,137.789214,142.004654,140.497102,118.945606,29.147102,14.196064,133.746861,-0.029152,69.978602,60.826097,141.252972,139.384717,138.799764,133.730625,95.882232,130.949161,-0.000754,0.009777,32.000000,-235.812470,134.175136,-0.314158,25.035015,0.660540,511203.118053,0.992399,19.866275,0.263114,2.304670,6.501358,9.158446,163.262581,32.000000,175.583760,165.290699,166.277264,148.066881,32.000000,143.847866,68.600607,62.828798,89.662480,23.979040,55.077097,89.879676,73.486672,14.877737,17.846702,59.554886,37.266262
59.878431,69.588019,137.964761,141.998977,140.561565,118.970402,29.148471,14.196125,133.757797,-0.029168,69.954813,60.846860,141.248685,139.400060,138.795533,133.744223,95.876260,130.958700,-0.000754,0.009809,32.000000,-235.812379,134.188227,-0.314094,25.042079,0.659831,511236.902692,0.992612,19.840445,0.268219,2.302981,9.023130,7.006131,163.254498,32.000000,175.590163,165.298850,166.265028,148.063732,32.000000,143.842758,68.601545,62.823847,89.656810,23.979040,55.139682,89.879676,73.507733,14.877737,17.827182,59.563048,37.165235
59.894156,69.578342,138.087593,141.993565,140.614532,119.002914,29.144152,14.196115,133.770323,-0.029021,69.927652,60.861077,141.245221,139.414462,138.794789,133.757582,95.871943,130.971341,-0.000754,0.009802,32.000000,-235.812291,134.202330,-0.314088,25.045867,0.659425,511275.518926,0.992840,19.841301,0.271620,2.301959,11.823555,10.963392,163.251488,32.000000,175.597608,165.305280,166.257394,148.059438,32.000000,143.843322,68.602387,62.820270,89.653922,23.979040,55.157393,89.879676,73.511996,14.877737,17.800484,59.569264,37.156138
59.914872,69.564262,138.117422,141.986937,140.690507,119.027411,29.157332,14.196116,133.784704,-0.029038,69.888834,60.877935,141.240086,139.430559,138.794657,133.774297,95.868442,130.983135,-0.000755,0.009745,32.000000,-235.812220,134.221571,-0.314003,25.050952,0.660071,511373.331261,0.992597,19.817200,0.282338,2.304081,6.136404,8.100599,163.248780,32.000000,175.601231,165.305040,166.263882,148.059159,32.000000,143.821058,68.602577,62.816741,89.650175,23.979040,55.220008,89.879676,73.517667,14.877737,17.761996,59.562232,37.254010
59.929318,69.546062,138.145766,141.979149,140.743359,119.064269,29.189935,14.196109,133.798585,-0.029036,69.849313,60.889685,141.235520,139.451928,138.795134,133.790270,95.864090,130.998332,-0.000756,0.009765,32.000000,-235.812304,134.237438,-0.313849,25.054546,0.660605,511497.380256,0.992699,19.793385,0.292945,2.305527,10.678233,8.898075,163.252540,32.000000,175.597979,165.301088,166.289600,148.056171,32.000000,143.810284,68.603496,62.813218,89.647146,23.979040,55.226660,89.879676,73.514675,14.877737,17.710904,59.566196,37.235888
59.936244,69.524026,138.128998,141.970258,140.734743,119.108865,29.154085,14.196155,133.809993,-0.028924,69.824663,60.897284,141.228922,139.468022,138.794280,133.806071,95.858878,131.013553,-0.000756,0.009769,32.000000,-235.812296,134.249810,-0.313879,25.056534,0.660447,511574.839802,0.992034,19.760684,0.302314,2.305228,9.660041,5.751787,163.258170,32.000000,175.598208,165.305094,166.298980,148.049852,32.000000,143.802071,68.603936,62.809953,89.644613,23.979040,55.188107,89.879676,73.530914,14.877737,17.643342,59.561790,37.187245
59.940462,69.503731,138.227376,141.960278,140.762644,119.145487,29.164974,14.196356,133.819208,-0.028892,69.820836,60.905047,141.222441,139.478960,138.792606,133.816698,95.854989,131.027558,-0.000757,0.009768,32.000000,-235.812149,134.262131,-0.313872,25.057674,0.660475,511704.087242,0.990917,19.729502,0.314226,2.305145,7.677341,10.019312,163.260191,32.000000,175.596755,165.313955,166.307504,148.035403,32.000000,143.796617,68.603864,62.806947,89.641831,23.979040,55.171106,89.879676,73.547136,14.877737,17.578805,59.552417,37.251809
59.940569,69.491467,138.313596,141.951509,140.784198,119.173999,29.138740,14.196336,133.827397,-0.028906,69.819212,60.915561,141.216005,139.489054,138.788615,133.827341,95.850441,131.040176,-0.000757,0.009757,32.000000,-235.812191,134.272713,-0.313942,25.057577,0.660427,511869.167528,0.992320,19.701243,0.327011,2.304599,12.557345,12.434814,163.257966,32.000000,175.600287,165.313371,166.295108,148.031757,32.000000,143.791647,68.604899,62.804637,89.639761,23.979040,55.286758,89.879676,73.559976,14.877737,17.527012,59.572814,37.257165
59.944634,69.484298,138.393668,141.943819,140.687960,119.192726,29.144636,14.196487,133.832488,-0.028877,69.826482,60.916695,141.210247,139.499525,138.785174,133.837640,95.845955,131.051697,-0.000758,0.009743,32.000000,-235.811982,134.281337,-0.313727,25.054403,0.661066,512000.234804,0.992122,19.677157,0.337866,2.306078,10.514326,10.835280,163.256380,32.000000,175.606429,165.316514,166.270913,148.032836,32.000000,143.780298,68.606317,62.802905,89.637757,23.979040,55.369412,89.879676,73.568114,14.877737,17.497761,59.564494,37.248581
59.938634,69.479286,138.462082,141.937077,140.621952,119.204922,29.158046,14.196415,133.833945,-0.028798,69.866739,60.912985,141.204245,139.498522,138.780968,133.839734,95.840857,131.055197,-0.000759,0.009733,32.000000,-235.811968,134.284506,-0.313865,25.051195,0.661695,512114.589295,0.993218,19.664798,0.348688,2.307512,9.799108,8.647832,163.252894,32.000000,175.609620,165.315619,166.257666,148.030893,32.000000,143.766752,68.606851,62.800136,89.635631,23.979040,55.307361,89.879676,73.603744,14.877737,17.477569,59.563511,37.177121
59.938079,69.491786,138.598422,141.933321,140.652980,119.213066,29.158295,14.196462,133.834490,-0.028816,69.913109,60.923199,141.201514,139.501922,138.775946,133.841253,95.836704,131.055732,-0.000761,0.009740,32.000000,-235.812029,134.289420,-0.313723,25.051132,0.662267,512191.347516,0.993078,19.653977,0.358904,2.308691,8.174120,9.454915,163.252441,32.000000,175.609755,165.309551,166.266385,148.033994,32.000000,143.761056,68.607939,62.797700,89.633155,23.979040,55.445396,89.879676,73.626330,14.877737,17.490321,59.560944,37.246380
59.951437,69.510099,138.635011,141.932326,140.721576,119.213084,29.158645,14.196376,133.842716,-0.029050,69.923892,60.941133,141.200226,139.513912,138.769466,133.847946,95.832360,131.063151,-0.000762,0.009718,32.000000,-235.812092,134.300865,-0.313681,25.050930,0.662896,512251.274302,0.992820,19.654354,0.365742,2.310064,7.897328,8.653656,163.255214,32.000000,175.604323,165.306543,166.280550,148.032181,32.000000,143.745669,68.607610,62.795699,89.631116,23.979040,55.427146,89.879676,73.633651,14.877737,17.527896,59.574417,37.366702
59.956074,69.524724,138.647585,141.931902,140.787091,119.237376,29.171290,14.196486,133.855075,-0.028942,69.905181,60.954928,141.200479,139.530248,138.765564,133.863050,95.827563,131.074436,-0.000763,0.009706,32.000000,-235.811897,134.316258,-0.313627,25.049072,0.663761,512316.002132,0.992924,19.667355,0.370162,2.312360,11.416752,5.826485,163.256780,32.000000,175.598737,165.308892,166.294049,148.024613,32.000000,143.735174,68.607993,62.794046,89.629585,23.979040,55.425751,89.879676,73.658568,14.877737,17.582106,59.555289,37.265528
59.966876,69.526161,138.659902,141.929861,140.832709,119.253622,29.193767,14.196466,133.864382,-0.028984,69.891991,60.960813,141.198985,139.546301,138.762796,133.874754,95.822083,131.087671,-0.000763,0.009695,32.000000,-235.811900,134.327788,-0.313572,25.045837,0.663808,512346.277171,0.992715,19.673665,0.378196,2.312455,9.148856,8.926625,163.261293,32.000000,175.598029,165.308846,166.289894,148.015853,32.000000,143.736051,68.607994,62.792867,89.627659,23.979040,55.461470,89.879676,73.645750,14.877737,17.580603,59.570110,37.173526
59.968492,69.517863,138.517729,141.924700,140.816296,119.277919,29.131833,14.196493,133.870566,-0.029042,69.899464,60.966803,141.195451,139.556906,138.761083,133.883902,95.816887,131.096200,-0.000764,0.009640,32.000000,-235.812016,134.335915,-0.313479,25.042606,0.664030,512481.938627,0.992440,19.684125,0.388604,2.312486,9.733354,8.266743,163.256020,32.000000,175.602230,165.306774,166.265494,148.014920,32.000000,143.728295,68.607176,62.790947,89.624689,23.979040,55.364775,89.879676,73.662121,14.877737,17.560772,59.568940,36.976388
59.984280,69.515202,138.459398,141.920035,140.889828,119.294301,29.172307,14.196603,133.875447,-0.028949,69.913675,60.970897,141.190403,139.565635,138.759145,133.893592,95.811944,131.102216,-0.000765,0.009632,32.000000,-235.812009,134.345308,-0.313449,25.040113,0.664114,512559.631062,0.991616,19.675860,0.400666,2.312275,6.714203,11.809473,163.252904,32.000000,175.602380,165.308351,166.250346,148.007890,32.000000,143.725430,68.607261,62.789052,89.622386,23.979040,55.338435,89.879676,73.672833,14.877737,17.539651,59.566992,37.214832
59.986153,69.516779,138.428716,141.916109,140.909948,119.315376,29.150336,14.196763,133.883501,-0.028959,69.921626,60.983190,141.186591,139.572340,138.757495,133.901604,95.807904,131.108793,-0.000765,0.009650,32.000000,-235.811833,134.354478,-0.313247,25.037749,0.663481,512661.994392,0.993874,19.666109,0.410101,2.309842,14.180565,9.193868,163.250381,32.000000,175.605449,165.296186,166.230956,148.015738,32.000000,143.716648,68.608402,62.788541,89.620556,23.979040,55.348970,89.879676,73.691783,14.877737,17.534422,59.566648,37.250782
59.991794,69.521196,138.450670,141.913165,140.878550,119.328382,29.135021,14.196781,133.895980,-0.028934,69.908000,60.997712,141.185907,139.586005,138.754709,133.912200,95.803006,131.117377,-0.000765,0.009689,32.000000,-235.811768,134.366364,-0.313238,25.036538,0.663056,512728.607374,0.992333,19.649271,0.418036,2.308261,7.634346,7.749562,163.247239,32.000000,175.603858,165.290437,166.244636,148.021351,32.000000,143.704638,68.609373,62.787434,89.619118,23.979040,55.269518,89.879676,73.683018,14.877737,17.541247,59.567081,37.252836
60.012252,69.518736,138.482871,141.909702,140.861306,119.356582,29.138604,14.196770,133.911706,-0.029013,69.881180,61.011979,141.184611,139.602959,138.751264,133.926613,95.797632,131.128962,-0.000766,0.009681,32.000000,-235.811799,134.381682,-0.313303,25.035698,0.663040,512829.966722,0.993226,19.649165,0.425344,2.307678,10.231301,7.531282,163.253166,32.000000,175.595170,165.291206,166.261155,148.020519,32.000000,143.699366,68.610504,62.786605,89.618487,23.979040,55.303699,89.879676,73.674607,14.877737,17.535161,59.564189,37.253643
60.018025,69.508845,138.647436,141.904722,140.853298,119.384704,29.172695,14.196737,133.926812,-0.028911,69.854218,61.022921,141.181756,139.621082,138.749930,133.941808,95.792145,131.141897,-0.000766,0.009704,32.000000,-235.811842,134.396606,-0.313286,25.033266,0.663186,512900.291889,0.993764,19.648517,0.434510,2.307827,11.947587,7.867733,163.256061,32.000000,175.591681,165.290091,166.270869,148.024427,32.000000,143.694107,68.611352,62.785199,89.617547,23.979040,55.363645,89.879676,73.691810,14.877737,17.512084,59.557728,37.297883
60.018988,69.495777,138.687901,141.898772,140.858358,119.397013,29.150641,14.196717,133.936271,-0.028903,69.849495,61.023281,141.176690,139.630741,138.748022,133.950655,95.786458,131.153119,-0.000766,0.009701,32.000000,-235.811836,134.407654,-0.313384,25.029230,0.663246,513015.670021,0.993492,19.627692,0.445644,2.307577,9.938094,12.225726,163.254816,32.000000,175.587896,165.290482,166.258629,148.021122,32.000000,143.686442,68.612098,62.783252,89.616521,23.979040,55.398357,89.879676,73.705689,14.877737,17.467901,59.553774,37.258999
60.006047,69.483789,138.711971,141.892398,140.753978,119.401201,29.155286,14.196652,133.941292,-0.029058,69.871375,61.023767,141.171237,139.637162,138.744813,133.958561,95.781197,131.157704,-0.000766,0.009683,32.000000,-235.811924,134.410069,-0.313433,25.023893,0.664306,513129.940981,0.992432,19.612618,0.457561,2.310097,8.163635,7.490771,163.247276,32.000000,175.588120,165.292974,166.235271,148.017453,32.000000,143.685163,68.612268,62.781782,89.616469,23.979040,55.447142,89.879676,73.714682,14.877737,17.428135,59.567405,37.265749
60.024635,69.487546,138.808496,141.888115,140.714138,119.388976,29.140991,14.196622,133.944832,-0.028887,69.903993,61.031257,141.167651,139.642160,138.740613,133.962162,95.776476,131.159957,-0.000765,0.009627,32.000000,-235.811908,134.413034,-0.313486,25.020306,0.664682,513175.407208,0.993232,19.598687,0.468824,2.310734,7.740796,11.748023,163.243102,32.000000,175.583791,165.289469,166.224440,148.023103,32.000000,143.677573,68.613289,62.781023,89.616918,23.979040,55.506015,89.879676,73.712275,14.877737,17.417902,59.564455,37.185411
60.036378,69.498392,138.788912,141.885840,140.726890,119.383120,29.163579,14.196676,133.950305,-0.028883,69.919253,61.043606,141.166326,139.647261,138.735492,133.969260,95.772067,131.164650,-0.000764,0.009624,32.000000,-235.811818,134.418120,-0.313545,25.019900,0.665158,513195.539774,0.993315,19.598314,0.476366,2.311633,9.185331,9.370265,163.243436,32.000000,175.577797,165.280832,166.228241,148.026624,32.000000,143.665574,68.614080,62.780266,89.617185,23.979040,55.482789,89.879676,73.727404,14.877737,17.432532,59.560688,37.267069
60.051733,69.510430,138.866222,141.884638,140.739007,119.383148,29.137065,14.196603,133.956504,-0.028961,69.930327,61.045602,141.164710,139.653957,138.730992,133.976795,95.767561,131.170963,-0.000764,0.009630,32.000000,-235.811950,134.424210,-0.313345,25.017199,0.665462,513146.569232,0.993368,19.585386,0.482204,2.312525,6.731976,7.351282,163.249409,32.000000,175.565708,165.280738,166.247083,148.025502,32.000000,143.660709,68.614037,62.779440,89.616614,23.979040,55.559728,89.879676,73.709355,14.877737,17.467317,59.552978,37.291501
60.040587,69.517762,138.829258,141.883576,140.733767,119.382973,29.155267,14.196567,133.950203,-0.028863,69.972415,61.037032,141.162643,139.651202,138.727965,133.975211,95.762229,131.173719,-0.000764,0.009664,32.000000,-235.812094,134.422463,-0.313522,25.013090,0.665182,513140.930308,0.992362,19.585694,0.488947,2.311747,14.045719,7.037022,163.254005,32.000000,175.557809,165.277337,166.258678,148.027437,32.000000,143.654838,68.614156,62.778388,89.616179,23.979040,55.499870,89.879676,73.730081,14.877737,17.482300,59.575785,37.029726
60.040620,69.533475,138.853171,141.883643,140.697297,119.370879,29.156397,14.196666,133.945065,-0.028870,70.030700,61.038883,141.160520,139.643818,138.723321,133.968341,95.756734,131.169082,-0.000764,0.009704,32.000000,-235.812043,134.415697,-0.313511,25.011762,0.665481,513159.991136,0.993015,19.583955,0.496589,2.312443,7.475567,8.501665,163.254397,32.000000,175.549813,165.279797,166.264011,148.019890,32.000000,143.656471,68.613945,62.777566,89.615970,23.979040,55.542266,89.879676,73.747800,14.877737,17.513163,59.552919,37.210356
60.034114,69.558700,138.880274,141.886542,140.701727,119.366806,29.139284,14.196602,133.942994,-0.028918,70.074700,61.045250,141.160874,139.636545,138.718435,133.965780,95.751916,131.164249,-0.000764,0.009695,32.000000,-235.812115,134.409454,-0.313510,25.011641,0.665563,513190.751975,0.992619,19.601288,0.503291,2.312257,7.660441,6.546746,163.248434,32.000000,175.546957,165.283075,166.244106,148.015997,32.000000,143.656798,68.614379,62.777270,89.615826,23.979040,55.513639,89.879676,73.759063,14.877737,17.565526,59.552594,37.267069
60.051212,69.586737,138.641189,141.891068,140.711143,119.374792,29.150965,14.196547,133.942317,-0.029031,70.100706,61.050651,141.162781,139.636241,138.713887,133.964731,95.748425,131.158981,-0.000766,0.009717,32.000000,-235.812196,134.406669,-0.313424,25.011546,0.665704,513176.708470,0.992521,19.616970,0.506482,2.312654,12.087366,9.837719,163.244270,32.000000,175.544311,165.284379,166.218799,148.015516,32.000000,143.651798,68.615220,62.777576,89.616401,23.979040,55.381491,89.879676,73.753484,14.877737,17.645054,59.567887,37.096123
60.045449,69.610889,138.536155,141.896011,140.612059,119.374742,29.162454,14.196636,133.938714,-0.028973,70.123094,61.047227,141.164498,139.631447,138.710602,133.961916,95.743559,131.155648,-0.000766,0.009741,32.000000,-235.812140,134.403863,-0.313323,25.009173,0.665978,513214.117471,0.993258,19.648032,0.508899,2.313356,8.588976,3.746798,163.241338,32.000000,175.538968,165.277047,166.193553,148.025162,32.000000,143.647054,68.616042,62.776462,89.615171,23.979040,55.355086,89.879676,73.770710,14.877737,17.708442,59.575224,37.206174
60.050384,69.626981,138.438144,141.899232,140.519026,119.362667,29.130407,14.196620,133.931901,-0.028980,70.166317,61.041700,141.165491,139.622120,138.709288,133.953756,95.737739,131.148269,-0.000768,0.009692,32.000000,-235.812110,134.394700,-0.313481,25.006876,0.664446,513289.808874,0.992687,19.660728,0.509772,2.308716,10.539051,7.935502,163.239569,32.000000,175.528910,165.275221,166.205230,148.028209,32.000000,143.644196,68.617397,62.775547,89.614419,23.979040,55.275786,89.879676,73.784463,14.877737,17.756926,59.575027,37.233320
60.041429,69.650339,138.424374,141.903451,140.478590,119.350319,29.128721,14.196632,133.920620,-0.029167,70.216033,61.039218,141.168020,139.610099,138.707514,133.942977,95.732454,131.141592,-0.000767,0.009657,32.000000,-235.812098,134.385366,-0.313524,25.004471,0.664041,513342.302578,0.992467,19.690051,0.512981,2.307188,6.120385,6.343546,163.240990,32.000000,175.514170,165.270376,166.219475,148.029801,32.000000,143.639816,68.620077,62.775257,89.614721,23.979040,55.233446,89.879676,73.789309,14.877737,17.808282,59.559164,37.036255
60.037933,69.678338,138.274956,141.908768,140.483159,119.338134,29.167470,14.196650,133.910286,-0.028965,70.264450,61.038699,141.171062,139.597184,138.706454,133.927176,95.728169,131.128896,-0.000767,0.009618,32.000000,-235.812011,134.375347,-0.313585,25.001086,0.663419,513326.412043,0.993411,19.701715,0.515133,2.305366,11.573434,15.791721,163.241129,32.000000,175.506151,165.269510,166.226835,148.037129,32.000000,143.639932,68.622414,62.775237,89.614299,23.979040,55.155774,89.879676,73.801564,14.877737,17.880438,59.565084,37.231193
60.052397,69.708351,138.406411,141.915284,140.531057,119.326063,29.155681,14.196690,133.900726,-0.028936,70.304190,61.040651,141.174351,139.584903,138.706027,133.914797,95.724272,131.115490,-0.000766,0.009612,32.000000,-235.811906,134.363800,-0.313462,24.997743,0.663516,513328.691058,0.993594,19.733108,0.517099,2.305481,10.206220,14.569526,163.237239,32.000000,175.501188,165.273427,166.221676,148.033425,32.000000,143.644413,68.625473,62.774211,89.613765,23.979040,55.164026,89.879676,73.820625,14.877737,17.961458,59.565360,37.265088
60.049688,69.737456,138.248253,141.922511,140.590757,119.325880,29.139178,14.196659,133.891742,-0.029021,70.332761,61.044443,141.179192,139.574950,138.705700,133.907251,95.721244,131.107683,-0.000766,0.009606,32.000000,-235.811957,134.352101,-0.313470,24.993381,0.662777,513332.630108,0.992313,19.764244,0.515073,2.303127,10.144179,11.732396,163.229278,32.000000,175.501541,165.270254,166.201320,148.034933,32.000000,143.653608,68.629050,62.774458,89.613692,23.979040,55.079713,89.879676,73.821689,14.877737,18.041118,59.576207,37.239777
60.047343,69.761205,138.173013,141.929303,140.664378,119.325701,29.150440,14.196716,133.884621,-0.029090,70.345798,61.043155,141.183785,139.566560,138.706892,133.900370,95.718088,131.099064,-0.000767,0.009600,32.000000,-235.811900,134.341384,-0.313464,24.990209,0.663400,513326.999695,0.992428,19.781280,0.512306,2.304761,10.424970,11.562982,163.223396,32.000000,175.500127,165.263229,166.191805,148.041639,32.000000,143.653567,68.632296,62.775052,89.613563,23.979040,55.087112,89.879676,73.831901,14.877737,18.112699,59.555122,37.262080
60.052357,69.779502,138.104561,141.935460,140.680354,119.329811,29.155296,14.196640,133.878511,-0.029103,70.351312,61.044667,141.188239,139.559323,138.708579,133.893624,95.714038,131.090949,-0.000766,0.009633,32.000000,-235.812083,134.332129,-0.313397,24.987235,0.662698,513381.153841,0.993117,19.812815,0.511454,2.302231,17.455830,9.971764,163.223426,32.000000,175.492517,165.255375,166.188381,148.046361,32.000000,143.652069,68.635620,62.775193,89.613726,23.979040,54.997729,89.879676,73.832059,14.877737,18.169428,59.549221,37.204413
60.058912,69.792250,137.991296,141.940780,140.657339,119.333795,29.128840,14.196679,133.874140,-0.029062,70.354970,61.046789,141.191186,139.552850,138.710711,133.886340,95.709992,131.085981,-0.000766,0.009642,32.000000,-235.811937,134.326539,-0.313494,24.984716,0.662429,513426.592393,0.992839,19.838668,0.510323,2.301068,9.325813,5.389558,163.226256,32.000000,175.483781,165.247634,166.210176,148.053517,32.000000,143.657040,68.637755,62.775443,89.614063,23.979040,54.951619,89.879676,73.847869,14.877737,18.202859,59.567150,37.287098
60.065776,69.800721,138.249399,141.944594,140.673747,119.333719,29.141295,14.196660,133.873868,-0.029207,70.353619,61.052800,141.195236,139.553034,138.712838,133.883529,95.706860,131.078540,-0.000766,0.009687,32.000000,-235.811913,134.325096,-0.313484,24.983582,0.662091,513478.518942,0.992665,19.852467,0.510340,2.299736,11.690525,7.038851,163.229708,32.000000,175.473458,165.244834,166.221539,148.061227,32.000000,143.659326,68.639277,62.775171,89.615167,23.979040,55.055692,89.879676,73.841171,14.877737,18.228379,59.540822,37.264281
60.073346,69.805751,138.432831,141.947639,140.722898,119.350057,29.161396,14.196570,133.876931,-0.029241,70.328799,61.065212,141.198167,139.557374,138.715332,133.885201,95.702952,131.075820,-0.000767,0.009674,32.000000,-235.812029,134.325011,-0.313461,24.984838,0.661440,513520.921432,0.993513,19.859332,0.511915,2.297599,8.914397,7.455242,163.231131,32.000000,175.465691,165.247629,166.237500,148.057469,32.000000,143.665748,68.641382,62.774713,89.616521,23.979040,55.108081,89.879676,73.848921,14.877737,18.245117,59.561642,37.178515
60.069634,69.805127,138.366620,141.949301,140.731246,119.370381,29.151445,14.196443,133.879082,-0.029213,70.306221,61.063556,141.199804,139.561223,138.718289,133.888761,95.700786,131.075708,-0.000766,0.009684,32.000000,-235.812056,134.326315,-0.313481,24.985058,0.662884,513536.253441,0.992984,19.861647,0.511348,2.301633,12.053148,11.854439,163.231131,32.000000,175.463554,165.247462,166.225791,148.059699,32.000000,143.682942,68.642973,62.774332,89.617823,23.979040,55.105304,89.879676,73.852357,14.877737,18.252197,59.565714,37.238456
60.064687,69.796631,138.248419,141.948966,140.631363,119.375959,29.168184,14.196437,133.877811,-0.029349,70.310337,61.057256,141.199935,139.559688,138.721536,133.884638,95.697980,131.070728,-0.000765,0.009746,32.000000,-235.812089,134.322539,-0.313636,24.985230,0.663906,513618.030635,0.992309,19.859886,0.513904,2.304397,13.501470,9.636318,163.222269,32.000000,175.463919,165.247075,166.205419,148.060267,32.000000,143.687168,68.645236,62.774199,89.619661,23.979040,55.073129,89.879676,73.869345,14.877737,18.225917,59.556233,37.259292
60.074126,69.796003,138.165346,141.948498,140.543638,119.367944,29.156271,14.196634,133.873759,-0.029341,70.327978,61.058317,141.200757,139.553151,138.723091,133.879990,95.694866,131.066325,-0.000765,0.009784,32.000000,-235.811850,134.316240,-0.313668,24.987647,0.663679,513712.284786,0.992884,19.862592,0.516014,2.303437,6.596329,8.768645,163.218122,32.000000,175.461338,165.242052,166.194598,148.058339,32.000000,143.694825,68.646322,62.774414,89.621853,23.979040,55.003855,89.879676,73.879420,14.877737,18.214366,59.573591,37.184091
60.071396,69.802345,138.005637,141.949619,140.551971,119.343599,29.157324,14.196420,133.870659,-0.029380,70.336291,61.064714,141.201958,139.550520,138.723222,133.876596,95.692577,131.062849,-0.000764,0.009776,32.000000,-235.812041,134.311495,-0.313848,24.990490,0.663080,513732.332663,0.992429,19.858535,0.516343,2.301659,9.123496,7.115821,163.217598,32.000000,175.457575,165.238091,166.205384,148.062573,32.000000,143.694375,68.647773,62.774553,89.624200,23.979040,54.897740,89.879676,73.873038,14.877737,18.220050,59.566973,37.136695
60.083584,69.810775,138.014368,141.951517,140.550575,119.347730,29.155156,14.196489,133.870323,-0.029359,70.334387,61.068129,141.203521,139.548156,138.723344,133.876273,95.689150,131.062310,-0.000763,0.009744,32.000000,-235.811797,134.308728,-0.313753,24.993243,0.662345,513698.183750,0.992592,19.849440,0.517269,2.299914,5.318656,10.012636,163.220064,32.000000,175.449049,165.231343,166.223196,148.068705,32.000000,143.697890,68.649409,62.774188,89.626204,23.979040,54.885685,89.879676,73.876561,14.877737,18.245494,59.549762,37.250635
60.099563,69.816415,138.130164,141.953383,140.593427,119.351793,29.167678,14.196406,133.867323,-0.029316,70.344472,61.067474,141.205659,139.546636,138.724089,133.873009,95.687149,131.059348,-0.000763,0.009781,32.000000,-235.811888,134.304641,-0.313603,24.996521,0.661262,513610.572030,0.992421,19.858230,0.517828,2.297360,5.642241,9.687236,163.222209,32.000000,175.444915,165.234193,166.233617,148.067986,32.000000,143.707250,68.651403,62.774927,89.628978,23.979040,54.863244,89.879676,73.872154,14.877737,18.259211,59.564130,37.176460
