OSU 80 Ton Compressor Load Stand
60.093062,69.823697,138.130907,141.955098,140.621118,119.355887,29.159237,14.196420,133.865319,-0.029330,70.355078,61.072638,141.205288,139.542518,138.724513,133.871291,95.684579,131.053895,-0.000763,0.009787,32.000000,-235.811911,134.302244,-0.313761,25.003065,0.661094,513641.156289,0.992327,19.855729,0.520988,2.297040,7.452659,11.362204,163.224607,32.000000,175.440593,165.239502,166.240069,148.063137,32.000000,143.719555,68.651978,62.774288,89.630859,23.979040,54.850234,89.879676,73.882116,14.877737,18.276090,59.548936,37.209623
60.100789,69.831750,138.258124,141.957381,140.745690,119.359829,29.146383,14.196486,133.870767,-0.029379,70.347491,61.085858,141.207068,139.543698,138.724125,133.872066,95.683643,131.053535,-0.000763,0.009832,32.000000,-235.811893,134.304297,-0.313574,25.011190,0.661477,513660.929909,0.991656,19.847038,0.521515,2.298356,12.258572,9.094839,163.216672,32.000000,175.441569,165.240020,166.219463,148.061465,32.000000,143.725451,68.653674,62.774544,89.633282,23.979040,54.952579,89.879676,73.878012,14.877737,18.295688,59.558751,37.225103
60.106538,69.835769,138.353656,141.959286,140.735592,119.372002,29.138254,14.196466,133.878721,-0.029363,70.321554,61.095118,141.208814,139.551277,138.725339,133.878742,95.681256,131.059499,-0.000763,0.009827,32.000000,-235.811859,134.309506,-0.313736,25.017980,0.661439,513700.666884,0.992116,19.860151,0.521374,2.298617,4.488960,20.932654,163.212171,32.000000,175.442437,165.241715,166.205974,148.061466,32.000000,143.729882,68.654607,62.774391,89.636475,23.979040,55.001669,89.879676,73.871868,14.877737,18.317556,59.557295,37.277928
60.117978,69.830946,138.360523,141.959863,140.657066,119.384300,29.153480,14.196278,133.885768,-0.029394,70.289742,61.104027,141.208984,139.558713,138.728035,133.885851,95.678719,131.065762,-0.000762,0.009826,32.000000,-235.811957,134.315060,-0.313848,25.024097,0.661889,513726.816785,0.992466,19.861274,0.522130,2.300438,15.492393,7.629497,163.206846,32.000000,175.442627,165.234284,166.198035,148.065151,32.000000,143.726634,68.655785,62.774744,89.639845,23.979040,55.013556,89.879676,73.876353,14.877737,18.302013,59.558652,37.410722
60.117140,69.817653,138.470152,141.957537,140.664599,119.407425,29.158666,14.196191,133.891259,-0.029472,70.273514,61.103780,141.208647,139.563459,138.730389,133.893406,95.677466,131.073790,-0.000763,0.009864,32.000000,-235.812017,134.319076,-0.314041,25.028830,0.662252,513787.717554,0.992749,19.860139,0.527484,2.301807,9.963112,1.250916,163.206838,32.000000,175.439203,165.230283,166.218175,148.065596,32.000000,143.723825,68.656101,62.774870,89.642075,23.979040,55.131983,89.879676,73.882860,14.877737,18.270448,59.564297,37.244105
60.108654,69.808284,138.433471,141.955078,140.666938,119.423621,29.145289,14.196136,133.891406,-0.029525,70.282324,61.101407,141.206912,139.562392,138.733020,133.896577,95.676718,131.077629,-0.000763,0.009865,32.000000,-235.812125,134.318746,-0.313840,25.033110,0.662014,513830.357243,0.992109,19.845060,0.533135,2.301483,10.190625,10.753909,163.211817,32.000000,175.431184,165.231165,166.229875,148.067729,32.000000,143.725293,68.657079,62.775587,89.644996,23.979040,55.018439,89.879676,73.878719,14.877737,18.236305,59.552879,37.262227
60.117867,69.805466,138.258963,141.953399,140.588024,119.427804,29.189480,14.196199,133.891442,-0.029498,70.299420,61.103203,141.205145,139.562091,138.733441,133.896131,95.676538,131.075457,-0.000764,0.009855,32.000000,-235.811978,134.319292,-0.313856,25.038234,0.662636,513912.870965,0.992104,19.832519,0.538380,2.303339,9.426459,12.426909,163.211241,32.000000,175.428468,165.233527,166.240732,148.057354,32.000000,143.735796,68.657408,62.776354,89.648943,23.979040,54.928396,89.879676,73.879391,14.877737,18.213140,59.565615,37.203019
60.128306,69.811823,138.138051,141.953416,140.639367,119.439935,29.186202,14.196221,133.896007,-0.029301,70.305661,61.113915,141.205773,139.563833,138.731998,133.900599,95.676655,131.075891,-0.000766,0.009908,32.000000,-235.812047,134.320080,-0.313649,25.043441,0.662514,513975.307568,0.992825,19.830757,0.541036,2.303054,5.121914,9.965329,163.207342,32.000000,175.429959,165.233808,162.155238,148.052435,32.000000,143.743422,68.657869,62.777835,89.652199,23.979040,54.877486,89.879676,73.882677,14.877737,18.228823,59.565025,37.213878
60.136041,69.818552,138.036866,141.954487,140.750936,119.444029,29.117932,14.196209,133.901894,-0.029330,70.294023,61.121059,141.207641,139.570013,138.731529,133.907352,95.676830,131.079070,-0.000767,0.009904,32.000000,-235.812003,134.326729,-0.313491,25.048431,0.661241,513982.497794,0.991180,19.819678,0.540136,2.299798,11.900947,10.636770,163.197792,32.000000,175.436351,165.233514,158.134648,148.051491,32.000000,143.740079,68.659199,62.779262,89.656196,23.979040,54.777830,89.879676,73.884240,14.877737,18.245280,59.562783,37.224369
60.133982,69.818494,137.952765,141.954760,140.836664,119.456458,29.159573,14.196325,133.910530,-0.029332,70.275002,61.127085,141.207941,139.575663,138.731434,133.915749,95.676674,131.084605,-0.000767,0.009984,32.000000,-235.811782,134.334611,-0.313505,25.054001,0.660330,514037.594405,0.991217,19.816679,0.540235,2.297388,8.059183,5.371423,163.194064,32.000000,175.444428,165.228088,158.121512,148.054120,32.000000,143.740018,68.659608,62.780586,89.660727,23.979040,54.725736,89.879676,73.868082,14.877737,18.252579,59.548955,37.233614
60.141017,69.813658,137.986846,141.954085,140.828694,119.472853,29.153149,14.196386,133.916486,-0.029236,70.264779,61.129609,141.205675,139.580325,138.732345,133.921904,95.674986,131.087494,-0.000768,0.010015,32.000000,-235.811760,134.337503,-0.313435,25.057143,0.659532,514060.559330,0.993451,19.816475,0.541640,2.295410,6.346264,7.907748,163.192978,32.000000,175.445982,165.219243,158.121729,148.058999,32.000000,143.740502,68.660464,62.782181,89.665921,23.979040,54.707441,89.879676,73.863127,14.877737,18.240706,59.555377,37.203240
60.136471,69.806054,137.872946,141.952312,140.890138,119.497232,29.139645,14.196373,133.927095,-0.029177,70.246429,61.143352,141.205014,139.587633,138.732648,133.928177,95.673458,131.092274,-0.000768,0.010025,32.000000,-235.811747,134.343692,-0.313539,25.061392,0.659002,514115.376765,0.992173,19.818262,0.544548,2.294090,15.734206,9.636328,163.195150,32.000000,175.444598,165.216390,158.136238,148.062833,32.000000,143.728731,68.661148,62.784025,89.672237,23.979040,54.663669,89.879676,73.879705,14.877737,18.217044,59.561377,37.338236
60.165558,69.800092,137.796559,141.950263,140.977456,119.525949,29.190173,14.196497,133.945927,-0.029160,70.192933,61.166198,141.204498,139.606264,138.732650,133.944360,95.672206,131.103281,-0.000767,0.010011,32.000000,-235.811620,134.359916,-0.313546,25.066050,0.659092,514177.780212,0.992385,19.807123,0.547673,2.294388,6.146721,7.869923,163.197273,32.000000,175.445743,165.216539,158.146392,148.062737,32.000000,143.735453,68.663020,62.786291,89.679415,23.979040,54.575720,89.879676,73.862610,14.877737,18.196389,59.553509,37.261200
60.190974,69.780871,137.719110,141.945670,141.008908,119.570927,29.154451,14.196409,133.967853,-0.029178,70.118790,61.184078,141.202001,139.628379,138.732590,133.963912,95.670840,131.120478,-0.000766,0.009969,32.000000,-235.811679,134.380790,-0.313495,25.067729,0.658512,514277.254408,0.993111,19.803591,0.551579,2.292668,9.930848,10.177935,163.194896,32.000000,175.447981,165.218039,158.143010,148.056876,32.000000,143.740156,68.665180,62.787876,89.686612,23.979040,54.519369,89.879676,73.828866,14.877737,18.158481,59.560718,37.189080
60.201565,69.751084,137.806742,141.938184,141.029728,119.607492,29.141097,14.196402,133.986411,-0.028979,70.064115,61.191796,141.198218,139.647661,138.733764,133.983726,95.670536,131.138478,-0.000767,0.009952,32.000000,-235.811587,134.399524,-0.313467,25.066553,0.657657,514374.822126,0.991079,19.771566,0.558303,2.290290,8.146862,10.350073,163.191239,32.000000,175.453096,165.217637,158.121320,148.057232,32.000000,143.736064,68.667267,62.789949,89.694956,23.979040,54.544395,89.879676,73.816827,14.877737,18.082891,59.562537,37.176020
60.199435,69.713425,137.916733,141.927452,141.008767,119.635773,29.160233,14.196390,133.998799,-0.028991,70.037076,61.197321,141.191369,139.660803,138.734920,133.998031,95.669092,131.152112,-0.000768,0.009917,32.000000,-235.811569,134.414699,-0.313446,25.064109,0.656990,514523.827802,0.992148,19.729578,0.568219,2.288036,15.753941,6.144998,163.184086,32.000000,175.458022,165.209750,158.103913,148.057453,32.000000,143.743704,68.668658,62.791232,89.702909,23.979040,54.548502,89.879676,73.802689,14.877737,17.973597,59.562272,37.265528
60.215286,69.688721,138.040822,141.917414,141.049383,119.648195,29.204675,14.196285,134.010808,-0.029009,70.025869,61.211302,141.184842,139.675582,138.733546,134.007859,95.667792,131.162388,-0.000769,0.009916,32.000000,-235.811696,134.426685,-0.313601,25.063669,0.657515,514627.416289,0.992631,19.690307,0.577470,2.289089,5.856063,7.185697,163.180256,32.000000,175.462668,165.197930,158.085710,148.063655,32.000000,143.734106,68.670215,62.792967,89.711678,23.979040,54.592125,89.879676,73.793044,14.877737,17.888276,59.563796,37.158119
60.235969,69.673071,138.151000,141.909200,141.130879,119.660375,29.181558,14.196206,134.026230,-0.028891,70.005093,61.230190,141.179346,139.692787,138.730641,134.021645,95.666873,131.175895,-0.000768,0.009930,32.000000,-235.811770,134.441860,-0.313593,25.065063,0.658336,514694.224648,0.992151,19.654554,0.585690,2.290997,7.429992,3.692434,163.177605,32.000000,175.467824,165.188694,158.093159,148.066938,32.000000,143.711596,68.671539,62.795125,89.720785,23.979040,54.692320,89.879676,73.770178,14.877737,17.827637,59.558052,37.238456
60.243249,69.660075,138.201754,141.901820,141.272643,119.684914,29.152429,14.196075,134.046191,-0.028898,69.973102,61.244544,141.174129,139.713158,138.727262,134.041669,95.665895,131.192407,-0.000768,0.009927,32.000000,-235.811965,134.462635,-0.313574,25.068034,0.658856,514700.954256,0.990387,19.615657,0.592098,2.292455,8.549051,8.296091,163.185067,32.000000,175.463780,165.183633,158.109785,148.068658,32.000000,143.712372,68.672845,62.797102,89.730453,23.979040,54.702254,89.879676,73.760054,14.877737,17.792394,59.567120,37.101552
60.253489,69.643330,138.316369,141.894283,141.363463,119.709395,29.150514,14.196009,134.068922,-0.028898,69.939512,61.253981,141.169383,139.735016,138.725375,134.063522,95.665742,131.211719,-0.000768,0.009982,32.000000,-235.812114,134.481128,-0.313595,25.070354,0.659185,514715.950845,0.990850,19.581491,0.599729,2.293497,11.751243,8.994625,163.189975,32.000000,175.464170,165.183272,158.117942,148.064906,32.000000,143.706434,68.674159,62.798914,89.740072,23.979040,54.749907,89.879676,73.730249,14.877737,17.741114,59.558780,37.265675
60.267500,69.622233,138.272531,141.885115,141.372422,119.733921,29.185313,14.195868,134.088112,-0.029026,69.921084,61.266874,141.163464,139.755067,138.722123,134.082735,95.665035,131.229996,-0.000769,0.009988,32.000000,-235.812329,134.496920,-0.313744,25.072317,0.659399,514798.434928,0.991875,19.561980,0.608914,2.294062,9.292023,7.808410,163.192972,32.000000,175.463919,165.182253,158.111257,148.055207,32.000000,143.698261,68.674488,62.800903,89.750106,23.979040,54.775870,89.879676,73.703629,14.877737,17.681437,59.570120,37.226937
60.276238,69.604880,138.355957,141.875970,141.429148,119.758489,29.178242,14.196045,134.107581,-0.028956,69.908170,61.280774,141.156174,139.774577,138.718367,134.101551,95.664666,131.245078,-0.000770,0.009967,32.000000,-235.812213,134.515088,-0.313941,25.075703,0.659956,514870.907900,0.991909,19.536070,0.618661,2.295574,11.856692,7.784894,163.189419,32.000000,175.468175,165.179913,158.085568,148.049609,32.000000,143.695172,68.674619,62.802613,89.759677,23.979040,54.738845,89.879676,73.696992,14.877737,17.622708,59.557039,37.228551
60.291520,69.590017,138.375182,141.866978,141.445263,119.778881,29.149575,14.195996,134.126740,-0.028968,69.888975,61.289651,141.149358,139.794133,138.715857,134.117361,95.664318,131.263100,-0.000770,0.009982,32.000000,-235.812252,134.533940,-0.313908,25.077935,0.659534,514934.905506,0.990616,19.502436,0.628448,2.294313,8.160168,5.303413,163.187984,32.000000,175.473906,165.174329,158.064921,148.049745,32.000000,143.684930,68.675713,62.803518,89.769241,23.979040,54.740481,89.879676,73.673214,14.877737,17.574351,59.563373,37.155477
60.288768,69.576393,138.364738,141.858270,141.388694,119.791006,29.198850,14.196076,134.145164,-0.029128,69.880973,61.300967,141.141668,139.811456,138.712920,134.132865,95.663233,131.279815,-0.000771,0.010000,32.000000,-235.812077,134.550326,-0.313925,25.079882,0.659909,515008.666621,0.990852,19.477265,0.636311,2.295365,6.964094,6.789806,163.187225,32.000000,175.472528,165.162315,158.052557,148.049845,32.000000,143.661177,68.676645,62.803841,89.778587,23.979040,54.794888,89.879676,73.651114,14.877737,17.531068,59.571142,37.237062
60.305987,69.566477,138.699464,141.849889,141.473990,119.790906,29.143110,14.195979,134.159003,-0.028936,69.883443,61.306619,141.135840,139.822660,138.709071,134.148314,95.662577,131.291001,-0.000771,0.010004,32.000000,-235.812208,134.562451,-0.314083,25.079371,0.659818,515063.020816,0.991674,19.448732,0.645611,2.295102,10.906323,8.182054,163.190531,32.000000,175.469311,165.156645,158.071986,148.045681,32.000000,143.655698,68.677908,62.804448,89.788177,23.979040,54.936436,89.879676,73.623490,14.877737,17.494614,59.553843,37.101186
60.320233,69.561801,138.622078,141.842578,141.478357,119.807320,29.152533,14.196051,134.168314,-0.028989,69.897391,61.311120,141.129922,139.829599,138.703689,134.159613,95.660635,131.301647,-0.000772,0.009966,32.000000,-235.812250,134.569347,-0.313896,25.077047,0.659788,515098.002280,0.990115,19.437568,0.654997,2.295033,9.028984,6.013746,163.193767,32.000000,175.465302,165.150582,158.078973,148.036765,32.000000,143.651140,68.680229,62.804684,89.796967,23.979040,54.953253,89.879676,73.610363,14.877737,17.468931,59.560541,37.092675
60.316382,69.562996,138.524954,141.836486,141.414592,119.811259,29.158371,14.196195,134.171308,-0.029032,69.936612,61.309548,141.125578,139.830169,138.698752,134.162310,95.660526,131.309677,-0.000773,0.009977,32.000000,-235.812024,134.572908,-0.313967,25.072189,0.661456,515071.637319,0.991665,19.412253,0.661209,2.299929,7.040473,8.189972,163.190375,32.000000,175.464017,165.149384,158.080545,148.024893,32.000000,143.650360,68.683234,62.804936,89.806047,23.979040,54.881329,89.879676,73.601060,14.877737,17.457997,59.556203,37.116813
60.318098,69.570691,138.391930,141.831760,141.351188,119.790948,29.170107,14.196235,134.171786,-0.028897,69.990054,61.311274,141.122097,139.827995,138.691762,134.162271,95.658846,131.312027,-0.000773,0.010019,32.000000,-235.811990,134.572445,-0.313913,25.067651,0.660932,515130.170636,0.991206,19.394837,0.668438,2.298102,8.704754,7.193521,163.187548,32.000000,175.459954,165.145241,158.064462,148.014931,32.000000,143.643119,68.685350,62.804794,89.814444,23.979040,54.791568,89.879676,73.574679,14.877737,17.474621,59.571713,37.055478
60.342269,69.594338,138.323927,141.830957,141.466080,119.782710,29.141986,14.196171,134.178408,-0.028905,70.022038,61.331734,141.120203,139.830833,138.684801,134.168409,95.659108,131.315939,-0.000773,0.010016,32.000000,-235.812125,134.578607,-0.313956,25.066339,0.660582,515151.670107,0.991114,19.399475,0.672534,2.296639,10.095410,13.762526,163.179623,32.000000,175.462429,165.140971,158.038537,148.007401,32.000000,143.637533,68.688878,62.805158,89.823105,23.979040,54.689731,89.879676,73.541523,14.877737,17.521397,59.562970,37.133834
60.375013,69.613042,138.634219,141.830817,141.649945,119.790833,29.208017,14.195985,134.193931,-0.028923,69.994630,61.357060,141.118343,139.845197,138.678770,134.183968,95.659738,131.330001,-0.000775,0.010018,32.000000,-235.812411,134.592989,-0.314051,25.065942,0.659816,515078.900867,0.990537,19.405635,0.675380,2.294368,9.589569,6.897618,163.174415,32.000000,175.464550,165.130964,158.018820,148.008819,32.000000,143.625891,68.693154,62.804936,89.830693,23.979040,54.815005,89.879676,73.504637,14.877737,17.576469,59.557236,37.259879
60.382294,69.618497,138.705742,141.828977,141.701239,119.839457,29.147828,14.196005,134.214402,-0.028957,69.947493,61.372188,141.115874,139.864846,138.676694,134.203213,95.659192,131.346762,-0.000776,0.010035,32.000000,-235.812414,134.613389,-0.314018,25.065756,0.659099,515064.414197,0.991045,19.407672,0.677063,2.292322,6.071648,13.220369,163.173487,32.000000,175.461933,165.118733,158.022133,148.009022,32.000000,143.609959,68.697730,62.804560,89.837337,23.979040,54.896520,89.879676,73.478836,14.877737,17.617797,59.572814,37.134274
60.381403,69.602396,138.719725,141.823072,141.694365,119.871825,29.176259,14.196001,134.230409,-0.028849,69.911094,61.374891,141.111305,139.881874,138.676545,134.219937,95.659294,131.365313,-0.000777,0.010043,32.000000,-235.812457,134.629467,-0.314025,25.063883,0.660494,515105.619332,0.988323,19.397112,0.683415,2.296218,7.258128,9.724373,163.175233,32.000000,175.453874,165.108190,158.037723,148.005618,32.000000,143.608366,68.701737,62.804871,89.843457,23.979040,54.954386,89.879676,73.437779,14.877737,17.567850,59.552388,37.177781
60.393825,69.579104,138.850838,141.813151,141.596057,119.880126,29.155985,14.196066,134.239900,-0.028840,69.911340,61.377644,141.104427,139.887016,138.676018,134.229412,95.658415,131.374246,-0.000777,0.010041,32.000000,-235.812362,134.637004,-0.314172,25.061554,0.661073,515319.235848,0.990647,19.396062,0.692282,2.297126,12.424525,8.329748,163.177220,32.000000,175.451368,165.101102,158.046038,148.004123,32.000000,143.597659,68.704812,62.803330,89.848391,23.979040,55.046868,89.879676,73.412053,14.877737,17.504163,59.564563,36.969785
60.397536,69.568758,138.800935,141.804563,141.529438,119.880092,29.153409,14.196163,134.248478,-0.028973,69.929704,61.383988,141.098032,139.893380,138.671516,134.233787,95.657527,131.383661,-0.000778,0.010059,32.000000,-235.812229,134.641720,-0.314158,25.059318,0.661372,515433.387182,0.989922,19.380759,0.701389,2.297392,7.685552,16.688727,163.172877,32.000000,175.446839,165.097719,158.040359,147.989383,32.000000,143.588937,68.707656,62.801369,89.851776,23.979040,54.986244,89.879676,73.393999,14.877737,17.451727,59.557767,37.243958
60.417611,69.568340,138.775043,141.797638,141.502442,119.884443,29.164594,14.196065,134.253450,-0.028721,69.942090,61.396758,141.092212,139.901159,138.667054,134.241048,95.655954,131.389836,-0.000777,0.010089,32.000000,-235.812303,134.650750,-0.314235,25.056074,0.662003,515426.013064,0.990389,19.346368,0.706703,2.299090,8.565426,6.632008,163.164776,32.000000,175.449816,165.087553,158.016284,147.981819,32.000000,143.591703,68.709596,62.799844,89.855232,23.979040,54.990496,89.879676,73.359285,14.877737,17.435742,59.564661,37.219307
60.422365,69.574830,138.851453,141.792702,141.519697,119.896799,29.162836,14.196125,134.263290,-0.028698,69.938407,61.407877,141.087648,139.910646,138.661616,134.250542,95.654640,131.400034,-0.000777,0.010072,32.000000,-235.812222,134.659727,-0.314298,25.051501,0.661696,515409.443301,0.990380,19.332706,0.712264,2.298122,5.711522,10.066537,163.156589,32.000000,175.451905,165.079208,157.988962,147.976323,32.000000,143.575972,68.711694,62.799141,89.857028,23.979040,54.979149,89.879676,73.321085,14.877737,17.449025,59.558347,37.128918
60.444696,69.575293,138.779111,141.787391,141.539872,119.917354,29.156106,14.196069,134.268232,-0.028852,69.949341,61.407998,141.083072,139.914305,138.657753,134.256638,95.655518,131.405369,-0.000778,0.010055,32.000000,-235.812266,134.664055,-0.314265,25.043893,0.661357,515417.106862,0.989668,19.314358,0.716903,2.296930,5.705827,10.534065,163.152295,32.000000,175.450954,165.065108,157.968622,147.974658,32.000000,143.563043,68.713545,62.798251,89.857506,23.979040,54.978084,89.879676,73.278544,14.877737,17.451024,59.547726,37.073966
60.444776,69.578513,138.563225,141.782325,141.476358,119.922990,29.153314,14.196148,134.267170,-0.028687,69.985973,61.404531,141.077578,139.910150,138.653288,134.256732,95.655188,131.402483,-0.000778,0.010033,32.000000,-235.812238,134.662396,-0.314203,25.034183,0.661928,515480.785497,0.989760,19.316602,0.723278,2.298014,8.092662,6.342725,163.153241,32.000000,175.445470,165.053295,153.987970,147.970471,32.000000,143.565490,68.715129,62.796372,89.856143,23.979040,54.895729,89.879676,73.253031,14.877737,17.451256,59.560442,37.198984
60.440898,69.588674,138.708559,141.778491,141.507202,119.919101,29.194673,14.196176,134.263529,-0.028663,70.035479,61.407319,141.073623,139.903249,138.646714,134.252976,95.653855,131.399534,-0.000777,0.010029,32.000000,-235.812142,134.659566,-0.314082,25.024721,0.661499,515551.827506,0.989751,19.297126,0.725048,2.295968,7.529024,9.654621,163.152070,32.000000,175.436197,165.042009,149.942320,147.960348,32.000000,143.557686,68.715921,62.793904,89.853054,23.979040,54.950280,89.879676,73.246652,14.877737,17.459316,59.568035,37.006835
60.448119,69.609960,138.774769,141.776876,141.613593,119.899023,29.167110,14.196212,134.264586,-0.028718,70.063791,61.422541,141.071911,139.902410,138.640233,134.250270,95.651637,131.399165,-0.000777,0.010052,32.000000,-235.812246,134.659530,-0.314091,25.017048,0.660538,515582.012991,0.989899,19.300276,0.723945,2.292394,10.381766,5.820498,163.151085,32.000000,175.428898,165.037246,149.948644,147.948119,32.000000,143.552491,68.716480,62.790851,89.847884,23.979040,54.920766,89.879676,73.201783,14.877737,17.514634,59.559931,37.263694
60.470999,69.630991,138.741876,141.776960,141.622285,119.890782,29.142519,14.196172,134.269487,-0.028869,70.059108,61.435904,141.070530,139.908093,138.635134,134.253255,95.650501,131.405859,-0.000775,0.009965,32.000000,-235.812224,134.668499,-0.314021,25.011816,0.661688,515587.672238,0.988563,19.313899,0.723814,2.294945,8.372184,16.024641,163.153105,32.000000,175.422467,165.032807,152.654957,147.940970,32.000000,143.558743,68.717502,62.788076,89.842360,23.979040,54.922155,89.879676,73.162253,14.877737,17.569719,59.552653,37.248947
60.489664,69.638617,138.991843,141.775109,141.593052,119.907243,29.213150,14.196245,134.280404,-0.028881,70.029227,61.449119,141.067975,139.918668,138.631859,134.261891,95.649337,131.415391,-0.000774,0.009970,32.000000,-235.812184,134.680421,-0.314090,25.007413,0.662101,515534.655679,0.989257,19.328739,0.725849,2.295767,6.511460,10.736947,163.142063,32.000000,175.422326,165.025334,156.647958,147.932537,32.000000,143.556662,68.718822,62.785706,89.836318,23.979040,55.013285,89.879676,73.115283,14.877737,17.605877,59.563334,37.173893
60.494424,69.635863,138.929226,141.771024,141.563446,119.927402,29.141629,14.196092,134.288099,-0.028904,70.016129,61.456510,141.063226,139.921942,138.631299,134.266948,95.648773,131.425188,-0.000774,0.009934,32.000000,-235.812464,134.689974,-0.313911,25.003397,0.661695,515520.433725,0.989662,19.329347,0.730308,2.294354,8.051972,11.529118,163.139938,32.000000,175.417776,165.021962,157.958371,147.926316,32.000000,143.552403,68.720968,62.782898,89.829629,23.979040,55.027820,89.879676,73.087861,14.877737,17.604261,59.567976,37.206394
60.497705,69.625749,138.885895,141.764408,141.511986,119.931299,29.149158,14.196009,134.293014,-0.029064,70.021338,61.459341,141.058905,139.923555,138.631612,134.271049,95.648509,131.431503,-0.000773,0.009958,32.000000,-235.812753,134.698149,-0.313878,24.999889,0.663089,515593.098458,0.987085,19.320318,0.736202,2.297778,19.915159,13.884771,163.135905,32.000000,175.412579,165.007348,157.940895,147.929595,32.000000,143.543862,68.723292,62.779819,89.821747,23.979040,55.042073,89.879676,73.041599,14.877737,17.571429,59.558505,37.096490
60.512516,69.624774,138.851377,141.758285,141.418536,119.931391,29.139350,14.196094,134.295091,-0.029051,70.035803,61.460532,141.054053,139.924374,138.630606,134.271042,95.648878,131.437379,-0.000773,0.009914,32.000000,-235.812607,134.701472,-0.313853,24.996106,0.662871,515673.850998,0.989580,19.313315,0.741628,2.296562,13.521530,8.236414,163.131681,32.000000,175.406418,164.995715,157.951654,147.932117,32.000000,143.538816,68.725011,62.776595,89.813838,23.979040,54.993741,89.879676,73.000640,14.877737,17.555704,59.564612,37.239116
60.512413,69.629337,138.861176,141.753377,141.406178,119.931341,29.151041,14.195998,134.292892,-0.029065,70.069154,61.457491,141.049462,139.918845,138.628102,134.269239,95.648633,131.438586,-0.000774,0.009889,32.000000,-235.812771,134.697984,-0.313662,24.991572,0.662662,515672.216520,0.989269,19.300274,0.745026,2.295722,9.271140,5.979079,163.128168,32.000000,175.394799,164.988116,157.958944,147.927733,32.000000,143.535072,68.726439,62.771965,89.805128,23.979040,55.003666,89.879676,72.972184,14.877737,17.556383,59.554187,37.208815
60.502482,69.641477,138.818239,141.750124,141.422979,119.923045,29.146187,14.195974,134.287830,-0.029185,70.116310,61.455908,141.046859,139.911262,138.624241,134.263424,95.648923,131.434759,-0.000774,0.009894,32.000000,-235.812801,134.690205,-0.313637,24.989158,0.662337,515660.824146,0.989330,19.286088,0.747573,2.294589,7.338937,9.429943,163.125773,32.000000,175.386730,164.984725,157.964464,147.919461,32.000000,143.537686,68.727029,62.767741,89.795967,23.979040,54.989243,89.879676,72.954575,14.877737,17.572758,59.562124,36.974260
60.502407,69.663233,138.710722,141.748961,141.495489,119.922786,29.127546,14.196012,134.281312,-0.029257,70.161209,61.457080,141.045386,139.904132,138.619848,134.256140,95.648701,131.434290,-0.000773,0.009944,32.000000,-235.812633,134.679059,-0.313636,24.987270,0.662522,515667.957870,0.988947,19.290743,0.748417,2.294755,8.951132,7.352027,163.119016,32.000000,175.379884,164.980574,157.945441,147.913261,32.000000,143.541432,68.727747,62.763639,89.786173,23.979040,54.937570,89.879676,72.925400,14.877737,17.630020,59.562134,37.092602
60.498287,69.689282,138.721299,141.750308,141.527130,119.914959,29.156328,14.195929,134.277978,-0.029273,70.198301,61.455283,141.043774,139.895162,138.615028,134.248022,95.649519,131.427374,-0.000772,0.009985,32.000000,-235.812863,134.671385,-0.313605,24.984845,0.662466,515657.625591,0.989257,19.311743,0.746228,2.294422,13.163864,8.110097,163.110053,32.000000,175.376883,164.980553,157.916438,147.910537,32.000000,143.529617,68.728552,62.758937,89.776083,23.979040,54.865337,89.879676,72.903262,14.877737,17.695628,59.556685,37.100232
60.501723,69.713306,138.814100,141.752084,141.526050,119.915048,29.186055,14.195875,134.274614,-0.029328,70.228267,61.453694,141.042272,139.886371,138.611545,134.243994,95.650430,131.424519,-0.000769,0.009983,32.000000,-235.812888,134.666532,-0.313425,24.983680,0.661943,515692.118171,0.989948,19.333565,0.746218,2.292648,7.130944,5.980731,163.102307,32.000000,175.372013,164.970248,157.903153,147.908804,32.000000,143.525579,68.729414,62.754519,89.765569,23.979040,54.964241,89.879676,72.871810,14.877737,17.762717,59.561731,36.981230
60.495220,69.734562,138.738020,141.753994,141.499722,119.927021,29.152351,14.195994,134.268182,-0.029328,70.253973,61.448019,141.042446,139.876883,138.608716,134.236606,95.651194,131.421518,-0.000770,0.010001,32.000000,-235.812720,134.660458,-0.313351,24.979791,0.662125,515701.082938,0.989052,19.363290,0.741967,2.292979,12.216147,10.091956,163.097957,32.000000,175.366829,164.960162,157.897445,147.910749,32.000000,143.530959,68.730317,62.749888,89.755316,23.979040,54.907239,89.879676,72.848861,14.877737,17.824367,59.566599,37.106321
60.494827,69.752306,138.711957,141.755742,141.444764,119.922995,29.162959,14.196022,134.259160,-0.029342,70.287463,61.443029,141.043876,139.865478,138.606689,134.227299,95.651877,131.414222,-0.000770,0.010033,32.000000,-235.812790,134.648689,-0.313240,24.974019,0.662699,515734.761252,0.988047,19.384248,0.739640,2.294383,14.908828,8.266185,163.098141,32.000000,175.352876,164.955842,157.905889,147.912115,32.000000,143.520076,68.730857,62.745129,89.744243,23.979040,54.916114,89.879676,72.822419,14.877737,17.871386,59.563924,36.967143
60.489940,69.772486,138.855278,141.757858,141.374208,119.910521,29.162964,14.196038,134.247509,-0.029384,70.317673,61.436538,141.043123,139.852884,138.604741,134.218268,95.651685,131.404213,-0.000770,0.010010,32.000000,-235.812690,134.641429,-0.313188,24.968585,0.662557,515822.876508,0.989464,19.411306,0.737385,2.293372,11.163473,8.367166,163.094479,32.000000,175.341922,164.949716,157.915868,147.906429,32.000000,143.521183,68.730519,62.739786,89.732439,23.979040,55.019559,89.879676,72.798197,14.877737,17.923204,59.554964,37.094656
60.492196,69.792920,138.877279,141.760521,141.348502,119.890037,29.158617,14.196125,134.236675,-0.029373,70.344929,61.434497,141.043086,139.839007,138.601443,134.208627,95.651360,131.395202,-0.000770,0.010012,32.000000,-235.812602,134.633017,-0.313140,24.964192,0.662579,515832.365943,0.989126,19.429401,0.733083,2.292956,6.333562,5.586811,163.091231,32.000000,175.336732,164.944726,157.903062,147.900789,32.000000,143.533690,68.730017,62.734907,89.719898,23.979040,54.975819,89.879676,72.772526,14.877737,17.977905,59.561318,37.104340
60.481021,69.812803,138.890773,141.763593,141.276258,119.873453,29.145821,14.196166,134.222473,-0.029352,70.374314,61.426241,141.045296,139.823185,138.599829,134.193149,95.651767,131.385386,-0.000769,0.010064,32.000000,-235.812574,134.621315,-0.313229,24.957767,0.663597,515814.251253,0.989167,19.453940,0.728307,2.295510,10.865985,10.845944,163.080790,32.000000,175.334300,164.941121,157.875078,147.899088,32.000000,143.529634,68.729500,62.730397,89.707298,23.979040,54.994311,89.879676,72.752858,14.877737,18.033561,59.566146,37.117546
60.473406,69.831332,138.958342,141.766939,141.153472,119.849033,29.166820,14.196059,134.207394,-0.029376,70.413809,61.418483,141.046936,139.803752,138.597594,134.178707,95.652004,131.372358,-0.000768,0.010086,32.000000,-235.812700,134.606210,-0.313229,24.951348,0.663734,515758.014725,0.989159,19.472361,0.724160,2.295788,5.278978,10.876310,163.073386,32.000000,175.328270,164.937616,157.859241,147.890666,32.000000,143.527070,68.727720,62.724905,89.693375,23.979040,55.033129,89.879676,72.734521,14.877737,18.083713,59.557482,37.037503
60.464258,69.855030,139.019601,141.771147,141.164516,119.836792,29.150017,14.196104,134.190744,-0.029405,70.454248,61.413942,141.048916,139.786635,138.596549,134.163733,95.653145,131.360643,-0.000767,0.010008,32.000000,-235.812658,134.594199,-0.313166,24.946372,0.664091,515725.186220,0.989714,19.502215,0.718881,2.296436,5.349786,11.963346,163.069814,32.000000,175.325216,164.922480,157.837674,147.896778,32.000000,143.526802,68.725552,62.720579,89.679313,23.979040,55.066144,89.879676,72.725042,14.877737,18.143822,59.581803,37.264721
60.463183,69.880780,138.946761,141.776324,141.117293,119.824641,29.129315,14.196143,134.178451,-0.029374,70.476424,61.414588,141.051959,139.775544,138.596775,134.152675,95.654841,131.348570,-0.000765,0.009976,32.000000,-235.812554,134.582718,-0.312862,24.943475,0.664668,515654.016114,0.988989,19.527540,0.712177,2.297842,13.879910,5.099655,163.065092,32.000000,175.318797,164.917486,157.839053,147.901372,32.000000,143.519345,68.724404,62.716454,89.664564,23.979040,55.074932,89.879676,72.695571,14.877737,18.211969,59.569825,37.264208
60.461718,69.903338,138.927204,141.781575,141.086467,119.820287,29.164465,14.196139,134.175376,-0.029259,70.467149,61.422068,141.055723,139.772466,138.597604,134.147655,95.656395,131.344575,-0.000765,0.009998,32.000000,-235.812463,134.580287,-0.312856,24.943956,0.665274,515642.778323,0.989689,19.559401,0.705220,2.299203,5.145511,9.771116,163.063900,32.000000,175.303613,164.916219,157.852402,147.902391,32.000000,143.515873,68.721916,62.710982,89.649059,23.979040,55.035565,89.879676,72.671426,14.877737,18.286215,59.557944,37.210796
60.475097,69.917457,138.943611,141.785999,141.170331,119.816117,29.159994,14.196041,134.177018,-0.029257,70.429173,61.430586,141.058541,139.774710,138.599811,134.146862,95.657799,131.344847,-0.000764,0.009972,32.000000,-235.812601,134.581150,-0.312859,24.945100,0.664927,515627.869827,0.990381,19.586113,0.697531,2.298039,10.105212,9.361131,163.064615,32.000000,175.295342,164.911501,157.863253,147.905553,32.000000,143.527081,68.718613,62.705930,89.633412,23.979040,55.036029,89.879676,72.643867,14.877737,18.324968,59.564661,37.140144
60.465742,69.910240,139.024571,141.786510,141.281435,119.840453,29.131273,14.196105,134.182080,-0.029280,70.382353,61.436282,141.059445,139.779494,138.602579,134.149899,95.659444,131.345716,-0.000764,0.009948,32.000000,-235.812605,134.586799,-0.312787,24.946933,0.664840,515642.563553,0.989239,19.609977,0.693992,2.297771,7.694677,9.113720,163.061024,32.000000,175.287163,164.914387,157.847123,147.902688,32.000000,143.525836,68.715150,62.701589,89.616773,23.979040,55.082972,89.879676,72.628732,14.877737,18.323679,59.562891,37.153643
60.465382,69.894652,139.167543,141.784516,141.266362,119.856733,29.174356,14.196116,134.186416,-0.029314,70.338734,61.435788,141.058006,139.783490,138.607074,134.153561,95.661332,131.352000,-0.000763,0.009925,32.000000,-235.812551,134.592751,-0.312554,24.945904,0.664706,515634.379229,0.989150,19.612155,0.692725,2.297534,5.674012,10.799616,163.049301,32.000000,175.284529,164.916869,157.820097,147.899468,32.000000,143.526429,68.711255,62.697770,89.600847,23.979040,55.142604,89.879676,72.590394,14.877737,18.290419,59.568389,37.219234
60.460382,69.875642,139.019188,141.780716,141.194261,119.864830,29.159340,14.196133,134.183714,-0.029128,70.332316,61.423697,141.055235,139.779496,138.611598,134.148258,95.662313,131.351112,-0.000762,0.009894,32.000000,-235.812552,134.589299,-0.312459,24.941884,0.665390,515730.570208,0.990478,19.613289,0.691510,2.299229,8.891475,9.930575,163.042905,32.000000,175.283012,164.908119,157.798291,147.907306,32.000000,143.530431,68.705613,62.693054,89.585029,23.979040,55.157978,89.879676,72.572328,14.877737,18.233325,59.560964,37.006688
60.471133,69.858162,138.900142,141.775806,141.119202,119.848823,29.138472,14.196026,134.175376,-0.029134,70.360843,61.414597,141.051985,139.768481,138.612999,134.142079,95.662675,131.344313,-0.000760,0.009878,32.000000,-235.812697,134.580754,-0.312478,24.938094,0.666307,515771.666631,0.989114,19.598021,0.692743,2.301607,9.459089,3.959583,163.035893,32.000000,175.277001,164.902205,157.783556,147.914224,32.000000,143.518548,68.699097,62.688857,89.569584,23.979040,55.029191,89.879676,72.546263,14.877737,18.182491,59.569185,37.064869
60.458281,69.867484,138.747218,141.775279,141.153994,119.820282,29.155679,14.196119,134.167003,-0.029137,70.386764,61.413516,141.051203,139.756794,138.612384,134.133638,95.663416,131.336957,-0.000759,0.009893,32.000000,-235.812598,134.570604,-0.312514,24.932907,0.665645,515777.048971,0.989731,19.583475,0.691320,2.299344,12.015382,8.880855,163.032957,32.000000,175.265038,164.902344,157.789308,147.913249,32.000000,143.516251,68.692843,62.684555,89.555215,23.979040,54.931178,89.879676,72.538155,14.877737,18.181963,59.562832,37.146527
60.450061,69.881473,138.586891,141.776871,141.178031,119.807928,29.157357,14.196034,134.161514,-0.028964,70.398553,61.415849,141.050314,139.748234,138.609804,134.126821,95.663454,131.328519,-0.000758,0.009927,32.000000,-235.812526,134.561153,-0.312545,24.929040,0.664768,515672.037533,0.990064,19.556399,0.687583,2.296966,15.370211,11.590392,163.030368,32.000000,175.256146,164.898408,157.794788,147.914974,32.000000,143.519834,68.686065,62.679696,89.540390,23.979040,54.880711,89.879676,72.502732,14.877737,18.213338,59.566855,37.094583
60.460953,69.895003,138.624885,141.779447,141.317013,119.807705,29.132049,14.196059,134.158712,-0.029096,70.397134,61.418699,141.051534,139.743368,138.608555,134.122813,95.664061,131.323722,-0.000758,0.009873,32.000000,-235.812545,134.559677,-0.312406,24.926641,0.664072,515571.192214,0.989504,19.577191,0.683189,2.294925,10.164423,10.242071,163.026603,32.000000,175.248897,164.901308,157.792152,147.908941,32.000000,143.524134,68.679703,62.676130,89.527426,23.979040,54.847375,89.879676,72.476007,14.877737,18.258062,59.569382,37.000966
60.458098,69.902946,138.512550,141.781873,141.380590,119.799446,29.145954,14.195914,134.159338,-0.029097,70.389260,61.417782,141.053425,139.740607,138.608575,134.122373,95.666310,131.320844,-0.000758,0.009849,32.000000,-235.812708,134.559261,-0.312461,24.923709,0.663325,515545.978499,0.989532,19.598519,0.678962,2.292585,9.328487,5.764059,163.022994,32.000000,175.241440,164.907226,157.772597,147.903290,32.000000,143.528849,68.673727,62.672669,89.514973,23.979040,54.813827,89.879676,72.453215,14.877737,18.279271,59.550834,37.101552
60.457277,69.901485,138.438894,141.782341,141.435018,119.787127,29.155736,14.196032,134.159027,-0.029136,70.383430,61.411952,141.052774,139.735277,138.610803,134.119536,95.669129,131.316831,-0.000756,0.009874,32.000000,-235.812567,134.556715,-0.312369,24.922911,0.663477,515557.303636,0.990228,19.602325,0.675974,2.292800,14.015691,7.371535,163.012713,32.000000,175.239099,164.904161,157.755759,147.908571,32.000000,143.537911,68.668750,62.669100,89.503843,23.979040,54.824040,89.879676,72.441147,14.877737,18.282851,59.563226,37.196343
60.443036,69.900122,138.281379,141.782202,141.462452,119.766672,29.151704,14.196005,134.160005,-0.029029,70.375593,61.414524,141.051257,139.734924,138.610747,134.117760,95.670746,131.312875,-0.000755,0.009841,32.000000,-235.812712,134.556500,-0.312345,24.926341,0.662915,515531.128259,0.989760,19.612817,0.672296,2.291050,6.330877,9.812494,163.004389,32.000000,175.234457,164.901019,157.733493,147.916743,32.000000,143.531049,68.663165,62.663894,89.493210,23.979040,54.625064,89.879676,72.409489,14.877737,18.277709,59.559705,37.176460
60.452080,69.897852,138.278828,141.781683,141.506319,119.754250,29.201061,14.195949,134.164042,-0.029035,70.351525,61.417025,141.050352,139.738434,138.611455,134.118487,95.672373,131.317876,-0.000755,0.009882,32.000000,-235.812727,134.559088,-0.312400,24.932755,0.662450,515469.358635,0.989338,19.612088,0.667484,2.289863,6.917961,10.348719,162.996722,32.000000,175.228600,164.900148,160.400137,147.920378,32.000000,143.520650,68.657529,62.659432,89.483918,23.979040,54.595834,89.879676,72.387670,14.877737,18.272832,59.558997,37.266482
60.459065,69.893666,138.149930,141.781014,141.509143,119.741897,29.167217,14.195901,134.170998,-0.029191,70.318247,61.418257,141.049848,139.743792,138.613945,134.124945,95.674296,131.322614,-0.000756,0.009857,32.000000,-235.812714,134.567178,-0.312624,24.939440,0.661532,515385.484724,0.989562,19.623439,0.663902,2.287797,8.007204,10.941857,162.996270,32.000000,175.213578,164.896373,164.451482,147.926100,32.000000,143.518478,68.652860,62.655835,89.477216,23.979040,54.574334,89.879676,72.361513,14.877737,18.259811,59.553705,37.137576
60.458404,69.879744,138.224479,141.778614,141.491673,119.753694,29.153843,14.195844,134.177135,-0.028995,70.291802,61.413325,141.049400,139.750351,138.617414,134.127567,95.677139,131.329032,-0.000755,0.009874,32.000000,-235.812732,134.574632,-0.312476,24.946332,0.661137,515318.684760,0.987616,19.613094,0.664759,2.287412,9.343006,13.745509,162.992761,32.000000,175.206470,164.895484,165.811839,147.929053,32.000000,143.519572,68.648119,62.653157,89.473370,23.979040,54.568717,89.879676,72.336789,14.877737,18.228395,59.578715,37.200011
60.464399,69.864931,138.224412,141.775722,141.463428,119.757870,29.139242,14.195877,134.188821,-0.028997,70.252883,61.416143,141.046893,139.757829,138.617749,134.137568,95.679318,131.337415,-0.000755,0.009920,32.000000,-235.812709,134.583844,-0.312689,24.953272,0.660037,515249.677926,0.988521,19.602672,0.665189,2.285016,8.811269,9.273485,162.982878,32.000000,175.201099,164.902844,165.806328,147.916344,32.000000,143.516679,68.641947,62.649608,89.469643,23.979040,54.545586,89.879676,72.303953,14.877737,18.186403,59.558544,37.436621
60.459464,69.847455,138.247968,141.772111,141.404292,119.764896,29.152102,14.195774,134.196370,-0.029051,70.211064,61.414236,141.045190,139.763227,138.618121,134.145496,95.681926,131.344839,-0.000757,0.009907,32.000000,-235.812645,134.592321,-0.312868,24.957170,0.660340,515271.744718,0.989047,19.589341,0.665532,2.286274,6.202255,9.396278,162.972874,32.000000,175.201751,164.902746,165.783827,147.912334,32.000000,143.516521,68.634867,62.646438,89.466843,23.979040,54.546072,89.879676,72.282820,14.877737,18.141718,59.553489,37.232293
60.453113,69.825543,138.278409,141.767553,141.323187,119.764783,29.157899,14.195848,134.203469,-0.028864,70.182940,61.407688,141.040371,139.770818,138.617604,134.154254,95.683428,131.351268,-0.000757,0.009886,32.000000,-235.812505,134.598627,-0.313159,24.958521,0.660055,515257.632665,0.989427,19.569179,0.667516,2.286046,9.465885,11.678243,162.963240,32.000000,175.205197,164.900788,165.767539,147.910364,32.000000,143.512987,68.627031,62.642710,89.465005,23.979040,54.556257,89.879676,72.261763,14.877737,18.078036,59.564406,37.132660
60.448470,69.809585,138.415135,141.763245,141.198547,119.772956,29.122614,14.195905,134.212863,-0.028912,70.158331,61.414510,141.035147,139.779798,138.616635,134.161228,95.685459,131.362263,-0.000758,0.009819,32.000000,-235.812412,134.608109,-0.313049,24.958424,0.660168,515257.324332,0.989092,19.556107,0.668595,2.286622,7.120336,6.156095,162.956098,32.000000,175.201842,164.898074,165.759611,147.906921,32.000000,143.499339,68.619474,62.638833,89.463392,23.979040,54.623190,89.879676,72.244249,14.877737,18.025316,59.562685,37.187025
60.452901,69.793664,138.508251,141.759010,141.193196,119.771928,29.198015,14.195972,134.225062,-0.028917,70.118512,61.417331,141.031862,139.791829,138.614848,134.173959,95.686530,131.372003,-0.000759,0.009819,32.000000,-235.812437,134.620148,-0.313085,24.955539,0.660364,515222.842069,0.988951,19.539863,0.670284,2.287366,10.484721,11.429619,162.953224,32.000000,175.198865,164.894570,165.768989,147.902166,32.000000,143.493283,68.610984,62.634896,89.462074,23.979040,54.662014,89.879676,72.220934,14.877737,17.978062,59.560816,37.256431
60.447298,69.776100,138.487237,141.754432,141.181651,119.784126,29.163063,14.195934,134.237174,-0.028929,70.084580,61.417487,141.029024,139.804349,138.613221,134.186694,95.687615,131.386497,-0.000758,0.009878,32.000000,-235.812513,134.633454,-0.313056,24.951852,0.661243,515231.425684,0.990259,19.528050,0.673711,2.289804,15.129633,6.194429,162.953208,32.000000,175.193310,164.892939,165.779213,147.894487,32.000000,143.491348,68.603228,62.631735,89.461468,23.979040,54.668293,89.879676,72.204525,14.877737,17.930728,59.557285,37.205661
60.457286,69.755212,138.557440,141.749096,141.151001,119.796435,29.155215,14.196122,134.252519,-0.028812,70.051348,61.419953,141.026443,139.819384,138.610824,134.198438,95.688407,131.402216,-0.000757,0.009901,32.000000,-235.812365,134.649911,-0.313235,24.950108,0.661755,515195.979876,0.987570,19.508174,0.677474,2.291176,7.500184,9.595901,162.950751,32.000000,175.186165,164.899671,165.788892,147.881762,32.000000,143.479402,68.596170,62.628889,89.462034,23.979040,54.678340,89.879676,72.168584,14.877737,17.869100,59.566619,37.280642
60.456724,69.733753,138.667594,141.743675,141.109039,119.800380,29.148745,14.196133,134.269896,-0.028811,70.010266,61.419912,141.022198,139.834724,138.608979,134.216320,95.690329,131.416587,-0.000757,0.009888,32.000000,-235.812413,134.669177,-0.313039,24.948363,0.661847,515222.603415,0.988909,19.495612,0.683583,2.291041,5.828669,14.334139,162.949484,32.000000,175.184800,164.899784,165.780507,147.872663,32.000000,143.480504,68.588669,62.625394,89.463032,23.979040,54.704777,89.879676,72.142899,14.877737,17.806154,59.550234,37.256284
60.459945,69.710621,138.764987,141.737770,141.088012,119.812355,29.158909,14.196273,134.285411,-0.028908,69.974037,61.424357,141.017202,139.850020,138.607140,134.234415,95.691214,131.432455,-0.000757,0.009862,32.000000,-235.812296,134.689521,-0.312849,24.947894,0.662183,515233.648137,0.989038,19.465806,0.690593,2.291824,6.321365,9.557623,162.937322,32.000000,175.189297,164.899080,165.760341,147.868273,32.000000,143.479942,68.580501,62.623049,89.464634,23.979040,54.817290,89.879676,72.114983,14.877737,17.740057,59.572647,37.148434
60.465992,69.686834,138.748481,141.731533,141.171084,119.804018,29.146018,14.196423,134.300597,-0.028680,69.938412,61.426444,141.012238,139.866566,138.605416,134.249971,95.692789,131.449811,-0.000758,0.009872,32.000000,-235.812143,134.705045,-0.313034,24.949231,0.662865,515212.459628,0.989243,19.444849,0.695805,2.293667,10.645742,9.840951,162.931494,32.000000,175.188122,164.903787,165.738897,147.856634,32.000000,143.473064,68.571851,62.619624,89.466662,23.979040,54.799292,89.879676,72.085948,14.877737,17.668963,59.575086,37.179102
60.459813,69.663409,138.711498,141.725118,141.211761,119.795963,29.127195,14.196429,134.316619,-0.028686,69.909207,61.423310,141.006973,139.881460,138.603644,134.263395,95.693608,131.464508,-0.000759,0.009886,32.000000,-235.812229,134.719822,-0.313131,24.952573,0.663407,515223.154371,0.988875,19.418843,0.702794,2.295156,11.770658,16.022267,162.925778,32.000000,175.186919,164.898154,165.745754,147.856239,32.000000,143.461949,68.563335,62.616318,89.469276,23.979040,54.795396,89.879676,72.059080,14.877737,17.599128,59.555053,37.103240
60.461471,69.642619,138.760238,141.718953,141.250662,119.779662,29.202958,14.196338,134.332347,-0.028766,69.883093,61.423748,141.001461,139.894562,138.601827,134.280605,95.695014,131.478335,-0.000757,0.009873,32.000000,-235.812292,134.735756,-0.313322,24.956289,0.663098,515141.745245,0.989069,19.389659,0.709831,2.294653,6.709167,7.746858,162.924932,32.000000,175.179322,164.894942,165.759026,147.850570,32.000000,143.454868,68.555000,62.612938,89.472136,23.979040,54.813121,89.879676,72.040882,14.877737,17.533982,59.551857,37.124883
60.455877,69.623303,138.762147,141.713190,141.223112,119.779707,29.143239,14.196406,134.344750,-0.028614,69.865454,61.425006,140.997971,139.907133,138.599976,134.292946,95.696314,131.493382,-0.000757,0.009859,32.000000,-235.812206,134.748675,-0.313495,24.959656,0.662800,515073.207511,0.989692,19.371748,0.716303,2.294276,7.292102,8.721548,162.924126,32.000000,175.174501,164.898500,165.771251,147.841429,32.000000,143.447038,68.547327,62.610141,89.476779,23.979040,54.803663,89.879676,72.014140,14.877737,17.473153,59.560905,37.193849
60.459855,69.606233,138.852867,141.707828,141.156708,119.796120,29.134835,14.196397,134.355997,-0.028612,69.851338,61.421130,140.992868,139.918715,138.594831,134.305088,95.695996,131.505787,-0.000757,0.009800,32.000000,-235.812265,134.758656,-0.313571,24.962887,0.662822,514965.375137,0.986904,19.349480,0.721757,2.295019,11.495589,5.145452,162.917118,32.000000,175.168876,164.902855,165.774980,147.825940,32.000000,143.447375,68.539276,62.606341,89.481228,23.979040,54.889762,89.879676,71.985248,14.877737,17.416264,59.560482,37.246380
60.456536,69.592179,139.052782,141.702868,141.048565,119.804246,29.159152,14.196373,134.367366,-0.028713,69.849230,61.414726,140.988723,139.928819,138.589676,134.315655,95.697141,131.515038,-0.000758,0.009752,32.000000,-235.812209,134.768006,-0.313445,24.965611,0.662790,514936.051498,0.988976,19.335155,0.727922,2.295263,12.562676,10.134275,162.908264,32.000000,175.169923,164.906629,165.754765,147.816947,32.000000,143.444696,68.532260,62.602423,89.486697,23.979040,54.905032,89.879676,71.969604,14.877737,17.371956,59.564170,37.101112
60.445097,69.583112,138.947067,141.698786,140.975864,119.812272,29.148300,14.196453,134.371370,-0.028709,69.862937,61.402991,140.983221,139.933266,138.585754,134.320802,95.698902,131.523524,-0.000758,0.009759,32.000000,-235.812177,134.774210,-0.313387,24.968630,0.663228,514977.560176,0.989278,19.314535,0.734392,2.296613,9.941403,5.499959,162.898248,32.000000,175.169269,164.912573,165.734740,147.804759,32.000000,143.445385,68.526429,62.599761,89.493516,23.979040,54.866842,89.879676,71.962421,14.877737,17.336883,59.561318,37.012778
