OSU 80 Ton Compressor Load Stand
60.441741,69.580514,138.918967,141.696165,140.968780,119.804361,29.187060,14.196505,134.377016,-0.028612,69.880212,61.400599,140.978819,139.936947,138.581184,134.326846,95.700261,131.527193,-0.000759,0.009792,32.000000,-235.812203,134.779199,-0.313421,24.971647,0.664388,514989.777249,0.988543,19.303443,0.737837,2.300045,6.357908,5.779006,162.887154,32.000000,175.165147,164.909926,165.723772,147.800807,32.000000,143.435434,68.521221,62.597098,89.500936,23.979040,54.935266,89.879676,71.933421,14.877737,17.315529,59.560305,37.243518
60.448902,69.581766,138.950419,141.694821,140.924504,119.796414,29.155942,14.196532,134.380811,-0.028679,69.886937,61.395244,140.977664,139.940375,138.575776,134.328839,95.701050,131.533006,-0.000760,0.009797,32.000000,-235.812221,134.784459,-0.313467,24.973331,0.663892,515014.243055,0.989162,19.304588,0.740285,2.298732,9.066585,5.786341,162.882189,32.000000,175.164918,164.907874,165.733487,147.800282,32.000000,143.430134,68.515946,62.594707,89.509105,23.979040,54.946565,89.879676,71.902893,14.877737,17.312417,59.564543,37.253936
60.447358,69.584252,138.866798,141.694570,140.901888,119.788483,29.166381,14.196626,134.383198,-0.028881,69.898491,61.387602,140.976485,139.942210,138.571448,134.332163,95.700124,131.539300,-0.000759,0.009785,32.000000,-235.812176,134.789576,-0.313679,24.973016,0.663647,514974.922805,0.987838,19.304986,0.740745,2.298395,8.064500,13.575156,162.879280,32.000000,175.158779,164.907544,165.747307,147.793259,32.000000,143.429644,68.510769,62.592077,89.517830,23.979040,54.883985,89.879676,71.885420,14.877737,17.314545,59.559577,37.105368
60.442935,69.586589,139.079645,141.694704,140.893770,119.764143,29.138956,14.196800,134.385807,-0.028854,69.916114,61.380531,140.974842,139.940565,138.567769,134.334305,95.699903,131.541678,-0.000758,0.009771,32.000000,-235.811991,134.793247,-0.313486,24.972643,0.663640,514936.056808,0.988699,19.299847,0.742838,2.298643,9.460305,7.491485,162.874507,32.000000,175.151184,164.911753,165.756581,147.783015,32.000000,143.427499,68.505937,62.589952,89.527718,23.979040,55.012112,89.879676,71.863500,14.877737,17.316421,59.570159,37.216886
60.441879,69.592222,138.966490,141.695613,140.822921,119.739531,29.132375,14.196774,134.388184,-0.028804,69.931330,61.372416,140.974237,139.941396,138.564417,134.338616,95.701291,131.543513,-0.000757,0.009754,32.000000,-235.812044,134.792639,-0.313500,24.973224,0.663148,514909.612583,0.988314,19.303709,0.746887,2.297318,9.914684,5.675833,162.869815,32.000000,175.151756,164.913784,165.746778,147.773115,32.000000,143.429863,68.501116,62.588692,89.539232,23.979040,54.963240,89.879676,71.844385,14.877737,17.322842,59.557020,37.262594
60.430206,69.599477,138.927213,141.697177,140.728590,119.719199,29.154127,14.196766,134.386363,-0.028939,69.950041,61.365765,140.974153,139.940539,138.560098,134.337054,95.701078,131.543011,-0.000758,0.009785,32.000000,-235.812010,134.790158,-0.313686,24.974625,0.664325,514812.638927,0.989131,19.309995,0.748287,2.301007,8.433603,9.560311,162.859889,32.000000,175.153538,164.915959,165.725195,147.761034,32.000000,143.432395,68.495862,62.586143,89.550406,23.979040,54.928720,89.879676,71.834990,14.877737,17.338642,59.563353,37.142638
60.426470,69.606677,138.865590,141.699277,140.716614,119.707129,29.159034,14.196711,134.385679,-0.028968,69.967075,61.359560,140.974084,139.937711,138.556122,134.337666,95.701047,131.542154,-0.000757,0.009744,32.000000,-235.812035,134.788053,-0.313679,24.979896,0.663549,514713.039045,0.989185,19.316572,0.747808,2.299176,6.488812,7.584702,162.850893,32.000000,175.152718,164.918538,165.712589,147.751131,32.000000,143.431243,68.491590,62.583377,89.561529,23.979040,54.885624,89.879676,71.812929,14.877737,17.354293,59.564396,37.037429
60.409254,69.615511,138.945212,141.702556,140.706511,119.695476,29.197059,14.196697,134.385098,-0.029000,69.968606,61.352492,140.974857,139.938661,138.553394,134.339036,95.702451,131.544020,-0.000757,0.009771,32.000000,-235.811990,134.790997,-0.313709,24.984259,0.663357,514645.244462,0.988512,19.334249,0.747773,2.298970,6.248215,8.751147,162.844900,32.000000,175.153015,164.911441,165.707511,147.746182,32.000000,143.432078,68.488579,62.580867,89.573029,23.979040,54.920346,89.879676,71.808478,14.877737,17.373110,59.572342,36.997958
60.403700,69.619271,139.178187,141.705277,140.702592,119.683330,29.153544,14.196679,134.383496,-0.029128,69.975150,61.345703,140.975849,139.937545,138.553223,134.337008,95.703787,131.542353,-0.000756,0.009717,32.000000,-235.811946,134.789084,-0.313591,24.988738,0.662861,514608.263997,0.988334,19.344784,0.747379,2.298092,6.233801,5.315701,162.844837,32.000000,175.149912,164.910137,165.721658,147.738616,32.000000,143.427683,68.485535,62.578179,89.584621,23.979040,54.996077,89.879676,71.797607,14.877737,17.386400,59.562665,37.245132
60.395929,69.621233,139.301642,141.707753,140.743437,119.662875,29.189494,14.196761,134.383145,-0.029228,69.973486,61.342260,140.977334,139.940815,138.552021,134.336939,95.703775,131.544657,-0.000757,0.009710,32.000000,-235.812037,134.793762,-0.313473,24.991645,0.663417,514580.610480,0.987288,19.368992,0.746900,2.300065,6.759486,14.500575,162.842085,32.000000,175.142508,164.909588,165.733262,147.731584,32.000000,143.424221,68.483637,62.576493,89.597137,23.979040,55.117161,89.879676,71.785478,14.877737,17.385397,59.562960,37.253276
60.397645,69.624676,139.540734,141.710296,140.733562,119.650687,29.129144,14.196798,134.384851,-0.029187,69.959263,61.338403,140.979827,139.944532,138.552701,134.337414,95.705069,131.548882,-0.000756,0.009745,32.000000,-235.812122,134.799154,-0.313466,24.992466,0.664660,514534.711034,0.988773,19.377715,0.744737,2.304133,7.574503,15.877918,162.841174,32.000000,175.140698,164.909902,165.746301,147.725159,32.000000,143.435128,68.482643,62.574747,89.611135,23.979040,55.236213,89.879676,71.768001,14.877737,17.390692,59.558928,37.070591
60.383687,69.618930,139.447593,141.711441,140.684521,119.642561,29.152405,14.196980,134.385873,-0.029219,69.949043,61.326816,140.980470,139.944945,138.552185,134.338039,95.706062,131.553407,-0.000755,0.009728,32.000000,-235.811998,134.798539,-0.313490,24.988414,0.665298,514455.256633,0.987534,19.386618,0.745892,2.306474,7.180639,13.882218,162.835101,32.000000,175.140617,164.911897,165.734602,147.720766,32.000000,143.439913,68.482156,62.573574,89.625085,23.979040,55.264906,89.879676,71.759477,14.877737,17.378708,59.571752,36.993996
60.373894,69.612842,139.395911,141.712052,140.607910,119.642493,29.160695,14.196796,134.377033,-0.029267,69.962703,61.313284,140.979211,139.938057,138.551046,134.332402,95.707059,131.553916,-0.000756,0.009685,32.000000,-235.812229,134.793212,-0.313656,24.982781,0.666563,514404.525879,0.989457,19.388527,0.746692,2.310367,3.628508,11.636085,162.826507,32.000000,175.139461,164.915294,165.713527,147.712930,32.000000,143.434778,68.481565,62.571735,89.638649,23.979040,55.232525,89.879676,71.751031,14.877737,17.357533,59.559085,37.110797
60.359877,69.611416,139.506111,141.713273,140.630673,119.618041,29.133277,14.196843,134.368936,-0.029245,69.986303,61.303140,140.979790,139.926730,138.550542,134.325354,95.707310,131.549482,-0.000756,0.009711,32.000000,-235.812089,134.786801,-0.313721,24.976066,0.666294,514368.340909,0.988840,19.395251,0.747944,2.309359,10.048162,5.584514,162.822203,32.000000,175.142684,164.906529,165.698842,147.711863,32.000000,143.442222,68.482043,62.570287,89.652350,23.979040,55.294274,89.879676,71.752348,14.877737,17.335323,59.561898,37.092308
60.332279,69.619657,139.454088,141.716251,140.604615,119.593473,29.146185,14.196833,134.361344,-0.029248,70.001343,61.294180,140.982409,139.916121,138.550103,134.319176,95.707916,131.541495,-0.000755,0.009725,32.000000,-235.812107,134.783358,-0.313659,24.970213,0.666274,514362.506072,0.988721,19.397913,0.747201,2.308877,18.020516,10.518364,162.819389,32.000000,175.143775,164.902980,165.701308,147.708838,32.000000,143.443303,68.482383,62.568695,89.666300,23.979040,55.296813,89.879676,71.752297,14.877737,17.354055,59.570218,37.051663
60.332193,69.628929,139.384809,141.720241,140.640278,119.581112,29.166593,14.196886,134.351475,-0.029356,70.017378,61.284213,140.985375,139.906846,138.549520,134.311332,95.708059,131.533613,-0.000755,0.009753,32.000000,-235.812162,134.774592,-0.313460,24.963988,0.667167,514263.911906,0.989702,19.409013,0.744750,2.311239,8.513150,9.843522,162.821216,32.000000,175.136464,164.903706,165.711731,147.708152,32.000000,143.442916,68.482867,62.566968,89.678997,23.979040,55.273358,89.879676,71.744024,14.877737,17.374828,59.567671,36.995903
60.322465,69.638438,139.340944,141.724354,140.533973,119.552704,29.142747,14.196917,134.339354,-0.029301,70.044741,61.274684,140.987759,139.894688,138.548870,134.301749,95.708091,131.524236,-0.000755,0.009771,32.000000,-235.812193,134.761507,-0.313652,24.958385,0.667315,514188.678073,0.989588,19.441923,0.740182,2.311434,10.275385,8.565997,162.822150,32.000000,175.136681,164.901630,165.718444,147.706891,32.000000,143.456803,68.483752,62.564712,89.690717,23.979040,55.224726,89.879676,71.749032,14.877737,17.397014,59.561200,37.107202
60.301247,69.650026,139.255149,141.728851,140.482026,119.528294,29.140372,14.197041,134.318120,-0.029329,70.100268,61.250912,140.990166,139.872634,138.546612,134.282200,95.706271,131.505854,-0.000756,0.009769,32.000000,-235.812105,134.740455,-0.313501,24.951825,0.667028,514150.323111,0.988820,19.451271,0.736131,2.310289,13.120376,8.419921,162.825203,32.000000,175.135594,164.904345,165.713767,147.704920,32.000000,143.467505,68.484470,62.562915,89.701570,23.979040,55.183360,89.879676,71.756236,14.877737,17.419980,59.566687,37.018427
60.279279,69.665532,139.223066,141.733995,140.513468,119.488351,29.153371,14.197177,134.292354,-0.029457,70.181714,61.235750,140.993904,139.846617,138.544361,134.260492,95.706060,131.482589,-0.000756,0.009734,32.000000,-235.812048,134.713945,-0.313552,24.947624,0.666932,514049.124551,0.989597,19.469480,0.731448,2.309935,15.122937,10.705490,162.822404,32.000000,175.132479,164.909220,165.694367,147.701245,32.000000,143.474730,68.486186,62.561524,89.712396,23.979040,55.174750,89.879676,71.763186,14.877737,17.459689,59.571654,37.082183
60.276484,69.706575,139.073576,141.744192,140.585978,119.443462,29.124765,14.197145,134.269622,-0.029478,70.231819,61.227670,141.000752,139.827832,138.542926,134.240118,95.706664,131.462115,-0.000756,0.009764,32.000000,-235.812067,134.692349,-0.313393,24.946022,0.666820,513981.561662,0.989896,19.500041,0.724151,2.309325,8.748261,11.645677,162.820633,32.000000,175.132894,164.908927,165.680268,147.707988,32.000000,143.489511,68.489033,62.559372,89.723107,23.979040,55.039964,89.879676,71.768286,14.877737,17.547705,59.566235,37.136915
60.266195,69.741331,138.933746,141.755330,140.668528,119.414803,29.145730,14.197057,134.251016,-0.029434,70.253288,61.215985,141.008033,139.810694,138.542844,134.225335,95.706397,131.442005,-0.000755,0.009825,32.000000,-235.812175,134.676968,-0.313604,24.944405,0.666872,513849.563556,0.989568,19.535196,0.712822,2.309634,8.982918,7.581329,162.820313,32.000000,175.129807,164.901156,165.669791,147.717100,32.000000,143.488087,68.490666,62.557248,89.732965,23.979040,55.060882,89.879676,71.762682,14.877737,17.651332,59.559714,37.066409
60.249830,69.768122,139.061411,141.766029,140.720380,119.411076,29.157694,14.196998,134.229480,-0.029275,70.285408,61.194081,141.014977,139.786708,138.545693,134.207875,95.707790,131.422806,-0.000754,0.009840,32.000000,-235.812037,134.652830,-0.313589,24.942500,0.665925,513721.833536,0.990330,19.578739,0.702061,2.307261,11.570224,10.422338,162.819348,32.000000,175.125438,164.900549,165.686124,147.722171,32.000000,143.491491,68.493129,62.555627,89.742737,23.979040,55.121999,89.879676,71.765186,14.877737,17.737607,59.553253,36.949389
60.239689,69.785271,139.115427,141.774903,140.697242,119.374853,29.149547,14.197070,134.204838,-0.029319,70.331359,61.179089,141.022322,139.759358,138.549009,134.184782,95.709064,131.397022,-0.000754,0.009834,32.000000,-235.811880,134.628568,-0.313934,24.941861,0.665221,513660.792351,0.989662,19.622702,0.692348,2.305335,5.104158,6.081044,162.824291,32.000000,175.119194,164.896413,165.701838,147.732574,32.000000,143.507522,68.495925,62.554042,89.751256,23.979040,55.073858,89.879676,71.784137,14.877737,17.783335,59.568231,37.077635
60.218759,69.810527,139.116940,141.784916,140.616827,119.338372,29.189187,14.197031,134.180843,-0.029295,70.361532,61.173697,141.029246,139.737408,138.552823,134.163327,95.710165,131.374381,-0.000755,0.009807,32.000000,-235.811832,134.605363,-0.313607,24.941267,0.666286,513695.037878,0.989597,19.664136,0.681430,2.308080,6.319931,9.972106,162.828485,32.000000,175.115485,164.896355,165.706455,147.731654,32.000000,143.522764,68.497835,62.552023,89.758764,23.979040,55.117891,89.879676,71.801995,14.877737,17.844545,59.553568,37.251809
60.216432,69.832245,139.310765,141.794945,140.584808,119.301834,29.156726,14.196990,134.162120,-0.029028,70.359146,61.168409,141.037267,139.719103,138.557141,134.144528,95.711826,131.352763,-0.000755,0.009806,32.000000,-235.811858,134.586605,-0.313481,24.938828,0.666598,513569.897721,0.989805,19.690362,0.667358,2.309365,9.886856,10.038930,162.828502,32.000000,175.110716,164.902689,165.694549,147.731449,32.000000,143.536522,68.500399,62.550967,89.765895,23.979040,55.178033,89.879676,71.796545,14.877737,17.908676,59.574949,37.037063
60.204698,69.847588,139.216291,141.804118,140.485832,119.284421,29.156332,14.197000,134.142348,-0.029171,70.355420,61.154702,141.044955,139.700791,138.561772,134.126599,95.712971,131.333737,-0.000755,0.009860,32.000000,-235.811838,134.568141,-0.313724,24.934797,0.666778,513464.774436,0.988610,19.734355,0.655019,2.310193,11.696858,8.535915,162.825361,32.000000,175.113961,164.904575,165.674332,147.737737,32.000000,143.556404,68.503787,62.549447,89.772665,23.979040,55.101600,89.879676,71.801504,14.877737,17.963062,59.570975,37.077928
60.200984,69.853722,139.127310,141.811562,140.368218,119.272186,29.147881,14.196853,134.122399,-0.029155,70.361945,61.140241,141.050315,139.682201,138.567085,134.108976,95.714127,131.311257,-0.000755,0.009914,32.000000,-235.811877,134.549546,-0.313621,24.928480,0.667831,513339.226457,0.989509,19.758155,0.642627,2.313501,5.365444,12.226682,162.824802,32.000000,175.116845,164.898695,165.660145,147.746482,32.000000,143.568019,68.507630,62.548834,89.778331,23.979040,55.205286,89.879676,71.809895,14.877737,17.978608,59.569166,36.997151
60.190700,69.857338,139.129418,141.815688,140.238350,119.255990,29.147882,14.196830,134.111955,-0.029112,70.366707,61.139367,141.054795,139.669943,138.570983,134.099233,95.714646,131.297483,-0.000755,0.009903,32.000000,-235.811897,134.539567,-0.313571,24.927555,0.667507,513293.197128,0.989634,19.784005,0.632035,2.312383,7.309694,6.276094,162.827155,32.000000,175.114964,164.895920,165.665725,147.754471,32.000000,143.567508,68.510138,62.548551,89.782151,23.979040,55.183136,89.879676,71.817330,14.877737,17.988342,59.547283,37.256504
60.198567,69.864610,139.078866,141.824019,140.127765,119.247857,29.148683,14.197055,134.100207,-0.029141,70.316890,61.144838,141.063681,139.658388,138.579398,134.084320,95.715618,131.279630,-0.000753,0.009886,32.000000,-235.811532,134.526377,-0.313683,24.927154,0.667159,513250.206679,0.989904,19.793465,0.619718,2.311047,11.736995,10.131741,162.844163,32.000000,175.103531,164.892708,165.731237,147.765627,32.000000,143.583798,68.515572,62.546936,89.789727,23.979040,55.149346,89.879676,71.807181,14.877737,18.006616,59.567720,37.183724
60.200575,69.857366,139.055033,141.827861,140.116608,119.255909,29.145247,14.196811,134.096165,-0.029005,70.264024,61.145905,141.067459,139.654069,138.584025,134.079972,95.715058,131.273798,-0.000753,0.009879,32.000000,-235.811796,134.521927,-0.313498,24.927427,0.666844,513160.065135,0.989749,19.806516,0.602520,2.310335,8.055100,8.062998,162.850581,32.000000,175.101403,164.896659,165.746010,147.763806,32.000000,143.601906,68.518764,62.545036,89.794379,23.979040,55.154290,89.879676,71.801471,14.877737,18.004869,59.566314,37.221361
60.197080,69.839643,138.913185,141.829035,140.122756,119.255951,29.191611,14.196841,134.091101,-0.029136,70.215528,61.141544,141.069838,139.650779,138.590130,134.075973,95.715760,131.269605,-0.000753,0.009928,32.000000,-235.811743,134.518198,-0.313391,24.928277,0.666844,513160.065135,0.989749,19.806516,0.602520,2.310335,7.593604,6.782719,162.851169,32.000000,175.105254,164.905238,165.732188,147.761690,32.000000,143.616061,68.522383,62.543526,89.799047,23.979040,55.043036,89.879676,71.797543,14.877737,17.957791,59.571024,37.051369
60.187395,69.813850,138.858551,141.827229,140.132384,119.247875,29.159119,14.196838,134.088560,-0.028983,70.170624,61.143442,141.070077,139.648723,138.596967,134.071433,95.716572,131.263624,-0.000752,0.009994,32.000000,-235.811824,134.516975,-0.313309,24.930383,0.666691,513183.603185,0.989876,19.797475,0.600184,2.309862,6.944016,7.718650,162.847263,32.000000,175.113269,164.907033,165.705154,147.767153,32.000000,143.628868,68.525760,62.542611,89.803710,23.979040,55.045742,89.879676,71.808868,14.877737,17.887542,59.557521,37.283797
60.212130,69.790740,138.913444,141.824580,140.203097,119.235797,29.164558,14.196868,134.090118,-0.028913,70.115173,61.150882,141.068610,139.650883,138.601815,134.071019,95.717059,131.262031,-0.000751,0.009970,32.000000,-235.811789,134.519516,-0.313266,24.931949,0.665879,513156.370926,0.988321,19.782882,0.597400,2.307640,12.241899,14.786426,162.844329,32.000000,175.122109,164.899257,165.676805,147.781054,32.000000,143.625285,68.528675,62.541742,89.808190,23.979040,54.964049,89.879676,71.790384,14.877737,17.819726,59.556036,37.031046
60.207478,69.764126,138.806915,141.821095,140.182579,119.235650,29.160445,14.196723,134.094661,-0.029074,70.052637,61.151448,141.067625,139.656037,138.605984,134.075524,95.717615,131.262518,-0.000751,0.009972,32.000000,-235.811851,134.523744,-0.313159,24.931734,0.665547,513084.823867,0.989463,19.765763,0.593617,2.307104,14.367533,11.912453,162.846630,32.000000,175.126946,164.891524,165.680676,147.796195,32.000000,143.616462,68.531523,62.540511,89.812796,23.979040,54.955990,89.879676,71.789725,14.877737,17.748643,59.554630,37.107642
60.190682,69.731787,138.922039,141.816123,140.165287,119.235496,29.186591,14.196656,134.094730,-0.028790,70.011278,61.143179,141.066082,139.656311,138.610145,134.077057,95.718435,131.265792,-0.000750,0.010024,32.000000,-235.811958,134.524570,-0.313172,24.929702,0.665342,512978.377975,0.988663,19.720502,0.592338,2.307067,5.775720,10.464307,162.855452,32.000000,175.122606,164.888761,165.721702,147.802034,32.000000,143.619295,68.534253,62.539531,89.817450,23.979040,55.060742,89.879676,71.789670,14.877737,17.654474,59.565153,37.213731
60.171538,69.700633,139.061927,141.809524,140.067113,119.223082,29.130773,14.196552,134.089863,-0.028846,70.000778,61.132705,141.063496,139.648041,138.611873,134.072945,95.719331,131.262736,-0.000752,0.010044,32.000000,-235.812047,134.516839,-0.313281,24.925480,0.664755,512937.927699,0.988815,19.698054,0.592024,2.305476,14.029172,10.547329,162.866074,32.000000,175.115504,164.889478,165.755661,147.803288,32.000000,143.623435,68.536616,62.538507,89.822099,23.979040,55.040495,89.879676,71.806660,14.877737,17.562253,59.563324,37.079029
60.158080,69.682678,138.796046,141.804789,139.983187,119.202614,29.196886,14.196449,134.076656,-0.028814,70.020291,61.119021,141.060997,139.633989,138.610959,134.060981,95.720688,131.251615,-0.000753,0.010032,32.000000,-235.812143,134.502351,-0.313095,24.920770,0.665663,512894.988068,0.988148,19.680755,0.592831,2.308032,7.869720,13.915046,162.872040,32.000000,175.114220,164.897273,165.761710,147.798281,32.000000,143.624500,68.538616,62.537738,89.826680,23.979040,55.004509,89.879676,71.824718,14.877737,17.491932,59.571811,37.094436
60.147253,69.679356,138.846639,141.802695,139.891391,119.174379,29.159600,14.196276,134.059701,-0.028704,70.055127,61.109625,141.058757,139.614943,138.607705,134.043233,95.720768,131.240073,-0.000752,0.010049,32.000000,-235.812331,134.489439,-0.313152,24.917632,0.666738,512803.690575,0.990206,19.666750,0.590418,2.311091,8.755765,8.690568,162.869346,32.000000,175.120622,164.904526,165.742276,147.792923,32.000000,143.632777,68.540686,62.536205,89.830268,23.979040,54.990155,89.879676,71.845815,14.877737,17.459422,59.558849,37.067290
60.146716,69.687984,138.959729,141.803429,139.973485,119.149961,29.137639,14.196368,134.049630,-0.028720,70.073772,61.110074,141.057689,139.601801,138.604376,134.032369,95.722037,131.227829,-0.000751,0.010020,32.000000,-235.812307,134.480268,-0.313072,24.915955,0.665379,512693.004768,0.987993,19.660851,0.583537,2.307189,5.260676,9.928156,162.862518,32.000000,175.134095,164.903486,165.709163,147.800892,32.000000,143.634962,68.543548,62.535299,89.833476,23.979040,55.044355,89.879676,71.857759,14.877737,17.474213,59.564091,37.005735
60.144117,69.701839,139.028799,141.806448,140.025419,119.133758,29.192548,14.196405,134.048116,-0.028589,70.055355,61.114343,141.058729,139.597615,138.602908,134.025520,95.723778,131.222532,-0.000752,0.010031,32.000000,-235.812191,134.477520,-0.312969,24.912375,0.665761,512573.758324,0.989211,19.667231,0.577722,2.308445,5.278267,9.628210,162.861830,32.000000,175.142980,164.899637,165.694190,147.811379,32.000000,143.618364,68.546874,62.535379,89.836563,23.979040,55.053164,89.879676,71.850503,14.877737,17.508668,59.572077,37.033981
60.153880,69.699505,138.907940,141.807695,139.951624,119.140997,29.207621,14.196410,134.046197,-0.028699,70.016941,61.118680,141.059631,139.596999,138.603866,134.024060,95.724033,131.220339,-0.000752,0.010031,32.000000,-235.812292,134.475563,-0.313202,24.908639,0.666346,512479.277902,0.989787,19.676340,0.570371,2.310346,12.323972,14.655493,162.868389,32.000000,175.144821,164.891784,165.718307,147.821894,32.000000,143.608629,68.549490,62.535468,89.838532,23.979040,55.039305,89.879676,71.849041,14.877737,17.516026,59.549772,37.016226
60.141752,69.685805,138.800615,141.806133,139.907312,119.157108,29.142678,14.196557,134.043853,-0.028531,69.989297,61.113085,141.058858,139.594035,138.605583,134.021997,95.723305,131.216899,-0.000753,0.010028,32.000000,-235.812238,134.469745,-0.313236,24.903769,0.666816,512428.945014,0.987876,19.692524,0.565998,2.311594,10.114467,10.706671,162.879088,32.000000,175.141181,164.887566,165.763245,147.831333,32.000000,143.610777,68.551902,62.535244,89.839818,23.979040,55.027389,89.879676,71.857756,14.877737,17.487834,59.547451,37.048875
60.134625,69.668948,138.688291,141.803024,139.699078,119.161239,29.153417,14.196691,134.034666,-0.028459,69.990955,61.096360,141.057563,139.581850,138.607214,134.010353,95.723674,131.208112,-0.000753,0.010036,32.000000,-235.812122,134.457208,-0.313254,24.899282,0.666101,512449.674336,0.987241,19.681442,0.564653,2.309210,8.148267,8.974298,162.888756,32.000000,175.140476,164.896397,165.790833,147.829285,32.000000,143.612584,68.554546,62.534851,89.841102,23.979040,54.922319,89.879676,71.860929,14.877737,17.428857,59.571074,36.984678
60.128536,69.656001,138.619106,141.799478,139.603152,119.137228,29.162265,14.196679,134.022579,-0.028642,70.010524,61.092247,141.055837,139.566751,138.606730,133.999872,95.723836,131.196903,-0.000753,0.010019,32.000000,-235.812019,134.444431,-0.313341,24.899135,0.665864,512506.508014,0.989761,19.678610,0.563671,2.307891,6.038055,7.303480,162.891135,32.000000,175.144485,164.908279,165.788618,147.816768,32.000000,143.622516,68.556700,62.534822,89.841212,23.979040,54.874745,89.879676,71.871042,14.877737,17.389847,59.563855,37.098838
60.129129,69.659598,138.626966,141.799403,139.617585,119.116775,29.133360,14.196584,134.015022,-0.028376,70.017268,61.091770,141.055079,139.559777,138.604749,133.993449,95.724449,131.191435,-0.000754,0.010067,32.000000,-235.812121,134.435525,-0.313343,24.903690,0.665431,512501.629717,0.989516,19.668139,0.558938,2.306297,5.538283,7.694475,162.889567,32.000000,175.154550,164.914945,165.757686,147.813500,32.000000,143.630719,68.558749,62.534822,89.840512,23.979040,54.800842,89.879676,71.885714,14.877737,17.378078,59.564425,37.108963
60.127481,69.662425,138.727974,141.799899,139.628451,119.104972,29.157808,14.196544,134.011257,-0.028448,70.000656,61.093705,141.055177,139.558484,138.603198,133.990805,95.724820,131.187235,-0.000754,0.010129,32.000000,-235.812192,134.434799,-0.313110,24.909651,0.664967,512382.060883,0.989093,19.660650,0.553207,2.305380,9.576131,13.855253,162.883654,32.000000,175.167679,164.915403,165.726404,147.819289,32.000000,143.625590,68.560618,62.534967,89.839495,23.979040,54.890509,89.879676,71.887356,14.877737,17.387685,59.561967,37.269050
60.132351,69.661431,138.795979,141.800192,139.533907,119.108616,29.158885,14.196522,134.008379,-0.028490,69.980080,61.087929,141.055316,139.557701,138.603426,133.987653,95.724997,131.184893,-0.000754,0.010127,32.000000,-235.812120,134.431569,-0.312819,24.914087,0.664771,512297.645355,0.989903,19.663716,0.549875,2.305488,11.751999,7.666053,162.884033,32.000000,175.172685,164.914859,165.732090,147.826282,32.000000,143.616294,68.561950,62.535722,89.837788,23.979040,54.916202,89.879676,71.882593,14.877737,17.384109,59.564052,36.988420
60.126644,69.648187,138.843777,141.797925,139.494096,119.108760,29.172598,14.196462,134.002347,-0.028358,69.975596,61.080834,141.054873,139.550870,138.604293,133.982146,95.723986,131.183436,-0.000756,0.010081,32.000000,-235.812236,134.424803,-0.313082,24.916634,0.665162,512251.621835,0.989013,19.668021,0.547418,2.307231,5.869082,6.015208,162.895991,32.000000,175.168605,164.911962,165.773315,147.835738,32.000000,143.607321,68.562891,62.536766,89.835282,23.979040,54.974440,89.879676,71.894152,14.877737,17.352136,59.551286,37.052983
60.117544,69.642011,138.982767,141.796324,139.515348,119.096703,29.157721,14.196496,133.997895,-0.028375,69.976654,61.083566,141.054640,139.543808,138.603836,133.974100,95.723314,131.178039,-0.000756,0.010062,32.000000,-235.812095,134.417955,-0.313187,24.919863,0.665386,512261.496816,0.988915,19.662661,0.546076,2.308175,6.404883,16.532828,162.908110,32.000000,175.164751,164.913745,165.814178,147.835731,32.000000,143.604759,68.563652,62.537700,89.832934,23.979040,55.052339,89.879676,71.901329,14.877737,17.322936,59.561780,36.968464
60.133951,69.638944,139.072842,141.795580,139.640917,119.076366,29.157780,14.196513,134.000864,-0.028251,69.957944,61.090768,141.054936,139.546476,138.602768,133.973736,95.723134,131.179687,-0.000756,0.010022,32.000000,-235.812050,134.421040,-0.312995,24.922671,0.665644,512247.703177,0.988520,19.654532,0.546364,2.309189,8.292945,5.921419,162.917359,32.000000,175.165208,164.925885,165.833597,147.826087,32.000000,143.606842,68.564185,62.538895,89.831073,23.979040,55.094399,89.879676,71.896996,14.877737,17.307186,59.558259,36.958046
60.130541,69.633844,139.036141,141.794966,139.683317,119.076452,29.153946,14.196457,134.002712,-0.028349,69.927055,61.090751,141.055301,139.549882,138.602831,133.977465,95.723641,131.180950,-0.000755,0.009983,32.000000,-235.812005,134.421991,-0.313227,24.921358,0.666425,512194.078804,0.989075,19.656513,0.544354,2.311850,7.970476,7.460580,162.917264,32.000000,175.172597,164.934105,165.820384,147.817037,32.000000,143.609317,68.564893,62.540349,89.829342,23.979040,55.074366,89.879676,71.902029,14.877737,17.297177,59.558928,37.066776
60.119115,69.617826,139.040080,141.792332,139.645880,119.076497,29.144890,14.196302,134.002365,-0.028174,69.912499,61.080752,141.053981,139.546145,138.604310,133.977483,95.723910,131.183555,-0.000755,0.010008,32.000000,-235.812122,134.418091,-0.312990,24.916409,0.666496,512090.483779,0.988595,19.638741,0.545353,2.312718,16.410049,5.165738,162.910125,32.000000,175.187677,164.936211,165.789920,147.814964,32.000000,143.607466,68.565515,62.541859,89.827448,23.979040,55.073552,89.879676,71.917841,14.877737,17.252169,59.558751,36.957606
60.107116,69.604240,139.077805,141.788922,139.521795,119.076741,29.161079,14.196387,133.997675,-0.028159,69.925387,61.072327,141.050639,139.536209,138.605865,133.967191,95.724166,131.180025,-0.000754,0.010039,32.000000,-235.812052,134.412379,-0.312998,24.909492,0.666360,512084.266316,0.988774,19.636697,0.545475,2.312238,9.023474,8.475852,162.906619,32.000000,175.197652,164.933046,165.771821,147.817027,32.000000,143.597094,68.565845,62.543380,89.824953,23.979040,55.083338,89.879676,71.931286,14.877737,17.207224,59.564809,36.964135
60.108955,69.599126,139.047315,141.786802,139.511837,119.060582,29.161429,14.196566,133.991839,-0.028395,69.945732,61.067163,141.049637,139.528510,138.607072,133.958185,95.724764,131.173752,-0.000753,0.010016,32.000000,-235.811925,134.403533,-0.312893,24.904023,0.666666,512066.116211,0.989249,19.630921,0.546499,2.312743,12.383016,8.337366,162.907810,32.000000,175.202884,164.923954,165.786863,147.825504,32.000000,143.589166,68.566771,62.545589,89.822967,23.979040,55.087445,89.879676,71.939485,14.877737,17.169580,59.556440,37.001406
60.108494,69.604463,138.970896,141.786384,139.579549,119.036371,29.139259,14.196550,133.988221,-0.028378,69.950998,61.073034,141.050567,139.524244,138.605908,133.951556,95.723906,131.168351,-0.000752,0.009978,32.000000,-235.812009,134.398510,-0.312948,24.900968,0.667219,512053.064968,0.988885,19.628092,0.544488,2.313833,9.982984,6.558671,162.916305,32.000000,175.201205,164.920465,165.827291,147.829807,32.000000,143.582910,68.567213,62.547508,89.820932,23.979040,55.101820,89.879676,71.950251,14.877737,17.181637,59.557216,37.090988
60.113922,69.611052,139.108872,141.787639,139.656074,119.020052,29.167797,14.196606,133.987818,-0.028492,69.938028,61.072713,141.050804,139.524894,138.604101,133.951302,95.721651,131.167404,-0.000751,0.009985,32.000000,-235.812005,134.396047,-0.312747,24.897614,0.667065,511973.361841,0.988692,19.621329,0.540773,2.313255,7.816372,8.993498,162.927391,32.000000,175.194437,164.928443,165.859559,147.824306,32.000000,143.579732,68.567063,62.548981,89.819707,23.979040,55.145546,89.879676,71.938338,14.877737,17.193332,59.568133,37.091134
60.117634,69.607383,139.140109,141.787098,139.695930,119.012091,29.155607,14.196445,133.984912,-0.028707,69.933488,61.062815,141.049849,139.521230,138.602608,133.946605,95.719934,131.165013,-0.000750,0.009983,32.000000,-235.812162,134.393466,-0.312859,24.894148,0.666586,511879.742153,0.989266,19.627080,0.538947,2.312001,6.055176,8.184243,162.930251,32.000000,175.195424,164.938240,165.865132,147.818850,32.000000,143.587447,68.566871,62.550534,89.819394,23.979040,55.130730,89.879676,71.947729,14.877737,17.191014,59.559115,37.034348
60.097928,69.603144,139.248195,141.785980,139.776783,118.992106,29.133825,14.196439,133.974069,-0.028660,69.958948,61.049689,141.048271,139.508117,138.600752,133.938766,95.719162,131.157515,-0.000748,0.009975,32.000000,-235.812206,134.385405,-0.313087,24.895289,0.667311,511821.461024,0.988080,19.628802,0.540732,2.314087,7.148814,15.362013,162.924774,32.000000,175.207366,164.943818,165.837102,147.818694,32.000000,143.594066,68.566665,62.552444,89.819269,23.979040,55.213823,89.879676,71.969655,14.877737,17.168639,59.568910,36.981083
60.090791,69.602443,139.250116,141.784817,139.888118,118.956383,29.167095,14.196490,133.965380,-0.028833,69.985236,61.047856,141.047163,139.498417,138.599356,133.928866,95.718828,131.151254,-0.000748,0.009959,32.000000,-235.812125,134.376042,-0.313076,24.899879,0.667476,511782.352435,0.988349,19.621806,0.541261,2.314464,20.297354,6.042391,162.914772,32.000000,175.217568,164.946712,165.803917,147.816962,32.000000,143.588216,68.565925,62.554784,89.818689,23.979040,55.181674,89.879676,71.983639,14.877737,17.162223,59.568064,37.018207
60.102846,69.616330,139.057068,141.787017,139.983863,118.932086,29.157204,14.196355,133.959580,-0.028859,69.990480,61.048767,141.047601,139.492636,138.598811,133.921868,95.718312,131.148553,-0.000748,0.009946,32.000000,-235.812302,134.370144,-0.313243,24.904950,0.668238,511704.993649,0.989273,19.635235,0.538305,2.317022,5.191481,10.143001,162.912493,32.000000,175.221823,164.943050,165.801488,147.825269,32.000000,143.579313,68.564658,62.556774,89.818255,23.979040,55.122936,89.879676,71.977234,14.877737,17.182943,59.561563,37.040511
60.091504,69.622134,139.142464,141.788793,140.106912,118.936366,29.180036,14.196382,133.956052,-0.029040,69.984017,61.043937,141.048395,139.487555,138.599496,133.915213,95.717353,131.145624,-0.000748,0.009905,32.000000,-235.812188,134.363065,-0.313253,24.906749,0.668038,511556.039086,0.987976,19.640932,0.535527,2.317329,9.725473,8.507490,162.916012,32.000000,175.221509,164.932779,165.831116,147.837988,32.000000,143.574824,68.563358,62.558608,89.817670,23.979040,55.172947,89.879676,71.996077,14.877737,17.204010,59.564475,36.990107
60.086733,69.624317,139.148514,141.789998,140.229288,118.936626,29.168162,14.196223,133.945215,-0.029024,70.004248,61.032754,141.049187,139.476883,138.599979,133.907975,95.715684,131.140374,-0.000748,0.009925,32.000000,-235.812477,134.352414,-0.313123,24.902661,0.666501,511466.069048,0.987926,19.644010,0.534702,2.313652,10.023094,8.453457,162.920958,32.000000,175.217966,164.939442,165.844476,147.834668,32.000000,143.568128,68.561623,62.561294,89.816614,23.979040,55.185561,89.879676,72.005964,14.877737,17.210536,59.555505,37.080423
60.075239,69.627160,139.069404,141.790859,140.273509,118.920199,29.156646,14.196132,133.931020,-0.029091,70.037219,61.020698,141.049424,139.463083,138.599735,133.896630,95.714477,131.132665,-0.000747,0.009950,32.000000,-235.812595,134.341812,-0.313079,24.896085,0.667147,511504.041768,0.987412,19.659985,0.534205,2.315510,11.756033,7.384479,162.922838,32.000000,175.217973,164.945741,165.854411,147.831026,32.000000,143.572189,68.560034,62.564023,89.815350,23.979040,55.163678,89.879676,72.020540,14.877737,17.203528,59.566038,37.004854
60.067385,69.637538,139.025511,141.792959,140.357721,118.888078,29.117470,14.196133,133.922080,-0.029173,70.071575,61.016986,141.050719,139.450383,138.598953,133.882493,95.713934,131.122315,-0.000746,0.009936,32.000000,-235.812551,134.329557,-0.313115,24.889157,0.667365,511515.354803,0.987909,19.666446,0.533264,2.315794,6.048177,7.775535,162.920327,32.000000,175.224478,164.946237,165.840995,147.833523,32.000000,143.579359,68.558200,62.566885,89.813903,23.979040,55.118827,89.879676,72.044102,14.877737,17.228481,59.567533,37.117326
60.081108,69.655453,139.023957,141.797108,140.383556,118.863799,29.211560,14.196295,133.912679,-0.029157,70.090673,61.013983,141.052161,139.441391,138.597661,133.876668,95.713197,131.113581,-0.000746,0.009960,32.000000,-235.812284,134.319513,-0.313019,24.881077,0.667168,511459.694369,0.988382,19.679597,0.530639,2.314921,9.371447,17.706887,162.918652,32.000000,175.229968,164.952375,165.819536,147.832525,32.000000,143.574342,68.557053,62.570644,89.812387,23.979040,55.099950,89.879676,72.039434,14.877737,17.267762,59.566481,37.101552
60.066951,69.669142,138.997156,141.801178,140.420632,118.847456,29.164125,14.196339,133.904543,-0.029170,70.105791,61.004271,141.054732,139.430423,138.598271,133.868773,95.711319,131.104202,-0.000746,0.009973,32.000000,-235.812234,134.306617,-0.313245,24.874380,0.667057,511344.190688,0.989616,19.697020,0.526037,2.314492,5.969125,5.917088,162.915539,32.000000,175.232077,164.948407,165.815330,147.839272,32.000000,143.574911,68.555941,62.573451,89.810516,23.979040,55.120588,89.879676,72.052920,14.877737,17.308370,59.568133,37.015566
60.055724,69.681507,138.956809,141.805210,140.450938,118.835284,29.147585,14.196258,133.890237,-0.029323,70.136057,60.995491,141.058064,139.418066,138.600920,133.855479,95.711094,131.094523,-0.000746,0.009973,32.000000,-235.812441,134.293486,-0.313210,24.871808,0.666968,511260.353062,0.986024,19.702628,0.522433,2.313938,14.511324,10.589991,162.919619,32.000000,175.233849,164.944412,165.837325,147.846809,32.000000,143.583243,68.555312,62.577377,89.808173,23.979040,55.062346,89.879676,72.083035,14.877737,17.337197,59.556656,37.082183
60.046646,69.695453,138.851632,141.809242,140.463226,118.823153,29.159153,14.196265,133.879959,-0.029353,70.159973,60.992907,141.060844,139.404702,138.601247,133.843186,95.709112,131.083641,-0.000746,0.009933,32.000000,-235.812485,134.280656,-0.313400,24.873752,0.667139,511225.714021,0.987789,19.729014,0.519647,2.314037,10.272819,10.535516,162.926618,32.000000,175.226969,164.945438,165.855497,147.850506,32.000000,143.583129,68.554660,62.580019,89.805127,23.979040,55.058663,89.879676,72.096540,14.877737,17.372864,59.572765,37.044839
60.061278,69.713369,138.926673,141.814938,140.521680,118.822702,29.156289,14.196266,133.875671,-0.029402,70.156531,60.994980,141.064353,139.398857,138.603082,133.837961,95.707897,131.077101,-0.000744,0.009956,32.000000,-235.812451,134.275448,-0.313164,24.880950,0.667094,511200.569236,0.988487,19.751450,0.515061,2.313798,10.296609,10.310983,162.929243,32.000000,175.222275,164.950073,165.872501,147.854260,32.000000,143.582960,68.553958,62.583510,89.802869,23.979040,55.093306,89.879676,72.098132,14.877737,17.416178,59.551404,37.101332
60.066893,69.720530,138.977745,141.819196,140.588564,118.830859,29.161890,14.196202,133.877628,-0.029564,70.123643,61.000700,141.067283,139.401892,138.606170,133.837742,95.705582,131.076085,-0.000744,0.010022,32.000000,-235.812518,134.275460,-0.313453,24.889350,0.666536,511180.953047,0.988198,19.773540,0.511631,2.312396,13.522778,9.458704,162.931783,32.000000,175.228450,164.950674,165.874963,147.860009,32.000000,143.598100,68.553194,62.586885,89.800182,23.979040,55.063896,89.879676,72.101147,14.877737,17.448245,59.563845,37.042345
60.071096,69.716022,139.028412,141.821328,140.683286,118.855117,29.146050,14.196302,133.878146,-0.029571,70.081726,60.999728,141.069788,139.405821,138.609553,133.842259,95.704601,131.078469,-0.000746,0.010048,32.000000,-235.812336,134.277804,-0.313386,24.895594,0.666582,511199.841807,0.988071,19.778329,0.509596,2.313082,6.385718,11.760405,162.926020,32.000000,175.235028,164.952262,165.855102,147.863485,32.000000,143.602289,68.552339,62.591458,89.797633,23.979040,55.096711,89.879676,72.099082,14.877737,17.450013,59.566127,37.090547
60.064998,69.698931,138.981397,141.820651,140.619057,118.863371,29.164958,14.196310,133.875579,-0.029582,70.061567,60.992933,141.070679,139.402138,138.614803,133.842059,95.703430,131.079112,-0.000747,0.010050,32.000000,-235.812302,134.273298,-0.313225,24.898986,0.666631,511247.584283,0.987865,19.780454,0.511405,2.313716,5.792552,9.740346,162.926646,32.000000,175.233568,164.957241,165.849490,147.862682,32.000000,143.598257,68.551754,62.596101,89.796235,23.979040,55.128581,89.879676,72.117131,14.877737,17.398410,59.557669,36.955331
60.053476,69.684944,138.957597,141.818309,140.496331,118.846913,29.144547,14.196303,133.868144,-0.029389,70.069670,60.984468,141.069240,139.395809,138.619641,133.836733,95.701708,131.072569,-0.000747,0.010061,32.000000,-235.812307,134.268128,-0.313204,24.899975,0.666812,511344.555314,0.988515,19.772177,0.513571,2.314398,9.828239,1.133683,162.927578,32.000000,175.237305,164.945262,165.851003,147.873668,32.000000,143.608126,68.549999,62.600605,89.794623,23.979040,55.105509,89.879676,72.146306,14.877737,17.352457,59.557354,37.101112
60.054314,69.682753,138.983689,141.817718,140.504398,118.814372,29.168728,14.196232,133.862266,-0.029441,70.096420,60.976039,141.069163,139.390177,138.622967,133.829248,95.700320,131.064865,-0.000746,0.010025,32.000000,-235.812314,134.261025,-0.313357,24.899733,0.666557,511359.875620,0.988008,19.760554,0.515062,2.313850,5.826789,11.452107,162.932211,32.000000,175.235794,164.943532,165.864964,147.878710,32.000000,143.606374,68.547916,62.605703,89.793642,23.979040,55.086126,89.879676,72.146519,14.877737,17.325920,59.561711,37.063328
60.046234,69.689138,138.949557,141.818942,140.599968,118.781805,29.161322,14.196225,133.856335,-0.029439,70.117038,60.972512,141.071003,139.384736,138.623321,133.822854,95.699327,131.056276,-0.000746,0.010094,32.000000,-235.812259,134.258203,-0.313243,24.898298,0.666449,511279.244677,0.988737,19.756905,0.513531,2.313898,12.337829,5.927707,162.935352,32.000000,175.233250,164.949396,165.876898,147.880533,32.000000,143.597560,68.545106,62.610617,89.792962,23.979040,55.062000,89.879676,72.168122,14.877737,17.332681,59.562635,37.096050
60.035228,69.700879,138.856926,141.822045,140.644298,118.757410,29.153337,14.196149,133.852360,-0.029159,70.131480,60.970872,141.072975,139.380160,138.623656,133.820133,95.696995,131.052196,-0.000744,0.010149,32.000000,-235.812237,134.256922,-0.313307,24.895001,0.666410,511137.826250,0.987626,19.753961,0.511088,2.314300,7.110425,10.019559,162.938970,32.000000,175.233696,164.949078,165.890939,147.879494,32.000000,143.611532,68.541337,62.615156,89.791997,23.979040,55.067329,89.879676,72.184169,14.877737,17.362209,59.580023,36.815860
60.029209,69.710713,138.773387,141.825332,140.647889,118.753067,29.130914,14.196055,133.844290,-0.029330,70.144831,60.962825,141.075864,139.373545,138.624600,133.811114,95.695960,131.045053,-0.000743,0.010115,32.000000,-235.812365,134.249022,-0.313314,24.889051,0.666197,511015.930175,0.987771,19.767595,0.507809,2.314043,7.276528,5.637858,162.942803,32.000000,175.235248,164.951373,165.876681,147.886297,32.000000,143.616871,68.537967,62.619984,89.790627,23.979040,55.018719,89.879676,72.206285,14.877737,17.388281,59.566520,36.980056
60.021557,69.720762,138.603670,141.828698,140.599679,118.740887,29.209777,14.196092,133.834181,-0.029312,70.167176,60.956446,141.076714,139.363832,138.626464,133.800907,95.694288,131.035390,-0.000741,0.010072,32.000000,-235.812363,134.241335,-0.313308,24.881977,0.665802,510942.243480,0.988073,19.789212,0.508112,2.312924,9.155985,6.953453,162.936627,32.000000,175.239154,164.954310,165.859018,147.892355,32.000000,143.606935,68.534109,62.624884,89.788927,23.979040,54.903204,89.879676,72.225505,14.877737,17.412979,59.557403,37.085045
60.027440,69.732341,138.675177,141.832568,140.567915,118.732612,29.160625,14.196166,133.828416,-0.029185,70.185469,60.962033,141.079056,139.357546,138.629090,133.794859,95.692003,131.027774,-0.000742,0.010066,32.000000,-235.812219,134.234563,-0.313210,24.877173,0.665566,510944.918789,0.988934,19.804448,0.505596,2.311764,5.608711,11.574175,162.936314,32.000000,175.243977,164.948758,165.851437,147.899593,32.000000,143.616357,68.530246,62.629597,89.786606,23.979040,54.930259,89.879676,72.234465,14.877737,17.438403,59.555348,37.077121
60.017338,69.746766,138.550677,141.837369,140.588685,118.724421,29.127682,14.196141,133.828558,-0.029187,70.176605,60.967125,141.083373,139.356273,138.632936,133.794332,95.689369,131.023823,-0.000742,0.010073,32.000000,-235.812344,134.232070,-0.313384,24.874130,0.664840,510917.930548,0.986330,19.821364,0.502462,2.309231,10.890002,6.348013,162.942519,32.000000,175.250042,164.942950,165.860435,147.907556,32.000000,143.615604,68.526035,62.634469,89.784464,23.979040,54.861206,89.879676,72.252408,14.877737,17.476020,59.564140,37.159366
60.024251,69.750102,138.640138,141.841326,140.541377,118.736759,29.165717,14.196156,133.830880,-0.029141,70.152024,60.970996,141.087069,139.360933,138.636774,133.796655,95.688522,131.023194,-0.000741,0.010105,32.000000,-235.812238,134.232951,-0.313078,24.871829,0.665270,510900.880417,0.987847,19.827664,0.500960,2.310196,12.749690,7.572623,162.945466,32.000000,175.247363,164.940996,165.874472,147.911337,32.000000,143.612250,68.522194,62.639630,89.781981,23.979040,54.865401,89.879676,72.267488,14.877737,17.492908,59.569893,37.093849
60.025832,69.744498,138.544570,141.843152,140.473780,118.745193,29.156013,14.196238,133.831525,-0.029246,70.132270,60.965516,141.089179,139.360520,138.641923,133.798995,95.687909,131.023528,-0.000741,0.010108,32.000000,-235.812191,134.231629,-0.312989,24.869309,0.664764,510901.356452,0.989120,19.851155,0.501628,2.308511,5.475318,5.881192,162.950991,32.000000,175.248126,164.940111,165.890761,147.917412,32.000000,143.624337,68.518761,62.645198,89.779609,23.979040,54.857187,89.879676,72.272348,14.877737,17.486781,59.556636,37.099351
60.017682,69.736022,138.581703,141.843659,140.396557,118.757324,29.135275,14.196389,133.825415,-0.029088,70.137623,60.955028,141.089144,139.354750,138.644335,133.796210,95.685621,131.021480,-0.000740,0.010161,32.000000,-235.811912,134.225288,-0.313137,24.866363,0.665319,510957.570065,0.987815,19.848287,0.502162,2.309735,7.627931,10.105758,162.953251,32.000000,175.248238,164.939212,165.891887,147.919161,32.000000,143.630662,68.514518,62.650167,89.775487,23.979040,54.842059,89.879676,72.284124,14.877737,17.455336,59.570926,37.031046
60.009269,69.730737,138.639638,141.843659,140.368905,118.761476,29.150717,14.196410,133.819610,-0.029175,70.160471,60.954857,141.089832,139.350474,138.646190,133.792369,95.685008,131.017905,-0.000739,0.010213,32.000000,-235.811861,134.220942,-0.313031,24.866385,0.664842,510984.814227,0.988170,19.841265,0.502940,2.308082,6.362849,15.624704,162.947682,32.000000,175.249256,164.941726,165.879899,147.918200,32.000000,143.632102,68.510512,62.655857,89.770819,23.979040,54.847510,89.879676,72.317896,14.877737,17.437320,59.565606,37.098691
60.011802,69.740142,138.734974,141.846370,140.376209,118.757560,29.181009,14.196310,133.820395,-0.029209,70.159276,60.960928,141.090914,139.353368,138.647141,133.791853,95.684577,131.017442,-0.000740,0.010211,32.000000,-235.812141,134.220638,-0.312925,24.871335,0.665315,511034.436508,0.989101,19.840103,0.504210,2.309015,8.174503,10.703116,162.949658,32.000000,175.253511,164.942902,165.871076,147.924343,32.000000,143.642569,68.507470,62.660731,89.765775,23.979040,54.907155,89.879676,72.330827,14.877737,17.446923,59.565065,37.056211
60.016222,69.743799,138.771085,141.848868,140.418145,118.753597,29.133045,14.196178,133.822849,-0.028968,70.141063,60.965095,141.092457,139.357569,138.649096,133.795904,95.682774,131.018535,-0.000739,0.010209,32.000000,-235.812280,134.224299,-0.313040,24.876728,0.665781,511051.473244,0.988752,19.842369,0.503046,2.310304,11.027820,8.629455,162.950405,32.000000,175.258238,164.932464,165.861188,147.936747,32.000000,143.644088,68.504491,62.666211,89.761233,23.979040,54.936652,89.879676,72.337587,14.877737,17.462332,59.563835,37.109696
60.009754,69.742489,138.738794,141.850608,140.411048,118.753502,29.204463,14.196131,133.824092,-0.029027,70.134712,60.962243,141.092938,139.358925,138.650551,133.798186,95.679596,131.020149,-0.000738,0.010209,32.000000,-235.812306,134.225045,-0.312809,24.881998,0.666157,511048.577983,0.987672,19.849501,0.503244,2.311795,8.564786,6.288752,162.952094,32.000000,175.258672,164.933899,165.874335,147.937938,32.000000,143.637069,68.500614,62.671395,89.755591,23.979040,54.931900,89.879676,72.352587,14.877737,17.461550,59.564111,37.051296
60.018913,69.736990,138.621141,141.851043,140.448517,118.745519,29.154873,14.196133,133.825047,-0.029049,70.134802,60.963882,141.094222,139.360911,138.653270,133.799074,95.676773,131.022656,-0.000739,0.010211,32.000000,-235.812308,134.227094,-0.312712,24.888035,0.666144,511038.594607,0.989194,19.849191,0.505592,2.312226,8.002361,12.965825,162.961171,32.000000,175.255113,164.935412,165.888834,147.942753,32.000000,143.650250,68.497593,62.676878,89.749918,23.979040,54.874276,89.879676,72.367438,14.877737,17.443003,59.558121,37.249975
60.013071,69.737510,138.503893,141.852582,140.435057,118.749293,29.151107,14.196126,133.830265,-0.028960,70.129527,60.964372,141.095709,139.366898,138.655807,133.803897,95.674505,131.025859,-0.000740,0.010221,32.000000,-235.812317,134.234399,-0.312762,24.892096,0.665909,511047.490439,0.986889,19.853686,0.509574,2.311937,8.030982,10.586190,162.963435,32.000000,175.257942,164.934369,165.899252,147.943004,32.000000,143.659806,68.494682,62.682201,89.744321,23.979040,54.806898,89.879676,72.387663,14.877737,17.435735,59.572460,37.131780
