OSU 80 Ton Compressor Load Stand
77.643308,71.670234,127.969068,135.973298,85.025638,75.364569,29.147737,14.196300,125.302090,-0.014817,70.868412,77.487957,136.309750,128.287995,135.812967,125.212974,88.671177,124.315389,-0.000757,0.009967,32.000000,-235.811403,125.743722,-0.315337,13.110114,0.456815,335170.093008,0.476206,7.640696,3.108164,1.623125,7.223908,10.387365,160.188601,32.000000,171.290104,161.186713,106.904841,143.257008,32.000000,138.428170,68.603208,63.124690,89.629743,27.907227,51.714157,13.052384,67.267005,14.877737,23.702690,59.542691,38.230236
77.276071,71.291257,128.458649,135.834603,83.884345,74.628697,29.138943,14.196135,125.720213,-0.014615,70.017095,77.080345,136.158589,128.648729,135.725572,125.635508,88.391733,124.778716,-0.000758,0.009965,32.000000,-235.811556,126.160458,-0.315809,13.143844,0.459176,332243.661272,0.473362,7.561429,3.607450,1.637073,5.790442,10.059873,160.042979,32.000000,171.049861,160.961348,106.727273,142.965743,32.000000,138.108568,68.600927,63.125682,89.610129,27.659119,51.714157,12.798382,67.267005,14.877737,22.680818,59.539858,38.257162
76.879309,70.891643,128.867220,135.713817,82.776299,73.868659,29.181478,14.196196,126.141204,-0.014837,69.223122,76.656342,136.020469,129.008369,135.638812,126.059690,88.110986,125.243553,-0.000759,0.009996,32.000000,-235.811458,126.579017,-0.315708,13.175997,0.459715,329325.247005,0.470716,7.467457,4.116971,1.648166,6.627557,5.524958,159.906511,32.000000,170.813399,160.739225,106.550436,142.685204,32.000000,137.819891,68.598651,63.126830,89.588484,27.597846,51.714157,12.725974,67.267005,14.877737,21.567072,59.537399,38.135005
76.476222,70.487306,129.307706,135.618778,81.656104,73.083762,29.117228,14.196253,126.563093,-0.014954,68.484181,76.221552,135.893501,129.366768,135.552168,126.482899,87.830609,125.708549,-0.000759,0.009984,32.000000,-235.811375,126.998529,-0.315609,13.208956,0.461710,326278.549546,0.468294,7.359995,4.635814,1.662334,6.199932,7.100532,159.771958,32.000000,170.586301,160.524814,103.755640,142.408687,32.000000,137.547745,68.596433,63.128041,89.564940,27.376843,51.714157,12.709830,67.267005,14.877737,20.439747,59.551709,38.136032
76.045573,70.087142,129.703993,135.540834,80.622189,72.282924,29.127815,14.196202,126.982811,-0.014792,67.776522,75.776979,135.779107,129.723342,135.464048,126.906613,87.549597,126.172973,-0.000758,0.010025,32.000000,-235.811354,127.415831,-0.315835,13.237562,0.463223,323115.002313,0.465058,7.254827,5.156071,1.676228,5.469267,7.329906,159.639557,32.000000,170.371697,160.315749,99.654728,142.146067,32.000000,137.294972,68.593907,63.128938,89.539807,27.208642,51.714157,12.743667,67.267005,14.877737,19.309145,59.546182,37.978439
75.395226,69.688742,129.874734,135.478840,79.745056,71.449308,29.180963,14.196193,127.521652,-0.015045,67.113718,75.036086,135.677300,130.207924,135.374749,127.421613,87.268367,126.715272,-0.000758,0.010007,32.000000,-235.811348,127.962573,-0.315763,13.560812,0.464716,319836.834453,0.463383,7.150812,5.675371,1.690822,8.483218,12.616120,159.509932,32.000000,170.183786,160.121567,95.612375,141.900526,32.000000,137.084534,68.591321,63.129744,89.513488,27.224371,51.714157,12.885616,67.267005,14.877737,18.185652,59.549467,37.921506
73.921236,69.289692,130.855235,135.431653,80.151607,70.993831,29.134100,14.196290,128.507215,-0.015041,66.444255,73.414426,135.591327,131.197436,135.295909,128.353553,86.986496,127.627661,-0.000759,0.009956,32.000000,-235.811377,128.957098,-0.315964,14.304003,0.466140,316501.734851,0.460589,7.072836,6.194352,1.705609,15.928860,11.052105,159.402081,32.000000,170.015061,159.959204,92.953005,141.664016,32.000000,136.943561,68.588326,63.130323,89.486187,26.809606,51.714157,16.007772,67.267005,14.877737,17.054749,59.530535,37.988857
71.979038,68.890093,132.065600,135.415410,82.265817,72.153442,29.134148,14.196228,129.600174,-0.015182,65.611366,71.482734,135.537746,132.417257,135.250941,129.466082,86.703808,128.583786,-0.000758,0.009951,32.000000,-235.811543,130.045993,-0.316145,15.067582,0.458296,313105.115836,0.458443,7.163620,6.752622,1.722586,16.010327,6.378132,159.306314,32.000000,169.850039,159.789903,95.463078,141.454473,32.000000,136.817146,68.586117,63.131489,89.457696,26.275062,51.714157,21.070257,67.267005,14.877737,15.918141,59.544500,37.918645
69.933362,68.399884,133.169467,135.424176,84.853640,74.493094,29.123707,14.196253,130.671514,-0.015278,64.619661,69.488471,135.522824,133.581175,135.236886,130.535524,86.444307,129.519532,-0.000758,0.009953,32.000000,-235.811605,131.120060,-0.316534,15.830945,0.454502,311676.778426,0.466241,7.885256,7.498595,1.770198,5.691763,7.953016,159.222833,32.000000,169.707563,159.615049,99.286110,141.294831,32.000000,136.633847,68.583898,63.133501,89.428181,25.675050,51.714157,26.979714,67.267005,14.877737,14.648358,59.571083,37.921066
67.939241,67.820923,134.465326,135.455786,87.619546,77.203937,29.152431,14.196243,131.787640,-0.015006,63.575629,67.542735,135.537607,134.792540,135.235338,131.651813,86.251067,130.531400,-0.000758,0.009940,32.000000,-235.811793,132.239202,-0.316222,16.596196,0.467782,317527.820969,0.488048,8.988513,8.264962,1.834779,17.194118,5.103395,159.159322,32.000000,169.575421,159.461740,103.188815,141.148039,32.000000,136.528516,68.581447,63.134481,89.397607,25.518134,51.931592,33.047121,67.267005,14.877737,13.116879,59.555899,37.967287
66.000186,67.155071,135.647243,135.508078,90.447733,79.817636,29.198324,14.196218,132.912340,-0.015043,62.524260,65.660289,135.574088,136.008988,135.246767,132.782123,86.138046,131.567756,-0.000760,0.009948,32.000000,-235.811752,133.366280,-0.316257,17.354829,0.489649,328526.696864,0.520259,10.114899,8.995226,1.904234,1.826002,2.119451,159.083186,32.000000,169.466736,159.338862,107.136625,140.995151,32.000000,136.482921,68.579264,63.135049,89.367172,25.518134,52.664050,39.057412,67.267005,14.877737,11.210439,19.516224,25.371139
64.769079,66.415276,136.526058,135.585555,92.365482,82.074466,0.000000,14.196198,133.675082,-0.014874,61.456556,64.629637,135.627017,136.853230,135.273577,133.616431,86.092729,132.362457,-0.000761,0.009987,32.000000,-235.811713,134.114668,-0.316188,17.379359,0.514861,341003.144377,0.555820,11.146752,9.694659,1.979200,59.970878,59.968679,158.946106,34.530830,169.373911,159.199324,111.013774,140.925861,32.000000,136.517588,68.577453,63.136297,89.336548,25.518134,53.218876,41.055091,67.638751,14.877737,9.156859,0.612662,10.518871
64.207167,65.647760,137.011185,135.673403,92.889527,83.330710,29.289748,14.196232,134.067174,-0.014727,60.586648,64.189727,135.683740,137.287129,135.297509,134.061167,86.098190,132.792787,-0.000761,0.010037,32.000000,-235.811665,134.490906,-0.316013,17.373415,0.538793,352852.685208,0.591808,12.082079,10.323075,2.055255,49.821875,49.837261,158.858082,38.297156,169.239939,159.066633,114.839203,141.012395,32.000000,136.516216,68.575435,63.137182,89.305936,25.518134,53.535569,41.055091,68.008226,14.877737,6.985938,5.142742,10.571843
64.105801,64.903460,137.091699,135.770725,92.633322,83.532720,0.000000,14.196138,134.117132,-0.014741,60.052063,64.150376,135.718773,137.321504,135.295868,134.146287,86.129645,132.880714,-0.000762,0.009997,32.000000,-235.811746,134.535071,-0.315959,17.339292,0.573266,NaN,Inf,12.377538,10.761548,2.107889,49.887769,49.820388,158.733708,39.547612,169.114347,159.006446,116.112438,141.007196,32.000000,136.359619,68.573333,63.138438,89.275969,25.518134,53.640370,41.055091,67.926789,14.877737,4.727726,5.136960,10.552033
64.157852,64.233318,136.981899,135.876627,91.798041,83.138370,0.000000,14.196229,134.024533,-0.014495,59.815772,64.222852,135.730824,137.182154,135.261546,134.069335,86.169362,132.825312,-0.000762,-0.009993,32.000000,-235.811524,134.439175,-0.315604,17.289480,0.591335,367585.430103,0.632717,12.087525,10.968241,2.133892,49.964969,49.984094,158.566904,39.547612,169.100519,158.865550,116.112438,140.860695,32.000000,136.249364,68.570976,63.140492,89.245297,25.518134,53.567454,41.055091,67.568881,14.877737,2.775030,0.788232,10.188351
64.272382,63.770452,136.750226,136.010471,90.539522,82.048938,29.667308,14.196239,133.865983,-0.026129,59.798567,64.336448,135.735957,136.946257,135.206744,133.912402,86.206613,132.710306,-0.000762,-0.058611,32.000000,-235.811442,134.282525,-0.315453,17.216546,0.594454,NaN,Inf,11.429703,10.980072,2.138523,49.898712,59.997818,158.410239,39.547612,169.096061,158.667563,116.112438,140.892195,32.000000,136.015391,68.569169,63.141322,89.214518,25.518134,53.417313,41.055091,67.119165,14.877737,1.205115,2.707143,10.605298
64.380319,63.449791,136.492471,136.169126,89.351295,80.577229,0.000000,14.196175,133.675916,-0.022313,59.856753,64.498746,135.744404,136.682809,135.138905,133.727942,86.238932,132.572339,-0.000762,-0.103847,32.000000,-235.811608,134.088711,-0.315540,17.122195,0.590796,NaN,Inf,10.715143,10.913083,2.135076,49.949564,60.107204,158.380312,39.547612,168.944320,158.423143,114.904773,140.772139,32.000000,135.930475,68.567260,63.141333,89.184360,25.518134,53.230785,41.055091,66.643654,14.877737,0.025545,6.644600,10.768541
64.546068,63.248283,136.155479,136.354102,88.196770,79.056950,0.000000,14.196168,133.411083,-0.018672,59.990974,64.662872,135.768673,136.356411,135.044804,133.471907,86.262861,132.381125,-0.000762,-0.143567,32.000000,-235.811557,133.817480,-0.315796,17.000814,0.581827,359650.417710,0.611028,10.154638,10.819195,2.127667,49.829138,60.030441,158.505346,39.547612,168.806216,158.302209,111.224606,140.750298,32.000000,136.321225,68.564750,63.140848,89.157145,25.518134,53.011289,41.055091,66.138777,14.877737,0.000000,8.596850,11.029141
64.752112,63.142878,135.802088,136.566908,87.033213,77.697197,0.000000,14.196163,133.096780,-0.007688,60.172807,64.840663,135.800534,135.981229,134.918140,133.165939,86.275276,132.143282,-0.000764,-0.182111,32.000000,-235.811511,133.500985,-0.315828,16.856407,0.571096,NaN,Inf,9.742077,10.718883,2.120096,49.625433,59.997593,158.490080,39.547612,168.709441,158.216886,107.394997,141.126441,32.000000,136.422319,68.562399,63.140318,89.131680,25.518134,52.747859,41.055091,65.546518,14.877737,0.000000,12.539116,11.656432
64.926953,63.153658,135.390155,136.807194,85.875724,76.498848,28.869553,14.196178,132.710401,-0.000644,60.315822,65.044755,135.847290,135.540765,134.768266,132.788560,86.271964,131.846053,-0.000763,-0.218287,32.000000,-235.811554,133.111280,-0.315865,16.678509,0.559923,NaN,Inf,9.399678,10.600631,2.109431,49.746772,59.999664,158.453790,39.547612,168.610230,158.028366,103.559866,141.500975,32.000000,136.157617,68.561273,63.139871,89.106527,25.518134,52.479691,41.055091,64.973394,14.877737,0.000000,14.524490,11.956358
65.186544,63.231602,134.847899,137.044309,84.719951,75.341174,29.116928,14.196221,132.267321,0.009041,60.271856,65.309784,135.912086,135.056413,134.603167,132.354735,86.250714,131.490810,-0.000762,-0.253283,32.000000,-235.811605,132.669474,-0.315716,16.471045,0.550202,NaN,Inf,9.119512,10.470748,2.097261,17.828706,59.993756,158.588197,39.547612,168.408057,157.799912,99.878574,141.893238,32.000000,136.289407,68.560956,63.137966,89.083050,25.518134,52.111675,41.055091,64.537281,14.877737,0.078328,18.450952,12.704045
65.466670,63.353481,134.262815,137.272787,83.618252,74.271722,30.088041,14.196153,131.770278,0.024054,60.060726,65.609461,135.995234,134.531336,134.416541,131.866055,86.229785,131.050246,-0.000762,-0.286573,32.000000,-235.811583,132.165976,-0.315490,16.232147,0.543011,334296.749678,0.577692,8.982329,10.327039,2.085269,21.041056,21.284631,158.814944,39.547612,168.164782,157.783933,98.892623,142.021518,32.000000,136.692627,68.559487,63.135245,89.061782,25.518134,51.707371,39.633501,64.537281,14.877737,0.314183,20.404628,13.344542
65.806243,63.496064,133.758677,137.487162,82.600168,73.315816,29.780163,14.196318,131.243397,0.028378,59.758318,65.947864,136.076667,133.979098,134.220387,131.342393,86.216098,130.553125,-0.000762,-0.317976,32.000000,-235.811367,131.636101,-0.315312,15.974493,0.535365,329234.550252,0.561688,8.841149,10.172246,2.068646,11.743405,5.321940,158.860732,39.547612,168.054533,157.840829,98.889830,142.091160,32.000000,136.912222,68.557459,63.134158,89.042880,25.518134,51.403537,38.222808,64.537281,14.877737,0.639190,24.286459,15.080120
66.321894,63.673860,133.229079,137.651781,81.576712,72.533886,28.714442,14.196286,130.692162,0.028635,59.396494,66.334124,136.145914,133.406094,134.040526,130.793757,86.204791,130.023715,-0.000763,-0.328938,32.000000,-235.811267,131.084346,-0.314910,15.702122,0.528963,324592.764367,0.533423,8.727310,9.974354,2.050858,13.202982,11.496201,158.801442,39.547612,168.049776,157.911166,98.706027,142.100120,32.000000,136.991544,68.556599,63.134116,89.025808,25.807023,51.403537,36.041026,64.537281,14.877737,1.032227,26.259412,15.818416
66.719623,63.870442,132.725872,137.771077,80.441331,71.882051,29.517791,14.196366,130.130130,0.028638,59.019776,66.737132,136.204707,132.819998,133.890433,130.234048,86.193580,129.462918,-0.000764,-0.348472,32.000000,-235.811059,130.521622,-0.314726,15.414930,0.523712,320431.500925,0.529094,8.585180,9.740464,2.032614,8.452365,9.667310,158.784754,39.547612,168.007462,157.965340,99.944878,142.268613,32.000000,137.249702,68.556046,63.133673,89.011071,26.065351,51.403537,34.114919,64.537281,14.877737,1.486990,30.157697,17.796033
67.166270,64.048981,132.156147,137.842682,79.355673,71.343387,29.246307,14.196370,129.565807,0.028629,58.806340,67.154611,136.245461,132.242884,133.765374,129.665399,86.183396,128.877293,-0.000764,-0.349736,32.000000,-235.811022,129.957405,-0.314743,15.109154,0.517922,316990.777885,0.538347,8.332763,9.487332,2.008825,13.598348,5.199696,158.789541,39.547612,167.938393,157.997099,103.750872,142.258537,32.000000,137.637886,68.554654,63.132619,88.999140,26.374699,51.403537,32.128332,64.537281,14.877737,1.997122,32.114029,18.713051
67.444704,64.131427,131.773556,137.857047,78.757821,71.022084,0.000000,14.196272,129.186390,0.032889,58.821538,67.442568,136.255102,131.853395,133.694600,129.284598,86.178921,128.472999,-0.000763,-0.349748,32.000000,-235.811103,129.577181,-0.314741,14.893292,0.515265,314184.347797,0.515757,8.199248,9.217543,1.989308,17.423080,16.830027,158.772672,39.547612,167.927234,158.035126,106.205486,142.214082,32.000000,137.857565,68.553433,63.132331,88.992251,26.578620,51.403537,30.722341,64.537281,14.877737,2.183439,34.068207,19.875337
67.857020,64.203847,131.150415,137.826952,78.016942,70.594092,29.590870,14.196280,128.637002,0.045573,59.327086,67.866917,136.229445,131.291412,133.616256,128.732699,86.176353,127.890464,-0.000763,-0.352428,32.000000,-235.811053,129.026344,-0.314767,14.576341,0.513082,311834.460030,0.512989,8.008874,8.933310,1.967597,4.795763,9.498492,158.671635,39.547612,168.002928,158.039808,103.479476,142.192240,32.000000,138.029595,68.552307,63.133151,88.983061,26.916479,51.403537,28.718654,64.537281,14.877737,2.391735,38.148435,22.609152
68.263145,64.205092,130.583597,137.737134,77.275777,70.209144,29.236302,14.196236,128.093764,0.059017,59.995184,68.270647,136.174702,130.739086,133.556280,128.188577,86.174698,127.334199,-0.000762,-0.370766,32.000000,-235.810969,128.486889,-0.314494,14.255783,0.512527,NaN,Inf,7.862284,8.733942,1.953801,6.496210,15.658787,158.571084,39.547612,168.044224,157.972634,99.619252,142.241002,32.000000,138.166059,68.552633,63.133057,88.975464,27.259344,51.403537,26.728140,64.537281,14.877737,2.375176,42.036570,24.579799
68.644479,64.171097,130.142032,137.608633,76.774147,69.850071,29.173633,14.196193,127.577488,0.073695,60.739547,68.655714,136.097697,130.209784,133.502642,127.668602,86.172311,126.815409,-0.000763,-0.373144,32.000000,-235.810930,127.973480,-0.314096,13.954233,0.511629,308437.199617,0.496077,7.596861,8.441954,1.932746,5.903649,9.773916,158.515990,39.547612,168.038654,157.928754,99.619252,142.286939,32.000000,138.305857,68.554124,63.131596,88.970618,27.489833,51.403537,24.674421,64.537281,14.877737,2.296326,44.033559,25.782290
68.999089,64.128902,129.552427,137.433634,76.310810,69.500371,29.152116,14.196065,127.080900,0.089150,61.252282,69.024977,135.995299,129.697436,133.445019,127.161021,86.172153,126.334652,-0.000764,-0.373149,32.000000,-235.811111,127.472873,-0.313576,13.685935,0.511587,306594.765255,0.495952,7.266853,8.161390,1.912944,10.978155,11.265101,158.435786,39.547612,168.035020,157.908433,99.619252,142.297190,32.000000,138.429477,68.555955,63.130594,88.968784,27.852007,51.403537,22.778320,64.537281,14.877737,2.060062,47.940558,28.589325
69.294587,64.050199,129.023409,137.240144,75.819938,69.219591,24.955457,14.196106,126.651784,0.104165,61.590806,69.315767,135.873288,129.260406,133.387169,126.723652,86.175243,125.933926,-0.000764,-0.374876,32.000000,-235.811050,127.046180,-0.313222,13.485243,0.512206,304844.545467,0.491274,6.923190,7.899736,1.895885,5.921514,5.652776,158.321806,39.547612,168.040169,157.833026,95.705901,142.346090,32.000000,138.474202,68.557309,63.130187,88.967638,28.120873,51.403537,20.889889,64.537281,14.877737,1.784379,49.907117,30.008983
69.516229,63.981396,128.476903,137.034484,75.499735,69.018273,29.108000,14.196061,126.274276,0.118331,61.854187,69.534760,135.741123,128.871797,133.331937,126.336020,86.177267,125.582343,-0.000765,-0.400624,32.000000,-235.811079,126.666791,-0.313202,13.340899,0.511187,303136.962617,0.486226,6.594198,7.654485,1.877596,7.875139,5.143496,158.238584,39.547612,168.005621,157.713196,91.866923,142.421259,32.000000,138.458940,68.559358,63.129078,88.967663,28.427454,51.403537,19.343896,64.537281,14.877737,1.512419,53.815149,33.216898
69.669988,63.922603,128.047259,136.820581,75.184937,68.898236,28.671259,14.195969,125.971135,0.133896,62.054809,69.661237,135.607304,128.557912,133.275164,126.020800,86.177162,125.294897,-0.000765,-0.433024,32.000000,-235.811187,126.360001,-0.312977,13.253936,0.509303,301715.983571,0.562791,6.277362,7.446302,1.861955,14.209466,6.311348,158.187155,39.547612,167.922346,157.597545,90.614973,142.455859,32.000000,138.416124,68.562008,63.127809,88.969270,28.732208,51.403537,17.939395,64.537281,14.877737,1.300437,55.752175,34.665096
69.799689,63.889728,127.874435,136.593561,74.920989,68.808825,29.184029,14.195875,125.725683,0.152041,62.194676,69.767887,135.467951,128.302090,133.215634,125.762587,86.180792,125.049923,-0.000766,-0.444824,32.000000,-235.811196,126.113664,-0.313044,13.211338,0.506744,300681.793399,0.479235,6.030449,7.263933,1.848157,6.843910,7.572537,158.129735,39.547612,167.829496,157.518317,90.624308,142.446881,32.000000,138.379256,68.564359,63.126641,88.973068,28.875277,51.403537,16.692252,64.537281,14.877737,1.095762,59.366766,37.135962
69.885640,63.804910,127.803671,136.381785,74.594813,68.804612,29.127552,14.195981,125.557751,0.170692,62.233172,69.844410,135.327523,128.125082,133.157188,125.583250,86.187847,124.878139,-0.000765,-0.444843,32.000000,-235.811112,125.944598,-0.313016,13.194800,0.504264,300041.857818,0.484368,5.848350,7.116309,1.837911,10.598866,9.161273,158.061785,39.547612,167.728268,157.447183,90.593566,142.412573,32.000000,138.318740,68.566206,63.125366,88.978862,28.976716,51.403537,15.580859,64.537281,14.877737,0.823585,59.496261,37.292308
69.953048,63.667989,127.551899,136.175115,74.260195,68.857128,29.178028,14.195899,125.434598,0.189944,62.155990,69.914243,135.186040,127.996256,133.101606,125.455688,86.198570,124.755500,-0.000765,-0.444863,32.000000,-235.811193,125.823969,-0.313349,13.187289,0.502338,299564.713093,0.474175,5.711622,6.986576,1.832020,10.615997,21.723559,157.987770,39.547612,167.626721,157.383827,90.545228,142.355890,32.000000,138.231878,68.568601,63.124137,88.986334,29.158453,51.403537,14.529181,64.537281,14.877737,0.451223,59.549280,37.625762
69.992695,63.486289,127.324297,135.973481,74.004376,68.914182,29.131157,14.195885,125.354195,0.209899,61.983890,69.960671,135.045692,127.912834,133.046013,125.373785,86.213379,124.676753,-0.000766,-0.444836,32.000000,-235.811181,125.743343,-0.313659,13.183511,0.501209,299422.054602,0.474269,5.558064,6.890984,1.828754,7.307403,10.439494,157.907178,39.547612,167.530416,157.315926,91.827604,142.286697,32.000000,138.131677,68.570252,63.122707,88.994029,29.290766,51.403537,13.515596,64.537281,14.877737,0.000000,59.516589,37.862005
70.027788,63.261714,127.384114,135.778162,73.783927,68.959871,29.133639,14.195939,125.302103,0.229594,61.756267,69.975546,134.907644,127.860691,132.990275,125.322558,86.234456,124.628388,-0.000766,-0.444843,32.000000,-235.811073,125.692160,-0.313462,13.183075,0.499120,299479.255098,0.473086,5.367276,6.816996,1.823393,6.068139,13.463930,157.806011,39.547612,167.446049,157.246945,91.827604,142.198544,32.000000,138.010008,68.572252,63.121758,89.002256,29.336020,51.403537,12.541099,64.537281,14.877737,0.000000,59.561573,37.873817
70.045383,63.030026,127.367525,135.588037,73.604992,68.997451,29.144547,14.196019,125.265197,0.249581,61.539383,69.985450,134.767181,127.821379,132.934516,125.287173,86.257657,124.595414,-0.000766,-0.444856,32.000000,-235.810991,125.654673,-0.313326,13.184212,0.497370,299518.890659,0.473667,5.153915,6.761540,1.819108,15.483105,12.309094,157.715311,39.547612,167.354612,157.173109,95.526658,142.106292,32.000000,137.865665,68.574210,63.120528,89.009803,29.395787,51.403537,11.700137,64.537281,14.877737,0.000000,59.544618,37.759731
70.042010,62.808244,127.414347,135.413532,73.444205,69.017536,29.153702,14.195982,125.242293,0.269950,61.314434,69.989105,134.629458,127.800740,132.873875,125.266167,86.281676,124.576978,-0.000766,-0.444839,32.000000,-235.810979,125.633835,-0.313460,13.186551,0.497291,299461.567913,0.473342,4.901322,6.715490,1.819051,7.817940,8.452197,157.625012,39.547612,167.253943,157.073468,99.208233,142.023294,32.000000,137.685424,68.576537,63.118114,89.015999,29.401190,51.403537,10.848351,64.537281,14.877737,0.000000,59.530554,37.936473
70.047312,62.590742,127.382289,135.244145,73.221519,69.029575,29.148368,14.195978,125.228967,0.290132,61.077060,69.988762,134.492620,127.789025,132.807855,125.257479,86.306353,124.568947,-0.000767,-0.444893,32.000000,-235.810967,125.624284,-0.313321,13.186366,0.496798,299366.025173,0.472950,4.655592,6.675257,1.818357,6.170772,5.828348,157.550393,39.547612,167.143793,156.981050,99.203986,141.927463,32.000000,137.510879,68.577911,63.115204,89.020916,29.473570,51.403537,10.024238,64.537281,14.877737,0.000000,59.536485,37.783502
70.038016,62.376362,127.387611,135.073549,73.099331,69.037697,29.130896,14.196012,125.225692,0.310048,60.869347,69.976970,134.355772,127.788386,132.735913,125.258894,86.325126,124.572691,-0.000768,-0.444898,32.000000,-235.810920,125.622827,-0.313459,13.181547,0.496862,299210.768692,0.472644,4.436503,6.641714,1.819113,9.214917,8.699705,157.488978,39.547612,167.022451,156.904531,99.182208,141.811836,32.000000,137.339894,68.579839,63.111824,89.025800,29.513059,51.403537,9.176011,64.537281,14.877737,0.000000,59.502761,37.559218
70.007989,62.166677,127.299366,134.908904,72.985237,69.015574,29.139338,14.195927,125.229713,0.330616,60.716327,69.947896,134.219676,127.795447,132.656757,125.269172,86.342917,124.586855,-0.000766,-0.444894,32.000000,-235.810900,125.628876,-0.313669,13.176014,0.496322,299020.644398,0.472456,4.214770,6.612889,1.818518,12.887767,5.916053,157.414525,39.547612,166.908565,156.837946,95.254146,141.668557,32.000000,137.168568,68.581406,63.107992,89.029773,29.581701,51.403537,8.469682,64.537281,14.877737,0.000000,59.539150,37.586217
69.805714,61.978479,127.446917,134.759190,72.922599,68.946432,29.155078,14.195958,125.339142,0.359304,60.593019,69.694342,134.085493,127.899341,132.572457,125.360333,86.360362,124.683071,-0.000765,-0.444901,32.000000,-235.810933,125.748550,-0.313771,13.413999,0.496377,298829.735256,0.472555,4.007808,6.596050,1.818835,9.931476,8.506082,157.329729,39.547612,166.805765,156.765312,91.296462,141.531423,32.000000,136.994866,68.583583,63.104760,89.032560,29.640917,51.403537,7.803536,64.537281,14.877737,0.000000,59.544392,37.587905
68.938824,61.804460,127.889869,134.616151,73.825018,69.097069,29.142767,14.196015,125.834060,0.396218,60.498749,68.701517,133.956367,128.387470,132.486026,125.798725,86.373985,125.112540,-0.000764,-0.444904,32.000000,-235.811045,126.260774,-0.313862,14.138209,0.489898,298100.193566,0.472775,3.795553,6.617821,1.825738,7.180934,15.950757,157.263036,35.751366,166.729970,156.726235,91.211064,141.401333,32.000000,136.841686,68.585120,63.100271,89.034214,29.467765,51.403537,9.317980,64.537281,14.877737,0.000000,59.537331,37.400524
67.462554,61.636107,128.800897,134.483939,75.803824,70.145455,29.137737,14.196008,126.755924,0.437718,60.118977,67.149788,133.853251,129.338293,132.429052,126.687731,86.384002,125.981494,-0.000763,-0.444946,32.000000,-235.811070,127.196812,-0.313933,14.894091,0.489898,298100.193566,0.472775,3.795553,6.617821,1.825738,12.710979,14.238936,157.187981,32.000000,166.653758,156.654897,91.091427,141.266970,32.000000,136.736007,68.588331,63.096699,89.034183,29.169657,51.403537,12.963248,64.537281,14.877737,0.000000,59.535206,37.461566
65.739482,61.379314,129.894548,134.374144,78.143185,71.564960,29.131727,14.196052,127.898628,0.479993,59.415133,65.410839,133.786789,130.546768,132.421495,127.815083,86.395898,127.078367,-0.000763,-0.444973,32.000000,-235.811149,128.349201,-0.313923,15.649196,0.479048,298910.468371,0.480641,4.318418,6.825634,1.855121,11.427865,7.188483,157.134508,32.000000,166.583698,156.601806,91.091427,141.123712,32.000000,136.619374,68.591291,63.092261,89.033382,28.630070,51.403537,18.045959,64.537281,14.877737,0.000000,59.490910,37.385851
63.970855,61.023270,131.232473,134.295087,80.796502,73.448050,29.168423,14.196002,129.153672,0.521960,58.557091,63.655333,133.760038,131.896405,132.461583,129.078304,86.405366,128.295346,-0.000763,-0.408727,32.000000,-235.811312,129.607082,-0.313971,16.402893,0.484812,303866.241675,0.500077,5.352307,7.261914,1.909221,6.239701,6.758152,157.101937,32.000000,166.508835,156.542730,91.091427,141.051009,32.000000,136.458990,68.594652,63.087223,89.031485,28.003423,51.403537,18.045959,65.527116,14.877737,0.000000,59.580958,37.358558
62.232411,60.544829,132.580913,134.241148,83.498802,75.666484,29.149875,14.196002,130.403715,0.563526,57.692441,61.939859,133.762064,133.251462,132.527335,130.345173,86.416081,129.514702,-0.000763,-0.360415,32.000000,-235.811412,130.861483,-0.314267,17.150166,0.497721,310461.021513,0.525259,6.524318,7.810084,1.975899,10.369328,9.477403,157.079650,32.000000,166.460406,156.508520,91.091427,140.871441,32.000000,136.372787,68.598398,63.083174,89.029408,27.397998,51.403537,18.045959,67.129117,14.271961,0.000000,59.545543,37.484383
60.683609,59.942446,133.838598,134.217029,85.985352,77.977802,29.436229,14.196078,131.555960,0.597061,56.822869,60.485015,133.788077,134.494120,132.609340,131.530843,86.422243,130.664485,-0.000763,-0.317719,32.000000,-235.811339,132.012012,-0.313909,17.628760,0.516166,319017.725447,0.554835,7.664799,8.417775,2.051442,1.761545,60.009701,157.029744,32.000000,166.483373,156.487358,91.091427,140.746290,32.000000,136.197214,68.601355,63.076787,89.027660,26.723179,51.403537,18.045959,68.810881,13.236683,0.000000,10.252513,17.882826
59.800073,59.300156,134.735131,134.215835,87.383264,79.761057,0.000000,14.196118,132.346121,0.624364,55.920737,59.757145,133.826943,135.359255,132.714266,132.391917,86.428995,131.510027,-0.000762,-0.278614,32.000000,-235.811381,132.792064,-0.313788,17.617141,0.537147,328920.108461,0.589320,8.688369,9.021027,2.130416,60.039578,60.041035,156.875111,35.736132,166.462144,156.408398,94.874586,140.528232,32.000000,135.890135,68.604775,63.071745,89.023968,26.723179,51.734196,18.045959,69.951634,12.107273,0.000000,0.597625,10.357023
59.599154,58.626537,135.166998,134.237975,87.564509,80.284066,0.000000,14.196158,132.710216,0.637387,55.266402,59.619116,133.868441,135.764697,132.812964,132.815735,86.435219,131.919927,-0.000763,-0.240632,32.000000,-235.811227,133.153783,-0.313683,17.576261,0.564639,339041.893456,0.617737,9.451312,9.589840,2.205515,60.039505,60.037581,156.902350,39.472843,166.461341,156.316714,98.659190,140.178962,32.000000,135.997700,68.609222,63.066255,89.020930,26.723179,52.037636,18.045959,70.444672,10.902493,0.000000,0.560125,10.352181
59.704696,58.006475,135.310912,134.274536,87.290905,80.254163,0.000000,14.196221,132.821996,0.651066,54.922013,59.772068,133.886999,135.878407,132.876649,132.970994,86.436592,132.065178,-0.000760,-0.205054,32.000000,-235.811082,133.269034,-0.313889,17.519077,0.593873,NaN,Inf,9.599831,10.003497,2.253093,60.037895,60.040497,156.905072,43.207157,166.442873,156.394262,102.441438,139.834059,32.000000,136.197281,68.611324,63.060387,89.016685,26.723179,52.105857,18.045959,70.443224,9.675651,0.000000,0.611728,10.179547
59.996127,57.472973,135.238575,134.358528,86.553572,79.641492,0.000000,14.196189,132.776129,0.648151,54.920474,60.064295,133.895636,135.785349,132.897369,132.949870,86.437149,132.055384,-0.000761,-0.176789,32.000000,-235.811071,133.229055,-0.314126,17.436451,0.603115,NaN,Inf,9.107286,10.200350,2.267935,60.039001,60.037466,156.687154,46.937914,166.575960,156.424467,106.219825,139.413393,32.000000,135.895398,68.613066,63.055677,89.010921,26.723179,52.048492,18.045959,70.229350,8.535671,0.000000,0.612760,10.140883
60.420727,57.117117,135.083888,134.473208,85.564976,78.530616,0.000000,14.196183,132.651026,0.645205,55.067444,60.446212,133.892587,135.603684,132.904296,132.848019,86.438631,131.972338,-0.000760,-0.178850,32.000000,-235.810886,133.110880,-0.314456,17.325385,0.603013,NaN,Inf,8.392047,10.270823,2.266336,60.008815,60.010594,156.482199,50.663106,166.681256,156.285574,105.942570,139.376597,32.000000,135.510955,68.617113,63.050625,89.004007,26.723179,52.048492,18.045959,69.820830,7.688522,0.000000,0.638636,10.173531
60.757755,56.957150,134.770312,134.614085,84.261720,77.010353,0.000000,14.196221,132.404678,0.656264,55.286515,60.872256,133.897744,135.296924,132.895153,132.627272,86.433057,131.778014,-0.000759,-0.201701,32.000000,-235.810792,132.869842,-0.314251,17.179101,0.595786,NaN,Inf,7.596404,10.265424,2.254122,60.009184,60.008878,156.473883,54.382306,166.693081,156.184499,105.975748,139.110311,32.000000,135.608573,68.620546,63.043562,88.995773,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.545284,10.158051
61.169102,56.904998,134.402288,134.787407,82.828007,75.290035,0.000000,14.196129,132.110406,0.667313,55.578033,61.357832,133.908867,134.933140,132.851844,132.353791,86.421894,131.560741,-0.000756,-0.227836,32.000000,-235.810894,132.583862,-0.314340,17.003703,0.583915,NaN,Inf,6.860353,10.222868,2.235721,60.008650,60.008138,156.466615,58.095782,166.670196,156.050572,106.015775,139.175428,32.000000,135.794497,68.623553,63.035933,88.987924,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.536000,10.033620
61.804329,56.960494,133.937182,135.009984,81.127278,73.277906,0.000000,14.196006,131.728521,0.678416,55.932063,61.951161,133.920554,134.485095,132.774838,131.999928,86.398068,131.256595,-0.000756,-0.254750,32.000000,-235.810857,132.206005,-0.314784,16.782427,0.570974,NaN,Inf,6.400052,10.132258,2.218158,60.039483,60.037519,156.409543,61.803993,166.710687,155.950273,105.919019,138.950712,32.000000,135.685733,68.625515,63.028531,88.978847,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.603299,10.085784
62.426197,57.088101,133.382064,135.256312,79.169641,71.127279,0.000000,14.196034,131.236257,0.690067,56.260375,62.607564,133.942362,133.919333,132.676090,131.537714,86.350404,130.848619,-0.000756,-0.291467,32.000000,-235.810787,131.721080,-0.314899,16.518435,0.556509,NaN,Inf,5.983054,10.035750,2.197225,60.068546,60.066963,156.364111,65.507649,166.750044,155.895875,105.880616,139.129005,32.000000,135.584032,68.628730,63.020658,88.969952,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.646238,10.064801
63.176552,57.295695,132.691694,135.524850,76.965008,68.822182,0.000000,14.196079,130.616069,0.688850,56.516205,63.344451,133.988618,133.215982,132.541032,130.940895,86.239571,130.303320,-0.000756,-0.328232,32.000000,-235.810617,131.107944,-0.315015,16.195043,0.538256,NaN,Inf,5.478790,9.908630,2.167117,60.038853,60.038898,156.363262,69.206444,166.700722,155.825892,107.232605,139.171363,32.000000,135.705790,68.631291,63.012185,88.961600,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.630571,10.072284
64.012605,57.593723,131.867904,135.828577,74.585705,66.389487,0.000000,14.196048,129.856162,0.686963,56.752830,64.194773,134.044843,132.372651,132.379312,130.205063,86.116261,129.596426,-0.000754,-0.351880,32.000000,-235.810702,130.353470,-0.314978,15.806456,0.520342,NaN,Inf,5.062638,9.753404,2.136636,59.938022,59.936907,156.382108,72.899872,166.649711,155.819860,110.963804,139.246031,32.000000,135.886274,68.632921,63.003186,88.954166,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.542580,9.943084
64.886816,57.960899,130.800014,136.151013,71.985187,63.898009,0.000000,14.196035,129.004409,0.684300,57.012841,65.104388,134.106076,131.437597,132.200056,129.377130,85.982528,128.794869,-0.000754,-0.376691,32.000000,-235.810859,129.509336,-0.315061,15.375901,0.501176,NaN,Inf,4.619592,9.592314,2.100331,60.040604,60.038934,156.371460,76.588692,166.644332,155.819161,114.688622,139.272092,32.000000,136.076650,68.634703,62.994612,88.947388,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.535528,9.897597
65.847173,58.427857,129.740925,136.482195,69.340357,61.356607,0.000000,14.196062,128.039137,0.680910,57.472497,66.083678,134.171070,130.386115,132.013635,128.436577,85.831460,127.865078,-0.000754,-0.411743,32.000000,-235.810701,128.553651,-0.315264,14.884537,0.481706,NaN,Inf,4.199566,9.361842,2.060030,60.041377,60.039619,156.345872,80.272793,166.650035,155.783190,118.405996,139.342527,32.000000,136.276600,68.636887,62.985743,88.941448,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.633954,10.053942
66.868317,58.956736,128.584190,136.804740,66.699889,58.750395,0.000000,14.195995,126.977495,0.676934,58.263172,67.133648,134.235763,129.238559,131.822540,127.396432,85.658164,126.824598,-0.000753,-0.446756,32.000000,-235.810632,127.501492,-0.315523,14.338086,0.461667,NaN,Inf,3.823511,9.092660,2.015818,60.007863,60.010687,156.345864,83.951633,166.632570,155.749228,122.116072,139.419911,32.000000,136.508733,68.638550,62.975994,88.936138,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.503319,9.964361
68.005613,59.529782,127.389898,137.116508,63.908264,56.076132,0.000000,14.196026,125.802276,0.674887,59.171501,68.285076,134.294652,127.972893,131.626958,126.241409,85.438937,125.671073,-0.000752,-0.465120,32.000000,-235.810468,126.335453,-0.315656,13.713238,0.442475,NaN,Inf,3.482732,8.773987,1.970334,60.037303,60.034919,156.343563,87.626886,166.615613,155.751399,125.820323,139.478630,32.000000,136.803766,68.641362,62.966552,88.933330,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.594094,9.839416
69.186835,60.133757,126.026239,137.413731,61.100069,53.338584,0.000000,14.196241,124.537607,0.672135,60.171849,69.504327,134.340556,126.616532,131.428544,124.999028,85.192476,124.438733,-0.000752,-0.463032,32.000000,-235.810208,125.080454,-0.315501,13.039038,0.423523,NaN,Inf,3.162520,8.418567,1.922946,60.037907,60.034840,156.312181,91.297407,166.619778,155.755363,128.259614,139.547645,32.000000,137.115871,68.643839,62.956610,88.932103,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.562259,9.998403
70.435756,60.767925,124.594434,137.681223,58.264669,50.549401,0.000000,14.196101,123.168884,0.666359,61.242070,70.774145,134.372637,125.155425,131.229995,123.652040,84.927683,123.117654,-0.000751,-0.476880,32.000000,-235.810392,123.721233,-0.315317,12.308003,0.405169,NaN,Inf,2.801422,8.047812,1.873226,59.980426,59.978901,156.274544,94.963735,166.615941,155.737901,128.192430,139.651794,32.000000,137.437737,68.646695,62.946233,88.932777,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.543327,9.980428
71.734753,61.455660,122.878298,137.923999,55.459760,47.711159,0.000000,14.196131,121.720816,0.659555,62.376746,72.084304,134.392759,123.613569,131.029575,122.222221,84.647622,121.724889,-0.000752,-0.508198,32.000000,-235.810260,122.284919,-0.314904,11.549359,0.386719,NaN,Inf,2.447663,7.659467,1.821535,60.035632,60.033486,156.242277,98.625603,166.598488,155.706108,128.128751,139.763001,32.000000,137.768420,68.648624,62.935438,88.934213,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.596700,9.924522
73.072774,62.202319,121.334203,138.142712,52.641978,44.820489,0.000000,14.196252,120.205943,0.652586,63.568491,73.428105,134.395986,122.004022,130.824215,120.717727,84.358623,120.260700,-0.000750,-0.540872,32.000000,-235.809964,120.775900,-0.314506,10.779423,0.368762,NaN,Inf,2.082630,7.238475,1.768909,59.977180,59.976803,156.189031,102.282873,166.585779,155.671497,127.996047,139.875482,32.000000,138.110613,68.651448,62.924208,88.937649,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.604086,9.924376
74.442346,63.015121,119.634692,138.337039,49.751736,41.937465,0.000000,14.196263,118.650073,0.644893,64.799999,74.795173,134.383028,120.352853,130.616433,119.169981,84.061444,118.765778,-0.000750,-0.572436,32.000000,-235.809821,119.229018,-0.314130,10.005422,0.349537,NaN,Inf,1.745275,6.789521,1.712954,60.038147,60.037485,156.119501,105.936526,166.568626,155.614857,129.106500,140.005553,32.000000,138.447790,68.653672,62.913676,88.942709,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.595028,9.881236
75.842088,63.875345,117.864229,138.496430,46.816679,39.091273,0.000000,14.196221,117.066368,0.637216,66.065373,76.208077,134.351112,118.667859,130.410016,117.590841,83.756833,117.239829,-0.000749,-0.603956,32.000000,-235.809877,117.655549,-0.314044,9.231089,0.331055,NaN,Inf,1.450683,6.305326,1.660457,60.037869,60.037643,156.052851,109.585638,166.520952,155.533330,132.776993,140.158760,32.000000,138.756217,68.656501,62.902900,88.950001,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.608600,9.802513
77.282678,64.745967,116.271215,138.622367,43.792179,36.275487,0.000000,14.196276,115.464839,0.629047,67.304154,77.647268,134.306576,116.974078,130.207131,115.996700,83.463658,115.687862,-0.000748,-0.633918,32.000000,-235.809749,116.064065,-0.313824,8.457829,0.311893,NaN,Inf,1.212559,5.805744,1.607078,60.091100,60.093243,155.995192,113.230966,166.438030,155.441072,133.976360,140.314082,32.000000,139.054327,68.659397,62.891483,88.959477,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.564403,9.936701
78.731960,65.609525,114.443533,138.726622,40.764767,33.486464,0.000000,14.196138,113.856702,0.620040,68.515793,79.095150,134.249826,115.267976,130.006642,114.391520,83.179391,114.119903,-0.000747,-0.660388,32.000000,-235.809937,114.462905,-0.313584,7.684977,0.292559,NaN,Inf,1.013757,5.289244,1.554074,60.035907,60.035510,155.941303,116.872481,166.328493,155.357407,133.949622,140.453041,32.000000,139.361717,68.661919,62.881234,88.971706,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.584505,9.799138
80.198082,66.465999,112.784882,138.809607,37.764489,30.733547,0.000000,14.196266,112.241437,0.610577,69.718028,80.553451,134.179426,113.556655,129.809081,112.776395,82.881681,112.543529,-0.000746,-0.691803,32.000000,-235.809684,112.852156,-0.313555,6.915810,0.274248,NaN,Inf,0.809811,4.739018,1.504493,59.954107,59.951545,155.875233,120.510404,166.202137,155.284581,133.871541,140.565973,32.000000,139.668039,68.664695,62.871199,88.986914,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.522881,9.926870
81.671555,67.315368,111.118764,138.871738,34.675576,27.997006,0.000000,14.196315,110.622197,0.601395,70.890729,82.019541,134.094189,111.840024,129.612985,111.155708,82.573350,110.969093,-0.000746,-0.708440,32.000000,-235.809442,111.239492,-0.313296,6.150482,0.254892,NaN,Inf,0.607533,4.162506,1.453584,60.036618,60.037523,155.780363,124.144886,166.076363,155.204806,133.717108,140.667002,32.000000,139.965340,68.667291,62.861786,89.004674,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.540180,9.934647
83.162276,68.156045,109.363552,138.905839,31.585897,25.284875,0.000000,14.196306,109.005629,0.592163,72.012262,83.498463,133.993320,110.121912,129.418779,109.535810,82.259660,109.389155,-0.000747,-0.708440,32.000000,-235.809460,109.627452,-0.313158,5.387264,0.236753,NaN,Inf,0.400806,3.585801,1.406329,60.033822,60.035348,155.664032,127.775326,165.948648,155.103888,136.088251,140.772891,32.000000,140.236359,68.669583,62.853013,89.024659,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.518907,9.840884
84.661521,68.983634,107.727619,138.921942,28.475382,22.597189,0.000000,14.196236,107.391255,0.578364,73.094520,84.983577,133.879096,108.406600,129.226751,107.916533,81.946470,107.811145,-0.000747,-0.708403,32.000000,-235.809484,108.017508,-0.313277,4.625020,0.218752,NaN,Inf,0.196373,3.011539,1.360556,60.067941,60.067087,155.538109,131.402804,165.800598,154.983043,139.732700,140.883295,32.000000,140.465087,68.671640,62.844304,89.046443,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.568347,9.780062
86.164992,69.799616,105.949407,138.920502,25.286047,19.929840,0.000000,14.196268,105.779424,0.553714,74.142294,86.480505,133.751316,106.699696,129.035797,106.299886,81.632773,106.238169,-0.000748,-0.712468,32.000000,-235.809433,106.411148,-0.313363,3.861506,0.005229,NaN,Inf,-0.014539,2.430028,1.315062,60.040531,60.038113,155.421556,135.026787,165.616342,154.841881,140.871871,140.992442,32.000000,140.668466,68.674228,62.835233,89.069723,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.532587,9.883657
87.676704,70.605477,104.316013,138.901969,22.112838,17.278616,0.000000,14.196385,104.174696,0.523971,75.153911,87.984279,133.611185,104.999184,128.843302,104.687296,81.319274,104.668603,-0.000748,-0.717711,32.000000,-235.809228,104.810578,-0.313448,3.098276,0.004801,NaN,Inf,-0.230261,1.839338,1.272451,59.929003,59.926845,155.314813,138.647536,165.399007,154.691687,140.791287,141.088472,32.000000,140.852307,68.676094,62.826567,89.094364,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.520481,9.769717
89.185491,71.395171,102.597010,138.859903,18.947043,14.660009,0.000000,14.196339,102.578408,0.493011,76.140124,89.489901,133.459805,103.307745,128.647467,103.083900,81.004541,103.106090,-0.000748,-0.723497,32.000000,-235.809160,103.217496,-0.313697,2.336215,0.004356,NaN,Inf,-0.446587,1.242067,1.229611,60.068382,60.067306,155.205436,142.265281,165.156875,154.553302,143.191041,141.150726,32.000000,141.030909,68.677638,62.817756,89.121219,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.521897,9.827311
90.692554,72.174218,100.899162,138.803077,15.745410,12.049532,0.000000,14.196472,100.991097,0.461714,77.105072,90.999964,133.293630,101.623336,128.446736,101.488373,80.689455,101.553368,-0.000747,-0.731989,32.000000,-235.808983,101.633543,-0.313648,1.578261,0.003964,NaN,Inf,-0.665050,0.636388,1.189780,60.039723,60.040121,155.075944,145.879078,164.907236,154.419741,146.820564,141.185551,32.000000,141.202623,68.678862,62.808866,89.148757,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.556397,9.881749
92.215084,72.943417,99.336853,138.732174,12.530170,9.451323,0.000000,14.196412,99.416336,0.430784,78.046146,92.507854,133.114569,99.951835,128.242399,99.905914,80.374671,100.014692,-0.000746,-0.731972,32.000000,-235.809004,100.062420,-0.313293,0.822987,0.003596,NaN,Inf,-0.884468,0.025702,1.150378,60.099128,60.099355,154.921834,149.490332,164.655942,154.275511,150.447220,141.207094,32.000000,141.350746,68.679731,62.800194,89.177682,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.587642,9.836555
93.222239,73.450182,98.194356,138.675974,10.375752,7.719309,0.000000,14.196412,98.372544,0.410052,78.668966,93.509457,132.988216,98.842168,128.103903,98.857972,80.165102,98.994233,-0.000747,-0.731980,32.000000,-235.809002,99.022859,-0.313177,0.330309,0.003346,NaN,Inf,-1.100583,-0.589364,1.112541,60.119618,60.122039,154.808690,151.895926,164.481303,154.166644,152.862712,141.222076,32.000000,141.426331,68.680333,62.794741,89.197038,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.510705,9.767296
94.683283,74.451279,96.309670,138.544777,6.660175,4.388503,0.000000,14.196365,96.659165,0.373473,79.918623,94.798368,132.722798,96.989142,127.824521,97.072496,79.747640,97.259151,-0.000747,-0.731965,32.000000,-235.808977,97.328974,-0.313191,0.062393,0.004988,NaN,Inf,-1.467323,-1.621724,1.053336,60.042043,60.041120,154.597636,154.213790,164.116838,153.943785,155.168239,141.259980,32.000000,141.549763,68.681139,62.784809,89.236767,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.588734,9.872138
95.065025,75.192438,95.351907,138.435630,5.179244,2.622613,0.000000,14.196365,95.819624,0.356293,80.688301,95.103816,132.525757,96.059977,127.628426,96.178525,79.433332,96.390426,-0.000746,-0.731976,32.000000,-235.809051,96.503164,-0.313180,0.060396,0.004988,NaN,Inf,-1.467323,-1.621724,1.053336,60.000923,60.000121,154.455100,154.079214,163.827132,153.782092,154.999866,141.284330,32.000000,141.633959,68.680347,62.777207,89.267031,26.723179,52.048492,18.045959,69.649141,7.038253,0.000000,0.482302,9.687693
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
