OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 7, 2019
1:20:55 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
60.089274,70.362511,139.188868,136.229782,132.244856,119.278806,29.164566,14.244879,129.757281,15.268318,64.987864,61.538398,135.642034,138.875293,132.718266,130.072296,93.478578,126.796300,-0.000772,0.009474,32.000000,-235.763995,128.957522,-0.577188,24.915714,0.671281,519260.659938,0.992966,20.371662,0.590896,2.318443,0.082935,0.081015,155.840539,32.000000,170.848132,157.746622,144.843611,142.936187,32.000000,138.124667,68.023258,61.598192,87.772576,0.000000,46.044463,90.632911,70.137775,24.341772,34.969493,59.557797,37.234201
60.106634,70.365302,139.160077,136.231077,132.264527,119.286916,29.160133,14.244896,129.760868,15.267630,64.951688,61.543841,135.645391,138.876591,132.719366,130.075876,93.476667,126.796190,-0.000772,0.009473,32.000000,-235.764106,128.961143,-0.577299,24.917276,0.670778,519201.614261,0.991527,20.374246,0.584852,2.317191,0.076092,0.086040,155.871601,32.000000,170.814305,157.732869,143.696484,142.951212,32.000000,138.097820,68.025647,61.601174,87.775850,0.000000,46.002953,90.632911,70.131080,24.341772,34.986673,59.543379,37.239997
60.107218,70.359835,139.130650,136.230461,132.186667,119.286816,29.170401,14.244899,129.760063,15.267566,64.940279,61.536602,135.648253,138.872977,132.718636,130.076113,93.475539,126.795373,-0.000771,0.009476,32.000000,-235.764129,128.957552,-0.577535,24.919054,0.670549,519236.915020,0.992814,20.402361,0.583728,2.316368,0.076508,0.081973,155.901143,32.000000,170.780038,157.753775,143.811119,142.926278,32.000000,138.119325,68.027982,61.603970,87.779164,0.000000,46.009482,90.632911,70.136235,24.341772,34.986986,59.544667,37.055111
60.087255,70.354063,139.189355,136.228757,132.078335,119.270510,29.170942,14.244970,129.753058,15.268550,64.970732,61.523656,135.647619,138.866372,132.715853,130.066409,93.474137,126.789666,-0.000771,0.009473,32.000000,-235.764106,128.954017,-0.577536,24.920408,0.670128,519269.235110,0.992720,20.389585,0.585583,2.315220,0.088145,0.077376,155.897197,32.000000,170.776020,157.786324,143.775486,142.887232,32.000000,138.164264,68.030147,61.606873,87.782497,0.000000,46.045713,90.632911,70.169895,24.341772,34.972540,59.556567,37.053423
60.081569,70.355938,139.112708,136.226784,132.030999,119.270665,29.162665,14.244853,129.740166,15.269102,65.022291,61.515167,135.643474,138.847924,132.712973,130.052530,93.474820,126.781795,-0.000771,0.009445,32.000000,-235.764234,128.938730,-0.577522,24.920533,0.669897,519262.362887,0.992345,20.383595,0.586296,2.314708,0.077922,0.087130,155.860139,32.000000,170.801805,157.801828,143.620773,142.864187,32.000000,138.181903,68.033087,61.610775,87.786057,0.000000,46.012766,90.632911,70.170465,24.341772,34.978495,59.563098,37.050856
60.088578,70.372015,139.094639,136.226893,132.093059,119.260336,29.169069,14.244805,129.731604,15.266975,65.059307,61.517498,135.640109,138.835690,132.711428,130.043526,93.477265,126.771301,-0.000770,0.009431,32.000000,-235.764230,128.922623,-0.577057,24.921157,0.670396,519198.367052,0.992543,20.395724,0.584787,2.316454,0.100336,0.073794,155.822763,32.000000,170.826398,157.786310,143.500739,142.879991,32.000000,138.162140,68.036300,61.615609,87.789901,0.000000,45.998072,90.632911,70.182866,24.341772,35.001353,59.553401,36.955185
60.100011,70.387943,139.124605,136.228350,132.156200,119.244196,29.170018,14.244748,129.725289,15.266880,65.072220,61.519008,135.639748,138.826978,132.710623,130.036433,93.479059,126.762052,-0.000770,0.009410,32.000000,-235.764340,128.913299,-0.577305,24.922394,0.670036,519204.116272,0.992935,20.402698,0.580092,2.315397,0.079762,0.075927,155.814258,32.000000,170.825456,157.749661,143.528445,142.919632,32.000000,138.132944,68.039145,61.619763,87.794254,0.000000,45.993270,90.632911,70.173873,24.341772,35.032625,59.569313,37.054230
60.091446,70.400263,139.170786,136.230280,132.199996,119.243988,29.160696,14.244670,129.717076,15.266590,65.073315,61.522677,135.642434,138.818912,132.708954,130.027936,93.478748,126.754558,-0.000770,0.009427,32.000000,-235.764405,128.905181,-0.577448,24.921629,0.669785,519173.771244,0.992545,20.412490,0.572295,2.314827,0.089731,0.073537,155.837601,32.000000,170.793764,157.731039,143.669532,142.931249,32.000000,138.119327,68.041573,61.622636,87.798257,0.000000,46.020151,90.632911,70.187135,24.341772,35.063748,59.555574,37.057679
60.088288,70.405515,139.208088,136.231810,132.177020,119.243991,29.131699,14.244663,129.709482,15.265000,65.073178,61.522303,135.647207,138.810457,132.705745,130.020328,93.477145,126.748810,-0.000771,0.009451,32.000000,-235.764280,128.903001,-0.578001,24.920096,0.669685,519117.503436,0.992211,20.418165,0.565786,2.314885,0.076365,0.088783,155.867421,32.000000,170.754383,157.753652,143.788875,142.902716,32.000000,138.142148,68.043830,61.625544,87.802212,0.000000,46.064601,90.632911,70.194338,24.341772,35.076065,59.561406,36.936843
60.081356,70.406110,139.052120,136.232136,132.171622,119.245263,29.165763,14.244678,129.702029,15.264177,65.078966,61.520828,135.648918,138.801869,132.702226,130.013926,93.476677,126.744283,-0.000771,0.009473,32.000000,-235.764185,128.900373,-0.577581,24.917226,0.670127,519141.896886,0.992717,20.438166,0.562277,2.315983,0.072347,0.079232,155.865388,32.000000,170.749170,157.790899,143.760481,142.864100,32.000000,138.192091,68.046104,61.628954,87.806866,0.000000,45.980988,90.632911,70.215545,24.341772,35.082882,59.559980,37.064355
60.084214,70.406534,138.934633,136.231954,132.194755,119.238567,29.178918,14.244745,129.693158,15.263632,65.083794,61.522388,135.647825,138.795481,132.699349,130.006990,93.477175,126.734706,-0.000770,0.009483,32.000000,-235.764159,128.889739,-0.577438,24.913449,0.670445,519155.840795,0.993778,20.446249,0.560947,2.316726,0.081194,0.081263,155.826959,32.000000,170.778098,157.807012,144.910775,142.844185,32.000000,138.215864,68.048398,61.632527,87.811215,0.000000,45.940422,90.632911,70.214847,24.341772,35.086788,59.553056,37.071398
60.083579,70.406404,138.941156,136.231498,132.282779,119.230515,29.129094,14.244716,129.686231,15.263133,65.078487,61.521987,135.645844,138.792655,132.700240,130.002083,93.479522,126.728872,-0.000770,0.009464,32.000000,-235.764284,128.890567,-0.577049,24.909711,0.669730,519167.879644,0.992757,20.453061,0.559108,2.314397,0.081055,0.086485,155.785608,32.000000,170.807482,157.791492,148.667503,142.860002,32.000000,138.191187,68.051048,61.636598,87.815317,0.000000,45.894095,90.632911,70.228278,24.341772,35.090393,59.557964,36.980863
60.082209,70.405339,138.803045,136.230996,132.303900,119.230394,29.166765,14.244750,129.680304,15.262027,65.065144,61.520694,135.643797,138.787634,132.703383,129.996819,93.480934,126.723663,-0.000770,0.009454,32.000000,-235.764173,128.888583,-0.577085,24.906379,0.669075,519136.593800,0.992202,20.450922,0.553725,2.312332,0.070569,0.067620,155.777039,32.000000,170.805883,157.755802,151.248379,142.895149,32.000000,138.152779,68.054280,61.640073,87.819202,0.000000,45.879660,90.632911,70.229287,24.341772,35.091495,59.557748,37.081156
60.078005,70.401631,138.935846,136.230336,132.274790,119.230345,29.149847,14.244850,129.674640,15.261987,65.053536,61.520505,135.645125,138.782451,132.705448,129.990237,93.480476,126.717893,-0.000770,0.009414,32.000000,-235.763917,128.886728,-0.577130,24.902442,0.669179,519096.540343,0.993844,20.451361,0.548403,2.312465,0.155164,0.083367,155.802351,32.000000,170.775059,157.733614,151.394863,142.911423,32.000000,138.142519,68.057742,61.642669,87.823564,0.000000,45.918601,90.632911,70.249541,24.341772,35.089446,59.551158,37.076167
60.079463,70.398694,138.887216,136.229681,132.233909,119.230263,29.136212,14.244788,129.669202,15.261376,65.047361,61.521690,135.647836,138.775982,132.705204,129.984633,93.478934,126.714615,-0.000771,0.009430,32.000000,-235.764090,128.879823,-0.578004,24.900125,0.668480,519091.777103,0.992582,20.451525,0.544335,2.310219,0.104733,0.081097,155.831373,32.000000,170.740523,157.752120,151.517784,142.887588,32.000000,138.165816,68.061818,61.644614,87.828226,0.000000,45.889514,90.632911,70.249089,24.341772,35.086489,59.555269,37.040144
60.083530,70.396079,138.782012,136.228915,132.308543,119.221721,29.158425,14.244915,129.665708,15.259537,65.041110,61.523136,135.648133,138.771189,132.702661,129.983353,93.477969,126.708551,-0.000772,0.009427,32.000000,-235.763938,128.886181,-0.577442,24.899889,0.669412,519089.402747,0.993225,20.451588,0.541851,2.312591,0.089801,0.072826,155.830515,32.000000,170.734164,157.789521,151.491788,142.847334,32.000000,138.208807,68.066048,61.647442,87.833338,0.000000,45.757628,90.632911,70.261008,24.341772,35.084885,59.539445,37.050122
60.088809,70.393338,138.714408,136.227921,132.370388,119.221566,29.175505,14.244876,129.667600,15.259690,65.028620,61.528103,135.645186,138.768635,132.700083,129.983003,93.478060,126.703818,-0.000773,0.009439,32.000000,-235.763926,128.886062,-0.577710,24.899206,0.669161,519086.897514,0.993654,20.447343,0.541720,2.311725,0.085210,0.090416,155.792560,32.000000,170.764811,157.803620,151.343541,142.829497,32.000000,138.234604,68.069674,61.649935,87.838331,0.000000,45.821831,90.632911,70.254954,24.341772,35.082922,59.562478,36.963255
60.096072,70.386484,138.882648,136.226425,132.463217,119.224110,29.164426,14.244906,129.667978,15.259929,65.007631,61.529215,135.641342,138.768409,132.699163,129.983641,93.479409,126.702449,-0.000774,0.009475,32.000000,-235.763914,128.885756,-0.578246,24.899699,0.668452,519044.556389,0.992744,20.441081,0.539593,2.309818,0.147288,0.087290,155.750737,32.000000,170.798072,157.786356,148.699637,142.849754,32.000000,138.220420,68.073455,61.652677,87.842908,0.000000,45.924701,90.632911,70.257201,24.341772,35.076049,59.558849,37.166483
60.092975,70.377956,138.832406,136.224116,132.504549,119.232089,29.164162,14.244817,129.666692,15.260300,64.983236,61.528523,135.638123,138.767930,132.701517,129.983365,93.480798,126.702529,-0.000775,0.009458,32.000000,-235.764024,128.885380,-0.578789,24.899671,0.667995,519035.972811,0.992057,20.433605,0.537087,2.308490,0.074649,0.077834,155.744351,32.000000,170.796930,157.755269,144.893260,142.884057,32.000000,138.179857,68.078268,61.655759,87.847886,0.000000,45.831140,90.632911,70.261102,24.341772,35.065194,59.558928,36.970151
60.089208,70.369250,138.666813,136.221208,132.474812,119.232005,29.148695,14.244933,129.664485,15.260753,64.968678,61.524779,135.638206,138.766170,132.703554,129.982513,93.481181,126.701619,-0.000775,0.009453,32.000000,-235.764015,128.883443,-0.578881,24.899240,0.668846,519027.808284,0.992303,20.420237,0.535039,2.311010,0.068502,0.081693,155.770836,32.000000,170.767480,157.734216,143.755545,142.904787,32.000000,138.160530,68.083561,61.658246,87.853396,0.000000,45.739596,90.632911,70.284010,24.341772,35.051293,59.548827,37.055038
60.084966,70.361859,138.663678,136.217915,132.470820,119.231937,29.174286,14.244837,129.658857,15.261622,64.973627,61.517425,135.639333,138.760874,132.702584,129.978154,93.481366,126.697038,-0.000776,0.009470,32.000000,-235.764122,128.879908,-0.579130,24.898764,0.668624,519048.527803,0.992412,20.414487,0.533692,2.310293,0.071592,0.078964,155.802737,32.000000,170.733342,157.749175,143.887771,142.887244,32.000000,138.183723,68.087882,61.660896,87.859190,0.000000,45.735617,90.632911,70.279413,24.341772,35.040846,59.560964,37.041758
60.070431,70.360711,138.527548,136.214631,132.365759,119.219646,29.168214,14.244862,129.650667,15.261080,64.998069,61.509214,135.637885,138.753238,132.698554,129.971010,93.481878,126.690336,-0.000775,0.009476,32.000000,-235.764150,128.872739,-0.577903,24.897158,0.667722,519036.063010,0.992984,20.409159,0.532844,2.307682,0.074650,0.086890,155.801881,32.000000,170.721660,157.788156,143.869928,142.847987,32.000000,138.217964,68.092131,61.663538,87.865810,0.000000,45.609034,90.632911,70.304983,24.341772,35.037767,59.557482,36.913292
60.060918,70.364474,138.341335,136.212283,132.309387,119.207340,29.143302,14.245006,129.644398,15.259658,65.023277,61.510485,135.634640,138.746974,132.694319,129.962898,93.483534,126.682776,-0.000775,0.009496,32.000000,-235.764022,128.864724,-0.577357,24.895631,0.667759,519026.066951,0.992171,20.405572,0.530323,2.307793,0.081460,0.079867,155.766722,32.000000,170.746187,157.807597,143.730532,142.830887,32.000000,138.240838,68.096492,61.666734,87.872219,0.000000,45.604785,90.632911,70.325407,24.341772,35.042761,59.545336,37.068024
60.060166,70.370164,138.388145,136.210787,132.280256,119.195320,29.159961,14.245062,129.639560,15.258909,65.033145,61.511506,135.631416,138.741678,132.692151,129.955373,93.485664,126.676578,-0.000774,0.009518,32.000000,-235.763860,128.854693,-0.577521,24.892260,0.667164,518979.716567,0.992540,20.417462,0.526392,2.306085,0.084333,0.088415,155.727775,32.000000,170.779612,157.790468,143.602730,142.854279,32.000000,138.222029,68.100184,61.670417,87.878160,0.000000,45.592535,90.632911,70.337785,24.341772,35.056535,59.555466,37.043005
60.063605,70.374796,138.300598,136.210060,132.202524,119.183048,29.169895,14.245083,129.632420,15.258104,65.037099,61.507385,135.628755,138.739218,132.691505,129.948545,93.485908,126.669970,-0.000774,0.009536,32.000000,-235.763831,128.839446,-0.577602,24.889931,0.666200,518934.187264,0.993471,20.429758,0.520879,2.303350,0.086226,0.083282,155.716425,32.000000,170.779265,157.756525,143.615691,142.890674,32.000000,138.174865,68.102600,61.672889,87.883355,0.000000,45.493639,90.632911,70.346142,24.341772,35.067526,59.555131,36.997958
60.049747,70.377604,138.258783,136.209107,132.171811,119.171161,29.150969,14.245071,129.624877,15.256758,65.048780,61.498102,135.628755,138.729382,132.691825,129.942534,93.484621,126.662725,-0.000773,0.009512,32.000000,-235.763995,128.829924,-0.577980,24.887162,0.666526,518886.152611,0.992833,20.436121,0.515586,2.304159,0.109511,0.090305,155.740526,32.000000,170.745226,157.734074,141.154153,142.907565,32.000000,138.150520,68.103581,61.674636,87.888298,0.000000,45.524981,90.632911,70.369798,24.341772,35.076380,59.557531,37.105147
60.041832,70.383511,138.208582,136.208639,132.087840,119.167154,29.167248,14.244820,129.615490,15.255758,65.076308,61.489212,135.630775,138.717915,132.689902,129.930990,93.483678,126.652632,-0.000770,0.009539,32.000000,-235.764313,128.827987,-0.577784,24.886840,0.665967,518836.861243,0.992341,20.437669,0.511973,2.302569,0.094113,0.102943,155.773573,32.000000,170.709735,157.746730,137.411746,142.893041,32.000000,138.165288,68.103568,61.676178,87.893029,0.000000,45.393374,90.632911,70.382444,24.341772,35.086935,59.549683,37.057605
60.033103,70.392529,138.384462,136.208753,132.053447,119.150898,29.163578,14.244852,129.604798,15.255516,65.113564,61.479121,135.632271,138.707990,132.684685,129.921039,93.483018,126.640664,-0.000771,0.009647,32.000000,-235.764275,128.823086,-0.578326,24.888055,0.665941,518802.409648,0.993150,20.452911,0.509562,2.302404,0.138348,0.100366,155.772826,32.000000,170.701719,157.784004,136.105580,142.854713,32.000000,138.192335,68.103147,61.677263,87.897729,0.000000,45.476786,90.632911,70.408770,24.341772,35.103059,59.553430,37.066336
60.017862,70.404668,138.421599,136.209547,132.012833,119.126631,29.158185,14.244766,129.593590,15.255689,65.150021,61.473382,135.632158,138.699310,132.679607,129.909309,93.483864,126.632747,-0.000771,0.009696,32.000000,-235.764374,128.805450,-0.578508,24.890273,0.665762,518801.398825,0.992724,20.465919,0.505356,2.301872,0.088825,0.086279,155.734787,32.000000,170.726725,157.804670,135.966422,142.833240,32.000000,138.214459,68.102947,61.678838,87.901852,0.000000,45.529300,90.632911,70.427355,24.341772,35.127594,59.551857,37.060834
60.025439,70.418219,138.484665,136.212012,131.990317,119.094138,29.169255,14.244825,129.584011,15.254803,65.180972,61.471841,135.630421,138.691770,132.677566,129.898560,93.485733,126.621224,-0.000770,0.009732,32.000000,-235.764314,128.794671,-0.579034,24.892289,0.666808,518751.661480,0.992898,20.482770,0.499910,2.305136,0.097825,0.091136,155.694676,32.000000,170.758941,157.789047,135.839243,142.857567,32.000000,138.197372,68.102155,61.681154,87.904750,0.000000,45.563909,90.632911,70.433498,24.341772,35.153899,59.551670,37.077268
60.028555,70.431357,138.460029,136.215514,131.973171,119.069659,29.154137,14.244967,129.577435,15.254234,65.195845,61.470711,135.630844,138.684918,132.679333,129.891328,93.486700,126.611812,-0.000770,0.009760,32.000000,-235.764077,128.783742,-0.579542,24.894582,0.667091,518673.771070,0.993193,20.508587,0.495023,2.306340,0.090433,0.095601,155.683371,32.000000,170.761436,157.754406,135.850087,142.899990,32.000000,138.150280,68.101122,61.683223,87.906589,0.000000,45.536836,90.632911,70.454390,24.341772,35.180773,59.556459,36.973013
60.035361,70.442494,138.464456,136.219405,132.025716,119.057492,29.130589,14.245046,129.568364,15.255221,65.200043,61.472996,135.634511,138.679974,132.681701,129.884276,93.485598,126.605742,-0.000770,0.009766,32.000000,-235.763974,128.772654,-0.579734,24.894522,0.667129,518544.250625,0.992442,20.515338,0.487273,2.307100,0.087763,0.099720,155.708240,32.000000,170.728020,157.732327,135.996826,142.923243,32.000000,138.127359,68.098672,61.683806,87.907837,0.000000,45.541430,90.632911,70.453928,24.341772,35.207008,59.553292,37.038310
60.025065,70.450042,138.454417,136.223041,132.013730,119.053419,29.182781,14.245030,129.557983,15.255787,65.207383,61.468039,135.639648,138.676378,132.681184,129.875106,93.483683,126.596932,-0.000771,0.009788,32.000000,-235.763949,128.772648,-0.578807,24.893557,0.666760,518453.717594,0.992731,20.525679,0.481504,2.306569,0.098105,0.094287,155.741792,32.000000,170.690070,157.747376,137.397500,142.905993,32.000000,138.151437,68.094589,61.683249,87.908693,0.000000,45.513889,90.632911,70.470980,24.341772,35.223729,59.555977,37.007422
60.043426,70.455649,138.390878,136.225531,132.042696,119.041420,29.156977,14.245052,129.549301,15.255714,65.225155,61.464875,135.643373,138.668708,132.679041,129.868191,93.482622,126.588604,-0.000771,0.009800,32.000000,-235.763998,128.767264,-0.579205,24.892227,0.666645,518416.347110,0.993336,20.530708,0.479508,2.306382,0.098918,0.093802,155.742131,32.000000,170.682466,157.779324,141.197615,142.866586,32.000000,138.189605,68.090265,61.682751,87.910433,0.000000,45.495296,90.632911,70.477811,24.341772,35.238197,59.558515,37.193702
60.031486,70.463276,138.368692,136.227793,132.077197,119.029221,29.129621,14.244939,129.541806,15.256115,65.241651,61.462821,135.643519,138.662444,132.677183,129.860366,93.483588,126.581401,-0.000773,0.009819,32.000000,-235.763919,128.759318,-0.578612,24.890351,0.666754,518421.834638,0.991735,20.547495,0.476927,2.306610,0.127955,0.092034,155.708325,32.000000,170.708284,157.800282,143.633795,142.846175,32.000000,138.216267,68.086163,61.682800,87.912141,0.000000,45.444504,90.632911,70.481156,24.341772,35.253357,59.545651,37.039630
60.031692,70.471085,138.538337,136.229904,132.176113,119.033328,29.171018,14.244882,129.538680,15.255413,65.244263,61.464874,135.642871,138.663393,132.677643,129.854621,93.484664,126.575776,-0.000774,0.009841,32.000000,-235.763937,128.758261,-0.578256,24.888923,0.666096,518367.779218,0.992190,20.536625,0.473736,2.304846,0.112066,0.080489,155.669709,32.000000,170.741463,157.785268,143.508947,142.864611,32.000000,138.209769,68.081055,61.682453,87.913012,0.000000,45.492374,90.632911,70.503547,24.341772,35.272173,59.554610,36.995977
60.049027,70.477237,138.651795,136.231943,132.226990,119.053970,29.173869,14.244886,129.538396,15.255810,65.233680,61.467219,135.643940,138.662185,132.681606,129.852996,93.485237,126.573745,-0.000775,0.009880,32.000000,-235.763844,128.756149,-0.578004,24.888114,0.666138,518333.034627,0.993261,20.554968,0.469095,2.304935,0.074752,0.091254,155.660627,32.000000,170.747346,157.749175,143.517781,142.904314,32.000000,138.178348,68.076411,61.681951,87.914016,0.000000,45.599479,90.632911,70.505800,24.341772,35.286617,59.562390,37.147921
60.042165,70.477196,138.727684,136.233222,132.239959,119.058276,29.141866,14.244917,129.536231,15.255776,65.223055,61.466627,135.647191,138.661571,132.686493,129.851730,93.483686,126.570880,-0.000776,0.009894,32.000000,-235.763749,128.761777,-0.578168,24.888666,0.667192,518360.514611,0.991902,20.562592,0.465148,2.307753,0.077989,0.077572,155.686188,32.000000,170.717900,157.728491,143.654499,142.926936,32.000000,138.155927,68.071519,61.680635,87.915064,0.000000,45.567712,90.632911,70.516954,24.341772,35.293741,59.551807,37.096050
60.044108,70.477435,138.601377,136.234562,132.150902,119.046343,29.200420,14.244967,129.533071,15.255771,65.229380,61.459961,135.651396,138.659307,132.688290,129.846538,93.480022,126.567541,-0.000777,0.009922,32.000000,-235.763789,128.761086,-0.577992,24.887284,0.667737,518446.677320,0.991675,20.553188,0.463538,2.308977,0.085889,0.072718,155.719178,32.000000,170.679342,157.741725,143.791423,142.914868,32.000000,138.171455,68.065553,61.678667,87.914948,0.000000,45.649692,90.632911,70.523035,24.341772,35.297441,59.560383,37.090914
60.037284,70.480389,138.747917,136.236230,132.111791,119.046398,29.207977,14.244954,129.529553,15.255899,65.251192,61.460647,135.654107,138.655942,132.687200,129.841294,93.477717,126.559887,-0.000777,0.009954,32.000000,-235.763790,128.753665,-0.578207,24.886446,0.668289,518473.474750,0.992926,20.559304,0.463625,2.310504,0.084989,0.089005,155.721758,32.000000,170.670742,157.772580,141.267410,142.884145,32.000000,138.216057,68.059676,61.677038,87.914737,0.000000,45.707341,90.632911,70.547966,24.341772,35.301643,59.562970,36.913805
60.050728,70.488490,138.753620,136.238495,132.225405,119.046636,29.184442,14.244920,129.528775,15.254809,65.256308,61.470330,135.654814,138.655136,132.687061,129.838427,93.476863,126.557413,-0.000778,0.009961,32.000000,-235.763826,128.746465,-0.578289,24.886655,0.667498,518429.260024,0.990801,20.557800,0.465585,2.308326,0.082908,0.074346,155.690637,32.000000,170.695538,157.794208,137.395240,142.864830,32.000000,138.244072,68.054511,61.676611,87.914364,0.000000,45.629437,90.632911,70.542432,24.341772,35.319630,59.551394,37.068537
60.059281,70.495335,138.721225,136.241495,132.351541,119.046652,29.167250,14.245047,129.534147,15.254571,65.239099,61.478372,135.654615,138.659479,132.689226,129.842720,93.477539,126.558829,-0.000778,0.009955,32.000000,-235.763775,128.743372,-0.579098,24.889135,0.668488,518443.986161,0.990678,20.566877,0.463984,2.311029,0.106979,0.075084,155.652133,32.000000,170.728533,157.783249,136.024756,142.881458,32.000000,138.232107,68.049277,61.676751,87.913603,0.000000,45.641164,90.632911,70.538737,24.341772,35.336183,59.561701,37.002360
60.079798,70.496054,138.866639,136.243782,132.432491,119.054867,29.174196,14.244889,129.538350,15.254635,65.216166,61.482439,135.655128,138.665150,132.694230,129.844742,93.477526,126.558987,-0.000777,0.009942,32.000000,-235.763946,128.745044,-0.578888,24.890082,0.668325,518450.484411,0.991253,20.562914,0.463575,2.310607,0.071647,0.082283,155.640414,32.000000,170.736927,157.745019,136.027228,142.920333,32.000000,138.201214,68.043933,61.676676,87.912192,0.000000,45.672780,90.632911,70.537255,24.341772,35.346582,59.543733,37.030386
60.063456,70.493703,138.873669,136.245415,132.399580,119.067178,29.175640,14.244810,129.541537,15.254421,65.204423,61.480049,135.658269,138.665178,132.700535,129.848792,93.476335,126.561062,-0.000778,0.009943,32.000000,-235.764031,128.746052,-0.579028,24.890354,0.667957,518453.857702,0.991699,20.562088,0.463620,2.309738,0.088124,0.092242,155.667770,32.000000,170.708380,157.718211,136.162205,142.943483,32.000000,138.181288,68.039314,61.676674,87.911151,0.000000,45.685701,90.632911,70.557505,24.341772,35.346064,59.559006,37.074260
60.063651,70.491341,138.699715,136.246451,132.396385,119.079322,29.164898,14.245002,129.545357,15.254060,65.202413,61.486164,135.662659,138.665681,132.703343,129.848646,93.473703,126.561692,-0.000778,0.009959,32.000000,-235.763745,128.741453,-0.579021,24.889443,0.668512,518476.915953,0.991155,20.544402,0.463714,2.311370,0.077530,0.080139,155.707497,32.000000,170.668156,157.731532,136.305606,142.925667,32.000000,138.198142,68.035502,61.676031,87.910172,0.000000,45.689002,90.632911,70.558170,24.341772,35.345499,59.543989,37.090621
60.069549,70.493447,138.762605,136.247546,132.444110,119.079395,29.151484,14.245084,129.548198,15.254349,65.203138,61.493235,135.665278,138.669060,132.701591,129.852158,93.470690,126.563662,-0.000778,0.009985,32.000000,-235.763652,128.734375,-0.579010,24.890817,0.668859,518540.456517,0.991503,20.556710,0.465965,2.312116,0.130408,0.086739,155.717639,32.000000,170.659248,157.765869,136.307427,142.890822,32.000000,138.246963,68.032023,61.675509,87.908639,0.000000,45.696677,90.632911,70.558455,24.341772,35.350230,59.560600,36.930020
60.089799,70.494094,138.723646,136.248156,132.515261,119.079432,29.170430,14.244960,129.552641,15.254585,65.202055,61.495206,135.665810,138.673381,132.701509,129.854908,93.470298,126.566202,-0.000778,0.010027,32.000000,-235.763760,128.739724,-0.578746,24.891660,0.667930,518595.561015,0.991960,20.554174,0.468918,2.309212,0.104073,0.087448,155.690362,32.000000,170.687505,157.788417,136.175772,142.867677,32.000000,138.275861,68.028836,61.675994,87.907829,0.000000,45.617770,90.632911,70.563125,24.341772,35.356326,59.561298,37.046820
60.079393,70.493075,138.795454,136.248209,132.548961,119.087641,29.176534,14.244926,129.555262,15.254128,65.201020,61.495021,135.663893,138.673385,132.704117,129.857034,93.471741,126.567977,-0.000778,0.010060,32.000000,-235.763765,128.732382,-0.578736,24.892903,0.668182,518602.179100,0.992314,20.550988,0.472936,2.310032,0.096890,0.097132,155.656660,32.000000,170.721060,157.779468,136.038814,142.882644,32.000000,138.259292,68.026315,61.676756,87.906470,0.000000,45.642719,90.632911,70.573135,24.341772,35.359827,59.545444,37.235961
60.084456,70.490185,139.061472,136.247632,132.486520,119.087987,29.171305,14.244889,129.556204,15.254771,65.205473,61.495918,135.663595,138.674821,132.708097,129.856812,93.471882,126.567633,-0.000776,0.010091,32.000000,-235.763858,128.731061,-0.579486,24.894084,0.667626,518591.421416,0.991299,20.533472,0.474627,2.308606,0.072178,0.081222,155.650249,32.000000,170.725104,157.745468,136.036857,142.920559,32.000000,138.221158,68.024026,61.677371,87.904146,0.000000,45.760299,90.632911,70.570875,24.341772,35.358316,59.551296,37.014979
60.082918,70.491085,138.911602,136.247523,132.434686,119.087940,29.145055,14.244733,129.554924,15.253450,65.214888,61.496406,135.666649,138.673551,132.712056,129.853440,93.469990,126.570001,-0.000774,0.010112,32.000000,-235.763928,128.731725,-0.579871,24.893873,0.668214,518629.116154,0.991348,20.541787,0.474089,2.310201,0.112963,0.094188,155.680581,32.000000,170.696484,157.717320,136.171071,142.945662,32.000000,138.192245,68.021943,61.676881,87.901790,0.000000,45.692775,90.632911,70.576921,24.341772,35.361290,59.564465,36.961641
60.085694,70.495035,138.727232,136.247721,132.342487,119.087798,29.166664,14.244708,129.553653,15.251153,65.228774,61.499716,135.670572,138.672310,132.713056,129.852736,93.468224,126.571147,-0.000773,0.010118,32.000000,-235.763924,128.731953,-0.579578,24.892194,0.669642,518621.765183,0.991428,20.534355,0.473771,2.314433,0.085728,0.083870,155.723580,32.000000,170.658585,157.728298,137.574899,142.929749,32.000000,138.199459,68.019574,61.676354,87.899065,0.000000,45.705759,90.632911,70.586595,24.341772,35.369238,59.558544,36.989227
60.080957,70.500631,138.928362,136.248250,132.276901,119.083848,29.163024,14.244739,129.554155,15.249860,65.242740,61.504395,135.673143,138.670767,132.710891,129.854276,93.466844,126.568750,-0.000773,0.010133,32.000000,-235.763865,128.724285,-0.579704,24.890788,0.668802,518628.367841,0.992351,20.536636,0.476873,2.311998,0.098655,0.082236,155.737529,32.000000,170.647428,157.762760,141.386569,142.894779,32.000000,138.239193,68.016944,61.675745,87.896803,0.000000,45.749042,90.632911,70.594124,24.341772,35.382652,59.543625,37.219600
60.100091,70.506469,139.041142,136.249136,132.307724,119.080077,29.155412,14.244800,129.557462,15.249957,65.250649,61.510472,135.673418,138.671339,132.708196,129.859455,93.465628,126.568765,-0.000774,0.010159,32.000000,-235.763680,128.721121,-0.579010,24.888125,0.667744,518636.465472,0.991575,20.538097,0.479225,2.308823,0.078402,0.085951,155.713661,32.000000,170.672036,157.785531,143.830763,142.874229,32.000000,138.270630,68.013511,61.675198,87.893892,0.000000,45.781216,90.632911,70.594512,24.341772,35.396755,59.551552,36.923783
60.095821,70.507914,139.040038,136.250064,132.291631,119.092546,29.156160,14.244735,129.563328,15.249676,65.244138,61.518455,135.671155,138.675617,132.707852,129.864181,93.464564,126.573437,-0.000773,0.010127,32.000000,-235.763689,128.721075,-0.579184,24.883464,0.669005,518634.785408,0.991768,20.547941,0.479380,2.312353,0.073880,0.066537,155.683027,32.000000,170.706261,157.777830,143.692196,142.887901,32.000000,138.258263,68.009826,61.674775,87.890217,0.000000,45.823508,90.632911,70.596825,24.341772,35.405677,59.560206,37.159513
60.101525,70.506816,139.205316,136.250741,132.360626,119.112899,29.157117,14.244753,129.571840,15.251008,65.225631,61.529072,135.670344,138.681957,132.710648,129.869252,93.464150,126.576524,-0.000772,0.010126,32.000000,-235.763665,128.721110,-0.579156,24.881047,0.669438,518617.272865,0.991659,20.536619,0.480603,2.313493,0.078891,0.085454,155.676309,32.000000,170.713140,157.744144,143.686208,142.924646,32.000000,138.217884,68.007179,61.674404,87.886601,0.000000,45.866854,90.632911,70.595524,24.341772,35.409736,59.555938,37.103387
60.124637,70.503282,139.204005,136.250899,132.441726,119.133485,29.172576,14.244639,129.579009,15.251940,65.202000,61.534994,135.672095,138.691807,132.714626,129.875346,93.461629,126.581526,-0.000773,0.010143,32.000000,-235.763776,128.723756,-0.579310,24.882523,0.669693,518679.352235,0.991820,20.541895,0.484052,2.313639,0.102779,0.091914,155.708153,32.000000,170.685934,157.715977,143.814195,142.952429,32.000000,138.194154,68.004644,61.673500,87.883145,0.000000,45.851822,90.632911,70.582036,24.341772,35.409253,59.557934,37.011164
60.118865,70.497419,139.143720,136.250273,132.398331,119.145631,29.158497,14.244633,129.584893,15.253133,65.186201,61.539641,135.674125,138.698780,132.716156,129.883761,93.458076,126.587459,-0.000774,0.010172,32.000000,-235.763844,128.732427,-0.578503,24.887477,0.670740,518763.275470,0.991849,20.535681,0.486043,2.316169,0.107577,0.078300,155.752875,32.000000,170.646905,157.726779,143.959311,142.940262,32.000000,138.205173,68.002129,61.671402,87.879162,0.000000,45.945184,90.632911,70.577470,24.341772,35.402518,59.566687,37.041758
60.122179,70.490639,139.243662,136.248702,132.416557,119.157874,29.130890,14.244666,129.589592,15.254260,65.183498,61.543668,135.674760,138.705179,132.714956,129.889718,93.456003,126.591434,-0.000774,0.010147,32.000000,-235.763726,128.743717,-0.578849,24.892920,0.670454,518837.822396,0.991060,20.511427,0.491117,2.315257,0.090978,0.090159,155.766760,32.000000,170.628223,157.763728,141.453387,142.901672,32.000000,138.239999,68.000194,61.669293,87.875203,0.000000,45.962100,90.632911,70.576439,24.341772,35.394650,59.555515,37.070518
60.141492,70.486552,139.123155,136.247755,132.465994,119.169976,29.178295,14.244763,129.595189,15.256121,65.179804,61.557291,135.672963,138.715940,132.712831,129.895388,93.455754,126.595640,-0.000774,0.010165,32.000000,-235.763537,128.755057,-0.578339,24.898577,0.670117,518893.170757,0.991730,20.510737,0.497699,2.314477,0.079883,0.087062,155.743993,32.000000,170.648263,157.791959,138.886799,142.872051,32.000000,138.270998,67.999424,61.667834,87.871392,0.000000,45.922453,90.632911,70.582485,24.341772,35.388587,59.561986,37.054597
60.145163,70.482750,139.381387,136.247025,132.590186,119.182051,29.173763,14.244879,129.608035,15.257078,65.152084,61.577841,135.669950,138.729750,132.711742,129.906736,93.455168,126.605259,-0.000776,0.010145,32.000000,-235.763314,128.761206,-0.578211,24.902192,0.670550,518938.745372,0.992693,20.500988,0.501800,2.316012,0.074013,0.090352,155.709441,32.000000,170.683618,157.784377,141.385850,142.883015,32.000000,138.266670,67.999997,61.666798,87.867743,0.000000,46.049548,90.632911,70.573193,24.341772,35.387293,59.544874,37.223122
60.165460,70.476829,139.319968,136.246105,132.711372,119.202157,29.165700,14.244877,129.623326,15.258040,65.100375,61.591504,135.667266,138.744764,132.714911,129.921950,93.454321,126.617965,-0.000776,0.010138,32.000000,-235.763433,128.771317,-0.577885,24.903869,0.669474,518972.803340,0.990815,20.479589,0.504197,2.313264,0.088194,0.084532,155.697915,32.000000,170.690939,157.754404,143.940076,142.916569,32.000000,138.229721,68.001228,61.666508,87.864675,0.000000,46.038727,90.632911,70.554246,24.341772,35.380303,59.559164,37.180569
60.171765,70.458497,139.371479,136.243172,132.733585,119.226528,29.204214,14.245019,129.637425,15.257940,65.052156,61.597607,135.666034,138.756651,132.719556,129.939994,93.452519,126.631209,-0.000776,0.010126,32.000000,-235.763210,128.786771,-0.578177,24.902386,0.670875,519018.634913,0.990991,20.472498,0.509691,2.317416,0.154855,0.081015,155.727587,32.000000,170.663050,157.728615,144.068057,142.944511,32.000000,138.204228,68.002311,61.665508,87.862219,0.000000,46.100410,90.632911,70.548555,24.341772,35.358511,59.555584,37.097884
60.158642,70.439961,139.507355,136.238807,132.720977,119.259056,29.173001,14.245030,129.651335,15.258890,65.029149,61.598291,135.665381,138.763934,132.722265,129.953864,93.450374,126.640785,-0.000776,0.010136,32.000000,-235.763107,128.796600,-0.578273,24.900631,0.670262,519084.847078,0.991044,20.448391,0.517022,2.315614,0.085708,0.086683,155.769556,32.000000,170.625024,157.736597,144.216000,142.934964,32.000000,138.218714,68.003358,61.663831,87.860946,0.000000,46.085724,90.632911,70.543002,24.341772,35.329038,59.556007,37.185191
60.179365,70.424530,139.550110,136.233704,132.650091,119.283385,29.168341,14.244973,129.659125,15.259018,65.028172,61.601747,135.663550,138.771363,132.721135,129.962761,93.447788,126.649554,-0.000777,0.010138,32.000000,-235.763190,128.813513,-0.578234,24.901820,0.670608,519162.047188,0.989774,20.424411,0.525583,2.316227,0.198254,0.083488,155.779854,32.000000,170.607995,157.770894,144.233667,142.895909,32.000000,138.253203,68.004843,61.662541,87.860492,0.000000,46.155970,90.632911,70.526481,24.341772,35.299065,59.562999,36.926938
60.180414,70.415513,139.575857,136.228556,132.646432,119.299641,29.125681,14.244983,129.668099,15.258148,65.028199,61.612035,135.658356,138.778556,132.717284,129.971565,93.446559,126.657235,-0.000777,0.010146,32.000000,-235.763042,128.831201,-0.577483,24.906468,0.671787,519288.434166,0.991295,20.417632,0.532615,2.318991,0.093739,0.089958,155.754028,32.000000,170.626922,157.800973,144.115815,142.860600,32.000000,138.284546,68.006610,61.661945,87.860320,0.000000,46.214284,90.632911,70.533288,24.341772,35.286126,59.558475,37.044766
60.192221,70.411599,139.643614,136.224461,132.727458,119.299460,29.174250,14.244792,129.682853,15.258362,65.012369,61.621721,135.652087,138.789429,132.715339,129.983038,93.446647,126.668889,-0.000778,0.010145,32.000000,-235.763232,128.838730,-0.577800,24.911999,0.671804,519362.009787,0.991234,20.383636,0.539676,2.318903,0.091879,0.083932,155.715849,32.000000,170.661608,157.795381,143.971809,142.867225,32.000000,138.277651,68.009623,61.662139,87.859442,0.000000,46.251291,90.632911,70.525645,24.341772,35.279188,59.555830,37.074920
60.185347,70.403038,139.695410,136.219976,132.698379,119.307426,29.163721,14.244849,129.695187,15.258953,64.992143,61.623671,135.646258,138.803983,132.715549,129.996318,93.445790,126.679272,-0.000780,0.010140,32.000000,-235.763153,128.849840,-0.577688,24.916692,0.671881,519420.409048,0.992777,20.373679,0.544824,2.319290,0.074855,0.084535,155.702456,32.000000,170.669283,157.763774,143.949632,142.903340,32.000000,138.231521,68.012677,61.661897,87.857673,0.000000,46.292315,90.632911,70.513360,24.341772,35.271109,59.555368,37.180789
60.187836,70.392997,139.806853,136.215305,132.564976,119.323435,29.145949,14.244696,129.700353,15.259639,64.993727,61.616285,135.642930,138.811565,132.716659,130.004350,93.443686,126.683783,-0.000780,0.010139,32.000000,-235.763373,128.853995,-0.578236,24.918825,0.671932,519405.436137,0.990896,20.359188,0.550681,2.319961,0.088159,0.082253,155.730100,32.000000,170.640646,157.742400,141.474599,142.929478,32.000000,138.195470,68.016132,61.660916,87.855315,0.000000,46.360687,90.632911,70.527577,24.341772,35.254685,59.559823,37.036255
60.200504,70.384640,139.723676,136.210650,132.502656,119.339529,29.164024,14.244902,129.704180,15.260900,65.019177,61.613997,135.641267,138.811429,132.715002,130.009699,93.440963,126.689008,-0.000779,0.010120,32.000000,-235.763156,128.863060,-0.578518,24.918740,0.672234,519433.814862,0.991423,20.356785,0.556835,2.321087,0.083218,0.098324,155.766293,32.000000,170.601836,157.751231,137.739417,142.915738,32.000000,138.199743,68.019056,61.659843,87.852988,0.000000,46.383866,90.632911,70.504259,24.341772,35.242690,59.559714,37.234347
60.212194,70.388752,139.578454,136.208394,132.487567,119.341331,29.149523,14.244876,129.707229,15.260409,65.045054,61.617049,135.639553,138.812320,132.709335,130.013290,93.438999,126.690537,-0.000779,0.010116,32.000000,-235.763236,128.863935,-0.578979,24.919355,0.672851,519491.149171,0.992088,20.344514,0.561242,2.322842,0.116479,0.080690,155.777795,32.000000,170.584109,157.785148,136.467376,142.875376,32.000000,138.233698,68.021167,61.659455,87.850483,0.000000,46.309359,90.632911,70.491854,24.341772,35.245462,59.563717,37.234934
60.215010,70.393250,139.597515,136.207324,132.500505,119.351069,29.167001,14.244813,129.712823,15.260137,65.056155,61.626683,135.636832,138.816022,132.702379,130.021140,93.438283,126.695424,-0.000779,0.010112,32.000000,-235.763376,128.862172,-0.578706,24.918677,0.672258,519545.495752,0.991351,20.324813,0.566629,2.320972,0.092885,0.074336,155.752842,32.000000,170.601719,157.817123,136.352246,142.838688,32.000000,138.260394,68.022379,61.659280,87.847340,0.000000,46.269751,90.632911,70.479361,24.341772,35.256005,59.560236,36.956505
60.221402,70.395716,139.442816,136.206770,132.545260,119.383091,29.156921,14.244743,129.717561,15.260982,65.047328,61.633924,135.633585,138.824432,132.697116,130.026898,93.438875,126.697477,-0.000780,0.010115,32.000000,-235.763506,128.870937,-0.578748,24.919451,0.671252,519556.305497,0.991656,20.318457,0.569374,2.318109,0.095901,0.075633,155.715971,32.000000,170.634760,157.813795,136.206713,142.839735,32.000000,138.254618,68.023601,61.659502,87.843579,0.000000,46.150177,90.632911,70.469008,24.341772,35.267269,59.557000,37.050782
60.227040,70.393734,139.476550,136.206060,132.624636,119.391214,29.142910,14.244778,129.723381,15.261501,65.027471,61.639973,135.629862,138.833004,132.696418,130.034207,93.438738,126.703050,-0.000780,0.010093,32.000000,-235.763484,128.881728,-0.578498,24.921799,0.671403,519605.666876,0.991103,20.320434,0.572581,2.318318,0.072804,0.078617,155.701204,32.000000,170.645982,157.782020,137.435693,142.870965,32.000000,138.221503,68.024901,61.659219,87.839450,0.000000,46.259237,90.632911,70.461941,24.341772,35.266658,59.555623,37.080349
60.219521,70.384634,139.427186,136.203920,132.599751,119.399137,29.166249,14.244876,129.728100,15.262875,65.011262,61.641262,135.628056,138.835432,132.697271,130.040325,93.436753,126.707351,-0.000780,0.010099,32.000000,-235.763390,128.889986,-0.578823,24.922266,0.670578,519743.786827,0.991601,20.317177,0.573037,2.315503,0.122542,0.084553,155.725573,32.000000,170.617402,157.757719,141.303532,142.896730,32.000000,138.182257,68.025560,61.657712,87.834652,0.000000,46.295090,90.632911,70.466653,24.341772,35.257568,59.556420,37.242418
60.217193,70.377246,139.349592,136.201268,132.545239,119.399155,29.160693,14.244856,129.732023,15.263667,65.007649,61.643297,135.627240,138.838577,132.695946,130.041639,93.434010,126.710755,-0.000780,0.010115,32.000000,-235.763353,128.902746,-0.578174,24.922058,0.670671,519772.192119,0.992036,20.310147,0.576017,2.315846,0.086796,0.078647,155.763110,32.000000,170.573287,157.764180,143.938537,142.887248,32.000000,138.178449,68.025550,61.655854,87.830025,0.000000,46.165283,90.632911,70.457311,24.341772,35.245713,59.564956,36.968391
60.227683,70.371744,139.190047,136.198310,132.575349,119.395116,29.153407,14.244817,129.733614,15.262953,65.014392,61.641620,135.625685,138.841282,132.692169,130.044813,93.432159,126.715474,-0.000778,0.010110,32.000000,-235.763522,128.904522,-0.578553,24.921542,0.670510,519802.575430,0.991422,20.307779,0.580195,2.315315,0.092510,0.086257,155.776523,32.000000,170.554304,157.792893,143.974266,142.851761,32.000000,138.214006,68.025445,61.654650,87.826044,0.000000,46.116881,90.632911,70.441105,24.341772,35.236855,59.545641,37.066263
60.230731,70.368300,139.183254,136.195251,132.524084,119.390836,29.161089,14.244740,129.736272,15.264443,65.024224,61.641690,135.622209,138.842719,132.686733,130.048490,93.432309,126.718319,-0.000779,0.010102,32.000000,-235.763737,128.910998,-0.578572,24.920067,0.670087,519798.620665,0.991634,20.302476,0.584675,2.314116,0.086588,0.081711,155.753572,32.000000,170.571669,157.826680,143.861059,142.817983,32.000000,138.240093,68.025322,61.653583,87.822180,0.000000,46.078741,90.632911,70.440172,24.341772,35.233462,59.555643,37.028625
60.232667,70.366434,139.338512,136.192051,132.548371,119.390566,29.164858,14.244553,129.737297,15.264807,65.030987,61.641031,135.615919,138.840801,132.682894,130.051044,93.432830,126.722845,-0.000779,0.010103,32.000000,-235.763983,128.915156,-0.578947,24.920886,0.668990,519769.569993,0.991640,20.287581,0.588933,2.311064,0.111470,0.096693,155.714721,32.000000,170.604068,157.825311,143.707235,142.821377,32.000000,138.229405,68.024793,61.652216,87.817803,0.000000,46.119119,90.632911,70.431724,24.341772,35.231919,59.552771,37.053130
60.225246,70.366109,139.347083,136.189001,132.597108,119.398956,29.161323,14.244479,129.738835,15.264581,65.031157,61.639376,135.609567,138.838709,132.681891,130.054356,93.433538,126.724512,-0.000780,0.010098,32.000000,-235.764120,128.922676,-0.578698,24.920517,0.668918,519743.411759,0.991278,20.281409,0.590233,2.310835,0.091569,0.079883,155.696338,32.000000,170.614470,157.789782,143.671625,142.855013,32.000000,138.197168,68.023760,61.650962,87.813184,0.000000,46.232982,90.632911,70.427138,24.341772,35.232672,59.558967,36.956065
60.238420,70.366150,139.561458,136.186349,132.558786,119.410997,29.146380,14.244641,129.742057,15.263286,65.020515,61.646100,135.607149,138.842248,132.680978,130.058190,93.432743,126.723774,-0.000781,0.010071,32.000000,-235.764006,128.925778,-0.578933,24.922195,0.669755,519736.222590,0.991107,20.277811,0.592021,2.313338,0.083354,0.095693,155.717189,32.000000,170.586686,157.758951,143.775310,142.884461,32.000000,138.159961,68.022979,61.649030,87.809160,0.000000,46.391271,90.632911,70.406402,24.341772,35.236169,59.555033,37.062521
60.236393,70.365383,139.520193,136.184343,132.542821,119.415044,29.215618,14.244641,129.740539,15.263724,65.008138,61.645814,135.606920,138.847535,132.678120,130.061170,93.429456,126.725157,-0.000781,0.010056,32.000000,-235.764103,128.934481,-0.579225,24.923068,0.669978,519775.514405,0.991433,20.284128,0.592163,2.313765,0.092216,0.086223,155.750192,32.000000,170.544366,157.762530,143.921629,142.877971,32.000000,138.151298,68.021184,61.646975,87.804571,0.000000,46.310339,90.632911,70.411283,24.341772,35.237504,59.561780,36.950782
60.235146,70.361700,139.670623,136.182496,132.583632,119.427225,29.135099,14.244679,129.742115,15.265455,65.001617,61.648661,135.607320,138.848086,132.672784,130.063010,93.426827,126.727164,-0.000782,0.010015,32.000000,-235.763935,128.940297,-0.578418,24.924652,0.671029,519820.823258,0.991799,20.272378,0.592582,2.316818,0.081964,0.097170,155.761434,32.000000,170.524502,157.789798,143.959795,142.841761,32.000000,138.183854,68.018725,61.645432,87.800803,0.000000,46.475433,90.632911,70.401542,24.341772,35.235366,59.559065,37.218793
60.225504,70.358567,139.723388,136.180399,132.630255,119.439394,29.167973,14.244882,129.743496,15.264672,64.998985,61.651416,135.604366,138.849202,132.667489,130.065391,93.427740,126.727712,-0.000785,0.010008,32.000000,-235.763648,128.935861,-0.577357,24.926422,0.670829,519846.440222,0.989517,20.273424,0.596575,2.316211,0.080445,0.086391,155.738222,32.000000,170.542274,157.818924,143.853475,142.810254,32.000000,138.217175,68.016474,61.645004,87.798150,0.000000,46.428464,90.632911,70.406393,24.341772,35.231963,59.554325,36.961421
60.227311,70.355545,139.587135,136.178162,132.633609,119.443483,29.182044,14.244880,129.744814,15.265184,64.994947,61.653917,135.600021,138.848845,132.664274,130.066942,93.429563,126.730915,-0.000785,0.009980,32.000000,-235.763624,128.941320,-0.577032,24.927260,0.671724,519900.569302,0.992366,20.270857,0.600226,2.318756,0.076365,0.076921,155.699475,32.000000,170.572369,157.819590,143.696680,142.811953,32.000000,138.206588,68.014246,61.645243,87.795441,0.000000,46.337086,90.632911,70.398304,24.341772,35.229517,59.553401,37.059366
60.224777,70.352192,139.436210,136.175897,132.639686,119.455713,29.146851,14.244806,129.745111,15.265612,64.988364,61.653686,135.597054,138.846827,132.664173,130.065322,93.430215,126.733292,-0.000786,0.009952,32.000000,-235.763639,128.938552,-0.577108,24.928222,0.672194,519953.366078,0.991517,20.276356,0.599594,2.320004,0.084468,0.085467,155.677089,32.000000,170.583096,157.786196,143.653313,142.840931,32.000000,138.164976,68.012007,61.645053,87.792196,0.000000,46.394521,90.632911,70.401924,24.341772,35.226166,59.550657,37.119601
60.224852,70.349608,139.510025,136.173616,132.610072,119.467857,29.159470,14.244853,129.740482,15.264480,64.987427,61.652672,135.595808,138.845448,132.665662,130.061733,93.430004,126.733776,-0.000785,0.009965,32.000000,-235.763685,128.938366,-0.576653,24.928098,0.671370,519960.788026,0.991032,20.271715,0.599404,2.317672,0.116499,0.089707,155.695148,32.000000,170.562137,157.750365,143.756005,142.872315,32.000000,138.126274,68.010953,61.644646,87.788594,0.000000,46.402797,90.632911,70.387243,24.341772,35.223704,59.554138,36.941685
60.217988,70.349996,139.493987,136.171630,132.603932,119.471796,29.165933,14.244842,129.733807,15.264752,64.997346,61.646285,135.595705,138.841127,132.664188,130.054817,93.430063,126.730206,-0.000785,0.009969,32.000000,-235.763770,128.927376,-0.576697,24.928558,0.670579,520008.679698,0.992368,20.270631,0.599965,2.315263,0.083793,0.087666,155.729724,32.000000,170.526551,157.748936,143.903787,142.868808,32.000000,138.120206,68.010102,61.643360,87.785691,0.000000,46.361274,90.632911,70.399706,24.341772,35.224327,59.552152,37.056798
60.215405,70.352836,139.446825,136.169928,132.573030,119.462939,29.162703,14.244752,129.727673,15.264916,65.017368,61.643110,135.596162,138.832027,132.659481,130.049368,93.429735,126.725514,-0.000786,0.009961,32.000000,-235.763847,128.925109,-0.576794,24.928566,0.671066,520058.265900,0.992031,20.267979,0.600422,2.316486,0.126039,0.092099,155.744675,32.000000,170.505677,157.775922,143.945699,142.830632,32.000000,138.152224,68.009352,61.642323,87.782597,0.000000,46.387948,90.632911,70.395294,24.341772,35.230253,59.552771,37.046087
