OSU 80 Ton Compressor Load Stand
60.217426,70.357609,139.505733,136.168499,132.504434,119.450620,29.177487,14.244915,129.722018,15.264511,65.036015,61.640354,135.594343,138.822078,132.654052,130.045352,93.429993,126.722783,-0.000785,0.009945,32.000000,-235.763658,128.925236,-0.576992,24.926735,0.671090,520080.677510,0.991971,20.274513,0.598541,2.316484,0.083692,0.088071,155.721752,32.000000,170.525958,157.804901,143.840945,142.793571,32.000000,138.190437,68.008038,61.641842,87.779405,0.000000,46.361092,90.632911,70.393936,24.341772,35.241365,59.560000,37.044546
60.212621,70.361945,139.449187,136.167780,132.503513,119.454397,29.155007,14.244957,129.714766,15.263737,65.046065,61.638493,135.589584,138.815261,132.650237,130.037536,93.431887,126.718079,-0.000784,0.009948,32.000000,-235.763501,128.921606,-0.577168,24.922686,0.670817,520049.252219,0.992062,20.279666,0.596477,2.315800,0.073426,0.084272,155.680567,32.000000,170.566793,157.800893,143.679246,142.793372,32.000000,138.184870,68.006807,61.641624,87.775699,0.000000,46.311712,90.632911,70.399547,24.341772,35.251993,59.562065,37.101919
60.211029,70.366170,139.411808,136.167189,132.607620,119.466561,29.142485,14.245003,129.710231,15.261976,65.039717,61.642687,135.585195,138.812056,132.649156,130.031643,93.433066,126.714060,-0.000785,0.009957,32.000000,-235.763432,128.912862,-0.577501,24.920009,0.671107,520000.950182,0.991433,20.282630,0.594827,2.316700,0.129311,0.092656,155.655611,32.000000,170.586619,157.766950,144.877401,142.824610,32.000000,138.144935,68.005463,61.641732,87.772058,0.000000,46.398031,90.632911,70.387199,24.341772,35.262294,59.554433,37.007716
60.227743,70.367728,139.490791,136.166382,132.664595,119.466795,29.213617,14.244909,129.708151,15.261511,65.016704,61.642864,135.584027,138.813097,132.650423,130.029733,93.433429,126.712336,-0.000785,0.009979,32.000000,-235.763657,128.908805,-0.577793,24.918638,0.670991,520023.167903,0.992329,20.291268,0.590533,2.315946,0.083888,0.084929,155.673463,32.000000,170.570606,157.730489,148.734657,142.857910,32.000000,138.111321,68.005189,61.641855,87.768440,0.000000,46.420832,90.632911,70.361643,24.341772,35.272431,59.552702,37.079102
60.217297,70.364061,139.322035,136.165011,132.608480,119.466776,29.213506,14.244947,129.703033,15.261070,65.005781,61.633324,135.585089,138.807935,132.652216,130.026821,93.433196,126.708196,-0.000787,0.009991,32.000000,-235.763645,128.905066,-0.578727,24.916778,0.670957,520080.413395,0.992897,20.296918,0.587304,2.315387,0.077415,0.086860,155.711286,32.000000,170.537096,157.725368,151.374337,142.859993,32.000000,138.106305,68.004845,61.642154,87.765198,0.000000,46.367821,90.632911,70.373557,24.341772,35.268611,59.552270,36.940584
60.201502,70.357472,139.217782,136.162663,132.495849,119.450649,29.142777,14.244926,129.692852,15.259793,65.026993,61.622369,135.585313,138.799928,132.650053,130.015885,93.432266,126.699232,-0.000787,0.009993,32.000000,-235.763580,128.892413,-0.578822,24.917118,0.671200,520071.708203,0.990179,20.283511,0.586063,2.316055,0.098287,0.091252,155.730427,32.000000,170.517376,157.753134,151.433609,142.824161,32.000000,138.127990,68.003278,61.641983,87.761091,0.000000,46.320943,90.632911,70.380591,24.341772,35.261287,59.556341,37.011604
60.204787,70.360009,139.046794,136.161134,132.452057,119.426133,29.157784,14.244937,129.683995,15.259314,65.058148,61.619240,135.583125,138.792017,132.644684,130.003193,93.431406,126.686785,-0.000786,0.009985,32.000000,-235.763589,128.885037,-0.579062,24.918204,0.670425,520073.762242,0.990364,20.289197,0.584184,2.313655,0.092227,0.099758,155.710590,32.000000,170.536116,157.782457,151.337532,142.788525,32.000000,138.165507,68.001226,61.641955,87.756426,0.000000,46.188842,90.632911,70.388506,24.341772,35.260315,59.560236,36.929139
60.199009,70.367570,138.924501,136.160440,132.485222,119.405639,29.161141,14.244996,129.677747,15.257699,65.067690,61.624687,135.579098,138.786930,132.640628,129.994669,93.431701,126.677247,-0.000786,0.009970,32.000000,-235.763559,128.882863,-0.578462,24.921349,0.669944,520005.543255,0.992906,20.296750,0.580542,2.312530,0.080072,0.080399,155.671788,32.000000,170.573403,157.780344,148.691139,142.781590,32.000000,138.169690,67.998941,61.642923,87.751199,0.000000,46.116628,90.632911,70.393211,24.341772,35.275632,59.547037,37.072499
60.193162,70.376051,138.780732,136.160599,132.587865,119.401768,29.138146,14.244959,129.673236,15.256586,65.051840,61.630135,135.575752,138.783729,132.639344,129.992220,93.432468,126.672510,-0.000786,0.009934,32.000000,-235.763535,128.876277,-0.578251,24.923037,0.668748,519902.363903,0.992138,20.296347,0.575052,2.309564,0.087743,0.081281,155.649251,32.000000,170.592647,157.748971,144.842123,142.809155,32.000000,138.134387,67.997849,61.644127,87.746221,0.000000,46.038731,90.632911,70.383612,24.341772,35.293461,59.540114,37.264868
60.188825,70.374077,138.793346,136.159914,132.585205,119.401846,29.154630,14.244963,129.670853,15.257434,65.030866,61.625578,135.574739,138.779092,132.640820,129.989189,93.432671,126.670834,-0.000787,0.009896,32.000000,-235.763718,128.864883,-0.578408,24.921859,0.667937,519828.172975,0.991980,20.309081,0.569892,2.307754,0.155047,0.088983,155.667994,32.000000,170.577244,157.713525,143.660499,142.841865,32.000000,138.098037,67.997355,61.644744,87.741747,0.000000,45.998841,90.632911,70.389378,24.341772,35.298923,59.559370,36.987613
60.188422,70.369946,138.692510,136.158493,132.487286,119.393831,29.163344,14.245067,129.662489,15.257478,65.028613,61.616966,135.575934,138.772007,132.641388,129.984362,93.431897,126.664495,-0.000787,0.009883,32.000000,-235.763673,128.855932,-0.578946,24.919807,0.667140,519826.981751,0.992861,20.322798,0.566707,2.305590,0.081743,0.081330,155.705381,32.000000,170.543628,157.705496,143.814444,142.844549,32.000000,138.093515,67.996810,61.645158,87.738139,0.000000,45.987489,90.632911,70.393209,24.341772,35.296244,59.560246,37.084825
60.171663,70.367317,138.676711,136.157061,132.431817,119.381549,29.143433,14.245110,129.654058,15.257068,65.047426,61.609828,135.576741,138.762391,132.638766,129.974596,93.431403,126.654799,-0.000787,0.009878,32.000000,-235.763605,128.849809,-0.579153,24.917784,0.667316,519827.130417,0.992375,20.324709,0.565650,2.305965,0.097025,0.083138,155.724062,32.000000,170.523142,157.730764,143.878828,142.808085,32.000000,138.121472,67.995310,61.645252,87.735195,0.000000,46.032249,90.632911,70.416127,24.341772,35.289687,59.565173,36.979542
60.171017,70.369852,138.691346,136.156342,132.353214,119.361807,29.164606,14.245303,129.644727,15.255863,65.074208,61.604216,135.575443,138.750635,132.633868,129.964189,93.431538,126.646797,-0.000787,0.009857,32.000000,-235.763381,128.834161,-0.579198,24.916138,0.666733,519786.828203,0.992008,20.320939,0.563190,2.304305,0.082109,0.083008,155.707313,32.000000,170.538631,157.763022,145.086660,142.764868,32.000000,138.156856,67.993802,61.646130,87.732893,0.000000,45.891587,90.632911,70.405404,24.341772,35.296918,59.560364,36.951076
60.158972,70.378349,138.643617,136.157228,132.256614,119.329557,29.147798,14.245288,129.634722,15.255556,65.094193,61.602336,135.572017,138.739701,132.629768,129.954402,93.432025,126.639551,-0.000786,0.009856,32.000000,-235.763335,128.821436,-0.578660,24.915801,0.666875,519742.279205,0.992885,20.333322,0.558738,2.304685,0.076316,0.089616,155.671286,32.000000,170.575147,157.757965,148.818031,142.758950,32.000000,138.160185,67.992736,61.647369,87.730399,0.000000,45.859178,90.632911,70.422558,24.341772,35.311257,59.549280,37.039484
60.147808,70.387271,138.559906,136.158315,132.173154,119.305270,29.149336,14.245502,129.625027,15.255429,65.102371,61.601798,135.571031,138.729560,132.629897,129.945203,93.433591,126.632922,-0.000785,0.009839,32.000000,-235.763142,128.813084,-0.578515,24.914391,0.666913,519659.915254,0.992019,20.336435,0.554518,2.304953,0.089166,0.083231,155.648634,32.000000,170.598265,157.723694,151.334192,142.790245,32.000000,138.127059,67.992782,61.648577,87.727884,0.000000,45.906371,90.632911,70.429707,24.341772,35.329575,59.541471,37.089153
60.136080,70.395540,138.573043,136.159473,132.216037,119.289239,29.170671,14.245482,129.617804,15.254084,65.102926,61.599755,135.571958,138.718103,132.631602,129.935857,93.433693,126.625072,-0.000784,0.009840,32.000000,-235.763064,128.811064,-0.578125,24.911369,0.666661,519540.253560,0.992567,20.355725,0.550335,2.304621,0.078355,0.077944,155.664108,32.000000,170.583436,157.687419,151.414673,142.821331,32.000000,138.086360,67.993400,61.649320,87.725840,0.000000,45.938489,90.632911,70.447068,24.341772,35.348714,59.544412,37.057899
60.142097,70.402080,138.570985,136.160577,132.253789,119.277043,29.156064,14.245681,129.610189,15.253422,65.100853,61.598185,135.574417,138.710398,132.633101,129.931603,93.433222,126.619535,-0.000783,0.009813,32.000000,-235.762705,128.809363,-0.578447,24.906773,0.666258,519451.843426,0.992542,20.374649,0.545386,2.303657,0.083329,0.100776,155.702432,32.000000,170.549843,157.676663,151.571109,142.824243,32.000000,138.082634,67.994122,61.649993,87.724252,0.000000,45.813450,90.632911,70.451779,24.341772,35.363292,59.557423,37.021509
60.138314,70.405655,138.234569,136.160877,132.236253,119.281012,29.202115,14.245746,129.601728,15.253029,65.106174,61.592034,135.577522,138.697614,132.632600,129.925997,93.432438,126.614190,-0.000783,0.009791,32.000000,-235.762539,128.799453,-0.578493,24.900603,0.666516,519403.078218,0.991921,20.393428,0.541278,2.304325,0.094532,0.081715,155.724711,32.000000,170.531912,157.696464,151.644665,142.795414,32.000000,138.112715,67.994597,61.650644,87.723236,0.000000,45.685104,90.632911,70.456122,24.341772,35.374393,59.559498,37.050929
60.140518,70.409919,138.060035,136.161011,132.182397,119.285090,29.179924,14.245727,129.593564,15.252543,65.121357,61.583660,135.578989,138.689390,132.630910,129.920459,93.432365,126.605719,-0.000784,0.009779,32.000000,-235.762613,128.789184,-0.578685,24.894859,0.666483,519357.129254,0.992223,20.394576,0.538924,2.304060,0.081549,0.081666,155.711372,32.000000,170.547962,157.726346,151.565839,142.754527,32.000000,138.143190,67.995535,61.652603,87.723077,0.000000,45.557831,90.632911,70.453710,24.341772,35.384375,59.550834,37.034861
60.130082,70.415545,138.048052,136.161164,132.109003,119.285526,29.161936,14.245624,129.582738,15.250887,65.143737,61.578942,135.577119,138.679322,132.631486,129.912834,93.434692,126.596998,-0.000785,0.009763,32.000000,-235.762769,128.779430,-0.577920,24.889802,0.664779,519384.372530,0.990770,20.401542,0.536979,2.298611,0.104169,0.087364,155.678266,32.000000,170.586535,157.725871,151.408333,142.747427,32.000000,138.148065,67.997157,61.655222,87.723302,0.000000,45.515058,90.632911,70.467187,24.341772,35.395615,59.555584,37.056578
60.129452,70.423209,137.999909,136.161524,132.080229,119.285431,29.144535,14.245530,129.576271,15.249755,65.152509,61.580354,135.576068,138.672861,132.633458,129.906030,93.436977,126.589224,-0.000787,0.009778,32.000000,-235.762758,128.772302,-0.578089,24.887390,0.663906,519407.391953,0.991529,20.403830,0.532728,2.295624,0.116476,0.084524,155.656408,32.000000,170.613829,157.693077,151.324135,142.778633,32.000000,138.118208,67.998894,61.657329,87.723293,0.000000,45.473832,90.632911,70.471960,24.341772,35.412342,59.549506,37.066336
60.139185,70.432358,138.093686,136.162351,132.161866,119.285455,29.168830,14.245617,129.572323,15.248827,65.130685,61.592719,135.575737,138.672765,132.636608,129.901849,93.436673,126.586036,-0.000786,0.009796,32.000000,-235.762630,128.768818,-0.577299,24.890797,0.664150,519420.033627,0.992351,20.418809,0.525952,2.295823,0.110311,0.089042,155.670588,32.000000,170.603341,157.655783,151.394327,142.815593,32.000000,138.074093,68.000420,61.657877,87.722694,0.000000,45.534825,90.632911,70.468344,24.341772,35.430894,59.553666,37.180422
60.153689,70.432490,138.166739,136.162526,132.256837,119.301808,29.166561,14.245727,129.576050,15.246907,65.086229,61.599926,135.577482,138.682216,132.639679,129.903577,93.434712,126.584416,-0.000786,0.009799,32.000000,-235.762541,128.773925,-0.577891,24.895247,0.663951,519426.088442,0.992975,20.427037,0.519698,2.295047,0.076303,0.079942,155.706199,32.000000,170.569401,157.644971,151.552839,142.821079,32.000000,138.066868,68.001625,61.658726,87.722115,0.000000,45.502617,90.632911,70.457463,24.341772,35.442358,59.550519,37.075287
60.156787,70.424007,138.096639,136.161721,132.256680,119.317899,29.144492,14.245734,129.577873,15.247301,65.042707,61.603897,135.580447,138.691973,132.640081,129.906350,93.433299,126.587853,-0.000785,0.009807,32.000000,-235.762564,128.772027,-0.578017,24.900307,0.664280,519434.969323,0.991994,20.427464,0.518375,2.296235,0.146986,0.081751,155.732480,32.000000,170.550111,157.668969,151.633137,142.793554,32.000000,138.096653,68.002577,61.660507,87.721931,0.000000,45.459469,90.632911,70.458743,24.341772,35.437750,59.554237,37.213438
60.146093,70.407310,137.972882,136.159607,132.263803,119.325953,29.164791,14.245881,129.580816,15.248534,65.015008,61.601945,135.580239,138.697880,132.640445,129.910381,93.432853,126.592268,-0.000784,0.009815,32.000000,-235.762354,128.772882,-0.578981,24.904341,0.664465,519500.930718,0.991940,20.414598,0.519509,2.296896,0.093007,0.086493,155.720491,32.000000,170.567893,157.700497,151.556633,142.760542,32.000000,138.125608,68.003480,61.662561,87.721608,0.000000,45.446453,90.632911,70.452005,24.341772,35.411119,59.564642,37.093115
60.148680,70.393372,138.151808,136.156064,132.291028,119.337939,29.159319,14.245801,129.586363,15.249200,65.001360,61.604419,135.576129,138.700169,132.641429,129.913684,93.434739,126.596470,-0.000783,0.009822,32.000000,-235.762492,128.778710,-0.578618,24.906672,0.663940,519558.948714,0.992746,20.403339,0.522676,2.295612,0.088368,0.088105,155.686433,32.000000,170.604738,157.704110,151.400878,142.751591,32.000000,138.128887,68.004816,61.665119,87.720715,0.000000,45.427211,90.632911,70.460858,24.341772,35.387645,59.559646,37.070518
60.146670,70.383430,138.016715,136.152615,132.270455,119.344832,29.209086,14.245769,129.590488,15.248283,64.989800,61.604205,135.571209,138.704437,132.643423,129.916453,93.436667,126.601201,-0.000782,0.009842,32.000000,-235.762534,128.780622,-0.578506,24.905121,0.663289,519575.678358,0.992273,20.396226,0.525376,2.293963,0.080448,0.086689,155.664492,32.000000,170.633089,157.674734,151.316500,142.777586,32.000000,138.102649,68.006373,61.667743,87.719355,0.000000,45.470626,90.632911,70.464482,24.341772,35.369266,59.557659,37.035448
60.151934,70.376522,138.243291,136.149418,132.201176,119.344798,29.163167,14.245624,129.593927,15.250467,64.982034,61.603831,135.567645,138.705362,132.646111,129.919857,93.436549,126.602367,-0.000781,0.009815,32.000000,-235.762783,128.784030,-0.578554,24.901370,0.664270,519600.548225,0.992474,20.379969,0.525635,2.296839,0.073669,0.089134,155.675428,32.000000,170.627569,157.637483,148.804977,142.814274,32.000000,138.061171,68.007611,61.669372,87.717188,0.000000,45.531204,90.632911,70.467339,24.341772,35.357938,59.558839,36.961641
60.144299,70.371683,138.437659,136.146627,132.175866,119.352958,29.145158,14.245618,129.596129,15.252560,64.978498,61.601699,135.567853,138.707180,132.645975,129.921328,93.434587,126.604343,-0.000780,0.009822,32.000000,-235.762863,128.789297,-0.579227,24.897455,0.663572,519610.939420,0.990851,20.371827,0.526121,2.294669,0.098299,0.106786,155.707607,32.000000,170.599169,157.627334,145.070345,142.820040,32.000000,138.050682,68.008729,61.670733,87.715599,0.000000,45.566847,90.632911,70.464393,24.341772,35.352093,59.551670,37.061127
60.163361,70.369618,138.379585,136.144270,132.190215,119.352829,29.152116,14.245600,129.599685,15.254733,64.980089,61.601844,135.568784,138.713101,132.643218,129.922750,93.432895,126.606106,-0.000779,0.009841,32.000000,-235.763021,128.788781,-0.578736,24.894488,0.664904,519597.154317,0.992295,20.360203,0.526834,2.298235,0.079945,0.086890,155.734750,32.000000,170.577433,157.650692,143.860500,142.791846,32.000000,138.082230,68.009272,61.672818,87.714981,0.000000,45.555254,90.632911,70.443792,24.341772,35.349511,59.560196,37.114832
60.157659,70.368143,138.183064,136.142108,132.194897,119.352669,29.165213,14.245522,129.604797,15.256102,64.988588,61.598660,135.567574,138.718180,132.638323,129.924808,93.431614,126.608903,-0.000780,0.009836,32.000000,-235.763112,128.790344,-0.578661,24.892836,0.666291,519634.533818,0.993104,20.362206,0.529805,2.301759,0.105801,0.081029,155.727841,32.000000,170.591550,157.683979,143.788774,142.760262,32.000000,138.119380,68.008183,61.674583,87.714492,0.000000,45.535030,90.632911,70.460018,24.341772,35.349085,59.551227,37.262667
60.159303,70.367546,138.318365,136.140248,132.141943,119.352548,29.148520,14.245634,129.606587,15.255853,64.996881,61.600050,135.563718,138.723259,132.634288,129.929222,93.430908,126.611860,-0.000779,0.009809,32.000000,-235.763041,128.800982,-0.578576,24.892740,0.665744,519622.157930,0.992509,20.343061,0.532397,2.300064,0.079771,0.093904,155.693029,32.000000,170.624654,157.692020,143.632166,142.746558,32.000000,138.120705,68.006283,61.676705,87.714078,0.000000,45.578537,90.632911,70.458540,24.341772,35.349698,59.562714,37.096563
60.159249,70.368115,138.289592,136.138794,132.101856,119.357248,29.160756,14.245575,129.613770,15.255387,64.995371,61.605230,135.561072,138.730510,132.634662,129.932065,93.430806,126.616364,-0.000778,0.009803,32.000000,-235.763109,128.811960,-0.579098,24.893841,0.664720,519625.596028,0.992163,20.346694,0.535105,2.297015,0.094036,0.106566,155.667221,32.000000,170.652390,157.667227,143.542850,142.771073,32.000000,138.087135,68.005155,61.679868,87.714479,0.000000,45.490453,90.632911,70.459023,24.341772,35.353427,59.539081,37.241024
60.159675,70.368561,138.088820,136.138125,132.107582,119.377683,29.165145,14.245688,129.620427,15.255144,64.983079,61.610587,135.561154,138.738680,132.637074,129.936612,93.430124,126.622086,-0.000779,0.009801,32.000000,-235.762931,128.819326,-0.579102,24.895136,0.665484,519624.753895,0.992698,20.344625,0.537321,2.299202,0.111636,0.083283,155.676011,32.000000,170.648854,157.629106,143.603315,142.815787,32.000000,138.045021,68.003351,61.681919,87.714804,0.000000,45.388029,90.632911,70.461389,24.341772,35.357014,59.557315,37.029286
60.160211,70.365845,137.872739,136.137292,132.132821,119.390096,29.150563,14.245552,129.632328,15.255156,64.967753,61.618104,135.564703,138.749624,132.638863,129.947719,93.427193,126.634247,-0.000779,0.009776,32.000000,-235.763048,128.833660,-0.579415,24.896385,0.665314,519646.154793,0.992323,20.345241,0.539722,2.298725,0.073257,0.084405,155.726357,32.000000,170.598968,157.625512,143.814651,142.818308,32.000000,138.027524,68.001281,61.684790,87.715077,0.000000,45.289521,90.632911,70.459944,24.341772,35.357765,59.544854,37.082183
60.160813,70.363249,137.799697,136.136730,132.109641,119.385986,29.156849,14.245457,129.637200,15.255267,64.969927,61.616430,135.566707,138.753069,132.638049,129.952242,93.425842,126.640048,-0.000779,0.009765,32.000000,-235.763214,128.839953,-0.579105,24.895901,0.664217,519737.279236,0.992337,20.345305,0.543324,2.295372,0.092787,0.084215,155.740481,32.000000,170.583823,157.649597,143.853692,142.794330,32.000000,138.050386,68.000652,61.686356,87.715172,0.000000,45.150471,90.632911,70.461127,24.341772,35.356163,59.559833,36.996490
60.150343,70.358327,137.592968,136.135652,131.990225,119.381745,29.201002,14.245381,129.642387,15.254971,64.991265,61.607638,135.566910,138.752367,132.636074,129.956806,93.425079,126.644985,-0.000777,0.009734,32.000000,-235.763254,128.846310,-0.579148,24.895072,0.662987,519793.629873,0.992920,20.342110,0.552461,2.291760,0.080878,0.088557,155.731404,32.000000,170.594893,157.684589,143.799192,142.758862,32.000000,138.095569,67.999502,61.688919,87.715583,0.000000,45.100926,90.632911,70.466130,24.341772,35.350072,59.560285,37.036842
60.154514,70.362555,137.792151,136.134337,131.868632,119.381598,29.171576,14.245268,129.645425,15.254975,65.036772,61.600215,135.562365,138.752105,132.632577,129.957215,93.424910,126.648921,-0.000776,0.009750,32.000000,-235.763426,128.845877,-0.577708,24.893869,0.662531,519774.699331,0.992654,20.338974,0.556771,2.290523,0.097886,0.089337,155.682307,32.000000,170.641022,157.692234,143.579760,142.745269,32.000000,138.100368,67.996663,61.692496,87.715669,0.000000,45.112999,90.632911,70.480671,24.341772,35.356339,59.561278,36.939631
60.161388,70.374017,138.043210,136.135047,131.798984,119.373549,29.165849,14.245318,129.649849,15.255976,65.055012,61.607635,135.560992,138.754657,132.632999,129.963745,93.427015,126.653228,-0.000774,0.009748,32.000000,-235.763390,128.860008,-0.577658,24.893694,0.661470,519757.262663,0.991297,20.343434,0.560054,2.287484,0.075156,0.090911,155.662524,32.000000,170.663820,157.661676,143.528752,142.776208,32.000000,138.064238,67.994928,61.695203,87.715784,0.000000,45.235704,90.632911,70.471824,24.341772,35.374527,59.543517,37.225763
60.164787,70.380227,138.140596,136.135796,131.766160,119.377751,29.152155,14.245224,129.654388,15.256258,65.049026,61.610658,135.561397,138.759492,132.633734,129.970219,93.426352,126.658741,-0.000774,0.009758,32.000000,-235.763548,128.869233,-0.577349,24.894469,0.662611,519761.371192,0.992230,20.343924,0.562230,2.290637,0.126644,0.080462,155.673731,32.000000,170.653335,157.637864,143.587534,142.799939,32.000000,138.045731,67.994072,61.696854,87.716117,0.000000,45.273248,90.632911,70.458079,24.341772,35.389979,59.555781,37.199865
60.167425,70.387425,138.268009,136.137638,131.678946,119.398306,29.130454,14.245310,129.663703,15.256560,65.048381,61.610050,135.564230,138.766938,132.635823,129.980577,93.424052,126.673997,-0.000776,0.009781,32.000000,-235.763463,128.879448,-0.577849,24.893015,0.663957,519734.612190,0.992262,20.349228,0.562323,2.294548,0.092946,0.077501,155.720368,32.000000,170.607412,157.630115,146.274864,142.802912,32.000000,138.032804,67.992852,61.699333,87.717064,0.000000,45.369541,90.632911,70.461228,24.341772,35.410769,59.547755,37.032734
60.155675,70.387516,138.411636,136.138549,131.554406,119.390002,29.172932,14.245296,129.668804,15.256883,65.068883,61.607650,135.568564,138.771788,132.635365,129.983778,93.422422,126.679833,-0.000776,0.009813,32.000000,-235.763493,128.887076,-0.577880,24.891440,0.664490,519762.192266,0.992717,20.352392,0.565799,2.296037,0.087345,0.096206,155.743820,32.000000,170.588882,157.664009,150.108306,142.769635,32.000000,138.067582,67.991458,61.701306,87.717651,0.000000,45.405350,90.632911,70.464899,24.341772,35.413791,59.560727,37.034935
60.169560,70.391012,138.407650,136.139323,131.513711,119.389829,29.172115,14.245227,129.671838,15.256941,65.090624,61.606652,135.568658,138.774301,132.634071,129.986190,93.421916,126.680467,-0.000776,0.009839,32.000000,-235.763532,128.893599,-0.577971,24.891734,0.665360,519866.538764,0.993599,20.357226,0.575883,2.298054,0.096193,0.073184,155.732498,32.000000,170.600438,157.688445,151.324338,142.745911,32.000000,138.097320,67.990037,61.702885,87.717939,0.000000,45.441562,90.632911,70.465296,24.341772,35.418868,59.543546,37.063842
60.166593,70.397612,138.435714,136.140785,131.525799,119.393595,29.178674,14.245350,129.678477,15.256534,65.111103,61.615387,135.567289,138.780914,132.632175,129.990893,93.422442,126.685522,-0.000777,0.009842,32.000000,-235.763329,128.907575,-0.577643,24.891799,0.666371,519842.837708,0.992299,20.367844,0.580490,2.300891,0.100480,0.091994,155.698752,32.000000,170.633742,157.701278,151.168332,142.733312,32.000000,138.112878,67.988448,61.705910,87.717891,0.000000,45.465023,90.632911,70.463079,24.341772,35.431102,59.554797,37.141611
60.183352,70.407513,138.397270,136.143376,131.668479,119.422000,29.201334,14.245277,129.693491,15.257910,65.092413,61.631378,135.563827,138.798818,132.633402,130.004833,93.422360,126.699245,-0.000776,0.009862,32.000000,-235.763456,128.923131,-0.577578,24.895637,0.666129,519839.098976,0.992080,20.358900,0.581320,2.300294,0.078893,0.078974,155.662653,32.000000,170.670705,157.670508,151.045127,142.771259,32.000000,138.073337,67.985924,61.708852,87.716874,0.000000,45.370023,90.632911,70.444292,24.341772,35.457169,59.557915,37.035228
60.196793,70.409272,138.233677,136.144955,131.813622,119.454008,29.148938,14.245271,129.705834,15.259409,65.058358,61.640064,135.565467,138.813247,132.638052,130.019303,93.422147,126.714158,-0.000774,0.009890,32.000000,-235.763439,128.936211,-0.576769,24.900267,0.666372,519867.096896,0.991960,20.368159,0.583371,2.300873,0.072257,0.082756,155.681191,32.000000,170.650113,157.638176,151.142403,142.806102,32.000000,138.034868,67.984446,61.711297,87.716496,0.000000,45.382332,90.632911,70.433877,24.341772,35.463313,59.547962,37.053864
60.193121,70.403855,138.259810,136.144749,131.878394,119.470286,29.153994,14.245347,129.715481,15.260052,65.038495,61.642836,135.567997,138.825447,132.641001,130.028799,93.420128,126.720767,-0.000776,0.009878,32.000000,-235.763413,128.940682,-0.577427,24.903371,0.665973,519995.130636,0.991145,20.363048,0.590453,2.299594,0.134327,0.079080,155.705173,32.000000,170.625088,157.636684,151.256243,142.806521,32.000000,138.033052,67.982923,61.712656,87.716492,0.000000,45.311094,90.632911,70.427845,24.341772,35.461543,59.548523,37.226937
60.205074,70.391887,138.206773,136.143301,132.034157,119.486395,29.155067,14.244979,129.733705,15.259867,65.015714,61.646994,135.573351,138.851237,132.643166,130.045582,93.416904,126.734408,-0.000777,0.009894,32.000000,-235.763696,128.961936,-0.576994,24.910212,0.664872,520129.063879,0.992950,20.352768,0.598274,2.296363,0.097202,0.084090,155.742463,32.000000,170.588455,157.675919,151.376221,142.766716,32.000000,138.069742,67.979694,61.715314,87.718490,0.000000,45.236431,90.632911,70.422420,24.341772,35.445183,59.558829,37.196490
60.211780,70.382542,138.346329,136.141264,132.065420,119.490670,29.161270,14.245071,129.752111,15.261233,64.990881,61.663108,135.571342,138.875401,132.640933,130.061777,93.416619,126.748035,-0.000777,0.009901,32.000000,-235.763732,128.982963,-0.577323,24.918962,0.665077,520199.063205,0.992966,20.350640,0.603664,2.296937,0.089848,0.084224,155.725163,32.000000,170.603966,157.720847,151.285496,142.725477,32.000000,138.108585,67.977036,61.717238,87.719687,0.000000,45.279965,90.632911,70.423657,24.341772,35.430560,59.543930,37.249314
60.219102,70.374160,138.495373,136.138883,132.089235,119.502735,29.137530,14.244890,129.773512,15.262627,64.946726,61.674984,135.568863,138.900393,132.639892,130.078207,93.417469,126.767317,-0.000777,0.009917,32.000000,-235.763984,129.006034,-0.577094,24.928298,0.664472,520249.969528,0.992812,20.327967,0.613845,2.295600,0.077769,0.084029,155.683020,32.000000,170.643523,157.717442,151.105757,142.725520,32.000000,138.109664,67.975327,61.719799,87.721969,0.000000,45.415132,90.632911,70.387068,24.341772,35.418444,59.561544,37.096857
60.232517,70.355985,138.608943,136.135080,132.089261,119.518868,29.157501,14.244732,129.795182,15.263950,64.896614,61.686840,135.564875,138.929702,132.642867,130.097911,93.418422,126.788551,-0.000777,0.009959,32.000000,-235.764257,129.030798,-0.576938,24.936366,0.664959,520250.085719,0.992488,20.312617,0.621077,2.297662,0.117715,0.093145,155.657415,32.000000,170.668162,157.689947,151.033945,142.758102,32.000000,138.078936,67.974036,61.722446,87.723611,0.000000,45.483552,90.632911,70.377432,24.341772,35.394621,59.567425,37.171325
60.246606,70.336280,138.759643,136.130459,132.071988,119.543005,29.156041,14.244648,129.818316,15.265685,64.852958,61.693003,135.561380,138.955819,132.646566,130.117891,93.418716,126.811130,-0.000775,0.009963,32.000000,-235.764302,129.055715,-0.576227,24.944129,0.665513,520282.611755,0.993239,20.297680,0.630061,2.299858,0.093635,0.094115,155.672337,32.000000,170.650123,157.658893,151.117400,142.795356,32.000000,138.029932,67.973278,61.724859,87.725366,0.000000,45.534669,90.632911,70.358525,24.341772,35.363489,59.549231,37.079102
60.243979,70.317109,138.919682,136.125501,132.067741,119.567072,29.160684,14.244582,129.837100,15.267652,64.827777,61.694566,135.561301,138.977734,132.647925,130.135028,93.415686,126.830423,-0.000774,0.009975,32.000000,-235.764255,129.072923,-0.576724,24.950336,0.665817,520313.167694,0.992398,20.267495,0.639933,2.301231,0.124094,0.083145,155.704513,32.000000,170.614837,157.656536,151.294610,142.792719,32.000000,138.036234,67.971616,61.726487,87.727254,0.000000,45.626111,90.632911,70.357219,24.341772,35.329484,59.554532,37.216226
60.243387,70.300536,139.136252,136.120687,131.966169,119.591632,29.176540,14.244776,129.852459,15.269920,64.835646,61.693073,135.560252,138.991751,132.646695,130.151032,93.413920,126.846609,-0.000774,0.009967,32.000000,-235.764131,129.088736,-0.576215,24.954028,0.666373,520377.418113,0.992336,20.235180,0.651150,2.303194,0.090040,0.079237,155.731167,32.000000,170.593085,157.687902,151.369575,142.759614,32.000000,138.065747,67.970456,61.728682,87.729300,0.000000,45.760552,90.632911,70.339501,24.341772,35.302285,59.554030,37.174993
60.240860,70.294459,139.123415,136.117219,131.872705,119.612006,29.160585,14.244756,129.865177,15.270844,64.866792,61.689887,135.558032,139.002788,132.640864,130.161832,93.413959,126.858196,-0.000774,0.009973,32.000000,-235.764002,129.092121,-0.576598,24.955515,0.667270,520460.503959,0.992374,20.218361,0.664014,2.305951,0.085515,0.090685,155.710216,32.000000,170.606135,157.729413,151.285133,142.714130,32.000000,138.092960,67.969633,61.732321,87.731584,0.000000,45.710382,90.632911,70.346586,24.341772,35.287443,59.564160,37.148361
60.239297,70.296754,139.040252,136.115400,131.856877,119.607993,29.137965,14.244732,129.874930,15.273018,64.898401,61.691800,135.553231,139.010597,132.634878,130.172948,93.414693,126.868531,-0.000775,0.009964,32.000000,-235.764077,129.098954,-0.576411,24.957556,0.668538,520545.850628,0.992005,20.202317,0.674031,2.309569,0.075193,0.080180,155.666021,32.000000,170.643631,157.726757,151.112287,142.707239,32.000000,138.090935,67.968848,61.735859,87.733598,0.000000,45.820794,90.632911,70.332043,24.341772,35.286246,59.559596,37.247187
60.245336,70.303982,139.191177,136.114896,131.869616,119.604061,29.163980,14.244758,129.889113,15.274366,64.919226,61.696090,135.549570,139.017309,132.632633,130.182822,93.414781,126.879436,-0.000776,0.009951,32.000000,-235.763969,129.109838,-0.576202,24.959485,0.668567,520626.596018,0.992747,20.198501,0.679896,2.309453,0.084231,0.074491,155.637268,32.000000,170.674465,157.697934,151.029183,142.739072,32.000000,138.057702,67.968501,61.739260,87.735467,0.000000,45.867368,90.632911,70.322882,24.341772,35.299992,59.563648,37.205367
60.254098,70.312702,139.228790,136.115373,131.833770,119.608281,29.147551,14.244466,129.898432,15.274601,64.940437,61.696847,135.549371,139.021750,132.632920,130.190378,93.413681,126.888795,-0.000776,0.009946,32.000000,-235.764296,129.120409,-0.575204,24.961277,0.668027,520612.089106,0.993519,20.202197,0.684429,2.308132,0.114959,0.088409,155.647079,32.000000,170.656583,157.665828,151.110967,142.771579,32.000000,138.006364,67.967978,61.742437,87.737604,0.000000,45.851744,90.632911,70.312311,24.341772,35.317779,59.560511,37.150709
60.256661,70.321273,139.108533,136.116693,131.785833,119.596111,29.169779,14.244434,129.903818,15.274339,64.967013,61.698004,135.551628,139.029288,132.631737,130.197003,93.410432,126.896401,-0.000776,0.009925,32.000000,-235.764236,129.125116,-0.575511,24.962195,0.668750,520602.359787,0.992509,20.204019,0.689897,2.310406,0.101267,0.087274,155.684983,32.000000,170.618913,157.663977,151.286900,142.770971,32.000000,138.002839,67.966541,61.744539,87.739499,0.000000,45.878414,90.632911,70.304499,24.341772,35.335453,59.564327,37.132734
60.263378,70.331281,139.186997,136.118331,131.751482,119.597229,29.175217,14.244491,129.910880,15.273183,64.992318,61.700532,135.554680,139.037125,132.628332,130.202515,93.408951,126.901813,-0.000777,0.009920,32.000000,-235.764210,129.132490,-0.575284,24.964963,0.668830,520632.129348,0.992966,20.204896,0.695765,2.310694,0.130001,0.080173,155.710988,32.000000,170.594470,157.691828,151.372814,142.747881,32.000000,138.033234,67.965377,61.747120,87.741698,0.000000,45.796343,90.632911,70.283041,24.341772,35.354384,59.555289,37.069784
60.265246,70.341124,139.075700,136.120214,131.769905,119.597134,29.165296,14.244465,129.918551,15.273174,65.012611,61.698359,135.555700,139.044260,132.624023,130.209987,93.409253,126.908225,-0.000778,0.009946,32.000000,-235.764196,129.135527,-0.575908,24.968884,0.668026,520598.016322,0.992084,20.211174,0.702890,2.308600,0.084156,0.076252,155.694851,32.000000,170.604483,157.735510,153.870049,142.703310,32.000000,138.065418,67.965063,61.750936,87.745238,0.000000,45.748220,90.632911,70.269383,24.341772,35.375949,59.557108,37.220408
60.271658,70.349199,139.033300,136.122270,131.774259,119.605254,29.145735,14.244424,129.925987,15.273050,65.034215,61.699406,135.553504,139.048796,132.622811,130.215760,93.409846,126.914400,-0.000778,0.009965,32.000000,-235.764120,129.132492,-0.575552,24.973812,0.668322,520617.713765,0.991812,20.215172,0.707129,2.309645,0.090988,0.090212,155.659090,32.000000,170.636370,157.741970,157.583288,142.696473,32.000000,138.071149,67.964708,61.753784,87.747509,0.000000,45.804537,90.632911,70.262850,24.341772,35.392863,59.566156,37.238162
60.265809,70.356466,139.069078,136.124735,131.786958,119.609301,29.172401,14.244494,129.931113,15.272635,65.047567,61.703167,135.550648,139.052187,132.624059,130.222535,93.411217,126.918278,-0.000779,0.009950,32.000000,-235.763914,129.141831,-0.575821,24.977874,0.667565,520631.671078,0.992141,20.223342,0.710094,2.307726,0.078443,0.085905,155.626778,32.000000,170.667028,157.713264,158.798256,142.727161,32.000000,138.047182,67.965766,61.756815,87.749081,0.000000,45.766916,90.632911,70.268511,24.341772,35.408874,59.562399,36.951516
60.271434,70.363315,139.120678,136.127239,131.806378,119.613537,29.168814,14.244546,129.938063,15.272896,65.046227,61.708375,135.550935,139.057689,132.627025,130.228836,93.410760,126.924748,-0.000779,0.009970,32.000000,-235.763787,129.151143,-0.575836,24.982106,0.667155,520673.752899,0.992778,20.225682,0.712647,2.306777,0.085923,0.076732,155.634544,32.000000,170.649745,157.679120,158.867349,142.760084,32.000000,138.000884,67.967190,61.759151,87.751262,0.000000,45.825179,90.632911,70.238263,24.341772,35.424086,59.558288,37.253349
60.285541,70.368520,139.053696,136.129512,131.850676,119.605449,29.157774,14.244511,129.946973,15.273992,65.037956,61.712157,135.553498,139.065941,132.630200,130.236185,93.409129,126.933119,-0.000779,0.010004,32.000000,-235.763749,129.158167,-0.576014,24.987544,0.667377,520704.260406,0.992031,20.238181,0.713250,2.307595,0.089442,0.085829,155.669520,32.000000,170.610412,157.675559,159.038208,142.765280,32.000000,137.998315,67.967563,61.760712,87.752860,0.000000,45.807377,90.632911,70.217538,24.341772,35.438602,59.553656,37.093335
60.287751,70.370857,139.144372,136.131284,131.914531,119.605412,29.159026,14.244504,129.953773,15.273328,65.032195,61.715444,135.558396,139.074115,132.628692,130.241845,93.408367,126.942792,-0.000779,0.010028,32.000000,-235.763790,129.158785,-0.575571,24.991732,0.667514,520730.642535,0.992103,20.239997,0.717003,2.308236,0.103228,0.076776,155.696027,32.000000,170.576195,157.702492,159.132571,142.736676,32.000000,138.035852,67.968080,61.761660,87.755141,0.000000,45.811496,90.632911,70.205960,24.341772,35.445489,59.550853,37.211090
60.297631,70.369329,139.222774,136.132011,131.984405,119.597192,29.201296,14.244357,129.960180,15.273319,65.028431,61.717803,135.557919,139.083666,132.626592,130.249565,93.408557,126.949265,-0.000781,0.010057,32.000000,-235.764073,129.164996,-0.575793,24.996326,0.666744,520698.496345,0.992167,20.232582,0.722898,2.306585,0.180221,0.090239,155.678920,32.000000,170.585415,157.742645,159.063722,142.688338,32.000000,138.073830,67.969433,61.763929,87.757965,0.000000,45.861223,90.632911,70.187119,24.341772,35.447797,59.560432,37.192675
60.304159,70.367554,139.356543,136.131902,132.036790,119.605428,29.196405,14.244315,129.967777,15.274247,65.018703,61.724368,135.554990,139.092086,132.625301,130.257371,93.410009,126.953502,-0.000781,0.010061,32.000000,-235.764267,129.169231,-0.575433,25.001875,0.667125,520702.297997,0.992090,20.232943,0.728589,2.308004,0.098810,0.086044,155.637029,32.000000,170.619151,157.754917,158.895159,142.675704,32.000000,138.082798,67.971007,61.766131,87.760387,0.000000,45.963008,90.632911,70.167979,24.341772,35.447580,59.558446,37.150122
60.305001,70.364438,139.533446,136.131089,132.067185,119.621726,29.182261,14.244292,129.979172,15.274825,64.992116,61.731918,135.552136,139.106459,132.627882,130.267789,93.412589,126.961924,-0.000782,0.010072,32.000000,-235.764257,129.182773,-0.575475,25.006480,0.667258,520656.518916,0.990400,20.222577,0.731695,2.308926,0.125868,0.091114,155.604870,32.000000,170.648445,157.726156,158.806108,142.700354,32.000000,138.057852,67.972799,61.767564,87.763517,0.000000,46.059357,90.632911,70.159730,24.341772,35.446908,59.558574,37.227011
60.311320,70.358889,139.750168,136.129701,132.084955,119.646238,29.146409,14.244288,129.991435,15.275658,64.958240,61.738671,135.550239,139.118662,132.631461,130.279737,93.412550,126.970119,-0.000783,0.010086,32.000000,-235.764199,129.198605,-0.574882,25.010251,0.667822,520682.506557,0.990510,20.214962,0.732401,2.310894,0.080473,0.082509,155.613191,32.000000,170.633519,157.684231,158.868393,142.735221,32.000000,138.018532,67.974675,61.768531,87.765696,0.000000,46.194873,90.632911,70.135856,24.341772,35.439708,59.549004,37.233394
60.318985,70.347840,139.776048,136.127863,132.086890,119.670525,29.159045,14.244180,130.002588,15.275383,64.934550,61.741565,135.551002,139.128171,132.634731,130.288203,93.411835,126.980897,-0.000783,0.010074,32.000000,-235.764275,129.213610,-0.575262,25.012477,0.668789,520741.824056,0.991101,20.211094,0.734110,2.313796,0.081867,0.081207,155.645113,32.000000,170.596487,157.675347,159.039839,142.745715,32.000000,138.003242,67.977470,61.768632,87.768484,0.000000,46.292544,90.632911,70.102828,24.341772,35.425927,59.561819,36.994143
60.315709,70.338481,139.532129,136.125668,132.085149,119.695017,29.170888,14.244282,130.011088,15.275641,64.932018,61.738347,135.552276,139.134195,132.632878,130.296280,93.409370,126.990303,-0.000784,0.010057,32.000000,-235.764133,129.218648,-0.575201,25.014327,0.669964,520835.429686,0.992393,20.199895,0.738323,2.317147,0.092218,0.085409,155.674904,32.000000,170.558917,157.700630,159.144173,142.717800,32.000000,138.034310,67.978772,61.768570,87.771920,0.000000,46.197485,90.632911,70.109671,24.341772,35.410307,59.561780,37.067070
60.318153,70.332445,139.430768,136.123370,132.092241,119.715252,29.147616,14.244227,130.013461,15.276044,64.952208,61.738824,135.550010,139.132151,132.629420,130.300100,93.409694,126.996044,-0.000785,0.010055,32.000000,-235.764194,129.210482,-0.575639,25.014836,0.670063,520920.142343,0.991994,20.181992,0.744527,2.317281,0.090301,0.092956,155.659843,32.000000,170.566972,157.735084,159.082186,142.680755,32.000000,138.071785,67.980862,61.768953,87.775197,0.000000,46.106797,90.632911,70.093762,24.341772,35.397630,59.561072,37.149241
60.325228,70.331363,139.305505,136.121222,132.159605,119.719278,29.176284,14.244190,130.016101,15.275314,64.954669,61.745181,135.546369,139.137084,132.624938,130.306504,93.412277,126.999469,-0.000785,0.010026,32.000000,-235.764196,129.214568,-0.575827,25.017797,0.668775,521020.212687,0.991829,20.175562,0.751782,2.313363,0.108688,0.092588,155.620264,32.000000,170.599693,157.747706,158.914846,142.668584,32.000000,138.074529,67.982072,61.769435,87.778504,0.000000,46.042645,90.632911,70.072730,24.341772,35.398156,59.551345,37.055478
60.328191,70.333221,139.266886,136.120219,132.311029,119.747950,29.173122,14.244053,130.022255,15.275985,64.936566,61.749017,135.544015,139.143177,132.623474,130.312430,93.413988,127.007551,-0.000786,0.010002,32.000000,-235.764409,129.217812,-0.575621,25.019793,0.668241,521096.159882,0.992728,20.167340,0.754381,2.311589,0.077005,0.079367,155.582915,32.000000,170.625770,157.722710,158.822458,142.687916,32.000000,138.039592,67.983884,61.769915,87.781287,0.000000,46.035409,90.632911,70.068166,24.341772,35.402171,59.553489,37.251735
60.331791,70.330009,139.151152,136.119100,132.367430,119.768314,29.160104,14.244040,130.027290,15.275859,64.908240,61.753111,135.543230,139.151277,132.623688,130.319575,93.414256,127.015105,-0.000785,0.009976,32.000000,-235.764474,129.217365,-0.575601,25.021042,0.667358,521101.921040,0.991653,20.159933,0.753542,2.309241,0.121335,0.075147,155.587457,32.000000,170.613460,157.683978,158.877239,142.726268,32.000000,138.002823,67.986539,61.770268,87.784382,0.000000,45.951970,90.632911,70.031645,24.341772,35.403424,59.553027,37.133320
60.336274,70.323337,139.168878,136.117542,132.368620,119.780675,29.151128,14.243956,130.029306,15.276809,64.892658,61.750242,135.544868,139.154595,132.625893,130.325184,93.413594,127.020572,-0.000784,0.009976,32.000000,-235.764679,129.218455,-0.575207,25.021225,0.667201,521223.297156,0.991948,20.159141,0.755946,2.308488,0.089768,0.082050,155.618470,32.000000,170.579402,157.671779,159.043159,142.736632,32.000000,137.984462,67.988388,61.769936,87.787434,0.000000,45.915927,90.632911,70.014946,24.341772,35.395616,59.548227,37.052616
60.343693,70.314815,139.123967,136.115228,132.320676,119.776596,29.174628,14.243994,130.026960,15.275860,64.904146,61.750846,135.546675,139.153074,132.625191,130.325501,93.414213,127.023561,-0.000783,0.009967,32.000000,-235.764618,129.216588,-0.574263,25.021251,0.666553,521304.378067,0.992485,20.152711,0.759525,2.306432,0.145752,0.082275,155.649189,32.000000,170.538820,157.696580,159.157406,142.706986,32.000000,138.006788,67.990504,61.769892,87.791476,0.000000,45.957077,90.632911,70.000979,24.341772,35.382813,59.556774,37.214465
60.335965,70.314319,139.207040,136.113030,132.351352,119.756133,29.155742,14.243810,130.030707,15.274357,64.908489,61.757756,135.547364,139.156804,132.621618,130.325799,93.415580,127.025890,-0.000784,0.009959,32.000000,-235.764809,129.223290,-0.574593,25.023052,0.666634,521346.270413,0.992793,20.142030,0.762969,2.306554,0.098583,0.073182,155.636821,32.000000,170.546432,157.729016,159.105583,142.669625,32.000000,138.055487,67.992853,61.770407,87.794746,0.000000,45.960536,90.632911,69.985993,24.341772,35.379491,59.557846,37.117620
60.349136,70.313042,139.144829,136.110826,132.398064,119.760109,29.168766,14.243803,130.034663,15.272601,64.894986,61.764423,135.542902,139.162912,132.618626,130.329479,93.419323,127.029827,-0.000785,0.009944,32.000000,-235.764829,129.232860,-0.574338,25.023939,0.666224,521308.173667,0.991801,20.126877,0.763871,2.305526,0.076842,0.079639,155.598108,32.000000,170.581386,157.741018,158.934808,142.660439,32.000000,138.071178,67.995406,61.770524,87.798298,0.000000,45.976904,90.632911,69.969870,24.341772,35.380232,59.557020,37.196783
60.344265,70.309079,139.189808,136.108364,132.390825,119.772360,29.165870,14.243839,130.038203,15.272540,64.873594,61.768278,135.536155,139.165181,132.617123,130.335245,93.422483,127.034789,-0.000786,0.009928,32.000000,-235.764841,129.232957,-0.574315,25.023693,0.666659,521220.071634,0.992414,20.133290,0.763690,2.307198,0.105639,0.081809,155.557829,32.000000,170.615431,157.718735,158.828094,142.682340,32.000000,138.035469,67.998353,61.770832,87.800265,0.000000,46.031032,90.632911,69.948849,24.341772,35.379570,59.546369,37.181303
60.351542,70.300524,139.137836,136.105389,132.276340,119.792616,29.166676,14.243810,130.039057,15.273823,64.872740,61.757829,135.532053,139.164032,132.618613,130.337674,93.425501,127.038388,-0.000786,0.009895,32.000000,-235.764891,129.226664,-0.574369,25.021839,0.666104,521218.534960,0.991759,20.120239,0.761953,2.305664,0.079598,0.078850,155.560493,32.000000,170.607465,157.673019,158.882531,142.723527,32.000000,138.002874,68.002006,61.771394,87.802595,0.000000,45.942613,90.632911,69.933716,24.341772,35.366603,59.547952,37.012705
60.332897,70.296626,138.845174,136.102205,132.290634,119.800679,29.148689,14.243843,130.036691,15.273269,64.905320,61.753084,135.530933,139.156593,132.620999,130.336742,93.425934,127.034431,-0.000786,0.009899,32.000000,-235.764912,129.214784,-0.574781,25.018323,0.666496,521260.987003,0.992037,20.120629,0.761317,2.306595,0.089773,0.079166,155.591410,32.000000,170.572648,157.657974,159.043529,142.739654,32.000000,137.984500,68.005469,61.771857,87.805567,0.000000,45.805374,90.632911,69.929450,24.341772,35.359112,59.555161,36.988713
60.346252,70.302439,138.826083,136.100531,132.361780,119.800873,29.149844,14.243988,130.036336,15.272383,64.936685,61.752202,135.530560,139.148100,132.617843,130.334003,93.426315,127.029582,-0.000785,0.009894,32.000000,-235.764715,129.203403,-0.575216,25.015792,0.666231,521323.591546,0.992021,20.105571,0.760132,2.305456,0.123682,0.074619,155.620711,32.000000,170.537258,157.682500,159.158410,142.712216,32.000000,137.998551,68.007779,61.770912,87.808494,0.000000,45.757782,90.632911,69.914966,24.341772,35.363009,59.543930,37.219747
60.342275,70.312455,138.716829,136.100032,132.378002,119.788874,29.151117,14.244054,130.032182,15.271449,64.954469,61.754863,135.531004,139.141360,132.610963,130.330561,93.426833,127.026252,-0.000785,0.009900,32.000000,-235.764632,129.197283,-0.574817,25.013470,0.664949,521364.261420,0.993032,20.118340,0.757685,2.301318,0.073528,0.077510,155.609841,32.000000,170.539863,157.715221,159.120474,142.670871,32.000000,138.047200,68.009492,61.769969,87.811584,0.000000,45.705393,90.632911,69.900314,24.341772,35.384258,59.549201,37.079322
60.350395,70.321167,138.613746,136.100375,132.391843,119.784811,29.161282,14.244093,130.029481,15.271682,64.966282,61.754417,135.528374,139.136074,132.604376,130.329739,93.429948,127.023555,-0.000786,0.009923,32.000000,-235.764644,129.191616,-0.575026,25.011203,0.664722,521364.411289,0.992765,20.112214,0.754835,2.300492,0.161485,0.072280,155.574024,32.000000,170.572124,157.727521,158.961176,142.656730,32.000000,138.060897,68.010973,61.769139,87.814383,0.000000,45.660086,90.632911,69.873506,24.341772,35.402093,59.568222,37.123416
60.335112,70.325064,138.432314,136.100383,132.414574,119.776691,29.165012,14.244025,130.025024,15.271174,64.971107,61.752478,135.525720,139.132692,132.602441,130.325904,93.432401,127.019007,-0.000786,0.009895,32.000000,-235.764755,129.185274,-0.575052,25.007817,0.664168,521329.957463,0.992722,20.125785,0.752623,2.298833,0.081001,0.083258,155.534570,32.000000,170.606140,157.707842,158.833325,142.677809,32.000000,138.027947,68.012978,61.768561,87.816995,0.000000,45.549882,90.632911,69.870730,24.341772,35.414267,59.561573,36.993042
60.341991,70.328174,138.369969,136.100269,132.441204,119.760414,29.148881,14.244108,130.019602,15.271608,64.974977,61.751428,135.524910,139.129352,132.602603,130.321365,93.433847,127.015010,-0.000784,0.009852,32.000000,-235.764691,129.186175,-0.575386,25.004642,0.663504,521312.754831,0.992217,20.127238,0.748135,2.296816,0.083217,0.090695,155.537011,32.000000,170.595430,157.668814,158.874933,142.714597,32.000000,137.988641,68.014458,61.766361,87.818523,0.000000,45.475950,90.632911,69.856565,24.341772,35.422913,59.550185,37.230752
60.329850,70.331037,138.369439,136.100105,132.436907,119.744192,29.167543,14.244000,130.015769,15.271670,64.979533,61.744562,135.527964,139.120664,132.604050,130.316222,93.434514,127.010261,-0.000784,0.009851,32.000000,-235.764602,129.178297,-0.575061,24.999827,0.662723,521288.742539,0.992313,20.144796,0.743364,2.294391,0.084774,0.086848,155.570569,32.000000,170.560493,157.648149,159.028753,142.736434,32.000000,137.975635,68.016492,61.763544,87.820341,0.000000,45.394059,90.632911,69.846933,24.341772,35.430178,59.547451,37.222755
