OSU 80 Ton Compressor Load Stand
60.328739,70.334192,138.282653,136.099963,132.386434,119.744215,29.152521,14.243851,130.005894,15.271128,64.996986,61.737491,135.530075,139.114577,132.601946,130.307519,93.436465,127.002291,-0.000783,0.009853,32.000000,-235.764679,129.172334,-0.575088,24.994389,0.662266,521214.685475,0.992610,20.141757,0.739885,2.293096,0.099064,0.074902,155.603127,32.000000,170.520505,157.666866,159.164515,142.714815,32.000000,137.991947,68.017720,61.760164,87.822231,0.000000,45.464439,90.632911,69.839502,24.341772,35.438245,59.562970,37.098691
60.315419,70.341285,138.201803,136.100188,132.388496,119.739943,29.135792,14.243880,129.995215,15.270641,65.021821,61.733234,135.530506,139.111197,132.596315,130.302480,93.437737,126.996722,-0.000783,0.009869,32.000000,-235.764650,129.169450,-0.575194,24.989135,0.662484,521155.128451,0.992071,20.155474,0.736798,2.293549,0.129638,0.092892,155.596689,32.000000,170.514243,157.701951,159.125205,142.668663,32.000000,138.027307,68.018310,61.756475,87.824252,0.000000,45.326199,90.632911,69.838173,24.341772,35.451019,59.551207,37.065602
60.313063,70.349551,138.231119,136.100949,132.410118,119.729900,29.168086,14.243914,129.988250,15.269470,65.040778,61.732515,135.529744,139.104200,132.591493,130.295306,93.442200,126.991897,-0.000783,0.009890,32.000000,-235.764760,129.163831,-0.575069,24.984186,0.662140,521156.632441,0.992611,20.159622,0.730790,2.292152,0.164721,0.085604,155.560513,32.000000,170.542518,157.717058,158.970167,142.651829,32.000000,138.053278,68.020241,61.754268,87.826830,0.000000,45.352015,90.632911,69.829144,24.341772,35.467228,59.552112,37.224516
60.308763,70.356652,138.280129,136.102091,132.474169,119.717817,29.155237,14.243967,129.985716,15.270176,65.037224,61.736874,135.527590,139.101070,132.591000,130.294703,93.445529,126.989814,-0.000784,0.009910,32.000000,-235.764673,129.165680,-0.575366,24.980783,0.662000,521154.861037,0.993409,20.178626,0.726683,2.291318,0.074943,0.086624,155.519825,32.000000,170.573090,157.693166,158.835134,142.671526,32.000000,138.031411,68.021337,61.751748,87.829104,0.000000,45.382647,90.632911,69.819715,24.341772,35.485587,59.550165,37.257018
60.318052,70.360253,138.230012,136.103461,132.536007,119.713870,29.146269,14.243960,129.984700,15.270704,65.015182,61.742060,135.527862,139.099548,132.593568,130.292936,93.447328,126.990757,-0.000784,0.009909,32.000000,-235.764659,129.162597,-0.575857,24.977350,0.662302,521115.410216,0.992292,20.188998,0.719763,2.291894,0.139004,0.090340,155.516111,32.000000,170.560180,157.657853,158.867342,142.702963,32.000000,137.988943,68.021298,61.747924,87.830302,0.000000,45.340508,90.632911,69.806652,24.341772,35.494638,59.552397,36.951149
60.322485,70.356107,138.340740,136.103904,132.538853,119.697614,29.209658,14.243908,129.983554,15.270441,64.988945,61.742242,135.530479,139.104201,132.595854,130.294021,93.447748,126.989462,-0.000784,0.009902,32.000000,-235.764807,129.168899,-0.575821,24.974861,0.662688,521069.163331,0.992727,20.199944,0.715374,2.292870,0.226226,0.077639,155.543809,32.000000,170.523709,157.635828,159.019023,142.725569,32.000000,137.969364,68.020647,61.744269,87.831070,0.000000,45.326367,90.632911,69.783340,24.341772,35.494505,59.552594,37.220774
60.318797,70.349600,138.444038,136.103328,132.554477,119.689813,29.207992,14.243816,129.982915,15.270234,64.978404,61.740064,135.534246,139.107221,132.596763,130.295993,93.447682,126.991410,-0.000782,0.009899,32.000000,-235.764996,129.175731,-0.576172,24.971394,0.662334,521047.030262,0.992839,20.195238,0.714054,2.291686,0.081892,0.079405,155.576303,32.000000,170.485505,157.652429,155.268500,142.707984,32.000000,137.993891,68.019665,61.740275,87.832702,0.000000,45.441185,90.632911,69.771887,24.341772,35.487640,59.549565,37.000379
60.315341,70.343176,138.551371,136.102344,132.516945,119.678483,29.151557,14.243707,129.981372,15.270029,64.981344,61.740868,135.535195,139.107735,132.595543,130.295446,93.449376,126.988585,-0.000782,0.009907,32.000000,-235.765106,129.173823,-0.576155,24.968650,0.662881,520965.808448,0.990457,20.187129,0.712975,2.293353,0.134537,0.088188,155.573333,32.000000,170.477993,157.690210,151.448006,142.669925,32.000000,138.025861,68.016283,61.736561,87.834249,0.000000,45.460319,90.632911,69.763238,24.341772,35.476518,59.564022,37.186732
60.315821,70.339278,138.505146,136.101567,132.563048,119.683062,29.180918,14.243583,129.981924,15.269638,64.976160,61.747420,135.533792,139.105605,132.592394,130.296070,93.452356,126.987785,-0.000783,0.009871,32.000000,-235.765301,129.171916,-0.576668,24.966710,0.663572,520924.887076,0.990499,20.183919,0.714033,2.295206,0.081493,0.094438,155.540555,32.000000,170.504334,157.713682,151.300867,142.646044,32.000000,138.058512,68.014358,61.734316,87.836488,0.000000,45.500161,90.632911,69.753515,24.341772,35.472104,59.553469,37.202799
60.325827,70.335719,138.457331,136.100723,132.558776,119.687114,29.173205,14.243602,129.986616,15.269853,64.956979,61.749819,135.528865,139.109032,132.593305,130.303467,93.455019,126.987805,-0.000784,0.009861,32.000000,-235.765241,129.186485,-0.576133,24.965555,0.664247,520863.339399,0.992369,20.180585,0.710901,2.297117,0.178914,0.083171,155.500861,32.000000,170.541883,157.690417,151.152080,142.666864,32.000000,138.044844,68.012526,61.731938,87.837869,0.000000,45.446486,90.632911,69.733029,24.341772,35.468064,59.556243,37.158192
60.326143,70.329804,138.573923,136.099149,132.538630,119.697231,29.157039,14.243460,129.991020,15.270561,64.931993,61.750498,135.526580,139.111625,132.596890,130.309716,93.457309,126.988652,-0.000783,0.009855,32.000000,-235.765276,129.192384,-0.576383,24.966049,0.664037,520869.757993,0.991389,20.176259,0.707514,2.296332,0.092505,0.076686,155.499062,32.000000,170.532016,157.656809,151.165912,142.706080,32.000000,137.997120,68.010070,61.728881,87.837784,0.000000,45.452337,90.632911,69.713489,24.341772,35.462099,59.557679,37.176974
60.331003,70.322890,138.460376,136.097155,132.438738,119.701160,29.153784,14.243429,129.993523,15.270534,64.924850,61.742676,135.526076,139.114212,132.601032,130.314935,93.458704,126.992695,-0.000783,0.009842,32.000000,-235.765181,129.192370,-0.576079,24.965838,0.663654,520868.828064,0.991492,20.163752,0.704860,2.295158,0.095561,0.081596,155.530349,32.000000,170.497713,157.631416,151.313129,142.733226,32.000000,137.977571,68.006913,61.725592,87.839270,0.000000,45.439714,90.632911,69.706581,24.341772,35.451890,59.554453,37.192895
60.338625,70.316333,138.424172,136.095049,132.395494,119.689042,29.161016,14.243479,129.994725,15.271253,64.937703,61.739828,135.526328,139.113963,132.600542,130.314894,93.459263,126.993874,-0.000782,0.009854,32.000000,-235.765038,129.188662,-0.576519,24.965099,0.664357,520897.990925,0.992104,20.157555,0.703002,2.297079,0.069547,0.079869,155.568759,32.000000,170.458182,157.641142,151.458024,142.723658,32.000000,138.003516,68.001799,61.722468,87.840267,0.000000,45.393433,90.632911,69.673879,24.341772,35.442588,59.546811,37.221435
60.336749,70.318175,138.209108,136.094573,132.447525,119.676799,29.159789,14.243503,129.994282,15.271072,64.954328,61.740242,135.527732,139.115529,132.595616,130.315340,93.460878,126.996408,-0.000783,0.009847,32.000000,-235.765032,129.189362,-0.576458,24.965228,0.663646,520897.301828,0.992139,20.146295,0.703664,2.295012,0.079552,0.077491,155.572441,32.000000,170.450890,157.680373,151.441010,142.685360,32.000000,138.026458,67.996613,61.719417,87.842498,0.000000,45.284965,90.632911,69.660953,24.341772,35.443223,59.560128,37.157532
60.345336,70.320990,137.947059,136.094787,132.497940,119.664734,29.150508,14.243580,129.995039,15.271040,64.953306,61.747655,135.528362,139.119050,132.591589,130.317267,93.464140,127.000260,-0.000783,0.009840,32.000000,-235.764943,129.187547,-0.576646,24.967364,0.663261,520828.100554,0.991635,20.132926,0.703706,2.294122,0.084391,0.089514,155.545267,32.000000,170.475207,157.710212,151.298242,142.659006,32.000000,138.056057,67.991078,61.717793,87.845156,0.000000,45.147883,90.632911,69.644136,24.341772,35.449723,59.552840,37.135815
60.351443,70.321483,138.187486,136.095096,132.627351,119.660700,29.156951,14.243499,130.002041,15.272415,64.930449,61.756338,135.524420,139.129591,132.591313,130.324940,93.467967,127.001762,-0.000782,0.009843,32.000000,-235.765043,129.200149,-0.576371,24.968472,0.661964,520775.530555,0.991615,20.136445,0.703382,2.290629,0.081181,0.110390,155.510864,32.000000,170.510477,157.691431,151.149071,142.681835,32.000000,138.043920,67.986481,61.716216,87.847054,0.000000,45.181916,90.632911,69.617392,24.341772,35.457980,59.559665,37.113218
60.357509,70.316355,138.376179,136.094904,132.720353,119.672860,29.141076,14.243536,130.010597,15.272754,64.892690,61.763997,135.522022,139.142173,132.593144,130.333146,93.471660,127.006563,-0.000781,0.009840,32.000000,-235.764942,129.220255,-0.576284,24.970674,0.660193,520713.817028,0.991681,20.131584,0.702082,2.285961,0.129925,0.086150,155.504767,32.000000,170.509696,157.655194,151.150175,142.717632,32.000000,137.999966,67.981469,61.713497,87.847793,0.000000,45.279146,90.632911,69.598370,24.341772,35.451213,59.549270,37.246967
60.352091,70.303853,138.568301,136.093291,132.688491,119.684888,29.168062,14.243659,130.020048,15.274411,64.868875,61.762026,135.523070,139.147742,132.596507,130.337976,93.473722,127.011869,-0.000781,0.009857,32.000000,-235.764816,129.224819,-0.575655,24.970797,0.661450,520684.170369,0.991318,20.126619,0.699020,2.289713,0.081685,0.090642,155.538841,32.000000,170.474565,157.631897,151.290315,142.745814,32.000000,137.971777,67.976627,61.710739,87.849271,0.000000,45.373843,90.632911,69.586441,24.341772,35.435639,59.555997,36.976534
60.372732,70.293416,138.482201,136.090793,132.659215,119.680628,29.200695,14.243799,130.028618,15.275724,64.858129,61.767258,135.522005,139.154425,132.597157,130.343748,93.474363,127.016473,-0.000779,0.009880,32.000000,-235.764738,129.231028,-0.575506,24.972680,0.662464,520716.073169,0.991833,20.116069,0.697771,2.292609,0.122788,0.083188,155.578848,32.000000,170.436209,157.642407,151.434592,142.737953,32.000000,137.990364,67.970720,61.707088,87.850651,0.000000,45.423091,90.632911,69.558050,24.341772,35.417438,59.549063,37.203019
60.383960,70.284404,138.731953,136.087818,132.708631,119.672364,29.151405,14.243733,130.038988,15.277429,64.841774,61.770326,135.521487,139.166426,132.594655,130.352103,93.476906,127.025413,-0.000778,0.009884,32.000000,-235.764741,129.244466,-0.575294,24.975675,0.663693,520747.839175,0.991081,20.108409,0.698409,2.295998,0.124453,0.085586,155.589019,32.000000,170.431888,157.673967,151.428188,142.702980,32.000000,138.023551,67.965107,61.704673,87.852098,0.000000,45.542739,90.632911,69.521274,24.341772,35.402840,59.548641,37.247627
60.388423,70.276180,138.932081,136.084776,132.795968,119.680618,29.164233,14.243840,130.051819,15.278393,64.824223,61.775434,135.517820,139.178867,132.591215,130.362597,93.479863,127.035493,-0.000778,0.009877,32.000000,-235.764638,129.253905,-0.576394,24.979052,0.662798,520696.955946,0.989533,20.079525,0.700114,2.293787,0.088059,0.083820,155.562624,32.000000,170.455628,157.705460,151.295884,142.671679,32.000000,138.053904,67.958643,61.701542,87.853510,0.000000,45.561167,90.632911,69.495491,24.341772,35.390280,59.560560,36.946821
60.385088,70.265660,139.020180,136.081676,132.815188,119.693016,29.180860,14.243917,130.064822,15.279625,64.806124,61.773298,135.512147,139.190056,132.590264,130.374340,93.483450,127.045488,-0.000779,0.009889,32.000000,-235.764534,129.263906,-0.576472,24.979299,0.663930,520633.815084,0.990907,20.060482,0.702121,2.297497,0.089865,0.091645,155.522482,32.000000,170.494003,157.688988,151.136175,142.685624,32.000000,138.043417,67.952788,61.699041,87.855158,0.000000,45.624264,90.632911,69.476446,24.341772,35.374929,59.546290,37.245279
60.390233,70.255542,138.996340,136.078720,132.679275,119.705398,29.167014,14.244078,130.071245,15.280491,64.805974,61.764630,135.507544,139.193526,132.593172,130.385030,93.486621,127.052835,-0.000778,0.009885,32.000000,-235.764373,129.271295,-0.576519,24.978372,0.664966,520646.627674,0.990436,20.048269,0.704296,2.300641,0.084812,0.087836,155.516730,32.000000,170.506147,157.649644,151.122951,142.723870,32.000000,138.005257,67.946729,61.696311,87.856753,0.000000,45.714929,90.632911,69.460509,24.341772,35.358497,59.543379,37.232733
60.380445,70.249453,139.029365,136.076211,132.516685,119.703323,29.157833,14.244084,130.074818,15.282128,64.830241,61.762969,135.507124,139.188993,132.593729,130.387389,93.487850,127.055566,-0.000775,0.009893,32.000000,-235.764492,129.276132,-0.576108,24.976843,0.665562,520678.229095,0.990007,20.040728,0.705797,2.302227,0.072961,0.088159,155.548166,32.000000,170.476797,157.622102,151.246473,142.757175,32.000000,137.965107,67.941023,61.693357,87.858153,0.000000,45.688751,90.632911,69.450097,24.341772,35.342707,59.549604,37.061714
60.383254,70.251022,139.007146,136.074447,132.473050,119.699145,29.184793,14.244185,130.079121,15.283334,64.854981,61.764078,135.507119,139.185297,132.591824,130.390711,93.487809,127.059273,-0.000774,0.009905,32.000000,-235.764378,129.278901,-0.576579,24.975458,0.665431,520705.518010,0.990458,20.026015,0.706367,2.301636,0.088017,0.087870,155.587216,32.000000,170.435555,157.630562,151.397749,142.736872,32.000000,137.976511,67.935056,61.688549,87.859985,0.000000,45.697300,90.632911,69.427924,24.341772,35.347345,59.560570,37.222315
60.381067,70.258487,139.125675,136.074656,132.577956,119.707323,29.145446,14.244098,130.085171,15.282586,64.866869,61.766837,135.509154,139.189479,132.587875,130.395510,93.487737,127.063843,-0.000773,0.009920,32.000000,-235.764530,129.285997,-0.576470,24.974529,0.665779,520689.958700,0.990916,20.028671,0.706527,2.302556,0.118924,0.082657,155.600052,32.000000,170.425731,157.658927,151.400362,142.702166,32.000000,138.018422,67.928425,61.684826,87.862294,0.000000,45.823304,90.632911,69.408537,24.341772,35.359006,59.560246,37.205587
60.387846,70.261107,139.309122,136.074726,132.597748,119.707517,29.166520,14.244190,130.089945,15.283054,64.861946,61.767929,135.508083,139.194127,132.584072,130.401364,93.490811,127.073260,-0.000772,0.009917,32.000000,-235.764255,129.292150,-0.576906,24.973466,0.665627,520673.247038,0.989918,20.027730,0.708455,2.302081,0.125387,0.082019,155.573993,32.000000,170.450804,157.687276,151.271578,142.674516,32.000000,138.044608,67.922839,61.682241,87.863824,0.000000,45.787984,90.632911,69.391501,24.341772,35.369903,59.562409,37.138530
60.374700,70.259987,139.337988,136.074397,132.497814,119.699303,29.167950,14.244215,130.092534,15.284554,64.865527,61.756641,135.504764,139.199441,132.581856,130.405291,93.492981,127.079863,-0.000772,0.009911,32.000000,-235.764202,129.293954,-0.576474,24.971282,0.666431,520722.176717,0.991383,20.037148,0.710853,2.304127,0.089990,0.085061,155.539637,32.000000,170.481555,157.674459,151.113332,142.681506,32.000000,138.027279,67.916693,61.679577,87.864976,0.000000,45.840379,90.632911,69.370696,24.341772,35.372184,59.559587,37.161567
60.367275,70.256230,139.566203,136.073411,132.440863,119.691314,29.136944,14.244068,130.089628,15.285418,64.892083,61.745959,135.503622,139.198416,132.584975,130.403433,93.496337,127.080110,-0.000773,0.009908,32.000000,-235.764354,129.294417,-0.577213,24.968755,0.667428,520715.594147,0.990551,20.033713,0.712572,2.306907,0.104357,0.088667,155.533226,32.000000,170.493331,157.635085,151.097893,142.716301,32.000000,137.998228,67.911543,61.677415,87.866091,0.000000,46.002896,90.632911,69.374784,24.341772,35.367406,59.552496,36.989374
60.355066,70.263505,139.715293,136.073445,132.416523,119.679241,29.166341,14.244061,130.089150,15.284364,64.917241,61.744991,135.503222,139.196954,132.586722,130.403063,93.498340,127.081474,-0.000772,0.009900,32.000000,-235.764243,129.294316,-0.576974,24.966119,0.667800,520681.758983,0.990672,20.044338,0.713763,2.307887,0.076822,0.095935,155.560298,32.000000,170.465954,157.606186,151.209459,142.748251,32.000000,137.960855,67.906336,61.674365,87.866993,0.000000,46.054492,90.632911,69.370886,24.341772,35.375719,59.547962,37.088860
60.352393,70.272525,139.749313,136.074542,132.397335,119.675010,29.152324,14.243994,130.090596,15.283918,64.928905,61.745577,135.506306,139.196172,132.585388,130.405217,93.499763,127.082755,-0.000772,0.009930,32.000000,-235.764244,129.299251,-0.576774,24.964841,0.669237,520638.205606,0.991786,20.047215,0.710533,2.311951,0.079203,0.084629,155.600851,32.000000,170.419730,157.615180,151.370208,142.729165,32.000000,137.965112,67.900373,61.671074,87.868682,0.000000,46.211345,90.632911,69.355084,24.341772,35.392187,59.558780,37.138896
60.364104,70.280102,140.038819,136.076049,132.371330,119.670976,29.148943,14.243799,130.095569,15.283846,64.940025,61.747038,135.509323,139.199153,132.582205,130.408116,93.501137,127.088126,-0.000774,0.009947,32.000000,-235.764605,129.299630,-0.576763,24.964478,0.670293,520601.176845,0.990930,20.065400,0.709225,2.314889,0.117697,0.093463,155.615830,32.000000,170.406107,157.643034,151.390575,142.693615,32.000000,138.018905,67.894530,61.668167,87.870590,0.000000,46.373377,90.632911,69.318231,24.341772,35.411833,59.554364,37.236402
60.348211,70.283050,140.124268,136.077311,132.305715,119.683068,29.170072,14.243850,130.094597,15.282981,64.957434,61.739419,135.508823,139.202958,132.580012,130.410458,93.504146,127.090228,-0.000773,0.009967,32.000000,-235.764585,129.302341,-0.577442,24.964295,0.670563,520595.433534,0.991444,20.076811,0.708453,2.315555,0.111268,0.076070,155.594370,32.000000,170.429019,157.674241,151.270677,142.659287,32.000000,138.052578,67.889070,61.666328,87.874146,0.000000,46.407362,90.632911,69.325613,24.341772,35.419156,59.547873,37.035448
60.353828,70.286386,140.025183,136.078606,132.255101,119.683269,29.157635,14.243867,130.095310,15.282955,64.979639,61.737042,135.506867,139.199060,132.579802,130.409881,93.505906,127.091681,-0.000774,0.009981,32.000000,-235.764645,129.298801,-0.577515,24.963254,0.672058,520579.363466,0.991332,20.073921,0.709811,2.319902,0.089196,0.096211,155.557245,32.000000,170.459600,157.667536,151.099465,142.661195,32.000000,138.040126,67.884057,61.664782,87.877129,0.000000,46.366046,90.632911,69.306619,24.341772,35.426962,59.555495,36.987466
60.357855,70.292690,140.235439,136.080286,132.228322,119.675231,29.146123,14.243871,130.097707,15.282526,64.983009,61.740886,135.506146,139.197211,132.582171,130.410221,93.508613,127.092371,-0.000774,0.009964,32.000000,-235.764688,129.292201,-0.577478,24.964096,0.672864,520640.444157,0.991013,20.091073,0.707874,2.321929,0.079962,0.088776,155.547513,32.000000,170.474455,157.633686,151.076346,142.697152,32.000000,138.020300,67.879157,61.663034,87.879505,0.000000,46.490496,90.632911,69.290653,24.341772,35.437668,59.565842,37.185925
60.364712,70.298308,140.110704,136.081946,132.277465,119.669447,29.158571,14.243878,130.103405,15.283960,64.967567,61.740130,135.508438,139.198784,132.584684,130.410846,93.509265,127.094577,-0.000773,0.009938,32.000000,-235.764558,129.295515,-0.577468,24.966485,0.672247,520638.447575,0.991343,20.089389,0.706853,2.320071,0.090532,0.072050,155.573158,32.000000,170.450809,157.598402,151.190531,142.725081,32.000000,137.989300,67.874009,61.660383,87.882351,0.000000,46.451314,90.632911,69.265419,24.341772,35.453709,59.555859,37.225690
60.355425,70.299588,140.053932,136.083183,132.221838,119.679805,29.151497,14.243901,130.105118,15.285798,64.961912,61.730874,135.511435,139.200187,132.585904,130.410004,93.509836,127.094683,-0.000773,0.009925,32.000000,-235.764524,129.293872,-0.577456,24.967450,0.673338,520604.649621,0.991611,20.092094,0.704497,2.323400,0.097001,0.082454,155.611810,32.000000,170.412381,157.605424,151.348469,142.709098,32.000000,137.988527,67.870009,61.657500,87.886311,0.000000,46.502357,90.632911,69.252127,24.341772,35.458193,59.554119,37.144546
60.347363,70.298961,140.002822,136.083333,132.111547,119.679946,29.176652,14.243906,130.098580,15.286889,64.984897,61.721191,135.514291,139.195944,132.584382,130.402796,93.511243,127.092716,-0.000772,0.009914,32.000000,-235.764480,129.285537,-0.576484,24.969005,0.672424,520582.024009,0.991030,20.091584,0.704966,2.321070,0.080795,0.073890,155.632352,32.000000,170.398363,157.633170,151.383921,142.676057,32.000000,138.037332,67.866417,61.655558,87.890852,0.000000,46.455204,90.632911,69.239338,24.341772,35.460418,59.554227,37.057825
60.339235,70.304460,140.041732,136.084174,132.032882,119.688266,29.211629,14.243926,130.091267,15.286045,65.018490,61.717319,135.514007,139.187044,132.581349,130.394653,93.514511,127.089934,-0.000770,0.009899,32.000000,-235.764401,129.277091,-0.575784,24.970209,0.672277,520634.542604,0.991530,20.101163,0.704449,2.320486,0.069803,0.073926,155.611523,32.000000,170.420257,157.662326,151.275373,142.642406,32.000000,138.079385,67.864297,61.653795,87.895833,0.000000,46.485125,90.632911,69.245820,24.341772,35.466968,59.542395,37.031707
60.339907,70.313205,139.893113,136.085715,132.031594,119.684156,29.208121,14.244014,130.086816,15.285346,65.028654,61.722889,135.511109,139.182053,132.579567,130.389024,93.517768,127.089233,-0.000771,0.009895,32.000000,-235.764173,129.273221,-0.575668,24.973244,0.672061,520636.136615,0.990822,20.107741,0.702042,2.319949,0.079989,0.087922,155.575602,32.000000,170.454133,157.653497,153.689285,142.645844,32.000000,138.065611,67.862311,61.652666,87.900724,0.000000,46.363052,90.632911,69.239209,24.341772,35.484479,59.565133,37.056138
60.337663,70.322313,139.837441,136.087963,132.141329,119.680188,29.159795,14.244155,130.084485,15.285203,65.003883,61.725654,135.510745,139.180426,132.579241,130.387998,93.520210,127.090859,-0.000772,0.009873,32.000000,-235.763998,129.270765,-0.575891,24.976263,0.672432,520678.726743,0.989868,20.120507,0.697359,2.320907,0.076360,0.072469,155.559369,32.000000,170.471510,157.619091,157.471585,142.677654,32.000000,138.037656,67.861452,61.650938,87.904410,0.000000,46.452416,90.632911,69.211571,24.341772,35.503027,59.555397,37.030166
60.338962,70.318498,139.968176,136.088222,132.108106,119.698851,29.160759,14.244172,130.084453,15.285572,64.975507,61.718316,135.513332,139.182873,132.583129,130.388058,93.522810,127.093136,-0.000771,0.009866,32.000000,-235.764036,129.262892,-0.575478,24.978392,0.671479,520667.304138,0.989964,20.128651,0.693744,2.318418,0.070992,0.076093,155.581421,32.000000,170.449182,157.579812,158.843811,142.716564,32.000000,138.002570,67.862783,61.649743,87.908733,0.000000,46.488625,90.632911,69.192169,24.341772,35.506274,59.556794,37.099058
60.334581,70.311716,140.048523,136.087489,132.036727,119.711357,29.163105,14.244210,130.080473,15.285688,64.969274,61.705884,135.516404,139.177893,132.584811,130.383678,93.522079,127.093196,-0.000772,0.009876,32.000000,-235.764025,129.253002,-0.576249,24.978666,0.671108,520659.927553,0.991637,20.139765,0.692130,2.317581,0.099990,0.093564,155.617479,32.000000,170.409745,157.582030,159.014301,142.712747,32.000000,138.003657,67.862777,61.646644,87.911334,0.000000,46.546522,90.632911,69.194374,24.341772,35.499181,59.559193,36.943299
60.313468,70.306704,140.115065,136.086442,131.965694,119.708398,29.148390,14.244408,130.071226,15.286762,64.988451,61.698084,135.519215,139.167188,132.583062,130.372492,93.523266,127.091424,-0.000770,0.009890,32.000000,-235.763778,129.243677,-0.576687,24.978050,0.671879,520728.929952,0.991725,20.134790,0.690689,2.319698,0.083765,0.088618,155.640825,32.000000,170.389998,157.614758,159.071101,142.675089,32.000000,138.037924,67.863292,61.645348,87.916337,0.000000,46.650285,90.632911,69.203750,24.341772,35.486749,59.556430,37.022903
60.300786,70.308199,140.164156,136.085757,132.003124,119.689194,29.164379,14.244471,130.062795,15.286388,65.009161,61.695571,135.518320,139.158265,132.578840,130.361350,93.526137,127.085732,-0.000770,0.009880,32.000000,-235.763882,129.234249,-0.575951,24.976847,0.672458,520776.396379,0.991811,20.131923,0.691451,2.321198,0.078050,0.088042,155.618490,32.000000,170.407432,157.646356,158.972945,142.641568,32.000000,138.081024,67.864000,61.644184,87.920649,0.000000,46.644065,90.632911,69.195373,24.341772,35.491678,59.558426,37.212997
60.286750,70.314879,140.297682,136.086484,132.062454,119.685037,29.207204,14.244466,130.052604,15.286005,65.016039,61.692797,135.516460,139.146540,132.576207,130.352175,93.529830,127.078740,-0.000769,0.009891,32.000000,-235.763911,129.225029,-0.575723,24.976241,0.673143,520767.268827,0.992661,20.145789,0.689362,2.323114,0.061315,0.077020,155.579020,32.000000,170.443250,157.639509,158.800873,142.644936,32.000000,138.076351,67.865928,61.642569,87.924451,0.000000,46.761082,90.632911,69.214516,24.341772,35.502784,59.556567,37.091501
60.274096,70.318724,140.227001,136.086860,132.070787,119.672660,29.144508,14.244475,130.043605,15.285796,65.011921,61.685822,135.515498,139.132662,132.577493,130.343616,93.534088,127.069236,-0.000768,0.009905,32.000000,-235.763957,129.214207,-0.575871,24.975281,0.673543,520688.596586,0.992194,20.158624,0.683595,2.324417,0.085805,0.081101,155.557232,32.000000,170.459362,157.608271,158.748746,142.679228,32.000000,138.042043,67.867477,61.642608,87.928408,0.000000,46.779340,90.632911,69.201346,24.341772,35.514489,59.564947,37.201112
60.272442,70.320703,140.391965,136.086904,132.044504,119.668608,29.175943,14.244462,130.034280,15.285621,65.008477,61.678534,135.514678,139.119385,132.578834,130.335831,93.535542,127.058345,-0.000768,0.009905,32.000000,-235.763906,129.199210,-0.575990,24.974685,0.674532,520681.922859,0.990980,20.177859,0.676343,2.327173,0.096908,0.085705,155.575064,32.000000,170.435586,157.567754,158.848341,142.718253,32.000000,138.009221,67.868145,61.640828,87.931531,0.000000,46.857809,90.632911,69.194079,24.341772,35.521170,59.553784,37.042932
60.271238,70.321785,140.428810,136.086637,132.016243,119.648405,29.154807,14.244532,130.023860,15.284198,65.012627,61.673398,135.516931,139.106002,132.579748,130.326622,93.535538,127.050273,-0.000768,0.009929,32.000000,-235.763795,129.189566,-0.576019,24.973667,0.674280,520632.297461,0.993252,20.193025,0.667247,2.326489,0.067262,0.085560,155.606338,32.000000,170.400905,157.563810,159.009344,142.718943,32.000000,138.014559,67.869098,61.638218,87.934493,0.000000,46.915483,90.632911,69.201188,24.341772,35.525466,59.555830,37.217473
60.238857,70.323940,140.359183,136.086662,131.970184,119.623963,29.163438,14.244519,130.010331,15.283129,65.025006,61.658998,135.520428,139.091018,132.577603,130.312364,93.534983,127.039821,-0.000769,0.009964,32.000000,-235.763935,129.168029,-0.575976,24.971761,0.675243,520615.439549,0.992184,20.196483,0.660250,2.329289,0.082703,0.088415,155.626277,32.000000,170.377167,157.590622,159.073166,142.687349,32.000000,138.039444,67.869908,61.636688,87.937592,0.000000,46.878678,90.632911,69.210440,24.341772,35.531046,59.549113,37.183871
60.231996,70.327422,140.169765,136.087088,131.921287,119.591543,29.168612,14.244548,129.992924,15.282817,65.054332,61.641342,135.519967,139.074110,132.574571,130.296686,93.537627,127.025659,-0.000770,0.009983,32.000000,-235.763851,129.151092,-0.576358,24.969427,0.675388,520530.083374,0.992761,20.198643,0.656145,2.329947,0.088509,0.091860,155.604802,32.000000,170.394474,157.622619,158.989833,142.653637,32.000000,138.082957,67.870676,61.635864,87.940862,0.000000,46.876364,90.632911,69.228697,24.341772,35.538462,59.553174,37.032147
60.209194,70.333786,140.170373,136.088197,131.858621,119.571289,29.149390,14.244469,129.971301,15.281108,65.092365,61.627026,135.518747,139.049405,132.572085,130.278756,93.540328,127.008889,-0.000770,0.009996,32.000000,-235.763874,129.128788,-0.576970,24.965436,0.675395,520450.022689,0.992865,20.229775,0.651379,2.330044,0.102745,0.089761,155.566548,32.000000,170.430709,157.616955,158.819791,142.657823,32.000000,138.092687,67.872509,61.635800,87.944248,0.000000,46.818846,90.632911,69.238045,24.341772,35.548268,59.550460,37.044179
60.181381,70.344586,139.993530,136.090269,131.845452,119.543073,29.168141,14.244462,129.946815,15.279078,65.122703,61.618044,135.518083,139.021893,132.571996,130.257854,93.544005,126.988485,-0.000772,0.010023,32.000000,-235.763809,129.106833,-0.577527,24.961438,0.674297,520313.049125,0.992555,20.239400,0.641526,2.327165,0.156143,0.082885,155.538686,32.000000,170.450998,157.586170,158.755694,142.687769,32.000000,138.060158,67.873465,61.634882,87.946551,0.000000,46.799990,90.632911,69.261533,24.341772,35.569985,59.553637,37.165089
60.176941,70.359929,140.058204,136.093420,131.818256,119.510357,29.158271,14.244452,129.923915,15.277732,65.134661,61.608858,135.518421,138.996156,132.572048,130.234282,93.545778,126.966813,-0.000772,0.010025,32.000000,-235.763735,129.088350,-0.577054,24.958101,0.674645,520243.523115,0.993478,20.266178,0.630286,2.328056,0.101181,0.076827,155.553042,32.000000,170.427968,157.548930,158.838860,142.724356,32.000000,138.022470,67.874262,61.633493,87.948226,0.000000,46.801391,90.632911,69.268567,24.341772,35.597182,59.559410,37.058046
60.181970,70.371429,140.054511,136.096442,131.809252,119.485933,29.146404,14.244478,129.903173,15.276427,65.141469,61.599909,135.523520,138.974429,132.573151,130.212050,93.545902,126.946456,-0.000771,0.010035,32.000000,-235.763570,129.066255,-0.576602,24.955815,0.674019,520148.048783,0.993146,20.301887,0.616220,2.326193,0.095278,0.088730,155.586345,32.000000,170.390417,157.539013,159.005005,142.727245,32.000000,138.026284,67.876031,61.631691,87.950249,0.000000,46.813806,90.632911,69.276986,24.341772,35.623762,59.559311,37.077561
60.156537,70.380132,140.132778,136.099124,131.789227,119.481881,29.176981,14.244504,129.880041,15.275579,65.153578,61.585404,135.528263,138.952271,132.571460,130.186850,93.547143,126.927232,-0.000772,0.010033,32.000000,-235.763586,129.038547,-0.577372,24.953111,0.674396,520028.689366,0.993333,20.321205,0.603411,2.327440,0.088200,0.084765,155.612248,32.000000,170.361046,157.568346,159.080472,142.699758,32.000000,138.054141,67.879000,61.630056,87.953038,0.000000,46.850285,90.632911,69.284595,24.341772,35.643578,59.563924,37.037283
60.154700,70.387085,140.216260,136.101255,131.825283,119.467631,29.173137,14.244428,129.855491,15.275077,65.165003,61.574187,135.529316,138.932997,132.568805,130.160270,93.548082,126.906899,-0.000773,0.010046,32.000000,-235.763689,129.013573,-0.577851,24.950576,0.674242,519936.378784,0.993473,20.328202,0.592919,2.327184,0.058653,0.070037,155.592309,32.000000,170.372579,157.601995,159.005537,142.658210,32.000000,138.096312,67.880942,61.628249,87.954849,0.000000,46.938930,90.632911,69.306222,24.341772,35.658777,59.558220,37.049975
60.138922,70.393823,140.292452,136.103871,131.858568,119.455349,29.154820,14.244361,129.834301,15.272702,65.160364,61.571957,135.529813,138.918464,132.567369,130.140426,93.550704,126.890049,-0.000773,0.010051,32.000000,-235.763748,128.996539,-0.577622,24.950031,0.675140,519947.180677,0.992889,20.359689,0.581886,2.329469,0.091941,0.095566,155.550271,32.000000,170.406283,157.599773,158.839108,142.660538,32.000000,138.115926,67.883310,61.627646,87.956769,0.000000,47.030537,90.632911,69.327660,24.341772,35.673773,59.553676,37.007642
60.129810,70.395750,140.228525,136.105930,131.839713,119.435056,29.148948,14.244401,129.816729,15.270513,65.128635,61.566743,135.529318,138.903199,132.568648,130.121099,93.554651,126.873205,-0.000774,0.010057,32.000000,-235.763762,128.977967,-0.577400,24.949494,0.675644,519894.827586,0.992954,20.368287,0.570588,2.330928,0.080002,0.075042,155.521498,32.000000,170.434169,157.569575,158.760413,142.700633,32.000000,138.081758,67.886902,61.626676,87.957744,0.000000,47.011742,90.632911,69.323414,24.341772,35.684404,59.566973,36.984311
60.123785,70.393292,140.193723,136.107322,131.846485,119.426425,29.180977,14.244344,129.798681,15.268802,65.101214,61.553166,135.531089,138.884797,132.571200,130.100124,93.557563,126.851974,-0.000775,0.010065,32.000000,-235.763931,128.960793,-0.577355,24.948876,0.676281,519855.786684,0.993785,20.389165,0.559382,2.332806,0.073884,0.084697,155.534611,32.000000,170.414470,157.534268,158.835153,142.735461,32.000000,138.041517,67.890068,61.624539,87.958452,0.000000,47.038871,90.632911,69.328466,24.341772,35.686472,59.556941,37.085338
60.113948,70.386876,140.214688,136.107941,131.786749,119.419535,29.159724,14.244204,129.775473,15.266318,65.094680,61.537863,135.533403,138.861216,132.574415,130.076067,93.557435,126.827356,-0.000777,0.010078,32.000000,-235.764152,128.943125,-0.577424,24.947900,0.675961,519767.118763,0.993989,20.399258,0.546852,2.332097,0.085994,0.081382,155.566702,32.000000,170.375929,157.522639,159.006371,142.747015,32.000000,138.044232,67.894070,61.621388,87.959400,0.000000,47.005914,90.632911,69.358136,24.341772,35.677939,59.565566,37.070078
60.098013,70.384935,139.983714,136.108467,131.629449,119.387222,29.165846,14.244190,129.751118,15.263694,65.100370,61.525499,135.535625,138.835690,132.572330,130.051001,93.558238,126.805214,-0.000777,0.010083,32.000000,-235.764173,128.915713,-0.577327,24.947348,0.675812,519722.767428,0.992931,20.402200,0.533120,2.331751,0.088830,0.088619,155.595744,32.000000,170.349692,157.544264,159.090382,142.725374,32.000000,138.075666,67.898759,61.618915,87.961164,0.000000,46.892749,90.632911,69.383171,24.341772,35.674681,59.556095,37.012998
60.082852,70.385847,139.850767,136.109523,131.603552,119.354704,29.173364,14.244043,129.726751,15.261580,65.104262,61.517881,135.536847,138.810909,132.567677,130.028084,93.558595,126.784723,-0.000777,0.010088,32.000000,-235.764383,128.888518,-0.577056,24.948032,0.676053,519689.280154,0.993761,20.404602,0.520702,2.332482,0.117665,0.079069,155.580801,32.000000,170.360610,157.580596,159.016443,142.687437,32.000000,138.114761,67.902980,61.618056,87.962499,0.000000,46.897632,90.632911,69.391833,24.341772,35.676606,59.550657,36.979616
60.081594,70.387049,139.649300,136.110754,131.635458,119.337932,29.151592,14.244154,129.704045,15.259269,65.098171,61.507010,135.534950,138.789330,132.565496,130.005582,93.560032,126.764140,-0.000778,0.010059,32.000000,-235.764353,128.869248,-0.577700,24.948384,0.674799,519554.643638,0.993572,20.416948,0.508613,2.329257,0.092190,0.071927,155.539156,32.000000,170.397641,157.584725,158.848108,142.687397,32.000000,138.131966,67.907183,61.616821,87.962502,0.000000,46.757704,90.632911,69.411317,24.341772,35.683620,59.544854,37.059806
60.058709,70.385984,139.344955,136.111807,131.653196,119.337289,29.170011,14.244328,129.680526,15.257763,65.084728,61.496998,135.532127,138.766198,132.566261,129.982299,93.562584,126.741890,-0.000776,0.010029,32.000000,-235.764064,128.848033,-0.577502,24.947385,0.674059,519423.106781,0.993327,20.431457,0.497809,2.327632,0.095533,0.078790,155.507527,32.000000,170.434652,157.553286,158.753742,142.723364,32.000000,138.104677,67.911683,61.615273,87.961995,0.000000,46.651400,90.632911,69.430245,24.341772,35.684579,59.561544,36.958853
60.056255,70.383020,139.194219,136.112467,131.643481,119.316983,29.162600,14.244358,129.657150,15.256543,65.075430,61.484881,135.531923,138.738749,132.568479,129.960535,93.564262,126.722483,-0.000778,0.010061,32.000000,-235.764015,128.823975,-0.577226,24.944979,0.672814,519349.390069,0.993956,20.433788,0.485878,2.324327,0.097507,0.087107,155.513536,32.000000,170.422944,157.510650,158.821933,142.768307,32.000000,138.061646,67.916118,61.613949,87.960664,0.000000,46.579726,90.632911,69.446645,24.341772,35.683271,59.538953,37.070885
60.051231,70.380881,139.070362,136.112565,131.615795,119.280374,29.147443,14.244314,129.632866,15.253836,65.066587,61.481669,135.533901,138.714097,132.570665,129.936152,93.564114,126.700664,-0.000778,0.010044,32.000000,-235.764052,128.800383,-0.576415,24.944338,0.671432,519354.311212,0.993742,20.453250,0.471981,2.320146,0.085253,0.079616,155.547316,32.000000,170.387002,157.498588,158.987319,142.778576,32.000000,138.053113,67.920938,61.612322,87.959581,0.000000,46.403094,90.632911,69.471530,24.341772,35.681551,59.549014,37.054304
60.034365,70.377861,138.833407,136.112058,131.579422,119.259948,29.176442,14.244328,129.610307,15.251777,65.050567,61.470550,135.536814,138.691213,132.569695,129.912904,93.564026,126.681381,-0.000779,0.010076,32.000000,-235.764020,128.782440,-0.577076,24.943247,0.670542,519258.557073,0.993863,20.452487,0.460405,2.317731,0.084109,0.085394,155.579508,32.000000,170.361935,157.515912,159.093484,142.759613,32.000000,138.082762,67.925349,61.610627,87.958518,0.000000,46.276366,90.632911,69.492192,24.341772,35.681287,59.558810,36.902654
60.019270,70.372254,138.764884,136.110904,131.491259,119.247894,29.173065,14.244285,129.586127,15.249512,65.043076,61.457931,135.536158,138.662929,132.566812,129.890447,93.565405,126.660530,-0.000780,0.010103,32.000000,-235.764114,128.758531,-0.577198,24.939772,0.669708,519099.256138,0.994161,20.454855,0.449423,2.315862,0.073039,0.081571,155.564035,32.000000,170.374552,157.548385,159.024808,142.730523,32.000000,138.131801,67.929039,61.609088,87.956415,0.000000,46.247641,90.632911,69.521951,24.341772,35.674082,59.558072,37.034201
60.011882,70.366366,138.788919,136.108874,131.420649,119.233327,29.148737,14.244247,129.559303,15.245560,65.046390,61.445887,135.532642,138.636059,132.565037,129.866550,93.566752,126.634928,-0.000780,0.010109,32.000000,-235.764223,128.733168,-0.577085,24.936340,0.668506,519017.005230,0.993306,20.466968,0.439675,2.312566,0.091447,0.081687,155.528754,32.000000,170.408282,157.560121,158.856350,142.728566,32.000000,138.149070,67.932326,61.608017,87.954146,0.000000,46.233885,90.632911,69.542981,24.341772,35.666502,59.562547,36.958193
60.003710,70.363512,138.822252,136.107183,131.404849,119.200778,29.161636,14.244227,129.534691,15.242024,65.042332,61.431223,135.528679,138.610239,132.567387,129.844862,93.568529,126.611999,-0.000781,0.010109,32.000000,-235.764290,128.705122,-0.577448,24.932881,0.668342,518961.541925,0.993584,20.474910,0.427659,2.312006,0.078409,0.089641,155.495435,32.000000,170.445437,157.532746,158.748054,142.762944,32.000000,138.126353,67.935672,61.605973,87.950913,0.000000,46.254140,90.632911,69.568055,24.341772,35.661415,59.554935,36.892529
59.999245,70.361907,138.749706,136.105799,131.490032,119.164072,29.166560,14.244035,129.511814,15.241192,65.029491,61.417700,135.527230,138.586544,132.568894,129.823324,93.569019,126.589723,-0.000782,0.010121,32.000000,-235.764614,128.688273,-0.577833,24.928398,0.668594,518890.356218,0.994412,20.475653,0.413250,2.312691,0.075750,0.076394,155.501746,32.000000,170.441675,157.488524,158.800209,142.809925,32.000000,138.087586,67.937608,61.602973,87.946598,0.000000,46.243495,90.632911,69.580391,24.341772,35.661715,59.548778,37.070225
59.988458,70.359768,138.763169,136.104687,131.513134,119.135470,29.145412,14.244077,129.491115,15.239841,65.027208,61.396981,135.528756,138.560172,132.570684,129.802162,93.568424,126.565498,-0.000783,0.010121,32.000000,-235.764715,128.660339,-0.577822,24.923065,0.668821,518745.373530,0.993844,20.480134,0.399770,2.313561,0.085494,0.080168,155.536329,32.000000,170.410843,157.477814,158.958654,142.831578,32.000000,138.078187,67.939873,61.600155,87.942863,0.000000,46.202486,90.632911,69.613744,24.341772,35.660574,59.555466,37.035228
59.959626,70.359644,138.707274,136.104085,131.388666,119.119112,29.169929,14.244055,129.461914,15.237113,65.053244,61.371694,135.531130,138.529454,132.569722,129.772166,93.568335,126.540016,-0.000784,0.010111,32.000000,-235.764770,128.634303,-0.578392,24.915415,0.668378,518584.380945,0.993449,20.482539,0.387912,2.312524,0.120343,0.082135,155.572993,32.000000,170.381499,157.501673,159.072524,142.805880,32.000000,138.105977,67.941506,61.597546,87.940082,0.000000,46.192667,90.632911,69.651468,24.341772,35.661814,59.562871,37.092602
59.947608,70.366325,138.701826,136.104754,131.282270,119.078414,29.160650,14.244014,129.430195,15.234724,65.101807,61.349522,135.530376,138.495789,132.564094,129.742374,93.567282,126.514198,-0.000783,0.010124,32.000000,-235.764755,128.606068,-0.578051,24.908261,0.668593,518464.698538,0.994124,20.490085,0.376140,2.313164,0.131729,0.093213,155.564179,32.000000,170.392760,157.529728,159.015707,142.775080,32.000000,138.155750,67.940893,61.594301,87.936783,0.000000,46.175780,90.632911,69.692623,24.341772,35.670313,59.552427,36.989520
59.931432,70.379146,138.690769,136.106907,131.323681,119.017292,29.164973,14.244070,129.399379,15.231655,65.145140,61.340843,135.529071,138.464271,132.559397,129.714479,93.568896,126.481060,-0.000782,0.010147,32.000000,-235.764611,128.576773,-0.577826,24.901704,0.668820,518412.830438,0.993684,20.515854,0.363220,2.313345,0.065304,0.073479,155.530504,32.000000,170.427880,157.542476,158.852828,142.761397,32.000000,138.171498,67.940159,61.592421,87.934170,0.000000,46.115945,90.632911,69.721035,24.341772,35.690990,59.548739,37.029139
59.929350,70.397445,138.505000,136.110760,131.399540,118.964496,29.182338,14.243983,129.372068,15.229686,65.160803,61.331736,135.528026,138.438461,132.558887,129.687311,93.571426,126.452814,-0.000782,0.010109,32.000000,-235.764715,128.546105,-0.577149,24.894547,0.668946,518256.137264,0.993901,20.533332,0.351089,2.313717,0.082503,0.085609,155.496952,32.000000,170.462629,157.518227,158.727854,142.786186,32.000000,138.149835,67.939497,61.590145,87.930805,0.000000,46.134605,90.632911,69.756509,24.341772,35.726407,59.556302,36.961494
59.915932,70.408362,138.506716,136.115598,131.345207,118.943818,29.147329,14.244272,129.345850,15.228456,65.158652,61.319742,135.530893,138.412339,132.560537,129.663246,93.571007,126.426425,-0.000784,0.010118,32.000000,-235.764418,128.525609,-0.577267,24.886819,0.668983,518016.968073,0.993577,20.560687,0.332553,2.314157,0.084087,0.087805,155.502334,32.000000,170.459710,157.476177,158.766764,142.826107,32.000000,138.124787,67.937452,61.586152,87.926201,0.000000,46.102308,90.632911,69.792160,24.341772,35.753180,59.542199,37.076461
59.908795,70.414990,138.292803,136.119796,131.240851,118.916693,29.153029,14.244171,129.319120,15.225698,65.161088,61.305259,135.536761,138.383695,132.563720,129.635917,93.569209,126.399799,-0.000784,0.010118,32.000000,-235.764510,128.497894,-0.577168,24.878882,0.667860,517811.390623,0.992633,20.580856,0.315594,2.311138,0.078920,0.077368,155.537596,32.000000,170.429474,157.461900,158.916189,142.841178,32.000000,138.115929,67.935974,61.582844,87.922896,0.000000,45.949910,90.632911,69.812092,24.341772,35.771832,59.557580,36.879469
59.896759,70.419681,138.183953,136.123412,131.227884,118.880314,29.161455,14.244284,129.293063,15.224188,65.169582,61.292956,135.541561,138.362521,132.565194,129.610452,93.566304,126.375171,-0.000785,0.010109,32.000000,-235.764430,128.476429,-0.576894,24.871201,0.668186,517748.549265,0.993929,20.603831,0.302531,2.311684,0.075708,0.087033,155.574315,32.000000,170.401008,157.484713,159.037518,142.820210,32.000000,138.142043,67.935208,61.579246,87.919105,0.000000,45.846575,90.632911,69.853920,24.341772,35.782888,59.548316,37.068831
59.883941,70.424784,138.184441,136.126504,131.235464,118.843837,29.149004,14.244170,129.265737,15.221272,65.173198,61.288302,135.545265,138.344168,132.564395,129.584933,93.564593,126.349826,-0.000785,0.010093,32.000000,-235.764701,128.453572,-0.576598,24.864788,0.667123,517649.230117,0.993658,20.616875,0.290725,2.308389,0.094377,0.099980,155.568890,32.000000,170.412813,157.519165,159.002216,142.784001,32.000000,138.196722,67.934728,61.575464,87.915371,0.000000,45.820912,90.632911,69.883201,24.341772,35.795083,59.556912,37.000966
59.880729,70.427253,138.017151,136.128551,131.283033,118.827570,29.151445,14.244252,129.246238,15.219459,65.160333,61.276528,135.545926,138.329837,132.564052,129.564281,93.566311,126.327295,-0.000785,0.010070,32.000000,-235.764661,128.425497,-0.577256,24.859375,0.666688,517512.471038,0.993302,20.632385,0.281045,2.307036,0.120329,0.075263,155.538225,32.000000,170.447899,157.533621,158.850547,142.766792,32.000000,138.214583,67.934097,61.572154,87.910802,0.000000,45.726643,90.632911,69.906788,24.341772,35.804183,59.555594,36.909917
59.885215,70.425169,137.916486,136.130130,131.304506,118.819555,29.152131,14.244228,129.228796,15.217769,65.142202,61.267737,135.544284,138.313281,132.566765,129.546541,93.568033,126.307210,-0.000784,0.010064,32.000000,-235.764653,128.409301,-0.577187,24.853983,0.666854,517373.846567,0.993672,20.649012,0.269803,2.307538,0.079168,0.082784,155.506787,32.000000,170.485688,157.513391,158.724065,142.789079,32.000000,138.197110,67.933931,61.568642,87.906335,0.000000,45.661822,90.632911,69.945811,24.341772,35.807681,59.554787,37.075947
59.888292,70.420611,137.951402,136.131275,131.302720,118.803409,29.201010,14.244197,129.211411,15.214834,65.117886,61.262323,135.545280,138.298360,132.573171,129.529335,93.567445,126.291100,-0.000784,0.010029,32.000000,-235.764689,128.391798,-0.577442,24.850664,0.665988,517304.759279,0.993519,20.654368,0.256567,2.304868,0.124208,0.092092,155.510471,32.000000,170.485106,157.476555,158.750185,142.830183,32.000000,138.160048,67.934781,61.564943,87.901232,0.000000,45.642555,90.632911,69.948950,24.341772,35.803049,59.556085,37.076681
59.891381,70.415657,137.957131,136.132019,131.386589,118.795514,29.172575,14.244175,129.201498,15.213430,65.082201,61.267629,135.548642,138.288456,132.578696,129.515353,93.565922,126.275992,-0.000785,0.010006,32.000000,-235.764833,128.380858,-0.576887,24.849542,0.665436,517259.216848,0.993340,20.648250,0.244575,2.303014,0.078102,0.078540,155.542006,32.000000,170.457303,157.455927,158.893797,142.851654,32.000000,138.137595,67.935217,61.560910,87.896618,0.000000,45.632098,90.632911,69.985635,24.341772,35.797323,59.567228,36.952103
59.887920,70.406697,137.978107,136.131877,131.382490,118.787486,29.202823,14.244038,129.194961,15.212562,65.026188,61.264351,135.551171,138.286941,132.581784,129.506555,93.562794,126.266217,-0.000785,0.009988,32.000000,-235.765026,128.377432,-0.576515,24.848821,0.665576,517180.535036,0.991474,20.640926,0.236926,2.303479,0.115696,0.097762,155.580698,32.000000,170.428722,157.473429,159.020143,142.834917,32.000000,138.159024,67.935490,61.556193,87.892990,0.000000,45.603243,90.632911,70.007423,24.341772,35.786798,59.560747,37.022242
59.877036,70.390763,137.856111,136.130047,131.329249,118.787651,29.161077,14.243916,129.188716,15.210864,64.991324,61.254180,135.553997,138.281936,132.581969,129.500354,93.561186,126.257991,-0.000785,0.009985,32.000000,-235.765155,128.362475,-0.575744,24.847740,0.665541,517139.740706,0.992304,20.633196,0.230724,2.303456,0.107218,0.080013,155.580204,32.000000,170.432094,157.506171,158.998344,142.801738,32.000000,138.198340,67.935752,61.552945,87.889628,0.000000,45.593354,90.632911,70.036539,24.341772,35.767615,59.543556,37.047187
59.869009,70.373390,137.780668,136.127245,131.246839,118.787567,29.172203,14.243801,129.176975,15.210197,64.980115,61.245369,135.552076,138.274221,132.582634,129.491981,93.561053,126.250968,-0.000785,0.009979,32.000000,-235.765358,128.359703,-0.575936,24.844675,0.665679,517099.938711,0.991249,20.627347,0.228853,2.303939,0.087854,0.088604,155.554645,32.000000,170.466485,157.531011,158.856011,142.790599,32.000000,138.219247,67.936629,61.550295,87.886068,0.000000,45.496308,90.632911,70.063398,24.341772,35.735882,59.540202,37.062228
59.858470,70.360112,137.801451,136.124186,131.191254,118.771206,29.161102,14.243702,129.169867,15.210096,64.972784,61.240503,135.545710,138.265262,132.582991,129.483731,93.559645,126.241534,-0.000786,0.009964,32.000000,-235.765523,128.352638,-0.575118,24.840644,0.665127,517086.362430,0.992827,20.621199,0.226255,2.302320,0.088317,0.078344,155.518586,32.000000,170.509637,157.509522,158.716889,142.815833,32.000000,138.201128,67.936189,61.546872,87.880997,0.000000,45.461908,90.632911,70.114094,24.341772,35.714971,59.554797,36.996270
