OSU 80 Ton Compressor Load Stand
60.251193,70.104912,138.082211,136.030993,132.231538,119.532750,29.149825,14.242600,129.773689,14.593932,64.983911,61.615555,135.446659,138.762865,132.529883,130.068390,93.364130,126.743893,-0.000788,0.009862,32.000000,-235.765838,128.995158,-0.576942,24.914933,0.665003,520155.108459,0.992397,20.026935,0.682076,2.298355,0.094025,0.078181,155.523129,32.000000,170.476341,157.631324,158.781241,142.564291,32.000000,138.027936,67.899844,61.412576,87.776798,0.000000,44.983258,90.632911,70.329171,24.341772,35.388848,59.560895,36.964282
60.248342,70.101807,138.231077,136.030241,132.291820,119.545098,29.168563,14.242596,129.774532,14.593345,64.959037,61.618131,135.442698,138.765516,132.531508,130.069636,93.368047,126.743184,-0.000786,0.009846,32.000000,-235.765828,128.996568,-0.576759,24.914606,0.663942,520168.891769,0.991442,20.028388,0.675554,2.295162,0.076735,0.083001,155.494913,32.000000,170.503493,157.607966,158.677218,142.587516,32.000000,137.998622,67.897418,61.409159,87.771592,0.000000,44.990371,90.632911,70.315099,24.341772,35.386998,59.567120,36.969344
60.252494,70.095146,138.328465,136.028386,132.263284,119.557446,29.164233,14.242516,129.774494,14.593441,64.934648,61.616685,135.440240,138.769237,132.535216,130.069616,93.370370,126.743822,-0.000786,0.009834,32.000000,-235.765854,128.992966,-0.576982,24.913967,0.662647,520087.140199,0.991755,19.999707,0.671455,2.291776,0.112911,0.082338,155.501606,32.000000,170.495146,157.576589,158.725111,142.623117,32.000000,137.957057,67.895616,61.404954,87.766192,0.000000,45.035705,90.632911,70.299259,24.341772,35.379046,59.556636,37.102873
60.251659,70.087026,138.427683,136.025848,132.252043,119.563917,29.147029,14.242597,129.772088,14.593780,64.922845,61.613448,135.440662,138.771127,132.538132,130.070527,93.371770,126.743303,-0.000788,0.009820,32.000000,-235.765681,128.993124,-0.575987,24.912204,0.663622,520128.273440,0.991264,19.999153,0.667176,2.294355,0.076941,0.083420,155.531307,32.000000,170.461659,157.562335,158.872335,142.638216,32.000000,137.942075,67.894333,61.400650,87.761525,0.000000,45.097892,90.632911,70.282797,24.341772,35.364706,59.551257,37.189373
60.245568,70.079545,138.617390,136.023049,132.216651,119.564113,29.145958,14.242538,129.768924,14.593805,64.926220,61.606855,135.440413,138.765475,132.537208,130.066953,93.373835,126.742519,-0.000787,0.009828,32.000000,-235.765739,128.987592,-0.576039,24.910269,0.664199,520163.367129,0.991420,19.988777,0.665179,2.295813,0.099923,0.086812,155.563095,32.000000,170.433998,157.582542,158.974821,142.620332,32.000000,137.962323,67.893328,61.396250,87.757735,0.000000,45.162899,90.632911,70.294529,24.341772,35.352013,59.561908,37.082844
60.254609,70.078496,138.761494,136.020868,132.251604,119.556114,29.161444,14.242461,129.766582,14.593082,64.930304,61.612811,135.437912,138.763909,132.533201,130.066050,93.376680,126.739824,-0.000786,0.009817,32.000000,-235.765815,128.989051,-0.576370,24.909334,0.664865,520176.571483,0.992052,19.981404,0.663515,2.297492,0.077566,0.079483,155.558254,32.000000,170.435455,157.617416,158.931699,142.579243,32.000000,137.994772,67.892290,61.392060,87.753693,0.000000,45.231837,90.632911,70.273066,24.341772,35.346914,59.541569,37.038750
60.261604,70.076429,138.656711,136.019105,132.312865,119.541783,29.145823,14.242264,129.763741,14.593166,64.923866,61.615421,135.434459,138.763296,132.529449,130.063273,93.381134,126.740179,-0.000786,0.009803,32.000000,-235.765951,128.989726,-0.577004,24.909096,0.666090,520164.443579,0.992182,19.979373,0.661050,2.300873,0.079322,0.084304,155.524249,32.000000,170.463458,157.630288,158.780353,142.562833,32.000000,138.011581,67.891602,61.388872,87.749646,0.000000,45.297211,90.632911,70.266986,24.341772,35.344717,59.559774,37.199058
60.254596,70.072499,138.818223,136.017364,132.376969,119.553074,29.137188,14.242350,129.764493,14.593497,64.910890,61.614998,135.430121,138.764577,132.528614,130.061895,93.384888,126.740470,-0.000785,0.009800,32.000000,-235.765857,128.990157,-0.577393,24.910504,0.666767,520114.859116,0.991420,19.970233,0.656830,2.302919,0.107640,0.076258,155.492848,32.000000,170.496265,157.606338,158.662454,142.592164,32.000000,137.990643,67.891886,61.385687,87.745621,0.000000,45.337930,90.632911,70.255001,24.341772,35.340689,59.527909,37.079469
60.248853,70.065860,139.004757,136.015250,132.456206,119.565194,29.161001,14.242354,129.764667,14.593978,64.892879,61.615468,135.426713,138.764805,132.528798,130.061818,93.387192,126.740357,-0.000785,0.009785,32.000000,-235.765851,128.992384,-0.577427,24.912790,0.665975,520034.886232,0.991698,19.961908,0.652558,2.300913,0.070851,0.092752,155.497809,32.000000,170.489800,157.571245,158.693464,142.629185,32.000000,137.943700,67.892740,61.381752,87.741889,0.000000,45.377593,90.632911,70.260738,24.341772,35.329392,59.539120,37.168757
60.257391,70.059023,138.896885,136.012743,132.484390,119.573288,29.195026,14.242327,129.766580,14.593555,64.875305,61.617061,135.426539,138.767965,132.527942,130.064922,93.388164,126.740153,-0.000783,0.009766,32.000000,-235.765988,128.993417,-0.577449,24.914097,0.667042,520073.793068,0.992204,19.964248,0.648952,2.303861,0.061501,0.089056,155.528262,32.000000,170.456969,157.553404,158.833261,142.644240,32.000000,137.923099,67.894803,61.377450,87.738847,0.000000,45.342154,90.632911,70.238110,24.341772,35.317809,59.550499,37.177488
60.240363,70.051834,138.801629,136.010236,132.488403,119.573582,29.128463,14.242343,129.769190,14.593212,64.858906,61.621165,135.426530,138.772288,132.525530,130.066924,93.388753,126.740574,-0.000783,0.009798,32.000000,-235.765918,128.998674,-0.577442,24.914959,0.668197,520114.636038,0.991582,19.962749,0.646589,2.307177,0.108225,0.085162,155.562556,32.000000,170.427193,157.569747,158.950137,142.625401,32.000000,137.947044,67.896632,61.373429,87.736758,0.000000,45.361979,90.632911,70.249314,24.341772,35.305744,59.569608,37.035742
60.245583,70.043362,138.688951,136.007676,132.513370,119.577754,29.172459,14.242229,129.772961,14.592407,64.840129,61.623465,135.424882,138.777067,132.520323,130.069201,93.390737,126.742301,-0.000783,0.009779,32.000000,-235.766060,129.001088,-0.577056,24.916366,0.667441,520130.569897,0.990318,19.948271,0.645515,2.305060,0.077117,0.081082,155.561213,32.000000,170.424869,157.605514,158.918526,142.584941,32.000000,137.975539,67.897737,61.369805,87.735190,0.000000,45.264414,90.632911,70.244909,24.341772,35.292998,59.560511,37.147774
60.237787,70.032678,138.594351,136.005010,132.553564,119.589061,29.156509,14.242200,129.778173,14.591558,64.823112,61.623433,135.420348,138.780494,132.516551,130.075276,93.394665,126.745044,-0.000782,0.009772,32.000000,-235.766038,129.002313,-0.577764,24.915978,0.667116,520130.248097,0.992877,19.956321,0.645140,2.304130,0.088654,0.079169,155.529918,32.000000,170.450318,157.622702,158.779585,142.560695,32.000000,137.991184,67.899316,61.366894,87.734178,0.000000,45.206485,90.632911,70.240961,24.341772,35.274273,59.550912,36.972573
60.245487,70.021663,138.495579,136.001826,132.591534,119.593148,29.163242,14.242096,129.781680,14.590687,64.806572,61.624246,135.414399,138.786535,132.515144,130.077051,93.398219,126.744135,-0.000783,0.009753,32.000000,-235.766014,129.004434,-0.577579,24.916874,0.666354,520127.033918,0.991296,19.943178,0.644037,2.302060,0.097762,0.094977,155.502393,32.000000,170.479795,157.603030,158.656902,142.577400,32.000000,137.973162,67.900770,61.364142,87.732947,0.000000,45.131631,90.632911,70.226343,24.341772,35.255076,59.553430,37.010650
60.240764,70.011677,138.374724,135.998486,132.613977,119.605338,29.160632,14.242059,129.784547,14.591169,64.792769,61.619312,135.410324,138.791683,132.516330,130.079558,93.401105,126.744270,-0.000782,0.009756,32.000000,-235.765976,129.006747,-0.578284,24.917634,0.665974,520155.812511,0.992046,19.939472,0.641507,2.300788,0.089605,0.086854,155.505003,32.000000,170.480448,157.566697,158.673744,142.614101,32.000000,137.929571,67.902964,61.361205,87.731678,0.000000,45.073936,90.632911,70.229891,24.341772,35.236520,59.548070,37.225323
60.233658,70.003439,138.409354,135.995099,132.557412,119.625762,29.162136,14.241751,129.785825,14.591267,64.796120,61.611631,135.409209,138.790920,132.517433,130.078448,93.403136,126.743062,-0.000782,0.009760,32.000000,-235.766174,129.004316,-0.578252,24.916426,0.665261,520142.128413,0.991680,19.921565,0.637490,2.298854,0.084918,0.093797,155.535477,32.000000,170.448430,157.546213,158.813626,142.633950,32.000000,137.899677,67.905002,61.357352,87.730232,0.000000,45.058093,90.632911,70.238431,24.341772,35.219724,59.550962,37.047261
60.204178,69.997667,138.378074,135.991773,132.468738,119.629799,29.172289,14.241622,129.783071,14.591323,64.821476,61.605575,135.409681,138.784095,132.514810,130.077129,93.403895,126.741809,-0.000783,0.009731,32.000000,-235.766187,129.001725,-0.579388,24.913430,0.664659,520176.383652,0.991930,19.915805,0.634673,2.297028,0.132766,0.094591,155.573687,32.000000,170.414316,157.560165,158.947818,142.619040,32.000000,137.916024,67.907162,61.353706,87.729211,0.000000,45.036910,90.632911,70.239469,24.341772,35.209461,59.557915,36.958339
60.215300,70.002192,138.420745,135.990311,132.500586,119.617466,29.154698,14.241495,129.778881,14.590904,64.857197,61.603039,135.409558,138.772104,132.507991,130.071021,93.403969,126.738629,-0.000783,0.009750,32.000000,-235.766438,128.997951,-0.579188,24.911886,0.665096,520251.709289,0.992157,19.913928,0.632026,2.297874,0.077969,0.085812,155.575493,32.000000,170.412309,157.587867,156.414387,142.584442,32.000000,137.951744,67.909604,61.350357,87.728510,0.000000,45.105686,90.632911,70.232573,24.341772,35.211400,59.557433,37.062007
60.209065,70.010636,138.474067,135.989801,132.554183,119.597056,29.148169,14.241458,129.774153,14.590138,64.890750,61.602802,135.407234,138.763804,132.502335,130.063767,93.405578,126.735272,-0.000783,0.009745,32.000000,-235.766469,128.995586,-0.579004,24.911563,0.665449,520278.381860,0.992371,19.934550,0.630629,2.298480,0.126056,0.085464,155.547554,32.000000,170.438899,157.607122,152.543970,142.560098,32.000000,137.976285,67.912069,61.347600,87.727365,0.000000,45.026211,90.632911,70.247823,24.341772,35.222975,59.567277,36.988934
60.205836,70.020641,138.266975,135.990013,132.530699,119.581046,29.164317,14.241542,129.769749,14.589559,64.915714,61.597799,135.404584,138.760365,132.499277,130.057419,93.408961,126.729727,-0.000784,0.009721,32.000000,-235.766422,128.994735,-0.578779,24.911702,0.665508,520224.377522,0.992675,19.929116,0.628932,2.298764,0.095984,0.092386,155.515789,32.000000,170.471081,157.591648,151.169886,142.577837,32.000000,137.962169,67.914644,61.345424,87.725370,0.000000,44.965616,90.632911,70.249270,24.341772,35.241598,59.568713,37.131193
60.197717,70.029848,138.184575,135.990715,132.566904,119.564795,29.165329,14.241403,129.765350,14.588902,64.932836,61.592929,135.402862,138.757276,132.498904,130.049536,93.411740,126.722398,-0.000784,0.009714,32.000000,-235.766682,128.991403,-0.578705,24.912601,0.665826,520149.766182,0.992865,19.943143,0.625612,2.299887,0.096617,0.071906,155.510062,32.000000,170.475815,157.553641,151.172320,142.615405,32.000000,137.922199,67.916684,61.343741,87.723298,0.000000,44.890470,90.632911,70.246270,24.341772,35.258161,59.551148,36.973746
60.197721,70.038963,138.078693,135.992194,132.634440,119.556667,29.156054,14.241371,129.758006,14.588081,64.945725,61.590784,135.405295,138.752054,132.499430,130.042284,93.413401,126.719630,-0.000784,0.009704,32.000000,-235.766713,128.984487,-0.578241,24.910817,0.664593,520090.367786,0.992269,19.956039,0.619400,2.296571,0.072036,0.070298,155.539814,32.000000,170.446644,157.530115,151.297673,142.638146,32.000000,137.892221,67.917674,61.341732,87.720706,0.000000,44.765427,90.632911,70.253392,24.341772,35.274684,59.560373,36.927598
60.204617,70.048123,137.964831,135.994102,132.689624,119.556644,29.145249,14.241538,129.754695,14.587655,64.950083,61.593685,135.409314,138.748883,132.497811,130.033983,93.413899,126.716971,-0.000784,0.009739,32.000000,-235.766572,128.983827,-0.578134,24.908956,0.664133,520032.841829,0.992274,19.972516,0.612883,2.295512,0.076294,0.079044,155.574770,32.000000,170.408315,157.542215,151.440216,142.624752,32.000000,137.904835,67.917773,61.338771,87.717858,0.000000,44.774815,90.632911,70.241717,24.341772,35.291259,59.570021,37.047114
60.207246,70.054759,138.119929,135.995915,132.770427,119.556924,29.168827,14.241490,129.754956,14.586708,64.945240,61.594361,135.413165,138.750169,132.494156,130.031553,93.414106,126.718210,-0.000784,0.009738,32.000000,-235.766596,128.982129,-0.578084,24.909608,0.663536,520008.469750,0.992547,19.981628,0.609811,2.293753,0.072603,0.122744,155.581222,32.000000,170.399562,157.571406,151.443812,142.590428,32.000000,137.943194,67.916847,61.335906,87.715502,0.000000,44.821757,90.632911,70.228664,24.341772,35.307981,59.552948,37.072939
60.208009,70.056303,138.282102,135.997110,132.772966,119.557006,29.169514,14.241358,129.754963,14.586590,64.943474,61.589379,135.413361,138.749767,132.492100,130.028438,93.416359,126.716007,-0.000782,0.009746,32.000000,-235.766814,128.983605,-0.578552,24.910386,0.662837,520016.481007,0.992812,19.984612,0.607956,2.291599,0.083680,0.077254,155.555051,32.000000,170.424335,157.593645,151.321678,142.564481,32.000000,137.973904,67.915848,61.333775,87.714067,0.000000,44.828820,90.632911,70.232955,24.341772,35.311138,59.543054,37.117253
60.194031,70.054123,138.268801,135.996784,132.691869,119.557192,29.161846,14.241300,129.750914,14.585930,64.954966,61.581429,135.411441,138.746438,132.493173,130.022229,93.418882,126.712746,-0.000782,0.009795,32.000000,-235.766934,128.976757,-0.578891,24.909719,0.663699,520026.450421,0.991982,19.988895,0.608380,2.294075,0.093512,0.092934,155.519647,32.000000,170.457452,157.579619,151.187073,142.576877,32.000000,137.964668,67.914705,61.332531,87.711969,0.000000,44.867688,90.632911,70.241917,24.341772,35.309878,59.538727,37.061787
60.185250,70.055857,138.485486,135.996887,132.626483,119.557278,29.155369,14.241364,129.743908,14.584896,64.973219,61.579739,135.410008,138.738393,132.496638,130.013792,93.421052,126.707760,-0.000782,0.009815,32.000000,-235.766894,128.980651,-0.579276,24.908784,0.664622,520023.503639,0.991949,19.989756,0.605004,2.296739,0.092955,0.085907,155.511664,32.000000,170.465349,157.542570,151.174148,142.612646,32.000000,137.929867,67.912610,61.330583,87.709813,0.000000,44.926596,90.632911,70.245179,24.341772,35.309880,59.518025,37.110356
60.187962,70.061060,138.579584,135.997681,132.559869,119.557110,29.145193,14.241243,129.740429,14.584445,64.980791,61.581401,135.411285,138.733052,132.499568,130.008819,93.421825,126.703473,-0.000782,0.009833,32.000000,-235.767009,128.976656,-0.579371,24.908049,0.664760,520024.236570,0.992463,20.000093,0.600818,2.297052,0.074730,0.073291,155.539319,32.000000,170.443401,157.514507,148.709266,142.639293,32.000000,137.899158,67.909911,61.327272,87.707437,0.000000,44.961731,90.632911,70.240996,24.341772,35.316871,59.536367,37.089960
60.209865,70.069284,138.638832,135.999428,132.722514,119.557305,29.179520,14.241149,129.741143,14.584395,64.966755,61.590845,135.414733,138.732762,132.499789,130.007644,93.421819,126.703855,-0.000783,0.009859,32.000000,-235.767270,128.977672,-0.579200,24.908304,0.666187,520028.095295,0.992850,20.009691,0.596105,2.300987,0.082170,0.070355,155.574278,32.000000,170.409344,157.524089,144.977835,142.626672,32.000000,137.913060,67.907810,61.324014,87.705923,0.000000,45.093899,90.632911,70.234029,24.341772,35.331982,59.574476,37.153423
60.192032,70.067566,138.763510,136.000121,132.792267,119.565220,29.160606,14.241136,129.743369,14.585351,64.947161,61.592502,135.416252,138.736511,132.497834,130.011147,93.421579,126.708248,-0.000784,0.009869,32.000000,-235.767322,128.981896,-0.579736,24.908926,0.666718,520032.036941,0.993159,20.012465,0.593145,2.302447,0.085043,0.088825,155.585762,32.000000,170.400579,157.551309,143.704735,142.591714,32.000000,137.953840,67.906224,61.321745,87.706011,0.000000,45.181396,90.632911,70.235508,24.341772,35.335331,59.566756,36.930386
60.194971,70.060217,138.737775,135.999445,132.765979,119.578444,29.153275,14.241131,129.745090,14.585223,64.937256,61.590926,135.414625,138.739446,132.496120,130.009364,93.422910,126.709052,-0.000784,0.009881,32.000000,-235.767369,128.987229,-0.579392,24.909617,0.666746,520031.062980,0.991612,20.001075,0.593347,2.302593,0.085864,0.082523,155.564827,32.000000,170.425311,157.574436,143.590096,142.563687,32.000000,137.982456,67.904499,61.319893,87.706009,0.000000,45.115843,90.632911,70.233687,24.341772,35.327749,59.569805,37.079029
60.190676,70.050914,138.664498,135.998046,132.739405,119.582468,29.160814,14.241037,129.746957,14.585725,64.931353,61.588606,135.410454,138.741529,132.495716,130.008442,93.424930,126.709901,-0.000784,0.009879,32.000000,-235.767468,128.985454,-0.578443,24.909411,0.667768,520075.752409,0.992644,20.015327,0.595828,2.305347,0.082538,0.080325,155.529547,32.000000,170.458997,157.564517,143.435818,142.571200,32.000000,137.965214,67.902687,61.318403,87.705861,0.000000,45.112533,90.632911,70.238244,24.341772,35.310075,59.559646,37.050415
60.183501,70.043333,138.748876,135.996575,132.750499,119.578596,29.167297,14.241076,129.747892,14.585425,64.926307,61.586773,135.407651,138.740251,132.497552,130.009908,93.425795,126.710988,-0.000783,0.009874,32.000000,-235.767405,128.986083,-0.577777,24.907083,0.667605,520116.115144,0.992930,20.005346,0.594906,2.304807,0.080639,0.084825,155.514608,32.000000,170.472542,157.527856,143.401910,142.600636,32.000000,137.925228,67.901261,61.316635,87.705906,0.000000,45.084869,90.632911,70.234447,24.341772,35.296939,59.560757,36.932514
60.174215,70.039279,138.619695,135.995447,132.733147,119.578617,29.125751,14.241116,129.747469,14.585653,64.926464,61.582350,135.408668,138.736293,132.499370,130.011824,93.425527,126.712861,-0.000784,0.009908,32.000000,-235.767409,128.982295,-0.577260,24.904410,0.667263,520117.392980,0.992761,19.999887,0.593319,2.303754,0.090835,0.090596,155.536956,32.000000,170.451385,157.493489,143.506627,142.631198,32.000000,137.890550,67.899259,61.314189,87.706835,0.000000,45.029285,90.632911,70.235431,24.341772,35.287940,59.565232,37.017107
60.170752,70.037768,138.504686,135.994670,132.673006,119.578492,29.176284,14.241104,129.744485,14.585751,64.936320,61.578264,135.410658,138.733331,132.499032,130.009536,93.424943,126.710889,-0.000785,0.009924,32.000000,-235.767432,128.974863,-0.576713,24.900710,0.667882,520091.647682,0.992619,19.998735,0.593009,2.305430,0.117988,0.082846,155.574033,32.000000,170.417186,157.495522,143.658127,142.624879,32.000000,137.894134,67.896746,61.311417,87.709040,0.000000,45.014384,90.632911,70.257649,24.341772,35.283270,59.493487,37.001846
60.163999,70.038599,138.384795,135.994417,132.690875,119.578366,29.163008,14.240994,129.742631,14.584950,64.948830,61.578591,135.412255,138.730825,132.496319,130.007495,93.424728,126.710790,-0.000786,0.009935,32.000000,-235.767601,128.975199,-0.576034,24.898313,0.667332,520091.609490,0.994196,20.002998,0.594233,2.303639,0.080525,0.082959,155.590389,32.000000,170.400370,157.522875,143.699105,142.592121,32.000000,137.931214,67.894317,61.309099,87.712189,0.000000,44.911407,90.632911,70.260586,24.341772,35.283122,59.555456,36.930460
60.149623,70.041572,138.172860,135.994860,132.661329,119.570240,29.176535,14.241060,129.742296,14.584733,64.962215,61.576534,135.411779,138.726478,132.491948,130.003722,93.425680,126.709738,-0.000785,0.009961,32.000000,-235.767683,128.976921,-0.576385,24.897595,0.666817,520092.760218,0.992532,20.004588,0.593810,2.301861,0.086600,0.083676,155.572985,32.000000,170.420843,157.547851,143.601632,142.563745,32.000000,137.964544,67.891744,61.307512,87.714960,0.000000,44.811123,90.632911,70.268250,24.341772,35.288705,59.563648,37.020188
60.151046,70.044049,138.156704,135.995570,132.584419,119.557719,29.175349,14.240937,129.739668,14.585126,64.980484,61.570567,135.409928,138.724769,132.489959,130.000793,93.427973,126.705301,-0.000788,0.009954,32.000000,-235.767758,128.969138,-0.576524,24.898164,0.666282,520098.124293,0.993110,20.011470,0.593975,2.300126,0.078713,0.077647,155.538061,32.000000,170.454807,157.541735,143.451212,142.568159,32.000000,137.957918,67.889586,61.306003,87.717699,0.000000,44.805455,90.632911,70.270874,24.341772,35.293722,59.556489,37.052616
60.117373,70.048855,138.146165,135.996692,132.493313,119.545371,29.155109,14.240976,129.735194,14.585399,65.009048,61.558864,135.409145,138.720142,132.491271,129.995251,93.430305,126.701315,-0.000789,0.009964,32.000000,-235.767689,128.964019,-0.576704,24.900005,0.665248,520075.524252,0.992854,20.027323,0.592487,2.297153,0.073430,0.078353,155.517578,32.000000,170.469843,157.508823,143.406915,142.599407,32.000000,137.914864,67.888047,61.305031,87.721034,0.000000,44.686144,90.632911,70.299035,24.341772,35.300538,59.548641,37.062448
60.115179,70.058232,137.935961,135.998651,132.363847,119.545203,29.149478,14.241050,129.728548,14.585128,65.049988,61.546424,135.411102,138.707669,132.492724,129.988552,93.430306,126.693019,-0.000790,0.009962,32.000000,-235.767603,128.956255,-0.575764,24.902117,0.665054,520018.791553,0.992771,20.028526,0.587929,2.296830,0.107724,0.078280,155.536068,32.000000,170.453297,157.472112,143.505784,142.636348,32.000000,137.877455,67.886929,61.303137,87.723937,0.000000,44.598577,90.632911,70.314121,24.341772,35.311540,59.567612,36.999278
60.109778,70.074425,137.899188,136.001868,132.234559,119.526240,29.162056,14.241023,129.721434,14.584790,65.093866,61.538486,135.416015,138.693466,132.492399,129.980826,93.429416,126.685868,-0.000792,0.009979,32.000000,-235.767687,128.952827,-0.575174,24.903645,0.665380,519989.484306,0.993991,20.063512,0.583565,2.297941,0.072457,0.080633,155.570579,32.000000,170.419163,157.469806,143.659012,142.632086,32.000000,137.881849,67.885960,61.300697,87.726610,0.000000,44.541301,90.632911,70.332344,24.341772,35.340833,59.571408,36.978075
60.099807,70.095943,137.716882,136.006656,132.151070,119.489634,29.146743,14.240963,129.713009,14.584459,65.137382,61.528705,135.422607,138.681190,132.489439,129.971473,93.428832,126.676108,-0.000792,0.010001,32.000000,-235.767788,128.942059,-0.575565,24.903734,0.664155,520005.128373,0.994248,20.074855,0.579333,2.294528,0.087864,0.087904,155.584983,32.000000,170.396845,157.497707,143.714648,142.596950,32.000000,137.913816,67.884884,61.298660,87.729010,0.000000,44.437972,90.632911,70.338928,24.341772,35.376579,59.544048,37.059219
60.086176,70.116350,137.705499,136.012080,132.080055,119.453049,29.166507,14.241070,129.703402,14.584561,65.179886,61.523047,135.427741,138.667181,132.486203,129.959373,93.429192,126.666466,-0.000793,0.010022,32.000000,-235.767591,128.932476,-0.575270,24.902564,0.663908,519954.628167,0.993804,20.095890,0.576574,2.294122,0.075840,0.075860,155.564976,32.000000,170.413629,157.530367,143.627750,142.562301,32.000000,137.955803,67.883681,61.297339,87.731144,0.000000,44.380115,90.632911,70.365761,24.341772,35.414652,59.576542,37.051149
60.080411,70.135804,137.696690,136.017829,132.039426,119.440551,29.169627,14.241037,129.694331,14.584661,65.215346,61.519156,135.430550,138.655986,132.485892,129.949877,93.431796,126.661069,-0.000793,0.010035,32.000000,-235.767563,128.926798,-0.575113,24.899913,0.662825,519837.164782,0.994264,20.126349,0.572178,2.291470,0.170138,0.091810,155.527743,32.000000,170.449490,157.530591,143.469530,142.565657,32.000000,137.964828,67.882020,61.296629,87.733505,0.000000,44.409365,90.632911,70.384222,24.341772,35.450894,59.536799,37.059660
60.084489,70.154466,137.798549,136.023595,132.060495,119.428347,29.169551,14.241049,129.685964,14.584627,65.234646,61.521135,135.433178,138.646002,132.489658,129.943379,93.433085,126.656340,-0.000793,0.010041,32.000000,-235.767540,128.917598,-0.575211,24.895809,0.662832,519718.744874,0.993592,20.158977,0.566901,2.291800,0.082344,0.090445,155.502410,32.000000,170.471045,157.500936,143.404270,142.598708,32.000000,137.932917,67.880041,61.295548,87.734954,0.000000,44.354599,90.632911,70.386622,24.341772,35.485161,59.551404,36.938824
60.086221,70.170642,137.638502,136.028893,132.125388,119.416253,29.217487,14.241041,129.681358,14.584341,65.232003,61.529940,135.437439,138.644738,132.495018,129.940127,93.432504,126.649426,-0.000794,0.010044,32.000000,-235.767718,128.917171,-0.574982,24.891804,0.662903,519693.029047,0.993541,20.183603,0.561544,2.291873,0.070286,0.083154,155.519271,32.000000,170.458107,157.467685,143.489325,142.638174,32.000000,137.905617,67.878064,61.293472,87.736157,0.000000,44.242448,90.632911,70.402371,24.341772,35.516610,59.570621,36.946014
60.086241,70.180316,137.678507,136.033250,132.192558,119.420715,29.168533,14.241141,129.681085,14.584772,65.215154,61.532445,135.444870,138.645501,132.499692,129.938097,93.430855,126.648774,-0.000794,0.010069,32.000000,-235.767762,128.920660,-0.574804,24.886859,0.663509,519663.263011,0.993417,20.198607,0.557840,2.293413,0.073466,0.071021,155.552794,32.000000,170.427708,157.462642,143.643085,142.647746,32.000000,137.914059,67.876669,61.291328,87.738219,0.000000,44.309911,90.632911,70.392341,24.341772,35.540909,59.554984,36.975067
60.091856,70.184417,137.688088,136.036562,132.222303,119.432892,29.189277,14.241180,129.684265,14.585241,65.199998,61.537831,135.451397,138.646527,132.502762,129.940010,93.429718,126.650675,-0.000795,0.010105,32.000000,-235.767799,128.928068,-0.574037,24.883674,0.662626,519636.852567,0.991698,20.213230,0.554895,2.290683,0.130267,0.081647,155.574623,32.000000,170.406400,157.489197,143.712598,142.621104,32.000000,137.949412,67.875718,61.289313,87.740953,0.000000,44.214881,90.632911,70.395142,24.341772,35.553690,59.566461,37.180496
60.095946,70.183872,137.555860,136.038726,132.228941,119.428819,29.150362,14.241220,129.686171,14.584418,65.190288,61.540194,135.453488,138.650219,132.503661,129.944317,93.429829,126.650556,-0.000796,0.010109,32.000000,-235.767854,128.931386,-0.573259,24.881092,0.663024,519675.076532,0.993425,20.222886,0.556212,2.291348,0.072735,0.073503,155.561310,32.000000,170.420519,157.526818,143.636722,142.586674,32.000000,137.997010,67.873989,61.287725,87.743503,0.000000,44.259075,90.632911,70.404869,24.341772,35.554081,59.551109,36.962595
60.096600,70.183245,137.755827,136.040080,132.256040,119.420565,29.178676,14.241294,129.688315,14.584525,65.179337,61.544472,135.452510,138.656907,132.505962,129.947078,93.430989,126.655738,-0.000797,0.010121,32.000000,-235.767849,128.936107,-0.573006,24.881946,0.663165,519733.379402,0.992728,20.221953,0.558317,2.291294,0.082758,0.088557,155.522116,32.000000,170.457264,157.531856,143.476516,142.583425,32.000000,138.015386,67.872306,61.286515,87.746003,0.000000,44.286190,90.632911,70.414262,24.341772,35.554369,59.548975,37.041831
60.091827,70.181863,137.913660,136.040999,132.209669,119.420484,29.139465,14.241375,129.690776,14.585876,65.169840,61.538690,135.450849,138.662312,132.511447,129.951226,93.432952,126.658792,-0.000797,0.010136,32.000000,-235.767718,128.936688,-0.572727,24.883599,0.662376,519712.012492,0.993943,20.217739,0.558146,2.288937,0.099342,0.085309,155.493528,32.000000,170.485258,157.505820,144.646210,142.613689,32.000000,137.992077,67.871400,61.284885,87.748188,0.000000,44.315966,90.632911,70.411689,24.341772,35.553931,59.543585,37.022683
60.092452,70.181557,138.047420,136.041712,132.089576,119.416324,29.147779,14.241564,129.691064,14.587359,65.173003,61.537715,135.451922,138.666584,132.517595,129.956068,93.433910,126.660747,-0.000799,0.010137,32.000000,-235.767538,128.933778,-0.573446,24.885943,0.663458,519672.043501,0.992896,20.216525,0.559631,2.292240,0.074122,0.081816,155.507294,32.000000,170.472385,157.475983,148.472851,142.647759,32.000000,137.959278,67.870944,61.283444,87.750985,0.000000,44.393775,90.632911,70.419451,24.341772,35.552138,59.546339,36.960394
60.091516,70.184159,138.087919,136.042447,132.018493,119.428504,29.161903,14.241607,129.693001,14.587211,65.181818,61.537144,135.456919,138.666325,132.521115,129.959668,93.432646,126.663268,-0.000799,0.010136,32.000000,-235.767461,128.935487,-0.572991,24.889115,0.664405,519668.377630,0.994316,20.219424,0.559224,2.295049,0.103354,0.087503,155.539762,32.000000,170.435636,157.468395,151.107365,142.654504,32.000000,137.954361,67.870664,61.281153,87.753761,0.000000,44.446167,90.632911,70.433207,24.341772,35.558115,59.559980,37.052543
60.089655,70.192977,138.187157,136.044185,131.998974,119.436709,29.139173,14.241659,129.697236,14.587674,65.181223,61.546311,135.461766,138.672255,132.521358,129.965787,93.430764,126.670668,-0.000799,0.010138,32.000000,-235.767361,128.941999,-0.573120,24.892981,0.665098,519646.754881,0.993985,20.218558,0.559263,2.297251,0.088727,0.080405,155.564955,32.000000,170.412352,157.491353,151.197356,142.632478,32.000000,137.987729,67.871083,61.278817,87.756905,0.000000,44.569501,90.632911,70.438922,24.341772,35.571505,59.563058,37.133467
60.110678,70.197189,138.317760,136.045912,132.038017,119.436625,29.161548,14.241816,129.708302,14.588109,65.166728,61.557369,135.464058,138.679115,132.519559,129.975380,93.429752,126.680366,-0.000799,0.010152,32.000000,-235.767241,128.951953,-0.572589,24.898547,0.665334,519707.130507,0.993629,20.221998,0.561814,2.297960,0.078671,0.082093,155.554171,32.000000,170.425414,157.526303,151.140092,142.598715,32.000000,138.032257,67.871957,61.277337,87.760456,0.000000,44.476955,90.632911,70.436216,24.341772,35.584543,59.527397,37.059073
60.099684,70.195804,138.258863,136.046993,132.008831,119.440627,29.164004,14.241615,129.719869,14.587993,65.151656,61.557751,135.462802,138.686142,132.519809,129.988058,93.430012,126.690572,-0.000799,0.010127,32.000000,-235.767425,128.965436,-0.572993,24.903237,0.665903,519763.306944,0.994531,20.232486,0.567471,2.299683,0.124287,0.099150,155.516445,32.000000,170.458843,157.533086,150.992323,142.591822,32.000000,138.047451,67.873049,61.276094,87.764091,0.000000,44.463489,90.632911,70.444523,24.341772,35.589399,59.575617,37.229652
60.101401,70.187836,138.125179,136.046793,131.959423,119.436588,29.131628,14.241658,129.727842,14.589309,65.148701,61.556694,135.460553,138.690251,132.523500,129.999848,93.430954,126.700130,-0.000800,0.010123,32.000000,-235.767387,128.977059,-0.573257,24.907444,0.666203,519757.101720,0.993391,20.217847,0.573431,2.301051,0.094824,0.087111,155.486355,32.000000,170.491630,157.506102,150.898576,142.619468,32.000000,138.029346,67.874887,61.275012,87.767168,0.000000,44.484412,90.632911,70.445058,24.341772,35.576641,59.549447,37.186732
60.105368,70.186168,138.188212,136.046826,131.936012,119.436596,29.182997,14.241774,129.735104,14.590081,65.150422,61.561627,135.459590,138.694838,132.528100,130.007534,93.431471,126.707208,-0.000801,0.010112,32.000000,-235.767242,128.982960,-0.573722,24.911068,0.665920,519779.780438,0.993539,20.226320,0.578377,2.300492,0.134189,0.079543,155.493177,32.000000,170.485739,157.471687,150.952016,142.658692,32.000000,137.990537,67.877650,61.273969,87.770213,0.000000,44.485377,90.632911,70.440849,24.341772,35.571317,59.558721,37.135888
60.126932,70.188155,138.100445,136.047985,131.988845,119.444530,29.160870,14.241885,129.745419,14.590325,65.135974,61.570699,135.463334,138.705675,132.531059,130.017950,93.430718,126.717628,-0.000801,0.010091,32.000000,-235.767052,128.998356,-0.573630,24.915304,0.664965,519746.662704,0.994557,20.216812,0.582312,2.298202,0.078011,0.080919,155.522262,32.000000,170.449525,157.460877,151.104799,142.672976,32.000000,137.973721,67.880469,61.272153,87.772853,0.000000,44.390138,90.632911,70.443852,24.341772,35.572976,59.558495,37.192381
60.132585,70.189132,138.046453,136.049589,132.064762,119.456471,29.131939,14.241822,129.758416,14.591426,65.111648,61.577845,135.467727,138.720666,132.530989,130.029376,93.428695,126.729627,-0.000801,0.010090,32.000000,-235.767036,129.004927,-0.573745,24.919101,0.665172,519740.490620,0.992728,20.211588,0.585405,2.299099,0.088555,0.086752,155.551700,32.000000,170.420308,157.481430,151.210560,142.652262,32.000000,138.003832,67.883710,61.270228,87.776449,0.000000,44.410811,90.632911,70.429748,24.341772,35.581165,59.543841,37.229652
60.129858,70.184434,138.127186,136.050960,132.142389,119.468791,29.170445,14.241845,129.773601,14.592022,65.092246,61.584281,135.469811,138.735507,132.529350,130.042162,93.427669,126.744023,-0.000801,0.010061,32.000000,-235.766967,129.017324,-0.573028,24.921407,0.664267,519765.281034,0.993156,20.194243,0.591472,2.296815,0.105766,0.086174,155.541664,32.000000,170.425906,157.515625,152.458201,142.621113,32.000000,138.044283,67.887289,61.269643,87.780851,0.000000,44.312375,90.632911,70.429910,24.341772,35.574186,59.558820,37.131560
60.143105,70.176094,137.977578,136.051286,132.147632,119.480680,29.178079,14.241839,129.786045,14.592858,65.077281,61.589662,135.468870,138.750850,132.529536,130.056552,93.428472,126.755727,-0.000801,0.010048,32.000000,-235.766909,129.032621,-0.572996,24.923691,0.663837,519819.317244,0.994140,20.190153,0.599615,2.295701,0.081911,0.082513,155.504568,32.000000,170.453195,157.531418,156.191129,142.611696,32.000000,138.055502,67.891673,61.270015,87.785264,0.000000,44.239221,90.632911,70.414255,24.341772,35.562843,59.562891,37.216079
60.143920,70.168266,138.047027,136.051433,132.125655,119.492710,29.189879,14.241949,129.799767,14.593005,65.060980,61.597081,135.467263,138.766794,132.532099,130.070800,93.429224,126.765205,-0.000800,0.010019,32.000000,-235.766827,129.047802,-0.571799,24.926674,0.664352,519869.937978,0.992968,20.187899,0.607982,2.297148,0.136680,0.072317,155.472561,32.000000,170.483746,157.513427,158.675190,142.638138,32.000000,138.037911,67.895739,61.269484,87.788412,0.000000,44.291489,90.632911,70.426784,24.341772,35.549734,59.556371,37.182990
60.155475,70.161014,138.078237,136.051511,132.088991,119.481973,29.213253,14.242073,129.818291,14.594729,65.039677,61.605261,135.466762,138.782314,132.536048,130.088363,93.429542,126.775687,-0.000799,0.010010,32.000000,-235.766675,129.063121,-0.572160,24.928953,0.663270,519897.713801,0.992540,20.167686,0.613149,2.294155,0.078662,0.082970,155.472752,32.000000,170.478991,157.481424,156.156228,142.680791,32.000000,137.999597,67.899737,61.268605,87.791145,0.000000,44.249411,90.632911,70.408063,24.341772,35.537480,59.544264,37.097150
60.163539,70.154400,138.016287,136.051628,132.056151,119.487328,29.162913,14.242076,129.834886,14.595398,65.022721,61.611945,135.469316,138.798066,132.539612,130.105453,93.428511,126.791068,-0.000798,0.010007,32.000000,-235.766710,129.073388,-0.571859,24.931654,0.663636,519936.218843,0.992203,20.159128,0.617229,2.295278,0.080692,0.083260,155.499699,32.000000,170.444005,157.470203,152.429899,142.701451,32.000000,137.974826,67.904234,61.267528,87.794249,0.000000,44.297752,90.632911,70.411304,24.341772,35.526880,59.547421,37.220041
60.160343,70.148216,138.165632,136.051286,132.031151,119.491328,29.200079,14.242283,129.849029,14.596605,65.019214,61.615790,135.472442,138.812615,132.540981,130.120745,93.427098,126.807129,-0.000799,0.009996,32.000000,-235.766437,129.095011,-0.572045,24.936658,0.663512,519869.278687,0.991088,20.141522,0.622256,2.295356,0.084003,0.074128,155.532265,32.000000,170.412247,157.491796,151.254989,142.683708,32.000000,138.001489,67.907956,61.266142,87.797065,0.000000,44.373517,90.632911,70.423500,24.341772,35.516741,59.558220,37.212777
60.151642,70.144266,138.102000,136.050882,132.003695,119.503600,29.167852,14.242227,129.862949,14.598235,65.025935,61.622154,135.473603,138.828855,132.539575,130.134177,93.427094,126.819513,-0.000799,0.009999,32.000000,-235.766581,129.110906,-0.572209,24.942741,0.662973,519879.233636,0.992677,20.127683,0.631128,2.294019,0.073948,0.088561,155.528416,32.000000,170.414408,157.525841,151.226586,142.656490,32.000000,138.042396,67.911899,61.265848,87.799830,0.000000,44.277654,90.632911,70.407528,24.341772,35.508803,59.549722,37.062448
60.162403,70.142339,138.132182,136.050642,131.964201,119.523898,29.156208,14.242210,129.875126,14.599583,65.035380,61.623846,135.471977,138.840456,132.538200,130.147948,93.428629,126.833299,-0.000798,0.010021,32.000000,-235.766628,129.128523,-0.572790,24.949509,0.663770,519892.478325,0.991489,20.124362,0.640729,2.296623,0.102717,0.082307,155.493312,32.000000,170.442242,157.544977,151.090124,142.641027,32.000000,138.058110,67.916552,61.266463,87.801915,0.000000,44.326624,90.632911,70.408029,24.341772,35.504820,59.556754,37.110723
60.169848,70.142223,138.194236,136.050793,131.964291,119.535525,29.158530,14.242243,129.890436,14.601798,65.037354,61.632715,135.469401,138.851425,132.538517,130.162884,93.429346,126.844834,-0.000799,0.010033,32.000000,-235.766618,129.141119,-0.573132,24.957079,0.663424,519945.512150,0.992836,20.128208,0.647045,2.295897,0.102607,0.080861,155.458641,32.000000,170.470988,157.530173,150.966434,142.662390,32.000000,138.036676,67.920719,61.266081,87.802511,0.000000,44.272760,90.632911,70.405739,24.341772,35.505665,59.562645,37.227084
60.176471,70.143313,138.296130,136.051553,132.018493,119.551839,29.166327,14.242237,129.903931,14.603093,65.027801,61.640030,135.468841,138.866022,132.541307,130.178369,93.429135,126.859249,-0.000798,0.010035,32.000000,-235.766648,129.149472,-0.573353,24.963128,0.663371,520020.846024,0.993198,20.116639,0.652538,2.295988,0.099980,0.091179,155.453201,32.000000,170.472280,157.494642,148.428719,142.706250,32.000000,137.995936,67.924641,61.264776,87.803246,0.000000,44.271766,90.632911,70.405149,24.341772,35.507942,59.543851,37.278294
60.198116,70.142499,138.267452,136.052291,132.093243,119.576425,29.148760,14.242337,129.920583,14.603518,65.012097,61.648381,135.471259,138.881420,132.544743,130.197907,93.428004,126.875856,-0.000797,0.010038,32.000000,-235.766452,129.170017,-0.573024,24.968405,0.663476,520064.446906,0.993078,20.109854,0.657700,2.296736,0.080601,0.079297,155.477476,32.000000,170.446133,157.474966,144.695211,142.731116,32.000000,137.970706,67.928277,61.263594,87.804330,0.000000,44.389203,90.632911,70.376317,24.341772,35.509246,59.564947,37.220848
60.205455,70.139628,138.486579,136.052743,132.186250,119.592930,29.132924,14.242346,129.938862,14.605451,64.997479,61.659891,135.474306,138.897733,132.545475,130.213425,93.425725,126.895353,-0.000797,0.010052,32.000000,-235.766550,129.189471,-0.572457,24.972519,0.663910,520133.528281,0.992829,20.105011,0.665256,2.298176,0.082807,0.094166,155.511747,32.000000,170.415262,157.495616,143.527551,142.713622,32.000000,137.990885,67.931696,61.262227,87.805125,0.000000,44.501831,90.632911,70.373288,24.341772,35.507148,59.558387,37.035302
60.212986,70.134550,138.568250,136.052642,132.249540,119.617540,29.174917,14.242326,129.958093,14.607682,64.985527,61.671695,135.475421,138.916543,132.544950,130.232245,93.424593,126.915730,-0.000796,0.010058,32.000000,-235.766519,129.212166,-0.572426,24.975134,0.663409,520227.124410,0.993231,20.084811,0.674849,2.296873,0.136409,0.086260,155.515523,32.000000,170.415828,157.529037,143.514282,142.684027,32.000000,138.035269,67.935382,61.260999,87.805838,0.000000,44.456751,90.632911,70.345764,24.341772,35.499127,59.541451,37.191868
60.223777,70.126746,138.626394,136.051230,132.322260,119.635569,29.158105,14.242340,129.976504,14.608809,64.964948,61.687284,135.472798,138.938147,132.544152,130.250826,93.425710,126.934157,-0.000794,0.010054,32.000000,-235.766511,129.223052,-0.572473,24.978704,0.664548,520295.500913,0.993765,20.075368,0.687064,2.300233,0.094505,0.089932,155.486028,32.000000,170.446607,157.553112,143.380126,142.666062,32.000000,138.054643,67.938348,61.260286,87.806716,0.000000,44.548241,90.632911,70.328327,24.341772,35.487828,59.548788,37.234347
60.246861,70.116862,138.725516,136.049417,132.375193,119.661812,29.145991,14.242362,129.995236,14.609998,64.937579,61.697604,135.469161,138.966381,132.545480,130.270819,93.427245,126.955349,-0.000792,0.010060,32.000000,-235.766460,129.242265,-0.572409,24.982744,0.664968,520392.003562,0.992387,20.063545,0.698577,2.301302,0.083398,0.084153,155.451681,32.000000,170.480757,157.542437,143.249256,142.682296,32.000000,138.031684,67.941343,61.259423,87.807504,0.000000,44.550420,90.632911,70.317770,24.341772,35.473000,59.541776,37.019601
60.256765,70.105588,138.825578,136.046926,132.407768,119.686524,29.177044,14.242266,130.017990,14.611679,64.907858,61.707378,135.465181,138.989836,132.549528,130.292722,93.429067,126.973068,-0.000792,0.010056,32.000000,-235.766436,129.264659,-0.572652,24.987760,0.665130,520448.963827,0.992889,20.046081,0.706846,2.301855,0.098968,0.085197,155.448314,32.000000,170.487331,157.507373,143.249177,142.718238,32.000000,137.994561,67.944732,61.259062,87.808278,0.000000,44.570574,90.632911,70.289353,24.341772,35.454390,59.558259,37.220408
60.265716,70.093615,138.881388,136.043483,132.386508,119.703148,29.165507,14.242284,130.036492,14.612397,64.885665,61.714141,135.463695,139.012201,132.553613,130.315131,93.429222,126.991733,-0.000791,0.010063,32.000000,-235.766400,129.284763,-0.572761,24.991759,0.665378,520528.247415,0.993068,20.015535,0.716104,2.302618,0.122657,0.074916,155.476763,32.000000,170.465841,157.479334,143.371593,142.745938,32.000000,137.963465,67.946939,61.258204,87.808881,0.000000,44.699344,90.632911,70.271743,24.341772,35.433827,59.565340,37.201185
60.266806,70.083086,139.124365,136.039589,132.331180,119.707103,29.148883,14.242269,130.053881,14.612983,64.880086,61.719463,135.462569,139.033046,132.553219,130.331105,93.428132,127.008409,-0.000791,0.010055,32.000000,-235.766451,129.300755,-0.573175,24.997671,0.665794,520607.596970,0.992004,19.995397,0.723307,2.303900,0.097673,0.078656,155.511627,32.000000,170.433708,157.492744,143.506656,142.730718,32.000000,137.969214,67.948641,61.256788,87.809426,0.000000,44.827643,90.632911,70.260104,24.341772,35.414894,59.555840,37.233760
60.275029,70.076263,139.249494,136.036113,132.305033,119.719341,29.174253,14.242253,130.070145,14.614206,64.883118,61.727377,135.461827,139.054534,132.549141,130.344624,93.428396,127.024908,-0.000791,0.010031,32.000000,-235.766461,129.322238,-0.572792,25.004377,0.665942,520654.782799,0.992338,19.975414,0.732656,2.304484,0.110441,0.107341,155.519750,32.000000,170.426307,157.523183,143.512541,142.693467,32.000000,138.006902,67.951102,61.256857,87.810761,0.000000,44.867310,90.632911,70.246208,24.341772,35.400043,59.564396,37.161494
60.279679,70.071842,139.430942,136.033105,132.318019,119.731775,29.159254,14.242132,130.088303,14.614521,64.880633,61.736894,135.458591,139.075508,132.544853,130.363334,93.429521,127.042575,-0.000791,0.010022,32.000000,-235.766585,129.336684,-0.573475,25.012381,0.667179,520657.126217,0.992888,19.963910,0.742239,2.308474,0.088421,0.081129,155.496132,32.000000,170.453921,157.546395,143.389838,142.668354,32.000000,138.032233,67.953286,61.257914,87.811242,0.000000,45.012500,90.632911,70.228392,24.341772,35.391745,59.557275,37.263768
60.288978,70.068523,139.735510,136.030614,132.326892,119.744058,29.141928,14.242237,130.103454,14.614321,64.872857,61.739873,135.453543,139.097058,132.541653,130.380219,93.431552,127.059372,-0.000790,0.010014,32.000000,-235.766529,129.353050,-0.573747,25.020696,0.667659,520693.039732,0.991957,19.949730,0.750373,2.310235,0.079245,0.086548,155.461530,32.000000,170.488158,157.538237,143.245657,142.681086,32.000000,138.008577,67.955524,61.258803,87.811080,0.000000,45.126489,90.632911,70.213539,24.341772,35.386359,59.568379,37.214465
60.299525,70.061067,139.764137,136.027990,132.273143,119.748139,29.156976,14.242304,130.118327,14.616864,64.869015,61.743629,135.449540,139.112076,132.541433,130.394325,93.432637,127.075267,-0.000789,0.010031,32.000000,-235.766506,129.363052,-0.574550,25.027474,0.668481,520735.181284,0.992472,19.941150,0.758244,2.313067,0.072339,0.078613,155.449127,32.000000,170.495286,157.503571,143.235125,142.714536,32.000000,137.965740,67.957741,61.259642,87.810518,0.000000,45.190702,90.632911,70.188997,24.341772,35.376029,59.522205,37.202579
60.298318,70.056281,139.833355,136.025918,132.280925,119.752294,29.168518,14.242417,130.130029,14.619543,64.870335,61.748775,135.449017,139.123763,132.541987,130.407956,93.432554,127.088850,-0.000786,0.010025,32.000000,-235.766378,129.374395,-0.574397,25.032385,0.669924,520772.627849,0.992985,19.929511,0.764763,2.317762,0.096209,0.082280,155.476235,32.000000,170.471365,157.471433,143.350341,142.741861,32.000000,137.934143,67.960513,61.260935,87.810370,0.000000,45.304893,90.632911,70.175523,24.341772,35.365569,59.511593,37.148801
60.314985,70.053889,139.684190,136.024383,132.265112,119.764741,29.137573,14.242411,130.144434,14.620635,64.872101,61.758378,135.450137,139.139190,132.539392,130.422714,93.430882,127.099563,-0.000786,0.009999,32.000000,-235.766458,129.390902,-0.574253,25.037444,0.669765,520768.721265,0.992292,19.912621,0.771768,2.317831,0.085210,0.075370,155.514610,32.000000,170.433787,157.480077,143.499783,142.730274,32.000000,137.933949,67.963027,61.261662,87.810418,0.000000,45.248482,90.632911,70.149538,24.341772,35.359833,59.567710,37.151295
60.320386,70.053616,139.574395,136.023372,132.313778,119.785136,29.162545,14.242314,130.160352,14.620600,64.864206,61.769085,135.450743,139.156690,132.533498,130.438917,93.429001,127.114641,-0.000785,0.009994,32.000000,-235.766507,129.413303,-0.573712,25.041567,0.670066,520780.871502,0.991943,19.908915,0.778763,2.319026,0.074585,0.085131,155.526696,32.000000,170.418059,157.511595,143.526591,142.689311,32.000000,137.958175,67.964068,61.262279,87.809878,0.000000,45.189432,90.632911,70.131713,24.341772,35.359745,59.504807,37.196563
60.340849,70.049248,139.459174,136.022436,132.388735,119.801563,29.203462,14.242209,130.178076,14.620373,64.838674,61.780570,135.448479,139.177479,132.528087,130.455599,93.429616,127.129725,-0.000783,0.009991,32.000000,-235.766642,129.435518,-0.573874,25.044290,0.668885,520823.363560,0.992787,19.891617,0.785887,2.315912,0.109844,0.073251,155.505963,32.000000,170.444075,157.536001,143.414378,142.659391,32.000000,137.991279,67.964841,61.263565,87.809331,0.000000,45.113237,90.632911,70.100154,24.341772,35.354785,59.580190,37.295389
60.351612,70.038599,139.278519,136.020659,132.408990,119.834014,29.149480,14.242073,130.193573,14.621582,64.805319,61.790116,135.442823,139.197530,132.525488,130.472229,93.431332,127.146868,-0.000783,0.009988,32.000000,-235.766758,129.451342,-0.573589,25.045101,0.668177,520913.194303,0.992006,19.886515,0.795440,2.313884,0.073231,0.079991,155.472266,32.000000,170.479778,157.527673,143.262039,142.665537,32.000000,137.982629,67.965255,61.264985,87.808981,0.000000,45.061287,90.632911,70.071007,24.341772,35.341765,59.530210,37.228771
60.358576,70.024262,139.378244,136.017818,132.367018,119.870679,29.177420,14.242042,130.209246,14.622083,64.776302,61.791253,135.437188,139.214779,132.526370,130.490826,93.433451,127.159908,-0.000782,0.009982,32.000000,-235.766796,129.464765,-0.573266,25.045106,0.667215,520962.009774,0.990365,19.863852,0.802500,2.311190,0.134747,0.089487,155.458888,32.000000,170.490904,157.498621,143.225754,142.689388,32.000000,137.941155,67.965242,61.265563,87.808370,0.000000,45.156413,90.632911,70.045930,24.341772,35.317470,59.567671,37.208008
60.359648,70.008830,139.275371,136.013690,132.263777,119.907322,29.147087,14.241979,130.222378,14.623071,64.759111,61.795262,135.433660,139.232430,132.526879,130.506074,93.434021,127.171192,-0.000782,0.009971,32.000000,-235.766872,129.479233,-0.572940,25.044232,0.666160,521075.350459,0.992242,19.843582,0.809507,2.307785,0.103386,0.090863,155.483300,32.000000,170.472571,157.467851,143.329247,142.716249,32.000000,137.912192,67.964857,61.265200,87.807758,0.000000,45.011987,90.632911,70.027737,24.341772,35.290141,59.530800,37.170151
