OSU 80 Ton Compressor Load Stand
60.364898,69.999896,139.141292,136.009520,132.211059,119.923685,29.220528,14.241899,130.232831,14.624385,64.747646,61.800328,135.432527,139.248787,132.525320,130.517222,93.434304,127.181843,-0.000782,0.009970,32.000000,-235.766991,129.489622,-0.573262,25.042351,0.666799,521202.829239,0.991429,19.823022,0.814022,2.309171,0.098001,0.088383,155.521894,32.000000,170.439149,157.473630,143.476087,142.707331,32.000000,137.910772,67.964222,61.264594,87.807787,0.000000,44.943575,90.632911,70.005433,24.341772,35.270426,59.554984,37.210063
60.379237,69.991166,139.042514,136.005706,132.238719,119.939996,29.161988,14.241828,130.244098,14.625339,64.735946,61.806443,135.432268,139.264451,132.521116,130.530976,93.434416,127.194929,-0.000782,0.009968,32.000000,-235.767132,129.500890,-0.573577,25.040428,0.666387,521335.961343,0.992703,19.806630,0.819191,2.307425,0.101881,0.086072,155.541995,32.000000,170.420644,157.508107,143.517865,142.667442,32.000000,137.933729,67.963913,61.264563,87.809054,0.000000,44.919780,90.632911,69.981408,24.341772,35.254682,59.563226,37.156284
60.372423,69.981433,138.971600,136.001904,132.173715,119.948255,29.156962,14.241667,130.252934,14.626470,64.729323,61.809064,135.428117,139.277467,132.515089,130.541273,93.434771,127.203870,-0.000782,0.009978,32.000000,-235.767340,129.507323,-0.573524,25.038140,0.665670,521388.421793,0.990223,19.793006,0.824326,2.305003,0.084577,0.082725,155.527214,32.000000,170.443527,157.537755,143.419304,142.633044,32.000000,137.969716,67.963393,61.264932,87.809948,0.000000,44.836928,90.632911,69.965451,24.341772,35.239237,59.545592,37.115859
60.374632,69.969493,138.832325,135.997768,132.136398,119.948599,29.165113,14.241709,130.260617,14.627162,64.731084,61.811188,135.421071,139.287457,132.509562,130.552765,93.437145,127.214148,-0.000785,0.009981,32.000000,-235.767326,129.519880,-0.573703,25.035344,0.665005,521435.659394,0.992059,19.771461,0.830869,2.302820,0.104962,0.088349,155.494898,32.000000,170.481614,157.531914,143.257199,142.635766,32.000000,137.963163,67.963414,61.265573,87.810244,0.000000,44.812844,90.632911,69.944037,24.341772,35.217817,59.575263,37.236695
60.378246,69.963796,138.805311,135.994342,132.132317,119.957118,29.170118,14.241731,130.267312,14.629033,64.728692,61.813038,135.415620,139.296305,132.507340,130.560449,93.439656,127.222862,-0.000785,0.009985,32.000000,-235.767340,129.528438,-0.574014,25.036086,0.664786,521459.823558,0.992397,19.767818,0.835062,2.301905,0.081846,0.088043,155.476368,32.000000,170.499410,157.504404,143.199864,142.659146,32.000000,137.918638,67.963724,61.265664,87.809822,0.000000,44.787708,90.632911,69.925609,24.341772,35.203733,59.561052,37.084971
60.362210,69.959128,138.689497,135.991205,132.078340,119.973573,29.156175,14.241766,130.272187,14.629110,64.732823,61.809305,135.412375,139.302395,132.505852,130.566245,93.441256,127.229387,-0.000786,0.010015,32.000000,-235.767321,129.534929,-0.573852,25.037475,0.663999,521435.526032,0.992050,19.753904,0.837914,2.299514,0.088782,0.087572,155.497706,32.000000,170.483265,157.472973,143.289701,142.687512,32.000000,137.882043,67.963740,61.264929,87.809128,0.000000,44.691593,90.632911,69.911967,24.341772,35.194227,59.583406,37.210870
60.362010,69.957325,138.613840,135.988484,131.985422,119.993997,29.131967,14.241718,130.272101,14.630767,64.755854,61.801336,135.411359,139.297710,132.502801,130.568335,93.441558,127.233355,-0.000785,0.010026,32.000000,-235.767128,129.530581,-0.574174,25.035806,0.663809,521455.760173,0.991868,19.744977,0.839834,2.298929,0.074886,0.085884,155.534718,32.000000,170.450632,157.469959,143.439443,142.685860,32.000000,137.881584,67.962686,61.263255,87.808761,0.000000,44.681595,90.632911,69.909093,24.341772,35.186522,59.564760,37.079469
60.356690,69.960223,138.690245,135.986303,131.954004,119.998117,29.168641,14.241647,130.270482,14.631271,64.792763,61.799614,135.410543,139.293231,132.497171,130.570007,93.441926,127.237301,-0.000787,0.010022,32.000000,-235.767116,129.528344,-0.574330,25.035238,0.663423,521527.273555,0.992760,19.754639,0.841552,2.297621,0.131326,0.079354,155.559424,32.000000,170.429500,157.498353,144.772985,142.648436,32.000000,137.900950,67.961814,61.261693,87.808453,0.000000,44.618924,90.632911,69.890982,24.341772,35.191373,59.557561,37.234861
60.367982,69.971106,138.580152,135.986161,132.033905,120.002180,29.152882,14.241678,130.269426,14.631972,64.820756,61.802921,135.408231,139.290483,132.489277,130.570597,93.442731,127.238492,-0.000788,0.010018,32.000000,-235.766986,129.527033,-0.574592,25.035287,0.663139,521612.446283,0.993753,19.753016,0.843270,2.296376,0.075972,0.079281,155.547734,32.000000,170.445533,157.529716,148.548953,142.606487,32.000000,137.933524,67.960964,61.260039,87.807190,0.000000,44.571024,90.632911,69.870234,24.341772,35.205741,59.551650,37.119527
60.386463,69.980872,138.587961,135.986631,132.175945,120.014436,29.140284,14.241510,130.271257,14.632108,64.821349,61.810507,135.405123,139.292344,132.482323,130.574101,93.445287,127.240485,-0.000789,0.010025,32.000000,-235.767178,129.524099,-0.575212,25.035482,0.663699,521637.725190,0.992643,19.760668,0.844906,2.297844,0.098368,0.076337,155.515421,32.000000,170.480914,157.529437,150.988257,142.601575,32.000000,137.936823,67.960290,61.259108,87.806155,0.000000,44.609427,90.632911,69.838362,24.341772,35.223930,59.548945,37.158779
60.375091,69.986242,138.653205,135.986902,132.230606,120.026861,29.169676,14.241451,130.275359,14.632414,64.804468,61.811974,135.401988,139.295114,132.479761,130.579965,93.448334,127.242478,-0.000788,0.010003,32.000000,-235.767135,129.523252,-0.574762,25.034373,0.662944,521663.291969,0.993036,19.761460,0.844708,2.295590,0.147453,0.086262,155.493260,32.000000,170.505163,157.501993,150.918369,142.624685,32.000000,137.901495,67.960021,61.258283,87.804755,0.000000,44.579866,90.632911,69.831578,24.341772,35.240200,59.546634,37.175874
60.387054,69.983938,138.655650,135.986158,132.275595,120.031054,29.153502,14.241629,130.277136,14.632783,64.791792,61.811956,135.400084,139.296923,132.480308,130.583599,93.448599,127.246971,-0.000788,0.009998,32.000000,-235.766992,129.529352,-0.574987,25.032663,0.662787,521713.410084,0.993253,19.754713,0.843164,2.295017,0.089249,0.082434,155.511569,32.000000,170.489306,157.472930,150.989961,142.650183,32.000000,137.861036,67.959049,61.256398,87.802275,0.000000,44.656215,90.632911,69.796886,24.341772,35.235992,59.571742,37.116079
60.385448,69.980181,138.957901,135.984370,132.197402,120.035613,29.133339,14.241652,130.277791,14.632913,64.795042,61.804622,135.401528,139.298791,132.480851,130.582336,93.448788,127.248980,-0.000788,0.009952,32.000000,-235.766850,129.528774,-0.574809,25.027994,0.663451,521776.725052,0.992578,19.770244,0.841132,2.296530,0.074424,0.083562,155.547622,32.000000,170.455635,157.467025,151.142831,142.653416,32.000000,137.860441,67.958131,61.255586,87.801031,0.000000,44.819027,90.632911,69.776411,24.341772,35.230038,59.558829,37.114172
60.374327,69.979176,139.081073,135.982865,132.106199,120.023674,29.175331,14.241634,130.274012,14.633594,64.819217,61.797230,135.403071,139.293068,132.478900,130.580239,93.450788,127.249081,-0.000789,0.009964,32.000000,-235.766903,129.532472,-0.574612,25.022989,0.663351,521783.125491,0.992938,19.757250,0.843151,2.296115,0.085433,0.090130,155.573187,32.000000,170.433403,157.490146,152.497738,142.618561,32.000000,137.887964,67.957806,61.256181,87.801215,0.000000,44.845181,90.632911,69.765533,24.341772,35.225648,59.547264,37.017400
60.370304,69.982218,138.981575,135.982024,132.026236,120.011564,29.167075,14.241614,130.271361,14.633141,64.846861,61.797036,135.401842,139.287182,132.474242,130.576216,93.454269,127.247574,-0.000790,0.009946,32.000000,-235.766913,129.526243,-0.574482,25.018012,0.665265,521797.167871,0.993682,19.754929,0.843983,2.301182,0.080410,0.082115,155.563382,32.000000,170.442367,157.525991,153.773922,142.572654,32.000000,137.918885,67.957018,61.256912,87.800866,0.000000,44.793769,90.632911,69.748520,24.341772,35.226157,59.551581,37.128332
60.378778,69.990599,138.955012,135.982225,131.959963,120.007318,29.166428,14.241631,130.266475,14.632681,64.867337,61.793319,135.399302,139.280971,132.469916,130.572762,93.458085,127.245017,-0.000789,0.009933,32.000000,-235.766850,129.521097,-0.575403,25.011997,0.666210,521746.865336,0.992355,19.763860,0.842035,2.303646,0.087816,0.084496,155.528133,32.000000,170.472414,157.529952,152.483892,142.561487,32.000000,137.930683,67.955605,61.257434,87.800249,0.000000,44.838791,90.632911,69.741028,24.341772,35.240965,59.554718,37.097517
60.371525,69.997395,139.019960,135.983186,131.936056,120.003161,29.172285,14.241639,130.262177,14.631176,64.879842,61.790465,135.397845,139.275334,132.468815,130.567440,93.461774,127.243063,-0.000789,0.009929,32.000000,-235.766899,129.515346,-0.575708,25.005587,0.665761,521693.934446,0.992617,19.770496,0.837788,2.302151,0.081296,0.075775,155.499028,32.000000,170.500960,157.503195,151.158811,142.587512,32.000000,137.907772,67.954517,61.258177,87.799757,0.000000,44.911260,90.632911,69.723174,24.341772,35.253950,59.562193,36.910430
60.356626,70.003574,139.086686,135.984325,131.919876,119.990983,29.155634,14.241791,130.257404,14.630247,64.894878,61.779061,135.399292,139.265905,132.469318,130.562400,93.463972,127.237733,-0.000790,0.009938,32.000000,-235.766802,129.511275,-0.576123,24.998773,0.665636,521673.424821,0.992471,19.771305,0.832672,2.301388,0.117436,0.105503,155.509318,32.000000,170.488346,157.472114,151.221814,142.617066,32.000000,137.867591,67.953656,61.258819,87.799836,0.000000,44.847981,90.632911,69.712758,24.341772,35.265495,59.583377,37.116299
60.347665,70.010593,139.024438,135.985590,131.896641,119.982685,29.166633,14.241815,130.250005,14.629273,64.921766,61.772995,135.402075,139.253735,132.469463,130.555757,93.464549,127.229029,-0.000791,0.009924,32.000000,-235.766650,129.506315,-0.576078,24.991909,0.666273,521663.244328,0.992389,19.784583,0.827989,2.302741,0.077050,0.089754,155.543840,32.000000,170.451041,157.462384,151.375876,142.625939,32.000000,137.862067,67.953060,61.259061,87.800477,0.000000,44.818715,90.632911,69.711553,24.341772,35.275986,59.559960,36.969785
60.345006,70.019908,139.123329,135.986927,131.937848,119.982711,29.181759,14.241714,130.240414,14.628730,64.950531,61.767184,135.404831,139.241401,132.467616,130.547153,93.465320,127.221459,-0.000792,0.009923,32.000000,-235.766839,129.498811,-0.576552,24.985356,0.667020,521625.056890,0.993145,19.804077,0.823080,2.304415,0.071553,0.076125,155.574299,32.000000,170.423393,157.483363,151.470222,142.607178,32.000000,137.893727,67.951245,61.258812,87.801318,0.000000,44.914142,90.632911,69.703453,24.341772,35.292667,59.553037,37.039850
60.339129,70.031509,139.045202,135.989801,131.978944,119.982110,29.159616,14.241652,130.230019,14.627723,64.976888,61.762422,135.407007,139.230658,132.462675,130.535582,93.466774,127.215516,-0.000792,0.009905,32.000000,-235.767015,129.490513,-0.576271,24.979241,0.666943,521604.525015,0.992886,19.819106,0.818077,2.303725,0.071378,0.103063,155.564740,32.000000,170.427136,157.517687,151.419510,142.574512,32.000000,137.929119,67.949391,61.257962,87.802054,0.000000,44.851301,90.632911,69.693760,24.341772,35.312137,59.564553,37.076534
60.328746,70.046037,138.942868,135.994278,132.062795,119.990488,29.164732,14.241664,130.221046,14.627237,65.000493,61.753866,135.407899,139.213533,132.459316,130.525806,93.471400,127.205926,-0.000791,0.009881,32.000000,-235.766973,129.483886,-0.575701,24.973899,0.667749,521619.545419,0.992445,19.830796,0.813458,2.305465,0.105753,0.080642,155.516138,32.000000,170.461373,157.529018,151.222418,142.563431,32.000000,137.950204,67.948980,61.257682,87.802570,0.000000,44.799506,90.632911,69.680644,24.341772,35.338920,59.569746,36.930093
60.328780,70.055145,138.892003,135.997267,132.020733,119.998789,29.176409,14.241706,130.211567,14.626640,65.021455,61.738065,135.408503,139.195823,132.462511,130.521102,93.474901,127.196107,-0.000790,0.009875,32.000000,-235.766824,129.472258,-0.575947,24.970052,0.667559,521635.928969,0.993333,19.847652,0.808982,2.304395,0.071749,0.084815,155.496897,32.000000,170.480913,157.500759,151.161044,142.602545,32.000000,137.927558,67.950184,61.257231,87.803035,0.000000,44.814608,90.632911,69.676640,24.341772,35.356878,59.527565,37.005294
60.309803,70.060700,138.749211,135.999083,131.975621,119.990517,29.163528,14.241785,130.203320,14.626515,65.039391,61.730515,135.409593,139.179204,132.464971,130.515815,93.476356,127.185546,-0.000790,0.009878,32.000000,-235.766781,129.465882,-0.576175,24.968041,0.667342,521691.197397,0.993458,19.871462,0.799478,2.303096,0.076564,0.083096,155.506672,32.000000,170.465673,157.481398,151.213332,142.625458,32.000000,137.902858,67.950291,61.256328,87.803024,0.000000,44.746113,90.632911,69.674868,24.341772,35.367044,59.558947,37.067583
60.301134,70.077820,138.460180,136.003205,131.856258,119.958004,29.171434,14.241806,130.184222,14.626176,65.082358,61.724985,135.415380,139.154844,132.469428,130.495278,93.477292,127.166396,-0.000791,0.009839,32.000000,-235.766701,129.448560,-0.575660,24.962528,0.667214,521733.898649,0.993153,19.880540,0.790983,2.302251,0.087000,0.092679,155.549667,32.000000,170.411927,157.472852,151.416698,142.633738,32.000000,137.903087,67.950585,61.253165,87.802930,0.000000,44.586532,90.632911,69.670709,24.341772,35.395504,59.554010,37.148434
60.308303,70.095763,138.441809,136.007191,131.888594,119.957936,29.217695,14.241732,130.174079,14.623708,65.099020,61.725047,135.421293,139.142849,132.468786,130.484087,93.477702,127.154859,-0.000792,0.009791,32.000000,-235.766631,129.435744,-0.575423,24.960119,0.666686,521716.213781,0.993887,19.903061,0.784158,2.300608,0.080667,0.090584,155.576695,32.000000,170.387187,157.500493,151.484452,142.610871,32.000000,137.945377,67.950052,61.250608,87.803094,0.000000,44.463540,90.632911,69.652156,24.341772,35.425034,59.566215,37.224663
60.322816,70.106984,138.461455,136.010492,131.970869,119.962484,29.165907,14.241628,130.168651,14.621864,65.097396,61.720723,135.425225,139.134285,132.466969,130.473078,93.481049,127.145747,-0.000794,0.009775,32.000000,-235.766758,129.435834,-0.575050,24.959435,0.665132,521605.412744,0.993554,19.927936,0.773482,2.296146,0.081496,0.086552,155.557193,32.000000,170.402912,157.538732,151.402875,142.578772,32.000000,137.987959,67.950596,61.248921,87.803664,0.000000,44.526667,90.632911,69.642865,24.341772,35.451733,59.558869,37.207862
60.303103,70.111858,138.659039,136.012804,132.045689,119.946079,29.170831,14.241545,130.160594,14.621394,65.090791,61.711514,135.425953,139.124827,132.468381,130.462200,93.486055,127.139030,-0.000794,0.009792,32.000000,-235.766793,129.422049,-0.575698,24.957759,0.665018,521627.072318,0.991897,19.939467,0.767202,2.295568,0.082034,0.085970,155.518201,32.000000,170.435009,157.550975,151.240887,142.575761,32.000000,137.999396,67.951065,61.247855,87.803969,0.000000,44.648211,90.632911,69.639152,24.341772,35.466534,59.560246,37.043886
60.297585,70.110760,138.791209,136.013824,132.065174,119.929914,29.179454,14.241661,130.151281,14.621698,65.095848,61.698245,135.424837,139.112119,132.474007,130.450614,93.490835,127.128078,-0.000795,0.009772,32.000000,-235.766679,129.403500,-0.575758,24.956342,0.664978,521646.962989,0.993460,19.937710,0.759219,2.295341,0.140766,0.081199,155.493331,32.000000,170.459391,157.523464,151.167012,142.613791,32.000000,137.980673,67.951862,61.245886,87.804103,0.000000,44.649561,90.632911,69.633026,24.341772,35.465403,59.562734,37.172352
60.277370,70.112379,138.766491,136.014618,132.031940,119.909349,29.143933,14.241621,130.135898,14.622031,65.121582,61.684307,135.426300,139.094191,132.480244,130.437097,93.494111,127.114675,-0.000796,0.009777,32.000000,-235.766770,129.379834,-0.575360,24.955163,0.666384,521585.431485,0.993532,19.960212,0.750796,2.299368,0.095738,0.084977,155.504256,32.000000,170.438592,157.489787,151.242696,142.650918,32.000000,137.946343,67.952899,61.243410,87.804938,0.000000,44.695959,90.632911,69.635915,24.341772,35.467493,59.550322,37.084091
60.272449,70.117306,138.823732,136.015732,132.031392,119.880918,29.158717,14.241684,130.127531,14.621497,65.143861,61.676683,135.428753,139.082525,132.482972,130.428455,93.495213,127.103698,-0.000796,0.009788,32.000000,-235.766738,129.368479,-0.575452,24.955046,0.667183,521505.768486,0.993203,19.964049,0.740444,2.301771,0.075020,0.080111,155.525839,32.000000,170.411392,157.485659,151.345107,142.656825,32.000000,137.934779,67.953743,61.241238,87.805727,0.000000,44.671128,90.632911,69.650996,24.341772,35.469968,59.528410,37.241611
60.267276,70.136280,138.784936,136.019721,132.057452,119.815867,29.155698,14.241768,130.109733,14.621082,65.193054,61.670983,135.436135,139.054546,132.483356,130.407678,93.496631,127.084158,-0.000798,0.009781,32.000000,-235.766564,129.347500,-0.575795,24.955345,0.667270,521424.807295,0.994619,19.983751,0.730349,2.302132,0.087274,0.083255,155.564993,32.000000,170.367662,157.512015,151.495821,142.640081,32.000000,137.973671,67.955582,61.237636,87.808060,0.000000,44.637202,90.632911,69.630223,24.341772,35.502426,59.576050,37.097737
60.272002,70.153719,138.692363,136.024041,132.129815,119.775322,29.140250,14.241788,130.095268,14.619975,65.225193,61.663987,135.440585,139.036102,132.480641,130.387348,93.499526,127.069435,-0.000798,0.009760,32.000000,-235.766529,129.333602,-0.575724,24.955692,0.667527,521309.743528,0.993983,19.993080,0.723661,2.303270,0.082932,0.086355,155.548004,32.000000,170.374444,157.548913,151.427967,142.605024,32.000000,138.017977,67.956254,61.235966,87.810743,0.000000,44.690036,90.632911,69.633512,24.341772,35.534517,59.565822,37.266115
60.255894,70.169284,138.912120,136.028879,132.227543,119.751014,29.175180,14.241752,130.082051,14.618045,65.255174,61.658698,135.443647,139.018411,132.480134,130.373637,93.503808,127.053580,-0.000799,0.009745,32.000000,-235.766445,129.322203,-0.575225,24.956544,0.667041,521057.086377,0.993693,20.016683,0.712298,2.302824,0.105702,0.088103,155.509043,32.000000,170.406335,157.562557,151.271330,142.601728,32.000000,138.038686,67.957040,61.235202,87.813290,0.000000,44.752356,90.632911,69.634897,24.341772,35.564507,59.571634,37.206981
60.237518,70.184034,139.050797,136.033673,132.240502,119.726601,29.155166,14.241806,130.069806,14.616314,65.269660,61.653792,135.445737,139.002497,132.483017,130.360368,93.507096,127.036982,-0.000799,0.009738,32.000000,-235.766317,129.310129,-0.574761,24.955139,0.666229,520898.292940,0.993843,20.029894,0.701911,2.301108,0.080094,0.081726,155.478766,32.000000,170.432836,157.538403,151.170622,142.633173,32.000000,138.019037,67.956195,61.233760,87.814153,0.000000,44.814156,90.632911,69.638722,24.341772,35.592774,59.567946,37.158045
60.242603,70.197633,139.170963,136.038422,132.304795,119.714373,29.152824,14.241856,130.059945,14.615428,65.276609,61.647646,135.450143,138.989148,132.489319,130.349161,93.511671,127.026808,-0.000798,0.009722,32.000000,-235.766279,129.294938,-0.574502,24.952318,0.667622,520817.796013,0.992790,20.059871,0.689558,2.305370,0.094658,0.083747,155.484744,32.000000,170.420561,157.502699,151.228295,142.671376,32.000000,137.987859,67.956247,61.231920,87.815561,0.000000,44.902041,90.632911,69.629205,24.341772,35.619699,59.573473,37.032220
60.230139,70.209746,139.317807,136.043127,132.359860,119.702046,29.194046,14.241878,130.048059,14.615061,65.286241,61.636154,135.457388,138.974406,132.495688,130.334073,93.513759,127.015058,-0.000795,0.009712,32.000000,-235.766364,129.284255,-0.573738,24.947860,0.668628,520739.702536,0.993646,20.091067,0.677821,2.308375,0.078861,0.086779,155.512849,32.000000,170.384255,157.494312,151.379706,142.688110,32.000000,137.978343,67.954817,61.229741,87.817098,0.000000,44.984981,90.632911,69.641004,24.341772,35.642749,59.595641,36.976388
60.227465,70.219903,139.375659,136.047372,132.317869,119.681620,29.159606,14.241915,130.036095,14.613430,65.313447,61.629236,135.464088,138.956444,132.498437,130.321670,93.515025,126.999921,-0.000795,0.009665,32.000000,-235.766335,129.269539,-0.573395,24.942394,0.669282,520694.197538,0.993568,20.100116,0.668067,2.310175,0.115064,0.086421,155.543598,32.000000,170.350359,157.519208,151.499410,142.663533,32.000000,138.015303,67.953862,61.227164,87.819197,0.000000,45.101641,90.632911,69.642488,24.341772,35.663563,59.565360,37.016373
60.231654,70.232679,139.558160,136.051885,132.348031,119.661461,29.144459,14.241846,130.026820,14.612684,65.336196,61.627907,135.468244,138.941691,132.497471,130.309145,93.516979,126.985327,-0.000794,0.009615,32.000000,-235.766464,129.256881,-0.573435,24.935739,0.670391,520663.067277,0.992324,20.123386,0.659996,2.313091,0.083484,0.086745,155.535874,32.000000,170.355920,157.553824,151.448013,142.630700,32.000000,138.063080,67.951313,61.225220,87.821376,0.000000,45.101452,90.632911,69.634577,24.341772,35.685625,59.574290,37.060834
60.235702,70.245062,139.529275,136.056536,132.426385,119.632875,29.169224,14.241873,130.019624,14.611054,65.338074,61.632061,135.470791,138.937844,132.498410,130.299903,93.520657,126.976430,-0.000795,0.009611,32.000000,-235.766534,129.256400,-0.573799,24.931451,0.670823,520588.684647,0.993403,20.135936,0.651024,2.314154,0.072082,0.078109,155.499686,32.000000,170.386776,157.570972,151.295020,142.623699,32.000000,138.083210,67.949307,61.224644,87.823753,0.000000,45.103128,90.632911,69.622935,24.341772,35.712452,59.556489,36.987686
60.232037,70.254038,139.613191,136.061199,132.504602,119.628959,29.165265,14.241728,130.012459,14.610071,65.319467,61.628532,135.472902,138.933618,132.502370,130.291242,93.524794,126.969260,-0.000795,0.009613,32.000000,-235.766832,129.254329,-0.573778,24.927734,0.671905,520514.088259,0.993710,20.144962,0.641638,2.317024,0.079998,0.082662,155.465827,32.000000,170.414823,157.548358,151.181669,142.649595,32.000000,138.067469,67.946882,61.224087,87.826012,0.000000,45.237899,90.632911,69.619290,24.341772,35.730260,59.550578,37.165675
60.226929,70.253584,139.738962,136.064116,132.469805,119.624881,29.147205,14.241891,130.005244,14.610193,65.299954,61.623333,135.475160,138.927858,132.509621,130.282651,93.528200,126.961288,-0.000795,0.009611,32.000000,-235.766621,129.255353,-0.574075,24.923208,0.671650,520397.933129,0.992588,20.153721,0.633430,2.316388,0.104047,0.088636,155.465586,32.000000,170.411509,157.509505,151.220107,142.694369,32.000000,138.044778,67.944014,61.223037,87.828112,0.000000,45.266288,90.632911,69.613452,24.341772,35.736921,59.589297,37.075654
60.220607,70.252744,139.692364,136.066146,132.381902,119.612803,29.169862,14.241926,129.995690,14.609925,65.299314,61.614381,135.479504,138.917563,132.517933,130.272893,93.530465,126.953748,-0.000794,0.009597,32.000000,-235.766561,129.245044,-0.573898,24.919973,0.672283,520388.046970,0.992782,20.165978,0.625642,2.317922,0.080654,0.080079,155.493734,32.000000,170.381525,157.492319,151.370916,142.720245,32.000000,138.034560,67.941873,61.221575,87.830429,0.000000,45.342379,90.632911,69.624264,24.341772,35.737641,59.582010,37.156651
60.219712,70.253914,139.899755,136.067963,132.396611,119.600426,29.165522,14.241861,129.986717,14.607813,65.309334,61.611879,135.484926,138.907213,132.521721,130.260482,93.531073,126.945489,-0.000793,0.009624,32.000000,-235.766645,129.239682,-0.574846,24.918800,0.673193,520364.317734,0.993456,20.170096,0.618176,2.320207,0.069702,0.074529,155.525575,32.000000,170.344400,157.516140,151.501675,142.697041,32.000000,138.064982,67.939668,61.219645,87.832752,0.000000,45.488994,90.632911,69.617377,24.341772,35.737667,59.527388,36.970078
60.223073,70.259488,139.936780,136.070236,132.480755,119.588049,29.178831,14.241758,129.980184,14.605598,65.307058,61.621415,135.490149,138.899790,132.522001,130.251042,93.534636,126.938336,-0.000793,0.009631,32.000000,-235.766644,129.235272,-0.574530,24.919789,0.673029,520309.500602,0.992698,20.174918,0.612071,2.319677,0.099018,0.086585,155.521183,32.000000,170.346478,157.548069,151.487069,142.667704,32.000000,138.120855,67.937265,61.218074,87.835924,0.000000,45.444950,90.632911,69.615677,24.341772,35.749477,59.520887,37.042125
60.228031,70.262138,139.840852,136.072684,132.675621,119.571769,29.175280,14.241706,129.979945,14.603992,65.271157,61.632050,135.490713,138.898120,132.521987,130.249736,93.539010,126.935699,-0.000792,0.009667,32.000000,-235.766786,129.233325,-0.574180,24.923070,0.674206,520257.252167,0.992762,20.176889,0.607256,2.323156,0.079578,0.084697,155.490565,32.000000,170.381251,157.569991,151.339027,142.653646,32.000000,138.151699,67.934878,61.215982,87.839121,0.000000,45.422501,90.632911,69.604031,24.341772,35.757851,59.596733,37.162301
60.242420,70.255288,139.784938,136.073483,132.818199,119.579945,29.179662,14.241682,129.983495,14.602527,65.213941,61.634984,135.488937,138.901114,132.525677,130.249099,93.542448,126.936462,-0.000792,0.009652,32.000000,-235.766789,129.236212,-0.573954,24.926873,0.674285,520201.255160,0.992160,20.179453,0.600048,2.323641,0.081626,0.075018,155.454485,32.000000,170.414677,157.553716,151.203662,142.675145,32.000000,138.132085,67.932655,61.213280,87.841115,0.000000,45.442281,90.632911,69.588812,24.341772,35.756043,59.549358,37.108155
60.226128,70.241330,139.701731,136.072545,132.919294,119.588146,29.149305,14.241595,129.983506,14.602681,65.164827,61.633731,135.487936,138.901048,132.532088,130.248645,93.544624,126.934540,-0.000791,0.009647,32.000000,-235.766902,129.241904,-0.574513,24.932472,0.673484,520120.808181,0.992062,20.177664,0.594331,2.321857,0.082624,0.081611,155.452046,32.000000,170.418400,157.518378,153.732102,142.721614,32.000000,138.099914,67.930389,61.210376,87.842249,0.000000,45.392387,90.632911,69.591793,24.341772,35.737249,59.568035,37.234494
60.228169,70.222660,139.425224,136.069779,132.924348,119.596374,29.160743,14.241558,129.982570,14.602602,65.126074,61.632111,135.488796,138.899277,132.538079,130.246866,93.545607,126.935093,-0.000792,0.009667,32.000000,-235.766913,129.237034,-0.574270,24.937536,0.672868,520127.864927,0.991698,20.157935,0.591282,2.320374,0.082109,0.083829,155.481783,32.000000,170.393236,157.498318,157.595449,142.754199,32.000000,138.081827,67.929004,61.207021,87.844015,0.000000,45.304480,90.632911,69.589003,24.341772,35.705752,59.574447,37.177488
60.217773,70.208243,139.404532,136.065776,132.930533,119.596518,29.151388,14.241502,129.979192,14.602354,65.100771,61.628964,135.486966,138.897069,132.540121,130.243554,93.545410,126.931007,-0.000792,0.009676,32.000000,-235.767047,129.233266,-0.574716,24.942449,0.672510,520147.198243,0.993061,20.158561,0.588127,2.319620,0.109053,0.115461,155.512383,32.000000,170.357094,157.514705,158.964464,142.736202,32.000000,138.096122,67.926723,61.202990,87.845044,0.000000,45.253952,90.632911,69.592444,24.341772,35.679174,59.539543,36.891355
60.222374,70.196242,139.298010,136.061701,132.932301,119.604677,29.143970,14.241452,129.975087,14.601833,65.080292,61.632191,135.484654,138.896855,132.538334,130.239104,93.547708,126.930482,-0.000792,0.009660,32.000000,-235.767081,129.232343,-0.574667,24.947773,0.670750,520150.197442,0.992652,20.138064,0.587427,2.314950,0.071010,0.082383,155.512790,32.000000,170.350619,157.549948,158.959951,142.699239,32.000000,138.134847,67.924395,61.199373,87.846114,0.000000,45.182465,90.632911,69.587406,24.341772,35.657167,59.566343,37.049315
60.236910,70.184908,139.228646,136.057556,132.952903,119.613084,29.174466,14.241568,129.974851,14.602224,65.050642,61.632336,135.481063,138.896376,132.535625,130.238471,93.551596,126.928107,-0.000792,0.009661,32.000000,-235.766977,129.230490,-0.574821,24.951506,0.670627,520134.989227,0.993124,20.132953,0.585543,2.315006,0.099803,0.085210,155.483850,32.000000,170.381214,157.576063,158.830077,142.678535,32.000000,138.166215,67.922981,61.196941,87.847338,0.000000,45.190266,90.632911,69.553416,24.341772,35.639379,59.519726,37.135742
60.242534,70.172489,139.252531,136.053344,132.899846,119.612955,29.174408,14.241814,129.973209,14.601523,65.023374,61.630482,135.473807,138.894044,132.534474,130.236824,93.553543,126.925019,-0.000790,0.009622,32.000000,-235.766638,129.225669,-0.574092,24.953735,0.669824,520143.050417,0.993327,20.116834,0.582977,2.313061,0.137910,0.080433,155.441582,32.000000,170.418154,157.556710,158.678661,142.691048,32.000000,138.141324,67.922393,61.193354,87.848314,0.000000,45.112588,90.632911,69.560092,24.341772,35.618607,59.560216,37.037063
60.240025,70.158410,139.108721,136.048665,132.844526,119.613173,29.142027,14.242013,129.972477,14.601526,65.004831,61.625036,135.468096,138.890168,132.536027,130.234840,93.555556,126.923750,-0.000792,0.009624,32.000000,-235.766351,129.221689,-0.574154,24.954805,0.669135,520142.992398,0.992061,20.092485,0.577879,2.311351,0.081845,0.090444,155.430066,32.000000,170.426266,157.523549,158.683926,142.719784,32.000000,138.095187,67.921150,61.190700,87.849199,0.000000,45.048389,90.632911,69.549297,24.341772,35.595770,59.589701,36.916960
60.233595,70.146979,139.112265,136.044347,132.806328,119.613102,29.171623,14.242072,129.968793,14.601894,64.996191,61.621043,135.466029,138.886420,132.536512,130.232728,93.556267,126.917896,-0.000792,0.009640,32.000000,-235.766284,129.216761,-0.573833,24.953762,0.669100,520114.519332,0.991925,20.075033,0.574359,2.311532,0.111383,0.100695,155.458887,32.000000,170.405234,157.497932,158.811712,142.751028,32.000000,138.064502,67.920477,61.186759,87.850435,0.000000,45.081188,90.632911,69.545970,24.341772,35.574204,59.544628,37.008523
60.246186,70.138124,139.080144,136.040704,132.778246,119.596578,29.164870,14.242098,129.965859,14.602598,64.993289,61.617140,135.464476,138.877792,132.534133,130.225728,93.556285,126.913795,-0.000792,0.009661,32.000000,-235.766382,129.213918,-0.573771,24.950702,0.668255,520089.568007,0.993037,20.063201,0.571699,2.309241,0.142469,0.088933,155.491077,32.000000,170.376619,157.505629,158.959881,142.738038,32.000000,138.068801,67.918449,61.182492,87.852724,0.000000,45.017678,90.632911,69.525384,24.341772,35.557273,59.571742,37.068170
60.237020,70.131774,139.164837,136.038046,132.726632,119.588526,29.131329,14.242219,129.959300,14.603166,65.004354,61.612318,135.465384,138.872382,132.529288,130.216124,93.557657,126.910592,-0.000793,0.009667,32.000000,-235.766269,129.207849,-0.573346,24.945503,0.668374,520073.724437,0.992117,20.057524,0.568006,2.309546,0.086647,0.081759,155.499788,32.000000,170.373430,157.536453,158.969889,142.700412,32.000000,138.093186,67.917360,61.179721,87.856844,0.000000,45.104293,90.632911,69.531222,24.341772,35.546974,59.524162,36.979836
60.234150,70.129528,139.376577,136.036233,132.709660,119.584251,29.167840,14.242145,129.952739,14.602699,65.014755,61.607746,135.461365,138.863313,132.522418,130.210634,93.560511,126.905804,-0.000792,0.009702,32.000000,-235.766354,129.201614,-0.573249,24.940560,0.667980,519979.259858,0.991954,20.037399,0.565898,2.308530,0.110066,0.081883,155.472184,32.000000,170.401528,157.561771,158.846400,142.670544,32.000000,138.116867,67.915359,61.177814,87.860348,0.000000,45.250029,90.632911,69.530204,24.341772,35.541508,59.587134,36.941905
60.217993,70.128080,139.603030,136.034871,132.718501,119.563688,29.157319,14.242270,129.947032,14.602696,65.019319,61.604455,135.456633,138.855458,132.519035,130.203668,93.563817,126.900797,-0.000792,0.009714,32.000000,-235.766361,129.200379,-0.573351,24.935418,0.668689,519936.900024,0.993181,20.039254,0.562896,2.310288,0.085042,0.075668,155.431207,32.000000,170.438527,157.547250,158.690700,142.682839,32.000000,138.099948,67.914444,61.176015,87.864103,0.000000,45.316567,90.632911,69.535039,24.341772,35.539173,59.539848,37.024370
60.213320,70.127871,139.439562,136.033935,132.673213,119.550729,29.146324,14.242469,129.937269,14.602745,65.025438,61.598757,135.452381,138.847566,132.517954,130.197269,93.566000,126.895737,-0.000793,0.009745,32.000000,-235.766107,129.191220,-0.573636,24.929521,0.670058,519910.588532,0.991949,20.039576,0.557603,2.313913,0.077765,0.086291,155.417325,32.000000,170.451867,157.514986,158.666472,142.712364,32.000000,138.055551,67.913011,61.173442,87.866975,0.000000,45.314174,90.632911,69.529492,24.341772,35.538249,59.511534,36.967877
60.215221,70.129340,139.430160,136.033400,132.625780,119.545817,29.156700,14.242563,129.927525,14.601743,65.035318,61.596366,135.450849,138.835644,132.518568,130.189231,93.565658,126.887381,-0.000792,0.009746,32.000000,-235.765918,129.181295,-0.572883,24.924337,0.671627,519822.011944,0.992429,20.052593,0.551744,2.318294,0.076744,0.083326,155.439862,32.000000,170.427493,157.482442,158.784614,142.740843,32.000000,138.023845,67.911804,61.170065,87.869691,0.000000,45.297316,90.632911,69.546810,24.341772,35.541813,59.508082,37.082477
60.214187,70.134980,139.392436,136.034102,132.568044,119.549845,29.160434,14.242500,129.920582,14.600510,65.040922,61.595366,135.453837,138.825880,132.518776,130.182031,93.566042,126.880031,-0.000792,0.009765,32.000000,-235.766133,129.178522,-0.572503,24.918750,0.670842,519763.275380,0.992781,20.056567,0.546983,2.315759,0.063068,0.073212,155.475864,32.000000,170.393653,157.486428,158.938817,142.733131,32.000000,138.030498,67.911541,61.167238,87.874243,0.000000,45.252014,90.632911,69.539349,24.341772,35.550346,59.539101,37.079249
60.213058,70.138660,139.363898,136.034860,132.548434,119.537786,29.161189,14.242571,129.912096,14.599574,65.042035,61.590394,135.455009,138.815983,132.514948,130.173815,93.566298,126.875570,-0.000790,0.009777,32.000000,-235.766218,129.180553,-0.572639,24.913081,0.670871,519743.831165,0.992356,20.056334,0.543068,2.315530,0.072722,0.093471,155.493914,32.000000,170.384978,157.519633,158.969391,142.701583,32.000000,138.061803,67.910762,61.164977,87.878958,0.000000,45.303601,90.632911,69.531140,24.341772,35.559649,59.558702,36.937796
60.212797,70.140064,139.488769,136.035417,132.483373,119.541468,29.177064,14.242603,129.903326,14.599159,65.047520,61.584355,135.454691,138.803217,132.511571,130.164976,93.567701,126.869800,-0.000791,0.009765,32.000000,-235.766150,129.178173,-0.572543,24.908392,0.670856,519769.259339,0.992297,20.062901,0.538939,2.314943,0.088194,0.111660,155.469949,32.000000,170.407780,157.553915,158.865117,142.669572,32.000000,138.092261,67.910266,61.163814,87.883419,0.000000,45.341249,90.632911,69.523717,24.341772,35.565486,59.537183,37.014685
60.192043,70.138875,139.681183,136.035517,132.406483,119.545623,29.174565,14.242556,129.892497,14.598100,65.062703,61.573420,135.451841,138.794702,132.510248,130.152629,93.568715,126.862104,-0.000789,0.009771,32.000000,-235.766204,129.170415,-0.572374,24.902865,0.670796,519723.436614,0.992202,20.067591,0.536411,2.314513,0.093586,0.090279,155.429460,32.000000,170.443646,157.546429,158.696720,142.672996,32.000000,138.085961,67.909235,61.161550,87.886536,0.000000,45.438173,90.632911,69.540742,24.341772,35.564400,59.582885,37.063548
60.197608,70.142293,139.679157,136.036185,132.400582,119.553761,29.135617,14.242577,129.878432,14.598558,65.071666,61.570441,135.450775,138.782025,132.513687,130.143825,93.570394,126.855458,-0.000790,0.009793,32.000000,-235.766189,129.162099,-0.572671,24.897577,0.671671,519738.362272,0.991701,20.069228,0.532066,2.316597,0.090724,0.091420,155.410667,32.000000,170.465277,157.515173,158.651747,142.704712,32.000000,138.053740,67.909361,61.159392,87.888625,0.000000,45.479925,90.632911,69.535869,24.341772,35.568785,59.528342,36.983211
60.202041,70.146879,139.573888,136.037361,132.451081,119.553512,29.165196,14.242758,129.869867,14.598084,65.063832,61.569577,135.453589,138.773209,132.516198,130.136664,93.570130,126.848007,-0.000789,0.009816,32.000000,-235.765978,129.156922,-0.573242,24.893776,0.673258,519766.020391,0.992199,20.086624,0.527130,2.320592,0.117352,0.090697,155.429248,32.000000,170.440503,157.483153,158.750126,142.740465,32.000000,138.011923,67.910475,61.156871,87.890866,0.000000,45.486052,90.632911,69.538252,24.341772,35.576970,59.528715,37.037283
60.195074,70.149904,139.509346,136.038358,132.416833,119.545397,29.161600,14.242790,129.859815,14.597505,65.059448,61.564986,135.456597,138.764420,132.518372,130.126690,93.569677,126.839125,-0.000789,0.009843,32.000000,-235.765999,129.148867,-0.573724,24.892217,0.673368,519798.687526,0.993499,20.085059,0.522065,2.320344,0.082182,0.089760,155.463157,32.000000,170.399806,157.485705,158.910227,142.737592,32.000000,138.011079,67.912816,61.154594,87.894299,0.000000,45.445329,90.632911,69.546569,24.341772,35.587268,59.553902,36.893629
60.188219,70.148641,139.520800,136.038492,132.411062,119.537135,29.133242,14.242740,129.847540,14.597150,65.062257,61.559822,135.458321,138.755925,132.516987,130.115207,93.568538,126.832255,-0.000788,0.009860,32.000000,-235.766043,129.143515,-0.573297,24.890824,0.672801,519802.744221,0.992421,20.085675,0.518532,2.318425,0.081167,0.093314,155.486434,32.000000,170.378415,157.514298,158.962757,142.708176,32.000000,138.043897,67.914800,61.151956,87.897390,0.000000,45.415973,90.632911,69.536535,24.341772,35.586123,59.580190,37.041465
60.185065,70.148335,139.353965,136.037832,132.369832,119.536936,29.181925,14.242616,129.837910,14.596130,65.067695,61.555654,135.457589,138.745431,132.513524,130.106551,93.568909,126.820665,-0.000788,0.009878,32.000000,-235.766155,129.131485,-0.573809,24.890750,0.672529,519777.870383,0.992612,20.094939,0.514458,2.317621,0.087377,0.086624,155.463132,32.000000,170.394577,157.552192,158.866628,142.672120,32.000000,138.078307,67.917576,61.150036,87.900889,0.000000,45.322059,90.632911,69.543917,24.341772,35.586107,59.581892,37.080056
60.181276,70.148343,139.245349,136.037099,132.390049,119.536805,29.179809,14.242558,129.826337,14.595414,65.067630,61.551480,135.453696,138.733376,132.512288,130.096847,93.570569,126.813951,-0.000789,0.009920,32.000000,-235.766227,129.115675,-0.573551,24.890064,0.672688,519747.217191,0.993632,20.099816,0.512096,2.318075,0.129053,0.083337,155.423418,32.000000,170.429303,157.552464,158.701715,142.673696,32.000000,138.085239,67.919863,61.147964,87.904709,0.000000,45.325302,90.632911,69.547564,24.341772,35.586938,59.518802,36.935375
60.163713,70.148126,139.417255,136.036397,132.350699,119.524507,29.153002,14.242548,129.814450,14.594488,65.062504,61.545320,135.451117,138.724540,132.513829,130.084609,93.571831,126.804014,-0.000788,0.009947,32.000000,-235.766152,129.100626,-0.573686,24.888809,0.671771,519747.136181,0.992030,20.102334,0.505818,2.315424,0.100603,0.087850,155.398043,32.000000,170.452011,157.521710,158.642525,142.702185,32.000000,138.062323,67.922396,61.145821,87.907825,0.000000,45.430969,90.632911,69.561297,24.341772,35.588327,59.590674,37.094289
60.160753,70.147143,139.447393,136.035829,132.319459,119.528433,29.179816,14.242528,129.799644,14.593720,65.061596,61.530509,135.450804,138.710717,132.515744,130.070229,93.571350,126.794599,-0.000788,0.009951,32.000000,-235.766188,129.081864,-0.573657,24.886756,0.671221,519744.791262,0.992171,20.105737,0.500736,2.313765,0.059790,0.069014,155.414472,32.000000,170.430613,157.485945,158.731699,142.733559,32.000000,138.026662,67.925137,61.144034,87.910787,0.000000,45.391599,90.632911,69.572218,24.341772,35.587669,59.558643,37.136182
60.145402,70.147977,139.274891,136.035637,132.280859,119.516148,29.163644,14.242624,129.783548,14.593054,65.078493,61.522371,135.452272,138.687697,132.516954,130.053512,93.569734,126.781412,-0.000787,0.009976,32.000000,-235.765953,129.059345,-0.573387,24.881380,0.672438,519699.411744,0.993303,20.121254,0.494408,2.317298,0.124153,0.096929,155.452189,32.000000,170.392487,157.487759,158.892316,142.740383,32.000000,138.015476,67.928089,61.141550,87.914325,0.000000,45.387388,90.632911,69.595107,24.341772,35.589164,59.578686,37.025324
60.142232,70.152456,139.297560,136.035979,132.341023,119.503800,29.174084,14.242680,129.767824,14.591096,65.092530,61.524955,135.455238,138.671532,132.515221,130.036311,93.568671,126.768547,-0.000787,0.010003,32.000000,-235.765998,129.043739,-0.572989,24.877811,0.672738,519718.680296,0.992475,20.122922,0.490088,2.317913,0.075606,0.083057,155.479581,32.000000,170.366226,157.514514,158.983866,142.712307,32.000000,138.043178,67.929450,61.139287,87.918733,0.000000,45.303692,90.632911,69.589573,24.341772,35.594991,59.557551,37.052396
60.148492,70.155734,139.176499,136.036553,132.401623,119.507810,29.169172,14.242664,129.757585,14.588501,65.068746,61.528749,135.456376,138.665443,132.510500,130.024937,93.567990,126.759808,-0.000788,0.010021,32.000000,-235.766097,129.037345,-0.573691,24.874992,0.672054,519680.503130,0.993208,20.137510,0.484982,2.315637,0.082049,0.079370,155.464873,32.000000,170.378348,157.552349,158.900652,142.673922,32.000000,138.076684,67.929388,61.137157,87.922756,0.000000,45.214556,90.632911,69.580266,24.341772,35.607347,59.537685,36.937283
60.155924,70.152968,138.994864,136.037055,132.457607,119.519977,29.146898,14.242685,129.752107,14.587467,65.031407,61.528918,135.454337,138.662236,132.508871,130.017128,93.569101,126.752056,-0.000789,0.010069,32.000000,-235.765966,129.028845,-0.573007,24.872159,0.672264,519637.816831,0.992821,20.144831,0.479485,2.316136,0.082648,0.084778,155.427509,32.000000,170.412152,157.560291,158.734739,142.665840,32.000000,138.082554,67.929060,61.135417,87.927155,0.000000,45.253858,90.632911,69.592011,24.341772,35.603567,59.547421,37.018427
60.135015,70.138064,139.135964,136.035475,132.411747,119.529603,29.160904,14.242741,129.741761,14.588254,65.005349,61.514793,135.449260,138.658450,132.510639,130.006906,93.568773,126.744309,-0.000791,0.010053,32.000000,-235.765858,129.016921,-0.572644,24.865924,0.671577,519657.949908,0.992915,20.142498,0.475711,2.313882,0.089871,0.093891,155.401078,32.000000,170.440924,157.535912,158.633269,142.695001,32.000000,138.050195,67.927773,61.133457,87.930534,0.000000,45.285268,90.632911,69.596473,24.341772,35.585332,59.593497,37.041978
60.116239,70.126545,139.066817,136.033695,132.288746,119.522930,29.160881,14.242638,129.725831,14.588284,65.007104,61.499778,135.447872,138.647615,132.514946,129.992086,93.568786,126.730863,-0.000790,0.010079,32.000000,-235.765980,129.001061,-0.572656,24.858824,0.670551,519698.798693,0.993630,20.133074,0.470647,2.310576,0.083383,0.077719,155.411455,32.000000,170.420153,157.498442,158.698867,142.734589,32.000000,138.011119,67.927070,61.132782,87.933594,0.000000,45.225600,90.632911,69.626690,24.341772,35.562802,59.520071,37.056505
60.106764,70.121106,138.901747,136.032364,132.232117,119.510569,29.148827,14.242548,129.709626,14.587488,65.020810,61.494679,135.449254,138.632116,132.516457,129.975707,93.567648,126.715004,-0.000788,0.010085,32.000000,-235.766054,128.988597,-0.573502,24.852535,0.671869,519731.206975,0.993578,20.136906,0.467024,2.313726,0.086022,0.088076,155.441385,32.000000,170.379109,157.492770,158.862353,142.744551,32.000000,137.994034,67.926007,61.131320,87.937634,0.000000,45.143449,90.632911,69.651499,24.341772,35.546222,59.593644,36.942492
60.096422,70.124442,138.927077,136.032130,132.167211,119.498260,29.140236,14.242557,129.695086,14.586292,65.034288,61.487046,135.451704,138.619655,132.513796,129.959298,93.565582,126.703004,-0.000787,0.010076,32.000000,-235.766006,128.975729,-0.573677,24.845634,0.671883,519696.673802,0.993838,20.142217,0.460154,2.313299,0.087573,0.080797,155.473597,32.000000,170.344605,157.520472,158.964106,142.716784,32.000000,138.019817,67.923970,61.129712,87.941983,0.000000,45.117460,90.632911,69.654860,24.341772,35.553062,59.535069,36.974627
60.095046,70.128818,139.035646,136.032431,132.131229,119.481834,29.171429,14.242597,129.678164,14.585198,65.055987,61.476763,135.453837,138.603911,132.510123,129.944268,93.564086,126.686895,-0.000788,0.010086,32.000000,-235.765949,128.957701,-0.573530,24.839409,0.671167,519643.351167,0.994307,20.145273,0.453204,2.310917,0.119698,0.079470,155.461445,32.000000,170.351044,157.555566,158.911517,142.678954,32.000000,138.062026,67.921649,61.129372,87.946711,0.000000,45.191967,90.632911,69.659675,24.341772,35.561164,59.578686,37.033688
60.086318,70.134158,139.089225,136.033199,132.079442,119.457240,29.164096,14.242576,129.662351,14.583887,65.082078,61.467251,135.453413,138.584491,132.507426,129.927005,93.563985,126.669523,-0.000787,0.010078,32.000000,-235.765948,128.943086,-0.573302,24.833338,0.671593,519606.513420,0.994697,20.157882,0.449150,2.311736,0.083413,0.073279,155.429689,32.000000,170.378958,157.576961,158.766552,142.666261,32.000000,138.072730,67.919694,61.129033,87.951254,0.000000,45.226436,90.632911,69.687061,24.341772,35.570774,59.514268,36.980790
60.074329,70.140896,139.145442,136.034534,132.059653,119.440651,29.164426,14.242509,129.647111,14.583103,65.103583,61.459403,135.452715,138.569317,132.507062,129.913642,93.564493,126.652433,-0.000788,0.010062,32.000000,-235.766026,128.922461,-0.572869,24.826484,0.672328,519546.451002,0.993534,20.163493,0.442428,2.313596,0.084982,0.086133,155.404671,32.000000,170.406033,157.559907,158.660562,142.690415,32.000000,138.050924,67.916956,61.128474,87.954570,0.000000,45.279633,90.632911,69.708361,24.341772,35.582141,59.560580,37.063548
60.060494,70.149467,139.210370,136.036531,132.043504,119.415962,29.167379,14.242320,129.630575,14.581182,65.118333,61.452408,135.453996,138.550011,132.510337,129.897117,93.563946,126.637788,-0.000786,0.010069,32.000000,-235.766312,128.902198,-0.572207,24.820700,0.672810,519453.031734,0.993755,20.176658,0.433667,2.314824,0.080246,0.083316,155.411931,32.000000,170.395640,157.525953,158.707657,142.727188,32.000000,138.010689,67.913900,61.127868,87.957460,0.000000,45.295361,90.632911,69.721797,24.341772,35.598459,59.534154,37.011017
60.055904,70.158748,139.247335,136.039188,132.014711,119.403614,29.146947,14.242266,129.616984,14.580188,65.127200,61.449853,135.458304,138.532101,132.512430,129.881301,93.562530,126.628143,-0.000786,0.010107,32.000000,-235.766371,128.887867,-0.571997,24.817215,0.673423,519398.852386,0.993845,20.194149,0.424440,2.316221,0.118393,0.077503,155.443706,32.000000,170.360396,157.514551,158.858631,142.745681,32.000000,137.994288,67.909964,61.127062,87.960371,0.000000,45.347361,90.632911,69.734576,24.341772,35.615684,59.587793,36.981377
60.045321,70.166273,139.313677,136.041600,132.019264,119.383130,29.173710,14.242149,129.604787,14.580193,65.131591,61.447319,135.462923,138.517815,132.512882,129.868486,93.560343,126.616376,-0.000786,0.010137,32.000000,-235.766542,128.872873,-0.571848,24.813958,0.674038,519315.344219,0.993817,20.215131,0.417513,2.317836,0.078455,0.077880,155.482673,32.000000,170.322993,157.542212,158.981008,142.724556,32.000000,138.021050,67.906592,61.126133,87.964606,0.000000,45.369018,90.632911,69.764580,24.341772,35.631835,59.584823,36.904194
60.035904,70.171880,139.368112,136.043726,131.932786,119.350760,29.159323,14.242000,129.590656,14.579396,65.139835,61.443403,135.465956,138.507124,132.511374,129.854222,93.559132,126.604105,-0.000786,0.010150,32.000000,-235.766705,128.855034,-0.572272,24.812001,0.674360,519282.086819,0.994520,20.228530,0.414008,2.318629,0.085271,0.078082,155.479093,32.000000,170.319964,157.580533,158.944271,142.685402,32.000000,138.067944,67.901968,61.126235,87.968861,0.000000,45.419208,90.632911,69.791456,24.341772,35.644911,59.582915,36.950709
60.014590,70.175406,139.478844,136.045522,131.869566,119.342781,29.139019,14.242038,129.574165,14.578113,65.149683,61.434804,135.465933,138.496311,132.510255,129.840124,93.558311,126.593414,-0.000787,0.010173,32.000000,-235.766656,128.835852,-0.572780,24.810292,0.674894,519217.339796,0.993653,20.245550,0.410190,2.320142,0.075378,0.081154,155.448989,32.000000,170.345941,157.604547,158.802173,142.663640,32.000000,138.096085,67.897334,61.126546,87.972849,0.000000,45.476008,90.632911,69.807186,24.341772,35.652465,59.600421,36.869565
