OSU 80 Ton Compressor Load Stand
60.011310,70.179179,139.314631,136.047252,131.803610,119.338792,29.168891,14.241992,129.560744,14.577020,65.152223,61.431314,135.463173,138.483366,132.511793,129.826910,93.558077,126.581305,-0.000786,0.010156,32.000000,-235.766614,128.820275,-0.572608,24.808430,0.675240,519094.440722,0.994063,20.259606,0.405139,2.321413,0.094482,0.088560,155.416610,32.000000,170.371148,157.588868,158.677044,142.682690,32.000000,138.080171,67.892043,61.126224,87.975012,0.000000,45.439574,90.632911,69.839352,24.341772,35.660339,59.594648,37.134421
60.008350,70.182403,139.164703,136.048904,131.789922,119.318415,29.156677,14.241966,129.549049,14.576108,65.147790,61.424102,135.465602,138.469252,132.517065,129.815704,93.557556,126.570515,-0.000786,0.010155,32.000000,-235.766564,128.802526,-0.572526,24.807792,0.676202,519081.530733,0.995092,20.282263,0.400503,2.324082,0.080329,0.075314,155.417225,32.000000,170.364374,157.559605,158.714885,142.714866,32.000000,138.038155,67.887634,61.125793,87.976844,0.000000,45.360962,90.632911,69.852179,24.341772,35.667898,59.564416,37.033394
59.999451,70.184990,138.996695,136.050366,131.740239,119.318468,29.154982,14.241959,129.535105,14.574952,65.155326,61.413173,135.469175,138.450977,132.520999,129.799884,93.556340,126.557605,-0.000786,0.010173,32.000000,-235.766496,128.787446,-0.571824,24.807936,0.675343,519072.383135,0.994111,20.288979,0.394555,2.321473,0.085189,0.077106,155.447723,32.000000,170.336338,157.544791,158.857692,142.733367,32.000000,138.025471,67.882685,61.124373,87.978009,0.000000,45.300902,90.632911,69.882161,24.341772,35.674499,59.527997,37.004121
59.980328,70.186856,138.982511,136.051528,131.657691,119.302395,29.164008,14.241963,129.518280,14.575047,65.181216,61.403785,135.473847,138.430791,132.522234,129.781909,93.552785,126.542791,-0.000785,0.010162,32.000000,-235.766540,128.767379,-0.571537,24.807844,0.674427,518991.738187,0.994421,20.294859,0.389570,2.319089,0.096360,0.084507,155.477820,32.000000,170.301789,157.568476,158.993168,142.709563,32.000000,138.045370,67.877199,61.123250,87.979059,0.000000,45.193398,90.632911,69.901185,24.341772,35.679192,59.577663,37.086219
59.988684,70.195048,138.930594,136.053617,131.626391,119.283438,29.152580,14.241903,129.502646,14.574272,65.208383,61.398499,135.479198,138.413586,132.520816,129.763587,93.550737,126.529374,-0.000784,0.010191,32.000000,-235.766553,128.749751,-0.572045,24.807819,0.673585,519004.714254,0.994650,20.305437,0.384195,2.316633,0.070261,0.079292,155.480050,32.000000,170.295638,157.607372,158.989073,142.668849,32.000000,138.077472,67.872493,61.123194,87.980391,0.000000,45.241828,90.632911,69.911941,24.341772,35.691419,59.560078,36.975067
59.982872,70.203960,139.092176,136.056247,131.667385,119.259130,29.142794,14.241891,129.487233,14.574141,65.220047,61.400571,135.480755,138.398429,132.518818,129.745616,93.548816,126.514872,-0.000783,0.010199,32.000000,-235.766449,128.734142,-0.572706,24.810100,0.673706,518958.567288,0.994567,20.324473,0.380186,2.317135,0.078584,0.094614,155.449982,32.000000,170.323108,157.632488,158.858650,142.646191,32.000000,138.107470,67.866381,61.122371,87.980249,0.000000,45.218996,90.632911,69.942691,24.341772,35.708103,59.580053,37.046967
59.979565,70.210442,138.974128,136.058882,131.726755,119.246548,29.157572,14.241996,129.477158,14.572399,65.198117,61.401076,135.480957,138.393696,132.519401,129.736153,93.547802,126.502901,-0.000782,0.010206,32.000000,-235.766263,128.719154,-0.572918,24.813096,0.673181,518888.625833,0.994666,20.325162,0.375385,2.315947,0.103116,0.088039,155.409806,32.000000,170.354459,157.614506,158.723152,142.666303,32.000000,138.082824,67.861274,61.121484,87.978790,0.000000,45.158475,90.632911,69.966349,24.341772,35.726139,59.509980,37.042785
59.981332,70.211342,138.920745,136.060988,131.780097,119.242648,29.149862,14.241915,129.472110,14.571548,65.164253,61.397642,135.481395,138.389781,132.523826,129.728472,93.547319,126.496349,-0.000781,0.010227,32.000000,-235.766245,128.705571,-0.573209,24.816007,0.674027,518804.414692,0.994929,20.339293,0.369901,2.318865,0.099312,0.090358,155.401010,32.000000,170.362346,157.583715,158.731939,142.702145,32.000000,138.038399,67.855686,61.120660,87.977077,0.000000,45.239162,90.632911,69.974297,24.341772,35.729297,59.588078,37.023269
59.970610,70.202623,138.740156,136.061598,131.816871,119.234331,29.226345,14.241836,129.461318,14.570958,65.131385,61.393605,135.483712,138.385040,132.529808,129.720632,93.544579,126.485758,-0.000781,0.010247,32.000000,-235.766412,128.691407,-0.572931,24.818773,0.673261,518764.792123,0.994399,20.348745,0.364802,2.317025,0.113885,0.084546,155.428513,32.000000,170.336195,157.563592,158.871190,142.734275,32.000000,138.024061,67.850335,61.119782,87.975419,0.000000,45.144126,90.632911,70.008311,24.341772,35.721022,59.524300,37.058412
59.961944,70.193325,138.726191,136.061372,131.861472,119.217957,29.152121,14.241923,129.452859,14.568814,65.115031,61.384220,135.486949,138.378214,132.533900,129.713607,93.541704,126.477095,-0.000779,0.010257,32.000000,-235.766321,128.681132,-0.573713,24.821457,0.672820,518748.922586,0.994599,20.348058,0.361938,2.316066,0.072959,0.078052,155.462494,32.000000,170.298953,157.580645,155.125440,142.727408,32.000000,138.033312,67.845490,61.118734,87.974748,0.000000,45.044458,90.632911,70.022940,24.341772,35.706460,59.598277,37.005368
59.954585,70.184993,138.702529,136.060723,131.796385,119.201677,29.153930,14.241754,129.443182,14.566792,65.112030,61.379757,135.489226,138.371226,132.533519,129.705065,93.539181,126.468393,-0.000779,0.010259,32.000000,-235.766609,128.669306,-0.573360,24.823550,0.671797,518712.301660,0.992101,20.348968,0.359270,2.313469,0.082299,0.097938,155.471655,32.000000,170.290641,157.620880,151.310541,142.688603,32.000000,138.064948,67.839964,61.117273,87.973082,0.000000,45.037415,90.632911,70.046796,24.341772,35.690799,59.556666,37.157092
59.956247,70.179172,138.776198,136.060063,131.796841,119.193486,29.133550,14.241863,129.433206,14.566321,65.114466,61.371987,135.488429,138.361130,132.531333,129.695013,93.538631,126.463594,-0.000779,0.010278,32.000000,-235.766519,128.653896,-0.572971,24.824947,0.671664,518638.321268,0.994626,20.347454,0.357720,2.313571,0.075229,0.087569,155.447811,32.000000,170.317949,157.651662,147.435524,142.660415,32.000000,138.098206,67.834411,61.116683,87.970639,0.000000,45.081213,90.632911,70.077415,24.341772,35.681789,59.553558,37.059366
59.934367,70.178305,138.631881,136.060171,131.806451,119.193528,29.162607,14.242008,129.426306,14.566138,65.120200,61.362599,135.485610,138.347758,132.531024,129.686505,93.537604,126.454739,-0.000778,0.010266,32.000000,-235.766411,128.645812,-0.573227,24.826107,0.671468,518565.397609,0.994542,20.345732,0.355798,2.313460,0.101676,0.082520,155.410223,32.000000,170.353290,157.639671,143.572940,142.677478,32.000000,138.083946,67.828272,61.115501,87.968179,0.000000,44.974012,90.632911,70.114834,24.341772,35.678626,59.590281,37.017987
59.929820,70.179530,138.598390,136.060904,131.817781,119.177251,29.152773,14.241926,129.413937,14.566378,65.121857,61.358775,135.484373,138.334855,132.534288,129.676321,93.536025,126.446033,-0.000778,0.010248,32.000000,-235.766430,128.638211,-0.573204,24.826561,0.671777,518520.295488,0.995123,20.338418,0.353896,2.314625,0.079028,0.096569,155.398374,32.000000,170.368462,157.608257,143.567075,142.712583,32.000000,138.047238,67.822570,61.114210,87.965651,0.000000,45.006560,90.632911,70.137219,24.341772,35.680262,59.508829,37.080129
59.922892,70.182076,138.626491,136.062077,131.775880,119.160969,29.156154,14.241978,129.404555,14.564923,65.122281,61.352614,135.485899,138.325242,132.536461,129.665187,93.533769,126.434855,-0.000777,0.010274,32.000000,-235.766333,128.637580,-0.573260,24.827428,0.671234,518536.549082,0.994534,20.357207,0.350399,2.313062,0.084364,0.081259,155.423229,32.000000,170.340704,157.587771,143.688915,142.739665,32.000000,138.009993,67.817693,61.113513,87.962722,0.000000,44.999518,90.632911,70.170461,24.341772,35.685635,59.535354,36.967730
59.914668,70.185172,138.448499,136.063506,131.745796,119.144786,29.171479,14.242115,129.394454,14.564147,65.133180,61.343730,135.489375,138.311292,132.538599,129.654063,93.529864,126.425921,-0.000776,0.010269,32.000000,-235.766127,128.632346,-0.573900,24.828245,0.671004,518474.237602,0.994821,20.362519,0.347532,2.312678,0.085218,0.083657,155.457385,32.000000,170.302205,157.598801,143.843124,142.735591,32.000000,138.014173,67.813065,61.112533,87.959916,0.000000,44.932194,90.632911,70.191967,24.341772,35.692499,59.529463,36.922243
59.918571,70.189929,138.426556,136.064784,131.724373,119.128441,29.159482,14.242225,129.382790,14.564195,65.153469,61.341183,135.493340,138.297715,132.538437,129.643614,93.526030,126.417260,-0.000776,0.010267,32.000000,-235.766088,128.626984,-0.573988,24.828906,0.671165,518417.340481,0.994704,20.371290,0.344077,2.313415,0.100169,0.068167,155.472156,32.000000,170.293373,157.635334,143.876283,142.705675,32.000000,138.046128,67.809084,61.111657,87.957971,0.000000,44.919630,90.632911,70.209394,24.341772,35.701359,59.552574,36.822610
59.918783,70.196397,138.452031,136.065851,131.708358,119.103976,29.155992,14.242143,129.372700,14.562761,65.166789,61.341361,135.494081,138.288411,132.536220,129.636122,93.523639,126.405691,-0.000776,0.010282,32.000000,-235.766256,128.621707,-0.574470,24.831627,0.670147,518366.096958,0.994207,20.381777,0.343417,2.310761,0.156214,0.096956,155.443307,32.000000,170.315401,157.669755,143.765184,142.676202,32.000000,138.079638,67.805349,61.110848,87.955203,0.000000,44.832784,90.632911,70.239106,24.341772,35.712765,59.590861,36.996784
59.908022,70.202395,138.483429,136.066757,131.676075,119.091877,29.156839,14.242129,129.365222,14.561647,65.174958,61.331947,135.490959,138.278754,132.536035,129.629774,93.521560,126.396740,-0.000776,0.010299,32.000000,-235.766208,128.609626,-0.574751,24.832767,0.669855,518308.549173,0.994420,20.383025,0.342827,2.310245,0.089228,0.112763,155.403550,32.000000,170.351312,157.667044,143.594501,142.681798,32.000000,138.073998,67.803670,61.110778,87.952493,0.000000,44.863321,90.632911,70.270967,24.341772,35.727271,59.546733,36.725471
59.885026,70.205739,138.525926,136.067550,131.566822,119.071553,29.154315,14.242136,129.352106,14.561652,65.205042,61.315943,135.490506,138.261214,132.539281,129.618803,93.521572,126.384058,-0.000775,0.010318,32.000000,-235.766073,128.590681,-0.574742,24.832032,0.669802,518217.398667,0.994349,20.389305,0.339306,2.310662,0.165508,0.082327,155.384654,32.000000,170.372627,157.638078,143.556239,142.721007,32.000000,138.049263,67.804014,61.111699,87.949294,0.000000,44.896712,90.632911,70.303695,24.341772,35.734727,59.546742,36.939924
59.883811,70.215954,138.594431,136.069121,131.523056,119.043030,29.155229,14.242212,129.336693,14.560826,65.244757,61.311892,135.491975,138.243809,132.542570,129.606009,93.518976,126.369911,-0.000773,0.010325,32.000000,-235.766135,128.580960,-0.574931,24.830502,0.670065,518185.866541,0.994434,20.404974,0.336811,2.311601,0.097716,0.076485,155.402255,32.000000,170.351145,157.609433,143.660733,142.756691,32.000000,138.016298,67.804550,61.112001,87.946141,0.000000,44.890853,90.632911,70.332952,24.341772,35.750377,59.496742,37.048068
59.879043,70.231970,138.511880,136.072102,131.577308,119.014586,29.165056,14.242170,129.324065,14.559632,65.263044,61.317640,135.497816,138.229566,132.545274,129.595476,93.515224,126.358607,-0.000773,0.010323,32.000000,-235.766274,128.563950,-0.575787,24.830615,0.670565,518118.294637,0.994785,20.428992,0.330318,2.313198,0.079298,0.080835,155.438048,32.000000,170.312376,157.615912,143.829001,142.751391,32.000000,138.020751,67.805772,61.111542,87.943823,0.000000,44.929219,90.632911,70.373520,24.341772,35.775349,59.524565,36.985925
59.890931,70.246522,138.501320,136.075417,131.689063,119.003323,29.156356,14.242179,129.322091,14.558648,65.256237,61.318835,135.503571,138.222424,132.544864,129.592510,93.511278,126.353932,-0.000774,0.010313,32.000000,-235.766197,128.559802,-0.575595,24.832081,0.670882,518016.345495,0.994565,20.440297,0.325685,2.314389,0.080250,0.081740,155.458832,32.000000,170.294734,157.649708,143.895588,142.718657,32.000000,138.060116,67.807507,61.111006,87.942281,0.000000,44.914457,90.632911,70.383297,24.341772,35.810781,59.569294,36.914172
59.897152,70.252343,138.563987,136.077991,131.714129,119.003198,29.172184,14.242236,129.320058,14.558476,65.242072,61.314464,135.504935,138.218196,132.543621,129.591216,93.507047,126.349773,-0.000774,0.010315,32.000000,-235.766042,128.554732,-0.575428,24.833041,0.670348,517929.774995,0.994124,20.460601,0.323659,2.313195,0.066825,0.080532,155.437382,32.000000,170.316581,157.682693,143.801474,142.688404,32.000000,138.097167,67.808891,61.110438,87.939420,0.000000,44.859921,90.632911,70.403475,24.341772,35.822977,59.562675,36.952470
59.879478,70.247306,138.437817,136.078676,131.662475,118.986852,29.162385,14.242294,129.315223,14.557881,65.241700,61.309196,135.504598,138.214051,132.546619,129.586182,93.504691,126.343060,-0.000774,0.010336,32.000000,-235.766026,128.544952,-0.575023,24.832912,0.670027,517904.376221,0.994146,20.464464,0.325216,2.312559,0.070200,0.072528,155.396955,32.000000,170.354145,157.688510,143.644121,142.686565,32.000000,138.109526,67.811972,61.110546,87.937337,0.000000,44.796565,90.632911,70.453422,24.341772,35.822305,59.550588,37.067803
59.878124,70.245198,138.182290,136.079445,131.669699,118.970633,29.153418,14.242277,129.312774,14.557038,65.238057,61.312517,135.503081,138.209960,132.550875,129.582209,93.504117,126.337790,-0.000773,0.010378,32.000000,-235.766122,128.538771,-0.575081,24.833012,0.670280,517919.229557,0.993506,20.464693,0.327320,2.313365,0.075699,0.077985,155.373349,32.000000,170.381271,157.663568,143.583032,142.719326,32.000000,138.081942,67.815278,61.110507,87.934501,0.000000,44.745234,90.632911,70.463550,24.341772,35.817763,59.532413,36.955038
59.893326,70.243822,138.198731,136.080386,131.793410,118.958427,29.209808,14.242254,129.315023,14.557752,65.200111,61.323540,135.504220,138.219167,132.555555,129.583507,93.501335,126.335885,-0.000772,0.010394,32.000000,-235.766164,128.541969,-0.575157,24.835216,0.669722,517857.302694,0.994017,20.475546,0.326245,2.311941,0.107451,0.073490,155.388922,32.000000,170.367576,157.628716,143.668303,142.753716,32.000000,138.053908,67.818054,61.109657,87.931562,0.000000,44.721825,90.632911,70.478446,24.341772,35.818425,59.592513,36.943152
59.907982,70.240981,138.186932,136.081589,131.909957,118.960556,29.158424,14.242143,129.320593,14.558761,65.142289,61.329000,135.508806,138.228191,132.560358,129.589015,93.496405,126.337065,-0.000772,0.010404,32.000000,-235.766098,128.550525,-0.575541,24.837912,0.668160,517785.173063,0.994206,20.474657,0.324124,2.307726,0.085332,0.069598,155.421617,32.000000,170.333688,157.623867,143.819302,142.757250,32.000000,138.048175,67.821856,61.108533,87.929322,0.000000,44.609376,90.632911,70.492013,24.341772,35.815162,59.550509,37.025984
59.893044,70.221272,138.131949,136.080745,131.923338,118.973001,29.160432,14.241979,129.323390,14.560121,65.105978,61.324913,135.510596,138.235446,132.561315,129.591538,93.489528,126.339665,-0.000771,0.010391,32.000000,-235.766336,128.553942,-0.575619,24.837987,0.667888,517725.664058,0.991901,20.459611,0.325933,2.307415,0.093024,0.087392,155.445045,32.000000,170.311673,157.649183,143.897184,142.731073,32.000000,138.078301,67.825281,61.107570,87.927207,0.000000,44.610945,90.632911,70.521215,24.341772,35.791819,59.543930,37.116739
59.888931,70.203610,138.252695,136.079004,131.903159,118.985415,29.210730,14.242080,129.321880,14.560626,65.093530,61.325048,135.511652,138.239550,132.561097,129.594562,93.485536,126.337626,-0.000773,0.010387,32.000000,-235.766266,128.548302,-0.576138,24.837576,0.667531,517732.688374,0.993388,20.443597,0.331467,2.306653,0.099223,0.095497,155.430035,32.000000,170.327806,157.678432,143.825351,142.699895,32.000000,138.120872,67.828766,61.107560,87.924656,0.000000,44.609738,90.632911,70.550500,24.341772,35.760146,59.562626,36.943372
59.890114,70.189647,138.048792,136.076851,131.925384,118.989630,29.163375,14.242202,129.324662,14.560805,65.082240,61.326804,135.507931,138.245104,132.560881,129.593783,93.484217,126.335093,-0.000771,0.010380,32.000000,-235.766064,128.548155,-0.575967,24.838839,0.667467,517781.466468,0.993647,20.437315,0.339673,2.306310,0.095477,0.083147,155.395154,32.000000,170.364560,157.686737,143.669217,142.692537,32.000000,138.133171,67.832473,61.107746,87.921561,0.000000,44.521592,90.632911,70.578706,24.341772,35.731992,59.581941,36.918941
59.905178,70.181035,137.766798,136.074771,132.016762,119.009896,29.153514,14.242156,129.327715,14.560980,65.063914,61.329789,135.505091,138.248004,132.562482,129.597962,93.481463,126.337972,-0.000771,0.010378,32.000000,-235.766102,128.549014,-0.576530,24.839869,0.668286,517819.068670,0.992068,20.423350,0.342623,2.308485,0.092066,0.078839,155.367510,32.000000,170.393924,157.659068,143.583795,142.723675,32.000000,138.100135,67.837160,61.107295,87.917045,0.000000,44.420786,90.632911,70.587712,24.341772,35.718041,59.559852,37.054744
59.900872,70.172291,137.755820,136.072389,132.157821,119.026016,29.173674,14.242232,129.331238,14.561517,65.039200,61.332465,135.504170,138.254758,132.566124,129.600787,93.478888,126.342134,-0.000770,0.010359,32.000000,-235.766038,128.557298,-0.576111,24.839808,0.667038,517818.040154,0.993654,20.408324,0.342646,2.305035,0.132585,0.081765,155.379479,32.000000,170.384437,157.621883,143.655778,142.763498,32.000000,138.061488,67.843800,61.107090,87.912292,0.000000,44.376476,90.632911,70.614786,24.341772,35.703869,59.583082,36.981157
59.909162,70.162335,137.764078,136.069862,132.206868,119.034120,29.163641,14.242105,129.334610,14.561521,65.018921,61.333412,135.505905,138.262249,132.569619,129.604596,93.474398,126.346338,-0.000769,0.010361,32.000000,-235.766114,128.559861,-0.576427,24.840986,0.665243,517888.513804,0.993858,20.386170,0.346872,2.299748,0.123143,0.085074,155.414545,32.000000,170.354096,157.611040,143.806892,142.780605,32.000000,138.042547,67.850743,61.106658,87.907154,0.000000,44.265405,90.632911,70.624591,24.341772,35.688475,59.587006,37.030973
59.899849,70.152291,137.672767,136.067308,132.239178,119.046225,29.134362,14.242152,129.337375,14.561679,65.016674,61.332301,135.505910,138.267898,132.568850,129.607036,93.468805,126.345275,-0.000767,0.010375,32.000000,-235.766131,128.569357,-0.576947,24.840935,0.665315,517953.844231,0.993362,20.381296,0.351574,2.299730,0.076755,0.090329,155.446802,32.000000,170.328835,157.633791,143.908703,142.758498,32.000000,138.065824,67.858190,61.105959,87.902447,0.000000,44.253671,90.632911,70.651841,24.341772,35.670848,59.591717,37.142712
59.905036,70.143282,137.765271,136.064843,132.231768,119.050549,29.173921,14.242217,129.339596,14.562751,65.022265,61.332917,135.505147,138.272055,132.565441,129.608865,93.465457,126.347169,-0.000767,0.010353,32.000000,-235.766041,128.574831,-0.578128,24.839299,0.665234,517978.194973,0.993591,20.363890,0.358214,2.299549,0.077075,0.094929,155.440011,32.000000,170.341221,157.663134,143.855150,142.724290,32.000000,138.099989,67.865479,61.106409,87.898292,0.000000,44.221595,90.632911,70.677241,24.341772,35.655914,59.580358,37.045353
59.895641,70.141094,137.732568,136.063598,132.265366,119.042233,29.204039,14.242035,129.343848,14.562921,65.020849,61.338496,135.501447,138.276980,132.563399,129.612390,93.463473,126.345760,-0.000767,0.010359,32.000000,-235.766156,128.574650,-0.578090,24.837820,0.664892,518034.333852,0.994836,20.362216,0.363263,2.298383,0.090070,0.095829,155.413835,32.000000,170.378076,157.676755,143.701164,142.717889,32.000000,138.118203,67.873285,61.108126,87.893801,0.000000,44.299977,90.632911,70.718470,24.341772,35.649025,59.587380,37.074333
59.895891,70.138102,137.715501,136.062297,132.259392,119.039953,29.143835,14.242082,129.346364,14.563466,65.011369,61.338649,135.495935,138.285332,132.563480,129.617061,93.460991,126.347712,-0.000767,0.010351,32.000000,-235.766117,128.578044,-0.578142,24.836442,0.665404,518043.227330,0.993403,20.348545,0.367580,2.299728,0.085170,0.089047,155.389810,32.000000,170.415533,157.652810,143.582104,142.746442,32.000000,138.092552,67.880847,61.109002,87.889197,0.000000,44.165098,90.632911,70.722785,24.341772,35.645450,59.532000,36.962154
59.888035,70.134769,137.570853,136.060924,132.174822,119.039998,29.161968,14.241958,129.350676,14.563610,65.008873,61.330297,135.492926,138.290775,132.564222,129.619991,93.458872,126.348439,-0.000768,0.010342,32.000000,-235.766384,128.581267,-0.577684,24.834257,0.665346,518014.284295,0.992477,20.354803,0.368843,2.299542,0.078568,0.089538,155.398460,32.000000,170.408905,157.614297,143.624528,142.779494,32.000000,138.051258,67.887975,61.111152,87.884097,0.000000,44.131654,90.632911,70.757507,24.341772,35.640420,59.589563,37.067510
59.886996,70.131556,137.585482,136.059461,132.035652,119.048236,29.154983,14.241921,129.349985,14.564281,65.036965,61.320353,135.492991,138.288841,132.565035,129.619800,93.454850,126.348681,-0.000769,0.010332,32.000000,-235.766436,128.579879,-0.577724,24.830312,0.665257,518005.550655,0.994495,20.351586,0.372323,2.299248,0.072849,0.128414,155.435803,32.000000,170.381375,157.599443,143.760871,142.794259,32.000000,138.039898,67.894053,61.112301,87.879387,0.000000,44.053532,90.632911,70.786936,24.341772,35.635689,59.563806,36.822610
59.870958,70.138063,137.414047,136.059294,131.882869,119.048147,29.165220,14.241913,129.347108,14.564770,65.086700,61.320918,135.495125,138.283431,132.562922,129.614345,93.449408,126.344883,-0.000769,0.010317,32.000000,-235.766471,128.580551,-0.576894,24.826637,0.664581,518010.138500,0.994014,20.355315,0.374813,2.297134,0.123045,0.085625,155.471410,32.000000,170.354649,157.617470,143.874576,142.767948,32.000000,138.066557,67.899440,61.113086,87.875107,0.000000,43.897233,90.632911,70.821361,24.341772,35.642492,59.521044,37.114172
59.884761,70.151622,137.306114,136.060447,131.788605,119.040032,29.175060,14.241990,129.344884,14.564098,65.137225,61.319965,135.497468,138.276862,132.557461,129.610385,93.446194,126.341065,-0.000768,0.010318,32.000000,-235.766395,128.582472,-0.577281,24.822914,0.664826,518051.170259,0.994331,20.353037,0.378958,2.297418,0.075125,0.081877,155.472242,32.000000,170.355741,157.649589,143.843860,142.725564,32.000000,138.099189,67.904294,61.114607,87.871632,0.000000,43.925394,90.632911,70.848582,24.341772,35.661395,59.525342,37.045206
59.878488,70.168641,137.366440,136.062539,131.725312,119.035988,29.153553,14.241939,129.345916,14.563558,65.176250,61.329515,135.497383,138.274411,132.551775,129.608360,93.445384,126.337718,-0.000768,0.010311,32.000000,-235.766437,128.581508,-0.576522,24.822548,0.664176,518084.081800,0.994296,20.373964,0.382460,2.295170,0.111983,0.083638,155.448625,32.000000,170.391105,157.670274,146.299549,142.698978,32.000000,138.130924,67.909705,61.117403,87.867936,0.000000,43.955099,90.632911,70.874195,24.341772,35.692967,59.572805,37.018867
59.876710,70.185527,137.347406,136.065188,131.742801,119.040058,29.176997,14.242026,129.349009,14.565247,65.192185,61.339058,135.495425,138.276245,132.551006,129.606317,93.442847,126.335192,-0.000767,0.010315,32.000000,-235.766409,128.579992,-0.576445,24.823185,0.663412,518068.649243,0.993674,20.375112,0.383724,2.292839,0.113013,0.099490,155.419586,32.000000,170.429546,157.643948,150.016201,142.718401,32.000000,138.114218,67.915451,61.119401,87.864183,0.000000,43.808810,90.632911,70.892896,24.341772,35.724313,59.562213,37.058999
59.889314,70.195734,137.330111,136.067687,131.733396,119.048197,29.168089,14.241865,129.352695,14.565950,65.176760,61.355300,135.494541,138.287797,132.554419,129.609989,93.439202,126.337272,-0.000767,0.010302,32.000000,-235.766439,128.584779,-0.576335,24.825311,0.663881,518083.914673,0.994535,20.397772,0.382821,2.294087,0.166803,0.077944,155.419202,32.000000,170.432036,157.606215,153.822935,142.751273,32.000000,138.076741,67.920417,61.120314,87.860151,0.000000,43.752011,90.632911,70.918008,24.341772,35.747839,59.561672,37.173232
59.911195,70.197578,137.506541,136.069032,131.748356,119.056262,29.160757,14.241708,129.361350,14.565651,65.138105,61.370623,135.496239,138.303649,132.558309,129.618421,93.434463,126.340913,-0.000768,0.010302,32.000000,-235.766632,128.591848,-0.576780,24.827653,0.663838,518134.716778,0.993848,20.416257,0.384068,2.293837,0.098041,0.081988,155.452126,32.000000,170.408191,157.587170,157.687855,142.772091,32.000000,138.060306,67.926209,61.121544,87.855963,0.000000,43.862966,90.632911,70.913724,24.341772,35.760024,59.533987,37.120041
59.923513,70.191707,137.522841,136.069085,131.757554,119.076691,29.142521,14.241744,129.371202,14.564955,65.106177,61.377153,135.499284,138.321183,132.560660,129.626868,93.429929,126.349589,-0.000769,0.010287,32.000000,-235.766555,128.601329,-0.576248,24.829614,0.663548,518186.412972,0.994014,20.415130,0.388775,2.293065,0.110967,0.078637,155.488315,32.000000,170.380521,157.602581,159.058635,142.752108,32.000000,138.080428,67.931876,61.123228,87.852999,0.000000,43.881472,90.632911,70.915316,24.341772,35.757317,59.549250,37.007495
59.939226,70.178768,137.551139,136.067707,131.766815,119.091019,29.159711,14.241838,129.380521,14.566301,65.088855,61.378914,135.501328,138.335601,132.561601,129.640237,93.425490,126.361259,-0.000768,0.010282,32.000000,-235.766525,128.610333,-0.576095,24.830858,0.664244,518220.916772,0.993931,20.397304,0.395375,2.295173,0.076818,0.075923,155.498850,32.000000,170.382192,157.633673,159.053224,142.712519,32.000000,138.116617,67.936186,61.125178,87.849823,0.000000,43.862096,90.632911,70.928073,24.341772,35.735669,59.552761,36.925397
59.932850,70.168141,137.600638,136.065333,131.742801,119.107265,29.162638,14.241729,129.390147,14.567088,65.084034,61.383524,135.499236,138.349615,132.562024,129.651335,93.423948,126.367056,-0.000768,0.010303,32.000000,-235.766607,128.616117,-0.576011,24.829763,0.664204,518302.647338,0.994480,20.380363,0.404345,2.294973,0.126107,0.077921,155.477907,32.000000,170.417300,157.656613,158.921178,142.689460,32.000000,138.149648,67.940323,61.127172,87.846833,0.000000,43.808960,90.632911,70.960761,24.341772,35.716674,59.571919,37.050929
59.948492,70.160530,137.564247,136.063445,131.726062,119.123552,29.158072,14.241569,129.401127,14.567404,65.077813,61.387443,135.494370,138.364259,132.562862,129.663235,93.422507,126.374461,-0.000767,0.010322,32.000000,-235.766846,128.628770,-0.575927,24.828839,0.664149,518344.352256,0.993688,20.353305,0.414749,2.294843,0.076792,0.079491,155.447899,32.000000,170.452579,157.637929,155.057425,142.701272,32.000000,138.128479,67.944522,61.128805,87.843147,0.000000,43.886515,90.632911,70.950901,24.341772,35.701661,59.569785,37.000966
59.954671,70.154439,137.776762,136.062200,131.795199,119.144044,29.155080,14.241555,129.413086,14.567864,65.064136,61.394961,135.492049,138.381505,132.565447,129.675954,93.422033,126.388198,-0.000766,0.010334,32.000000,-235.766885,128.635761,-0.575892,24.826625,0.664638,518406.059865,0.993813,20.348407,0.419253,2.295913,0.079757,0.074669,155.446082,32.000000,170.467446,157.600725,151.267566,142.735201,32.000000,138.086593,67.948324,61.130382,87.839736,0.000000,43.992974,90.632911,70.969311,24.341772,35.691969,59.590104,36.973380
59.972409,70.148370,137.945220,136.061757,131.855282,119.172604,29.159093,14.241611,129.425736,14.568740,65.044851,61.402555,135.492761,138.400394,132.568054,129.688160,93.420257,126.398169,-0.000765,0.010318,32.000000,-235.766844,128.651761,-0.575895,24.826058,0.664290,518457.802846,0.993795,20.326742,0.424480,2.294707,0.119093,0.078284,155.478796,32.000000,170.445687,157.573771,151.398820,142.763962,32.000000,138.065920,67.951833,61.131244,87.836246,0.000000,43.959648,90.632911,70.966307,24.341772,35.682291,59.553666,37.136915
59.978276,70.142416,137.878812,136.061481,131.957967,119.196946,29.162499,14.241520,129.440969,14.569460,65.028127,61.415183,135.494060,138.422378,132.568956,129.703328,93.414976,126.414389,-0.000764,0.010306,32.000000,-235.766978,128.673378,-0.575700,24.827280,0.665610,518534.910822,0.993938,20.315100,0.431973,2.298015,0.081759,0.101115,155.517558,32.000000,170.410571,157.582139,151.554186,142.746700,32.000000,138.075537,67.954891,61.131341,87.833092,0.000000,43.966631,90.632911,70.976117,24.341772,35.672705,59.559292,37.092895
59.987486,70.135058,137.941731,136.060748,132.022590,119.213147,29.171070,14.241407,129.457657,14.570357,65.013885,61.420086,135.494603,138.442583,132.566703,129.720190,93.410080,126.430300,-0.000764,0.010290,32.000000,-235.767077,128.687387,-0.575514,24.829662,0.666490,518641.937710,0.993695,20.293099,0.438845,2.300145,0.070629,0.067118,155.536217,32.000000,170.403444,157.614439,151.568386,142.712289,32.000000,138.106264,67.957573,61.131193,87.829720,0.000000,43.985365,90.632911,70.979622,24.341772,35.661893,59.542907,37.012778
59.993980,70.127178,137.941927,136.059640,131.959900,119.241686,29.131720,14.241404,129.473151,14.571590,65.015509,61.418543,135.493013,138.458575,132.565683,129.733030,93.407191,126.441925,-0.000764,0.010286,32.000000,-235.767156,128.708098,-0.575456,24.833121,0.666103,518746.655552,0.993658,20.281876,0.452413,2.298813,0.106964,0.087379,155.514249,32.000000,170.431193,157.639263,151.452336,142.687059,32.000000,138.128507,67.960973,61.132470,87.826251,0.000000,43.944887,90.632911,70.987085,24.341772,35.648525,59.537399,37.039704
59.999293,70.119655,138.000575,136.058236,131.877644,119.245916,29.177107,14.241405,129.482596,14.572812,65.035176,61.420930,135.487976,138.468551,132.564518,129.742552,93.405292,126.451196,-0.000761,0.010271,32.000000,-235.767157,128.722761,-0.575662,24.836174,0.666346,518810.589817,0.993311,20.266248,0.465438,2.299508,0.095549,0.086223,155.483112,32.000000,170.468298,157.627519,151.288181,142.696826,32.000000,138.108789,67.963956,61.133665,87.822686,0.000000,44.006616,90.632911,70.996814,24.341772,35.636055,59.534685,36.925838
60.002525,70.121332,138.161377,136.057985,131.866230,119.246215,29.168195,14.241380,129.489615,14.573073,65.060011,61.425660,135.486192,138.477899,132.565928,129.751671,93.404470,126.459929,-0.000761,0.010280,32.000000,-235.767183,128.731358,-0.576358,24.839418,0.666292,518924.876579,0.994749,20.252537,0.474267,2.299263,0.070577,0.072514,155.477287,32.000000,170.489695,157.594116,151.261135,142.731430,32.000000,138.075695,67.967593,61.134824,87.819420,0.000000,44.068409,90.632911,71.015024,24.341772,35.634468,59.519638,37.022976
60.030151,70.127472,138.307781,136.058492,131.907528,119.246184,29.155030,14.241304,129.500656,14.573105,65.065741,61.439343,135.486380,138.489085,132.565625,129.761621,93.400757,126.470671,-0.000762,0.010272,32.000000,-235.767285,128.740454,-0.576534,24.843507,0.666489,518932.130231,0.993119,20.240245,0.480902,2.300037,0.083301,0.078722,155.508341,32.000000,170.466912,157.565836,151.370184,142.763263,32.000000,138.033721,67.970786,61.135192,87.815162,0.000000,44.131540,90.632911,71.000279,24.341772,35.642331,59.572805,36.930020
60.037074,70.133004,138.256496,136.059166,132.001340,119.274491,29.166534,14.241254,129.516822,14.574664,65.052722,61.449151,135.489530,138.508397,132.566004,129.775973,93.396696,126.486291,-0.000762,0.010253,32.000000,-235.767364,128.756235,-0.575865,24.848678,0.667294,518936.501960,0.993370,20.239019,0.486185,2.302593,0.093293,0.092642,155.548171,32.000000,170.430742,157.567300,151.517798,142.752607,32.000000,138.038073,67.974737,61.134860,87.812225,0.000000,44.123300,90.632911,71.001008,24.341772,35.658196,59.544943,37.258705
60.033200,70.132856,138.241203,136.059417,131.984198,119.319470,29.166838,14.241218,129.529143,14.575736,65.056239,61.447025,135.491437,138.521733,132.564211,129.788798,93.392603,126.501353,-0.000762,0.010216,32.000000,-235.767367,128.768497,-0.575088,24.852866,0.667634,518936.063778,0.993325,20.220361,0.495386,2.303972,0.079328,0.092861,155.573781,32.000000,170.414701,157.595230,151.553532,142.720673,32.000000,138.070122,67.978537,61.135194,87.808613,0.000000,44.111248,90.632911,71.004482,24.341772,35.658913,59.517091,37.123122
60.039027,70.129677,138.433336,136.058205,131.902964,119.345050,29.212195,14.241360,129.539080,14.576386,65.088824,61.452195,135.488867,138.529683,132.560691,129.798708,93.390833,126.512208,-0.000761,0.010199,32.000000,-235.767303,128.775479,-0.574815,24.854244,0.667255,519072.897799,0.993056,20.219682,0.507424,2.302852,0.103949,0.081034,155.556154,32.000000,170.433150,157.626906,151.451150,142.690007,32.000000,138.094391,67.982025,61.136102,87.805214,0.000000,44.199954,90.632911,71.008085,24.341772,35.656026,59.522431,37.017180
60.045553,70.136417,138.384066,136.057868,131.929502,119.337782,29.149942,14.241467,129.549932,14.576335,65.120574,61.462757,135.486563,138.539178,132.560670,129.810709,93.390661,126.524334,-0.000760,0.010216,32.000000,-235.767067,128.782907,-0.574922,24.856219,0.667368,519280.603363,0.993491,20.223009,0.519209,2.302746,0.078812,0.080201,155.522600,32.000000,170.466704,157.624747,151.301194,142.689737,32.000000,138.095340,67.986810,61.137458,87.801741,0.000000,44.196519,90.632911,71.025761,24.341772,35.660157,59.559311,37.238896
60.062583,70.147261,138.453668,136.058364,131.981968,119.337808,29.161302,14.241418,129.565599,14.577184,65.123453,61.475276,135.483694,138.557184,132.561108,129.825104,93.389808,126.536795,-0.000758,0.010218,32.000000,-235.767063,128.801518,-0.574859,24.858888,0.668498,519387.298805,0.992045,20.214601,0.526522,2.305723,0.080118,0.095219,155.508145,32.000000,170.492454,157.598770,151.243509,142.716167,32.000000,138.065467,67.991227,61.137463,87.798062,0.000000,44.275916,90.632911,71.016568,24.341772,35.682019,59.521733,37.262520
60.091743,70.156393,138.568443,136.059651,132.040420,119.354022,29.157442,14.241413,129.582428,14.577754,65.112623,61.484706,135.485258,138.576049,132.563064,129.842931,93.386742,126.552204,-0.000757,0.010236,32.000000,-235.767144,128.822191,-0.574798,24.862697,0.668029,519362.793645,0.994001,20.215486,0.532887,2.304651,0.088531,0.092573,155.527704,32.000000,170.470155,157.574402,147.496804,142.742728,32.000000,138.025268,67.996811,61.137008,87.794508,0.000000,44.205077,90.632911,71.000981,24.341772,35.699384,59.592553,36.967657
60.089886,70.156641,138.604804,136.060319,132.063752,119.378283,29.163563,14.241393,129.599660,14.578248,65.104125,61.492383,135.488569,138.595224,132.565883,129.860008,93.382440,126.564771,-0.000757,0.010204,32.000000,-235.767192,128.851317,-0.574751,24.868049,0.668128,519370.280933,0.993329,20.211051,0.540103,2.305157,0.087682,0.083152,155.563752,32.000000,170.436420,157.576330,143.757925,142.741113,32.000000,138.028567,68.002204,61.137614,87.791694,0.000000,44.216890,90.632911,70.998216,24.341772,35.706252,59.557679,37.165529
60.102075,70.155892,138.552494,136.060665,131.952121,119.394571,29.140064,14.241440,129.617058,14.578889,65.106977,61.499986,135.490088,138.611566,132.565299,129.876597,93.379978,126.578852,-0.000755,0.010202,32.000000,-235.767185,128.864760,-0.574384,24.874016,0.668369,519443.387485,0.993082,20.194030,0.551035,2.305948,0.087038,0.086882,155.592998,32.000000,170.418716,157.608040,143.825259,142.710263,32.000000,138.064570,68.005776,61.137341,87.789398,0.000000,44.304379,90.632911,70.996491,24.341772,35.706962,59.548631,37.279982
60.110693,70.155829,138.700963,136.060904,131.966069,119.410782,29.184527,14.241485,129.635812,14.579446,65.118487,61.512908,135.490244,138.627735,132.562482,129.891174,93.377371,126.591495,-0.000755,0.010220,32.000000,-235.767130,128.883216,-0.574205,24.880471,0.668604,519560.207866,0.993111,20.195942,0.561753,2.306625,0.146753,0.068580,155.574720,32.000000,170.433261,157.644048,143.742499,142.671748,32.000000,138.093963,68.008889,61.137540,87.787083,0.000000,44.361067,90.632911,70.982447,24.341772,35.705891,59.542720,37.123343
60.130031,70.158133,138.726059,136.061255,132.015036,119.410801,29.176568,14.241488,129.655825,14.579416,65.113438,61.529780,135.487858,138.645936,132.561098,129.908925,93.376816,126.608033,-0.000756,0.010221,32.000000,-235.767206,128.897071,-0.573328,24.886889,0.668043,519627.740375,0.993820,20.184264,0.571403,2.305286,0.077053,0.081156,155.540174,32.000000,170.469219,157.654772,143.582383,142.661560,32.000000,138.103382,68.011136,61.137919,87.784927,0.000000,44.331082,90.632911,70.983336,24.341772,35.711148,59.559233,37.026424
60.144361,70.159025,138.702697,136.061807,132.119591,119.431224,29.172505,14.241284,129.677229,14.580201,65.083175,61.545063,135.485303,138.669586,132.562042,129.928174,93.374171,126.628453,-0.000756,0.010239,32.000000,-235.767446,128.912111,-0.572760,24.892147,0.668686,519698.452788,0.992282,20.176473,0.580463,2.307426,0.126948,0.081998,155.515662,32.000000,170.496910,157.631492,143.504168,142.688360,32.000000,138.080441,68.013410,61.136982,87.782061,0.000000,44.312688,90.632911,70.960659,24.341772,35.714743,59.592012,37.249754
60.173324,70.152683,138.572653,136.061010,132.179218,119.459585,29.152447,14.241253,129.700162,14.580438,65.049817,61.559905,135.485073,138.697073,132.565197,129.951162,93.371313,126.651174,-0.000755,0.010236,32.000000,-235.767445,128.929699,-0.572015,24.896694,0.668374,519690.816474,0.992203,20.161443,0.589459,2.307101,0.073005,0.082037,155.528469,32.000000,170.479238,157.600384,143.578748,142.716616,32.000000,138.037889,68.015811,61.135436,87.779917,0.000000,44.300640,90.632911,70.943679,24.341772,35.711060,59.568369,37.093115
60.177336,70.142444,138.703961,136.059358,132.243532,119.485062,29.179238,14.241149,129.722359,14.581889,65.025731,61.575435,135.486017,138.717302,132.568284,129.974832,93.367254,126.670103,-0.000753,0.010257,32.000000,-235.767627,128.952064,-0.572449,24.899793,0.668006,519778.376149,0.992250,20.149492,0.602526,2.306163,0.091793,0.086578,155.562998,32.000000,170.441112,157.597689,143.727893,142.718623,32.000000,138.027472,68.017457,61.133212,87.778167,0.000000,44.350585,90.632911,70.930784,24.341772,35.694437,59.566156,37.246526
60.202808,70.131644,138.925604,136.057344,132.343929,119.510535,29.161079,14.241197,129.745045,14.583051,65.007466,61.591875,135.487363,138.740927,132.568218,129.998148,93.363165,126.690583,-0.000752,0.010277,32.000000,-235.767530,128.974907,-0.572775,24.903306,0.666842,519879.076223,0.992618,20.117200,0.616977,2.302892,0.089100,0.084782,155.589279,32.000000,170.417745,157.625676,143.816115,142.691353,32.000000,138.060724,68.019889,61.130717,87.777860,0.000000,44.378539,90.632911,70.906955,24.341772,35.676236,59.530623,37.194215
60.209782,70.121132,138.837876,136.054779,132.464153,119.530820,29.142392,14.241163,129.768688,14.584090,64.987039,61.607199,135.485308,138.763850,132.565429,130.020472,93.360797,126.710840,-0.000753,0.010289,32.000000,-235.767525,128.998869,-0.573093,24.906790,0.667584,519980.578871,0.991817,20.103368,0.630693,2.304920,0.119611,0.074201,155.573010,32.000000,170.429708,157.663459,143.747819,142.655030,32.000000,138.094873,68.022165,61.128906,87.777020,0.000000,44.396588,90.632911,70.884088,24.341772,35.658300,59.560314,37.081890
60.224817,70.109305,138.788596,136.051835,132.568100,119.551304,29.178243,14.241086,129.788666,14.586048,64.970888,61.615161,135.482152,138.787369,132.563983,130.042299,93.360020,126.730302,-0.000751,0.010306,32.000000,-235.767598,129.018673,-0.573298,24.910852,0.668512,520066.609369,0.992149,20.069754,0.645231,2.307627,0.089971,0.077752,155.538985,32.000000,170.460048,157.679891,143.602050,142.641902,32.000000,138.104422,68.025936,61.128342,87.777332,0.000000,44.391823,90.632911,70.875192,24.341772,35.639285,59.541078,37.229432
60.233808,70.097799,138.820049,136.048665,132.615457,119.567644,29.155722,14.241116,129.808178,14.587747,64.957089,61.623978,135.478150,138.808834,132.564960,130.064126,93.359534,126.750352,-0.000753,0.010292,32.000000,-235.767506,129.037758,-0.573904,24.915520,0.667895,520139.568578,0.992797,20.052997,0.657931,2.305902,0.098515,0.094898,155.513800,32.000000,170.484612,157.657060,143.502044,142.667010,32.000000,138.079028,68.030225,61.127241,87.777188,0.000000,44.359675,90.632911,70.851209,24.341772,35.617837,59.568310,37.269857
60.249477,70.088253,139.028746,136.045422,132.630700,119.600166,29.168784,14.241100,129.825081,14.589536,64.947141,61.631747,135.474575,138.829708,132.566420,130.082507,93.357191,126.769008,-0.000752,0.010279,32.000000,-235.767519,129.056409,-0.574247,24.918926,0.667369,520201.467674,0.991439,20.027709,0.668635,2.304508,0.120930,0.102331,155.518524,32.000000,170.474548,157.619601,143.552896,142.702059,32.000000,138.031101,68.032942,61.124587,87.775269,0.000000,44.468124,90.632911,70.837823,24.341772,35.601544,59.529030,37.135081
60.261988,70.082531,139.219815,136.042990,132.605863,119.624508,29.168076,14.241159,129.841591,14.591195,64.943309,61.637732,135.473473,138.845717,132.567202,130.102592,93.354969,126.787428,-0.000753,0.010280,32.000000,-235.767386,129.074647,-0.574466,24.920269,0.667360,520249.940232,0.992144,20.008154,0.679345,2.304687,0.085004,0.093605,155.551041,32.000000,170.438461,157.612101,143.698703,142.711161,32.000000,138.006380,68.035018,61.121732,87.773824,0.000000,44.570518,90.632911,70.807276,24.341772,35.589727,59.543782,37.016813
60.276012,70.077865,139.343350,136.040598,132.522327,119.648793,29.176215,14.241208,129.859433,14.591434,64.956603,61.637268,135.474252,138.857705,132.564357,130.117010,93.352547,126.802447,-0.000753,0.010263,32.000000,-235.767364,129.086529,-0.574059,24.921721,0.668411,520371.762794,0.991656,19.984584,0.691201,2.307551,0.129005,0.090540,155.582265,32.000000,170.407619,157.635563,139.921996,142.684813,32.000000,138.026743,68.038382,61.120025,87.774507,0.000000,44.707641,90.632911,70.793660,24.341772,35.581078,59.516156,37.075214
60.263632,70.076384,139.348132,136.038626,132.485802,119.681274,29.143341,14.241223,129.870050,14.592804,64.991720,61.641707,135.474462,138.865714,132.558724,130.129743,93.351847,126.816110,-0.000753,0.010268,32.000000,-235.767220,129.101017,-0.573505,24.922378,0.669407,520465.324785,0.991637,19.967665,0.702814,2.310243,0.149970,0.073528,155.576737,32.000000,170.412132,157.664396,136.076471,142.645520,32.000000,138.061706,68.041532,61.117892,87.775428,0.000000,44.698679,90.632911,70.791841,24.341772,35.574278,59.556184,37.009843
60.266354,70.080215,139.256217,136.037456,132.530415,119.697383,29.163672,14.241178,129.880219,14.593769,65.024013,61.646169,135.471100,138.873818,132.553563,130.140795,93.351728,126.827115,-0.000752,0.010294,32.000000,-235.767211,129.111162,-0.572919,24.923959,0.670009,520560.157289,0.991292,19.950452,0.712893,2.311755,0.101275,0.081850,155.548005,32.000000,170.438634,157.684953,135.921564,142.623389,32.000000,138.074210,68.044836,61.116472,87.775910,0.000000,44.714588,90.632911,70.780089,24.341772,35.581671,59.572539,37.152836
60.282214,70.090240,139.477831,136.037606,132.564580,119.700609,29.159960,14.241091,129.892585,14.594326,65.038955,61.661358,135.467635,138.885760,132.551328,130.149080,93.352126,126.836413,-0.000753,0.010296,32.000000,-235.767371,129.119688,-0.572878,24.924950,0.670381,520709.273625,0.992903,19.960048,0.720558,2.312309,0.146210,0.082923,155.514583,32.000000,170.465879,157.662002,135.791398,142.641505,32.000000,138.038090,68.048349,61.114247,87.775811,0.000000,44.869189,90.632911,70.754887,24.341772,35.596457,59.571093,37.228551
60.296482,70.097121,139.662882,136.037756,132.682831,119.711672,29.160996,14.241106,129.908427,14.594651,65.028988,61.679867,135.466810,138.899650,132.551812,130.162353,93.351368,126.848976,-0.000754,0.010280,32.000000,-235.767408,129.129122,-0.571701,24.927340,0.669865,520783.603735,0.992304,19.961442,0.726287,2.310679,0.087374,0.091607,155.515110,32.000000,170.464178,157.621250,135.818842,142.674602,32.000000,138.001548,68.052949,61.111924,87.775292,0.000000,44.853782,90.632911,70.735700,24.341772,35.612190,59.562930,37.117326
60.306198,70.098871,139.529204,136.037283,132.804180,119.719923,29.205359,14.241330,129.928138,14.595201,64.996427,61.695290,135.468148,138.918620,132.551978,130.179963,93.349507,126.865292,-0.000754,0.010268,32.000000,-235.767149,129.144347,-0.572072,24.930580,0.670911,520802.801457,0.992193,19.957277,0.730628,2.313748,0.083475,0.081399,155.543612,32.000000,170.432639,157.606300,138.425560,142.690808,32.000000,137.971833,68.057507,61.109806,87.775349,0.000000,44.833191,90.632911,70.706212,24.341772,35.622371,59.549998,37.028772
60.317749,70.093504,139.504124,136.035561,132.817695,119.744420,29.183812,14.241334,129.945595,14.596422,64.969207,61.703230,135.469257,138.935557,132.552549,130.197064,93.345630,126.880693,-0.000753,0.010250,32.000000,-235.767130,129.163258,-0.571787,24.933890,0.671777,520853.934195,0.992006,19.951396,0.737787,2.316269,0.086654,0.076806,155.572994,32.000000,170.396861,157.625577,142.313720,142.664642,32.000000,137.987338,68.062404,61.106772,87.775897,0.000000,44.885128,90.632911,70.689750,24.341772,35.613534,59.592582,36.941465
60.315541,70.081960,139.441101,136.031333,132.768289,119.768767,29.143714,14.241283,129.961952,14.598059,64.962605,61.708289,135.468796,138.949009,132.550035,130.208553,93.343566,126.891775,-0.000752,0.010248,32.000000,-235.767126,129.175618,-0.571826,24.937250,0.670822,520890.387200,0.990394,19.944456,0.747964,2.313679,0.116955,0.087998,155.574896,32.000000,170.390963,157.655137,143.555977,142.621454,32.000000,138.028129,68.066653,61.103742,87.775799,0.000000,44.836108,90.632911,70.677867,24.341772,35.597313,59.549968,37.068390
60.309407,70.073989,139.319039,136.026815,132.718616,119.785110,29.157803,14.241276,129.975943,14.599360,64.961224,61.713499,135.464538,138.963162,132.546784,130.220790,93.343667,126.904987,-0.000753,0.010244,32.000000,-235.767051,129.185441,-0.571657,24.940938,0.670539,520990.202280,0.991102,19.928761,0.759689,2.312820,0.086750,0.075581,155.546107,32.000000,170.419448,157.675255,139.665917,142.599168,32.000000,138.045574,68.071777,61.101469,87.775856,0.000000,44.801717,90.632911,70.661631,24.341772,35.580525,59.509823,37.024957
60.313585,70.069249,139.311722,136.022478,132.714541,119.793616,29.127611,14.241246,129.986213,14.601018,64.962785,61.717876,135.458605,138.975041,132.544549,130.230335,93.343459,126.908868,-0.000752,0.010249,32.000000,-235.766999,129.195219,-0.571583,24.943836,0.670236,521083.640674,0.992677,19.919192,0.767399,2.311860,0.088446,0.079247,155.512898,32.000000,170.446091,157.660331,135.809717,142.607595,32.000000,138.010755,68.075597,61.098708,87.776000,0.000000,44.812018,90.632911,70.655394,24.341772,35.570047,59.528804,37.167950
60.319014,70.067400,139.215525,136.018793,132.694093,119.793561,29.168446,14.241340,129.996002,14.601454,64.961161,61.723261,135.455028,138.982928,132.543248,130.238209,93.344320,126.917121,-0.000751,0.010236,32.000000,-235.766751,129.199638,-0.570889,24.946727,0.669601,521146.227926,0.992424,19.916705,0.774029,2.310071,0.091603,0.079786,155.506267,32.000000,170.451321,157.621635,135.817498,142.641442,32.000000,137.977521,68.078911,61.096173,87.775814,0.000000,44.725081,90.632911,70.633333,24.341772,35.567262,59.577407,37.208375
60.327678,70.067342,139.082075,136.016068,132.709961,119.801557,29.199031,14.241437,130.006611,14.602650,64.961591,61.727154,135.454238,138.992106,132.541375,130.248891,93.344469,126.926335,-0.000751,0.010277,32.000000,-235.766775,129.205012,-0.570815,24.948823,0.669453,521173.726410,0.993433,19.908230,0.776215,2.309790,0.132598,0.075554,155.533710,32.000000,170.425413,157.593022,135.942732,142.672512,32.000000,137.947555,68.081985,61.093133,87.776484,0.000000,44.676202,90.632911,70.607723,24.341772,35.566593,59.570326,37.150562
