OSU 80 Ton Compressor Load Stand
60.338126,70.067565,139.070743,136.013600,132.688937,119.825873,29.157685,14.241597,130.015610,14.602978,64.963442,61.733927,135.452997,139.003791,132.538720,130.256462,93.341322,126.934179,-0.000752,0.010288,32.000000,-235.766760,129.212791,-0.570290,24.951128,0.668743,521165.100497,0.991938,19.901524,0.779558,2.307987,0.105395,0.085238,155.564988,32.000000,170.387894,157.605299,136.075319,142.651198,32.000000,137.950711,68.084472,61.089150,87.777120,0.000000,44.623100,90.632911,70.592514,24.341772,35.567238,59.559292,37.132000
60.333063,70.067047,138.968711,136.011380,132.668770,119.850457,29.137639,14.241591,130.024100,14.603249,64.961677,61.740155,135.453065,139.012863,132.534334,130.264766,93.341378,126.942461,-0.000753,0.010270,32.000000,-235.766690,129.227310,-0.570388,24.953358,0.667822,521193.912953,0.990806,19.893721,0.784102,2.305444,0.114261,0.079100,155.577646,32.000000,170.377364,157.634997,136.087237,142.605808,32.000000,137.986205,68.087216,61.086624,87.778425,0.000000,44.583192,90.632911,70.584391,24.341772,35.568384,59.568163,37.201772
60.334051,70.064768,138.873035,136.009400,132.663559,119.875213,29.168776,14.241726,130.031234,14.603377,64.953469,61.747867,135.450842,139.020824,132.527808,130.276657,93.342806,126.950221,-0.000754,0.010270,32.000000,-235.766551,129.241121,-0.570493,24.953988,0.667674,521299.945863,0.992221,19.884604,0.791245,2.304857,0.072107,0.075444,155.551569,32.000000,170.404209,157.654498,135.961068,142.581363,32.000000,138.012617,68.088920,61.084739,87.779537,0.000000,44.546812,90.632911,70.559136,24.341772,35.564817,59.550480,37.179175
60.348415,70.059286,139.216287,136.007302,132.644100,119.875066,29.161587,14.241728,130.038532,14.602559,64.942510,61.750480,135.444731,139.030354,132.524702,130.283468,93.344331,126.956137,-0.000753,0.010279,32.000000,-235.766591,129.250816,-0.571688,24.953390,0.667235,521409.515241,0.993199,19.888612,0.795408,2.303359,0.086882,0.084103,155.513703,32.000000,170.437995,157.641159,135.802504,142.583543,32.000000,137.982180,68.090623,61.082317,87.781182,0.000000,44.728516,90.632911,70.538170,24.341772,35.557423,59.554935,37.236842
60.344637,70.054161,139.215197,136.005160,132.645005,119.874705,29.162590,14.241691,130.044770,14.602116,64.935714,61.753984,135.440752,139.040064,132.524537,130.289852,93.346295,126.961785,-0.000753,0.010315,32.000000,-235.766584,129.256507,-0.571837,24.954021,0.666778,521510.294274,0.992319,19.885451,0.797933,2.301736,0.172205,0.090307,155.503377,32.000000,170.453745,157.607790,132.009628,142.609243,32.000000,137.941919,68.091302,61.079769,87.782788,0.000000,44.734526,90.632911,70.516273,24.341772,35.548407,59.549742,37.191794
60.360677,70.050451,139.162875,136.003041,132.599489,119.890953,29.162699,14.241705,130.050102,14.602125,64.935639,61.757836,135.439280,139.046530,132.524065,130.294112,93.346266,126.965233,-0.000755,0.010328,32.000000,-235.766620,129.258016,-0.572058,24.954936,0.668567,521487.652576,0.992284,19.867127,0.799421,2.306876,0.081218,0.079399,155.529407,32.000000,170.432199,157.571493,128.271711,142.643234,32.000000,137.909880,68.091427,61.077253,87.785132,0.000000,44.710167,90.632911,70.497500,24.341772,35.539991,59.555131,37.178441
60.359589,70.049212,139.181854,136.001010,132.615614,119.907232,29.145212,14.241789,130.056322,14.601702,64.937180,61.764914,135.437805,139.053232,132.522013,130.296216,93.346118,126.969328,-0.000757,0.010343,32.000000,-235.766603,129.268764,-0.571956,24.956282,0.668581,521476.110239,0.992303,19.865379,0.800334,2.307002,0.088635,0.081056,155.566088,32.000000,170.393085,157.573640,128.415617,142.628265,32.000000,137.903774,68.090898,61.073935,87.787805,0.000000,44.715008,90.632911,70.468499,24.341772,35.538156,59.566963,37.192161
60.363438,70.049097,139.199190,135.999180,132.599295,119.927339,29.137766,14.241709,130.060614,14.601635,64.938733,61.765915,135.437401,139.059542,132.518476,130.299752,93.346371,126.975338,-0.000759,0.010347,32.000000,-235.766649,129.272900,-0.572433,24.955090,0.668105,521529.969492,0.992129,19.847334,0.802118,2.305522,0.075720,0.082950,155.585436,32.000000,170.376156,157.601277,131.005252,142.592476,32.000000,137.936849,68.089564,61.071679,87.791034,0.000000,44.733334,90.632911,70.445128,24.341772,35.537647,59.562370,37.139924
60.358599,70.048678,139.417738,135.997718,132.601168,119.939556,29.157591,14.241754,130.060621,14.601544,64.950504,61.769485,135.435964,139.060912,132.513001,130.300870,93.349668,126.980931,-0.000759,0.010377,32.000000,-235.766629,129.267786,-0.571962,24.952676,0.668275,521599.556587,0.992876,19.847067,0.804352,2.305878,0.077824,0.076462,155.565221,32.000000,170.398503,157.619880,134.771670,142.566824,32.000000,137.968670,68.087852,61.069710,87.793934,0.000000,44.810183,90.632911,70.443101,24.341772,35.537533,59.555741,37.197664
60.358893,70.048995,139.335901,135.996690,132.686920,119.943668,29.161791,14.241751,130.060892,14.601590,64.959741,61.771671,135.432691,139.063312,132.509245,130.302193,93.352273,126.983336,-0.000761,0.010365,32.000000,-235.766612,129.268189,-0.572819,24.948726,0.668461,521684.212853,0.993225,19.843512,0.807159,2.306018,0.087973,0.087529,155.527330,32.000000,170.432725,157.610101,135.901844,142.567693,32.000000,137.960963,68.085446,61.067645,87.797145,0.000000,44.818394,90.632911,70.429224,24.341772,35.536877,59.549526,37.209036
60.348031,70.051084,139.225316,135.996163,132.710386,119.947734,29.163856,14.241671,130.061309,14.601923,64.961500,61.771131,135.428890,139.066366,132.508031,130.305899,93.354678,126.985524,-0.000761,0.010368,32.000000,-235.766695,129.268949,-0.573331,24.945408,0.669932,521732.104247,0.992739,19.847417,0.806712,2.309824,0.080539,0.102556,155.509467,32.000000,170.451353,157.577282,135.849386,142.594578,32.000000,137.923954,68.082782,61.065344,87.799399,0.000000,44.812234,90.632911,70.413576,24.341772,35.540963,59.569559,37.031340
60.357469,70.052067,139.187255,135.995294,132.696708,119.964147,29.190675,14.241550,130.059813,14.602598,64.963831,61.766804,135.429090,139.066652,132.508243,130.305737,93.356080,126.983300,-0.000760,0.010359,32.000000,-235.766815,129.273036,-0.573930,24.942716,0.669584,521744.165950,0.992625,19.847471,0.805330,2.308457,0.063748,0.084533,155.529496,32.000000,170.428359,157.534700,135.949006,142.631151,32.000000,137.890990,68.079716,61.062323,87.802221,0.000000,44.784485,90.632911,70.389994,24.341772,35.543748,59.555574,37.035595
60.351975,70.053842,139.356308,135.994470,132.691035,119.972204,29.159389,14.241547,130.058704,14.602253,64.981076,61.764642,135.429590,139.061589,132.507526,130.304050,93.356528,126.982268,-0.000760,0.010324,32.000000,-235.766813,129.275254,-0.574398,24.941094,0.669225,521767.318999,0.992794,19.859269,0.804040,2.307040,0.074222,0.088865,155.564821,32.000000,170.388884,157.525359,136.096723,142.630660,32.000000,137.889537,68.076266,61.059453,87.805342,0.000000,44.794815,90.632911,70.385330,24.341772,35.546590,59.584233,37.157825
60.348924,70.058461,139.275180,135.994188,132.676791,119.980566,29.165306,14.241726,130.052010,14.601921,65.009019,61.757543,135.430972,139.055012,132.504729,130.297352,93.357487,126.975850,-0.000760,0.010339,32.000000,-235.766574,129.275215,-0.575637,24.941084,0.669027,521830.355605,0.991847,19.851817,0.801505,2.306049,0.102476,0.081439,155.587415,32.000000,170.364396,157.551325,136.150129,142.595793,32.000000,137.912905,68.072159,61.057643,87.809522,0.000000,44.733866,90.632911,70.363490,24.341772,35.550859,59.578873,37.035522
60.350253,70.067973,139.355705,135.994949,132.632258,119.988786,29.164211,14.241748,130.045170,14.601759,65.043144,61.751397,135.430645,139.047161,132.498689,130.290085,93.360153,126.972509,-0.000761,0.010330,32.000000,-235.766533,129.277305,-0.575620,24.942305,0.670183,521871.096591,0.993083,19.858501,0.800532,2.309060,0.066081,0.070587,155.565374,32.000000,170.378926,157.571695,136.062570,142.564304,32.000000,137.949550,68.068571,61.056013,87.812835,0.000000,44.890276,90.632911,70.362421,24.341772,35.568246,59.562419,37.056285
60.336812,70.080301,139.377912,135.995993,132.565343,119.997026,29.138184,14.241697,130.036582,14.600707,65.079070,61.746409,135.428512,139.036600,132.494319,130.283018,93.364358,126.969201,-0.000760,0.010318,32.000000,-235.766611,129.272720,-0.575585,24.944432,0.669810,521914.278209,0.993019,19.865846,0.796304,2.307832,0.086964,0.079062,155.526457,32.000000,170.411777,157.570831,135.901732,142.561106,32.000000,137.955636,68.064632,61.054709,87.815804,0.000000,44.970088,90.632911,70.357880,24.341772,35.589052,59.567061,36.919308
60.337118,70.094198,139.504680,135.997166,132.546325,119.988796,29.167906,14.241782,130.028700,14.599963,65.098430,61.748478,135.426327,139.028798,132.493650,130.276009,93.367583,126.964149,-0.000761,0.010300,32.000000,-235.766525,129.265429,-0.575602,24.946246,0.670295,521958.162195,0.993126,19.874170,0.791937,2.309115,0.081934,0.101702,155.505110,32.000000,170.432708,157.541532,135.827643,142.586870,32.000000,137.917410,68.061044,61.053061,87.818586,0.000000,44.901519,90.632911,70.341352,24.341772,35.613018,59.571860,37.134421
60.334913,70.107187,139.555695,135.998261,132.524726,120.000711,29.168418,14.241726,130.025907,14.598727,65.096810,61.751623,135.426818,139.025747,132.494399,130.274628,93.369839,126.961413,-0.000761,0.010277,32.000000,-235.766545,129.261638,-0.575676,24.947939,0.670635,522013.177414,0.994362,19.898514,0.786047,2.309998,0.077832,0.080803,155.521148,32.000000,170.409744,157.504321,135.907473,142.616782,32.000000,137.882614,68.057323,61.050773,87.821220,0.000000,44.958095,90.632911,70.320045,24.341772,35.639883,59.594707,37.111971
60.348360,70.116791,139.566371,135.999071,132.545554,120.012915,29.145867,14.241775,130.025728,14.597482,65.084264,61.757343,135.429630,139.024752,132.496415,130.267543,93.371609,126.957201,-0.000762,0.010263,32.000000,-235.766516,129.257424,-0.575274,24.948915,0.671299,521991.436524,0.993312,19.912137,0.780251,2.312087,0.099696,0.090020,155.554372,32.000000,170.378615,157.489697,136.061536,142.627242,32.000000,137.885989,68.053942,61.048232,87.824789,0.000000,45.060910,90.632911,70.313660,24.341772,35.657793,59.574063,37.060760
60.335916,70.117567,139.463736,135.998637,132.627981,120.021198,29.152983,14.241881,130.025739,14.597057,65.065299,61.761672,135.430944,139.026515,132.495621,130.263729,93.373397,126.955312,-0.000762,0.010278,32.000000,-235.766492,129.257681,-0.575293,24.949431,0.671665,522060.222327,0.993469,19.927097,0.776599,2.313017,0.124973,0.092899,155.581003,32.000000,170.353574,157.512188,136.139572,142.596888,32.000000,137.911616,68.051100,61.046109,87.829157,0.000000,45.043112,90.632911,70.301966,24.341772,35.665276,59.544775,37.115492
60.324957,70.113625,139.373311,135.997433,132.691581,120.021418,29.172871,14.241853,130.025941,14.597371,65.051973,61.762406,135.430932,139.028785,132.492733,130.260503,93.376186,126.952177,-0.000762,0.010270,32.000000,-235.766604,129.252398,-0.575010,24.950314,0.671584,522115.962852,0.994118,19.924680,0.772686,2.312679,0.167412,0.075169,155.564556,32.000000,170.361652,157.539204,136.071995,142.555400,32.000000,137.949899,68.048272,61.044355,87.833919,0.000000,44.933899,90.632911,70.291399,24.341772,35.663323,59.560393,37.085265
60.339040,70.107490,139.155556,135.995776,132.822135,120.021266,29.144283,14.241802,130.023879,14.596907,65.034827,61.765449,135.427874,139.028815,132.490381,130.260825,93.379826,126.952685,-0.000761,0.010278,32.000000,-235.766749,129.253931,-0.574676,24.950207,0.671220,522157.327349,0.994174,19.936581,0.769935,2.311455,0.087242,0.091748,155.528289,32.000000,170.395416,157.543212,138.512184,142.546925,32.000000,137.974871,68.045943,61.043131,87.837717,0.000000,44.791581,90.632911,70.265726,24.341772,35.652931,59.525716,37.152616
60.345970,70.101685,138.891996,135.993979,132.869485,120.012899,29.155923,14.241852,130.021971,14.596017,65.012944,61.762339,135.423591,139.028659,132.492418,130.261007,93.383017,126.952489,-0.000761,0.010280,32.000000,-235.766819,129.254528,-0.574988,24.948953,0.670827,522152.454386,0.993689,19.942436,0.765549,2.310376,0.073624,0.116332,155.502396,32.000000,170.422057,157.516821,142.244926,142.572689,32.000000,137.945457,68.044336,61.041485,87.841422,0.000000,44.745347,90.632911,70.252724,24.341772,35.643378,59.543281,36.940144
60.335108,70.094683,138.911969,135.991899,132.776258,120.000981,29.167224,14.241832,130.020323,14.597155,65.001788,61.756886,135.421221,139.021754,132.495226,130.260105,93.386362,126.952953,-0.000762,0.010270,32.000000,-235.766924,129.253513,-0.575063,24.947217,0.669338,522124.534834,0.994387,19.923712,0.762168,2.306228,0.112938,0.078218,155.507395,32.000000,170.409828,157.481383,143.578049,142.600277,32.000000,137.904925,68.041905,61.039680,87.845308,0.000000,44.705980,90.632911,70.237976,24.341772,35.632358,59.543684,36.941391
60.319844,70.090752,138.748072,135.990096,132.726758,119.988812,29.174194,14.241885,130.016392,14.597687,65.008707,61.746287,135.421309,139.011851,132.497001,130.258402,93.387483,126.947134,-0.000762,0.010262,32.000000,-235.766875,129.247134,-0.575694,24.946598,0.667685,522066.279531,0.993778,19.911711,0.758876,2.301595,0.153652,0.094096,155.539539,32.000000,170.376409,157.464441,143.729445,142.615294,32.000000,137.908460,68.039949,61.037162,87.849102,0.000000,44.600348,90.632911,70.241757,24.341772,35.623313,59.566540,37.019454
60.314938,70.091025,138.680816,135.988796,132.543165,119.988825,29.164769,14.241968,130.007013,14.597325,65.033077,61.737839,135.422949,139.004604,132.493376,130.248587,93.388657,126.941781,-0.000762,0.010248,32.000000,-235.766766,129.246740,-0.576742,24.947582,0.667932,522002.783707,0.993475,19.914420,0.755769,2.302341,0.087268,0.101110,155.568982,32.000000,170.349122,157.484851,143.831251,142.589933,32.000000,137.928629,68.038133,61.034253,87.853954,0.000000,44.549963,90.632911,70.235618,24.341772,35.619715,59.532049,37.119381
60.297984,70.096632,138.556027,135.988219,132.536951,119.988917,29.155084,14.242019,129.998074,14.596982,65.066489,61.733816,135.423570,138.997499,132.486986,130.241143,93.391839,126.934337,-0.000762,0.010224,32.000000,-235.766731,129.243708,-0.576810,24.949901,0.667151,521951.342303,0.993406,19.924135,0.751684,2.300206,0.083457,0.087941,155.560881,32.000000,170.355743,157.517465,143.791074,142.546663,32.000000,137.963715,68.036270,61.032714,87.858615,0.000000,44.473294,90.632911,70.238544,24.341772,35.630381,59.569884,37.060100
60.311587,70.106565,138.552122,135.989690,132.577733,119.980532,29.200249,14.242159,129.990070,14.595975,65.086974,61.736128,135.422575,138.989615,132.481161,130.232854,93.396463,126.925790,-0.000762,0.010218,32.000000,-235.766614,129.235314,-0.576439,24.952299,0.666806,521952.546766,0.993818,19.928794,0.747782,2.299278,0.079865,0.088378,155.525936,32.000000,170.387326,157.531708,143.651652,142.526248,32.000000,137.989086,68.034477,61.032386,87.863582,0.000000,44.471986,90.632911,70.218350,24.341772,35.646233,59.549821,36.891061
60.317250,70.114451,138.536379,135.991829,132.600061,119.972377,29.174206,14.242296,129.982690,14.595187,65.090146,61.735259,135.420473,138.984338,132.478626,130.226394,93.401473,126.922945,-0.000763,0.010213,32.000000,-235.766549,129.233203,-0.576488,24.954215,0.666288,521965.546033,0.994476,19.949564,0.740810,2.297855,0.109129,0.093548,155.494279,32.000000,170.421641,157.504704,143.530475,142.550906,32.000000,137.964741,68.032260,61.032370,87.868337,0.000000,44.413655,90.632911,70.205156,24.341772,35.662901,59.556115,37.208375
60.306099,70.120338,138.408873,135.994233,132.579986,119.960210,29.153618,14.242252,129.974565,14.594290,65.095091,61.728510,135.420452,138.973950,132.480385,130.221221,93.404683,126.916214,-0.000763,0.010214,32.000000,-235.766634,129.225143,-0.576163,24.953274,0.665964,521925.127014,0.992646,19.947332,0.731832,2.297272,0.090680,0.087228,155.493105,32.000000,170.419908,157.470316,146.056749,142.584035,32.000000,137.914451,68.028573,61.032258,87.872629,0.000000,44.363654,90.632911,70.213163,24.341772,35.675977,59.549103,37.108082
60.313355,70.126262,138.351607,135.997032,132.542561,119.952077,29.158081,14.242199,129.966501,14.592923,65.103917,61.727481,135.424864,138.959201,132.482653,130.213280,93.409248,126.912296,-0.000763,0.010203,32.000000,-235.766734,129.214586,-0.575449,24.950824,0.665708,521886.980423,0.993381,19.950154,0.725372,2.296795,0.075231,0.090537,155.531746,32.000000,170.381973,157.450423,151.215510,142.602866,32.000000,137.910689,68.023865,61.031838,87.879000,0.000000,44.328661,90.632911,70.176975,24.341772,35.686529,59.563216,37.028992
60.312713,70.130231,138.325705,135.998102,132.562749,119.956150,29.176301,14.242110,129.964249,14.592170,65.104847,61.727019,135.426582,138.954683,132.482411,130.210572,93.410534,126.910120,-0.000764,0.010195,32.000000,-235.766869,129.210089,-0.575649,24.949211,0.665102,521843.143223,0.994203,19.966014,0.718733,2.295106,0.080470,0.092732,155.552478,32.000000,170.363490,157.464119,151.278477,142.587064,32.000000,137.926735,68.021775,61.031316,87.882553,0.000000,44.259036,90.632911,70.170660,24.341772,35.694221,59.563589,37.139337
60.309203,70.134610,138.212525,135.998862,132.557800,119.964323,29.158060,14.242016,129.956973,14.590248,65.114213,61.723882,135.429267,138.946952,132.481185,130.204690,93.413353,126.908336,-0.000765,0.010126,32.000000,-235.766789,129.201057,-0.575856,24.943922,0.664696,521801.751850,0.993866,19.965448,0.712172,2.293880,0.083048,0.086553,155.543573,32.000000,170.369187,157.511974,151.225977,142.525975,32.000000,137.976399,68.017458,61.031422,87.888211,0.000000,44.170467,90.632911,70.152056,24.341772,35.705430,59.553056,36.977195
60.299038,70.137428,138.208834,135.998770,132.523386,119.964236,29.150134,14.241918,129.950275,14.590156,65.132188,61.712692,135.428579,138.938744,132.481184,130.199163,93.419550,126.901352,-0.000763,0.010109,32.000000,-235.766780,129.193993,-0.576173,24.939561,0.664627,521822.729496,0.993302,19.969991,0.709778,2.293475,0.079688,0.082601,155.509930,32.000000,170.403331,157.517303,151.080509,142.523553,32.000000,137.986250,68.014974,61.032671,87.892523,0.000000,44.194724,90.632911,70.154857,24.341772,35.711070,59.557000,36.982477
60.302708,70.139449,138.065496,135.998603,132.434395,119.956132,29.187072,14.241915,129.943408,14.589932,65.157726,61.707245,135.425734,138.933981,132.482486,130.193635,93.422668,126.897490,-0.000763,0.010102,32.000000,-235.766773,129.186028,-0.576328,24.936139,0.664203,521861.518791,0.994067,19.977508,0.706049,2.291732,0.093353,0.085049,155.487541,32.000000,170.424075,157.499489,150.999963,142.542238,32.000000,137.972850,68.013404,61.032840,87.895433,0.000000,44.131076,90.632911,70.147958,24.341772,35.715345,59.544825,37.025984
60.290211,70.150406,138.183955,135.999539,132.410349,119.931357,29.152681,14.241968,129.932005,14.590547,65.194939,61.702272,135.424530,138.925044,132.485144,130.181695,93.425990,126.888198,-0.000763,0.010094,32.000000,-235.766764,129.175259,-0.576871,24.932620,0.664458,521857.663626,0.994531,19.989418,0.696295,2.292057,0.089371,0.090347,155.479473,32.000000,170.435308,157.463229,151.006797,142.581835,32.000000,137.937384,68.010841,61.033494,87.899350,0.000000,44.162350,90.632911,70.154546,24.341772,35.731203,59.575450,37.040144
60.291913,70.166940,137.953224,136.002085,132.445689,119.923168,29.144122,14.241893,129.923699,14.591099,65.220265,61.703617,135.427757,138.915458,132.487100,130.174448,93.429368,126.881158,-0.000763,0.010072,32.000000,-235.766719,129.165873,-0.576764,24.930563,0.663614,521816.128759,0.993144,19.988157,0.691210,2.289541,0.240664,0.089565,155.506089,32.000000,170.407043,157.442086,151.145170,142.613253,32.000000,137.917657,68.008381,61.033739,87.902705,0.000000,44.058427,90.632911,70.134662,24.341772,35.756815,59.544451,37.191574
60.288753,70.188145,137.714967,136.006865,132.474282,119.915410,29.161638,14.241892,129.916414,14.590786,65.234603,61.699707,135.434689,138.907558,132.486789,130.168126,93.430942,126.877993,-0.000763,0.010042,32.000000,-235.766799,129.161796,-0.576071,24.929960,0.664481,521726.437431,0.994369,20.010291,0.683152,2.291980,0.096207,0.091341,155.543652,32.000000,170.366487,157.460139,155.086559,142.594327,32.000000,137.961026,68.006474,61.034630,87.907736,0.000000,43.906006,90.632911,70.126938,24.341772,35.800349,59.549329,37.224883
60.281946,70.198180,137.716476,136.010573,132.470807,119.911337,29.145021,14.241834,129.912830,14.590992,65.240305,61.692266,135.438281,138.904534,132.486024,130.163825,93.434523,126.874441,-0.000762,0.010031,32.000000,-235.766901,129.162507,-0.576203,24.931452,0.663148,521708.114015,0.994607,20.025304,0.676187,2.288088,0.073657,0.080893,155.534770,32.000000,170.375041,157.499010,158.897076,142.554141,32.000000,138.005576,68.005244,61.035722,87.911217,0.000000,43.834629,90.632911,70.111148,24.341772,35.823992,59.514425,37.100892
60.274033,70.203316,137.417733,136.014057,132.441151,119.891092,29.172926,14.241815,129.904871,14.591304,65.255159,61.683663,135.441143,138.897439,132.486570,130.158867,93.438236,126.869287,-0.000761,0.010031,32.000000,-235.766882,129.153381,-0.576971,24.932986,0.661806,521706.786298,0.994060,20.049334,0.673000,2.284256,0.078576,0.080912,155.497246,32.000000,170.407386,157.513947,158.748719,142.546140,32.000000,138.027888,68.004729,61.038020,87.915041,0.000000,43.697158,90.632911,70.124777,24.341772,35.834610,59.566815,36.950709
60.270188,70.209855,137.349284,136.017818,132.478256,119.858587,29.154915,14.241788,129.900383,14.591965,65.266776,61.688467,135.441349,138.888720,132.489493,130.156084,93.442468,126.863321,-0.000760,0.009995,32.000000,-235.766750,129.153509,-0.576683,24.937096,0.661879,521700.924637,0.994746,20.065457,0.667610,2.284539,0.092014,0.077826,155.459158,32.000000,170.442578,157.487400,158.640247,142.572290,32.000000,138.011143,68.005300,61.040282,87.918362,0.000000,43.637633,90.632911,70.126666,24.341772,35.846935,59.563471,37.267143
60.268073,70.216092,137.194633,136.021467,132.487758,119.842413,29.151265,14.241681,129.899794,14.591536,65.253685,61.686738,135.442366,138.887299,132.494435,130.155669,93.444867,126.860331,-0.000760,0.009958,32.000000,-235.766869,129.155531,-0.577049,24.940996,0.660104,521617.654305,0.993786,20.077672,0.661270,2.279883,0.076143,0.086236,155.457958,32.000000,170.444435,157.452793,158.670077,142.610289,32.000000,137.977967,68.006256,61.042189,87.921722,0.000000,43.438623,90.632911,70.106933,24.341772,35.859871,59.591982,36.990328
60.277404,70.220119,137.316689,136.024528,132.464567,119.834306,29.167403,14.241557,129.900418,14.592223,65.240509,61.683953,135.446636,138.885475,132.498963,130.154655,93.446762,126.859384,-0.000761,0.009981,32.000000,-235.767082,129.155061,-0.576792,24.943282,0.659482,521479.637373,0.994219,20.087653,0.653998,2.278893,0.082203,0.098989,155.484565,32.000000,170.413478,157.439916,158.822046,142.625304,32.000000,137.960592,68.009046,61.044542,87.925483,0.000000,43.400345,90.632911,70.083549,24.341772,35.872314,59.591196,37.204487
60.280552,70.220028,137.412282,136.026525,132.425241,119.824908,29.170155,14.241494,129.901323,14.592830,65.237220,61.679765,135.451670,138.881787,132.502765,130.157965,93.448452,126.860454,-0.000762,0.009969,32.000000,-235.767203,129.160304,-0.576491,24.942545,0.658429,521414.506379,0.994265,20.095782,0.650075,2.276406,0.080634,0.085671,155.514692,32.000000,170.379621,157.454653,157.665459,142.607264,32.000000,137.990613,68.012326,61.046720,87.930772,0.000000,43.526811,90.632911,70.087303,24.341772,35.873777,59.547136,36.938750
60.269687,70.219995,137.678710,136.027762,132.365950,119.820696,29.153698,14.241708,129.901143,14.592796,65.247825,61.677697,135.453743,138.877352,132.504532,130.155430,93.451363,126.861654,-0.000762,0.009971,32.000000,-235.766932,129.159892,-0.576790,24.940708,0.658901,521374.921988,0.993487,20.091461,0.647698,2.278079,0.082249,0.084581,155.514271,32.000000,170.385266,157.492760,153.825146,142.568902,32.000000,138.035875,68.016233,61.049851,87.936209,0.000000,43.621231,90.632911,70.086755,24.341772,35.875309,59.550175,36.934055
60.267945,70.223051,137.683886,136.028982,132.304399,119.808594,29.149446,14.241739,129.900997,14.593011,65.255574,61.680663,135.454993,138.881289,132.505105,130.155789,93.455879,126.862267,-0.000763,0.009973,32.000000,-235.766837,129.155831,-0.576627,24.938289,0.659379,521328.253748,0.993257,20.088555,0.646553,2.279546,0.071932,0.087294,155.482574,32.000000,170.416977,157.517734,151.176967,142.550036,32.000000,138.056280,68.019755,61.054003,87.942339,0.000000,43.653002,90.632911,70.074504,24.341772,35.879626,59.542159,37.204340
60.287786,70.226387,137.752495,136.030099,132.374023,119.796309,29.162874,14.241651,129.904894,14.592613,65.241308,61.689057,135.452835,138.889720,132.506113,130.163615,93.460218,126.867467,-0.000763,0.009974,32.000000,-235.767000,129.157474,-0.575606,24.937891,0.661140,521310.264133,0.993982,20.098241,0.644254,2.284377,0.091327,0.078929,155.443305,32.000000,170.454897,157.506053,151.053226,142.569766,32.000000,138.050015,68.023248,61.056673,87.947308,0.000000,43.695651,90.632911,70.052310,24.341772,35.889472,59.560806,37.118280
60.291084,70.226926,137.720742,136.030717,132.438319,119.788281,29.179667,14.241731,129.910990,14.592540,65.218013,61.692810,135.452521,138.898660,132.509312,130.169433,93.462536,126.871372,-0.000764,0.009970,32.000000,-235.766993,129.156549,-0.575413,24.938259,0.661195,521253.160130,0.994067,20.102856,0.640051,2.284529,0.074457,0.072181,155.437483,32.000000,170.467358,157.489129,151.043180,142.593411,32.000000,138.030246,68.025005,61.058226,87.950917,0.000000,43.615214,90.632911,70.034561,24.341772,35.891547,59.532246,37.094436
60.296038,70.216791,137.721180,136.030734,132.501129,119.787714,29.160438,14.241754,129.926012,14.593227,65.169605,61.696213,135.454969,138.919207,132.516897,130.184434,93.462948,126.878991,-0.000765,0.009988,32.000000,-235.766917,129.166281,-0.574901,24.938777,0.661249,521181.915852,0.993152,20.088440,0.638362,2.284915,0.092936,0.085869,155.471007,32.000000,170.437305,157.454243,151.201446,142.633278,32.000000,137.994794,68.027412,61.060360,87.957712,0.000000,43.595871,90.632911,70.010480,24.341772,35.882371,59.535934,37.257678
60.287869,70.204625,137.602048,136.030135,132.474539,119.806355,29.168601,14.241782,129.933792,14.594068,65.158714,61.692216,135.458530,138.930974,132.521078,130.195918,93.463967,126.886202,-0.000764,0.009970,32.000000,-235.766886,129.174109,-0.574734,24.938938,0.660959,521140.355728,0.992455,20.086029,0.638033,2.284264,0.095240,0.075862,155.506954,32.000000,170.401555,157.465980,151.343625,142.625393,32.000000,138.014999,68.029147,61.062508,87.963710,0.000000,43.556801,90.632911,70.014372,24.341772,35.863856,59.542218,37.096270
60.306831,70.194945,137.680090,136.029662,132.471279,119.802457,29.162046,14.241741,129.941993,14.595221,65.169089,61.694093,135.459527,138.939068,132.522532,130.201610,93.465724,126.893511,-0.000764,0.009970,32.000000,-235.767006,129.180967,-0.574545,24.940238,0.660857,521117.525355,0.992986,20.071465,0.641503,2.284083,0.101487,0.086159,155.512499,32.000000,170.402690,157.499189,151.352435,142.596129,32.000000,138.055841,68.030281,61.065106,87.969058,0.000000,43.565111,90.632911,69.996379,24.341772,35.842111,59.577270,37.094069
60.296032,70.191997,137.716524,136.029745,132.442111,119.790355,29.160560,14.241684,129.948943,14.596441,65.179841,61.697270,135.457978,138.948683,132.521132,130.212691,93.468654,126.899988,-0.000764,0.009980,32.000000,-235.767063,129.187305,-0.574658,24.941117,0.660356,521182.184965,0.992980,20.066605,0.644158,2.282417,0.078172,0.085636,155.482878,32.000000,170.427258,157.528761,151.219763,142.569164,32.000000,138.076903,68.030079,61.068434,87.973191,0.000000,43.524379,90.632911,69.972891,24.341772,35.838295,59.542248,37.251369
60.315548,70.193252,137.707721,136.030882,132.436131,119.790264,29.159985,14.241574,129.960966,14.597279,65.183292,61.703146,135.456585,138.958636,132.522238,130.226022,93.472338,126.913150,-0.000765,0.009986,32.000000,-235.767127,129.196219,-0.575138,24.942441,0.660447,521133.439578,0.992796,20.039965,0.646126,2.282993,0.110873,0.080955,155.441614,32.000000,170.463956,157.524579,151.079350,142.581462,32.000000,138.072484,68.029670,61.071876,87.977496,0.000000,43.558165,90.632911,69.953538,24.341772,35.839456,59.565350,37.191721
60.322945,70.193582,137.766793,136.032169,132.445453,119.782235,29.157595,14.241649,129.976078,14.597807,65.178065,61.705741,135.455613,138.968054,132.525810,130.240233,93.474272,126.925488,-0.000766,0.009973,32.000000,-235.767018,129.216156,-0.575646,24.943874,0.660728,521076.451079,0.992937,20.046676,0.646496,2.284006,0.097610,0.095022,155.436123,32.000000,170.475871,157.496778,151.062075,142.624181,32.000000,138.042614,68.029349,61.075474,87.981531,0.000000,43.503995,90.632911,69.934884,24.341772,35.842296,59.561701,37.284824
60.313615,70.193808,137.733797,136.033419,132.402835,119.782269,29.152524,14.241716,129.986653,14.599524,65.184796,61.700753,135.457043,138.977455,132.530411,130.253530,93.476431,126.936257,-0.000766,0.009993,32.000000,-235.766830,129.230808,-0.576769,24.943827,0.660353,521056.911425,0.992601,20.030478,0.649517,2.283121,0.083162,0.083673,155.458519,32.000000,170.452363,157.473643,151.171677,142.656125,32.000000,138.003100,68.027290,61.078191,87.985537,0.000000,43.476490,90.632911,69.925478,24.341772,35.843490,59.561386,37.201259
60.317766,70.194749,137.867183,136.034447,132.402502,119.774351,29.173652,14.241746,129.997464,14.601251,65.204319,61.703532,135.459661,138.989224,132.531947,130.264229,93.477485,126.946464,-0.000766,0.009988,32.000000,-235.766711,129.243190,-0.576921,24.945886,0.660511,521013.113679,0.992481,20.024193,0.653869,2.283821,0.088630,0.079003,155.490595,32.000000,170.413631,157.486894,151.315928,142.651350,32.000000,138.012829,68.024070,61.080719,87.989364,0.000000,43.536346,90.632911,69.916229,24.341772,35.846599,59.532974,37.104634
60.323219,70.202718,137.836048,136.036553,132.484962,119.779046,29.160804,14.241712,130.010651,14.601390,65.214867,61.711325,135.462726,139.006259,132.530951,130.275945,93.477626,126.957215,-0.000766,0.009995,32.000000,-235.766682,129.256764,-0.577406,24.948455,0.660450,521014.716173,0.992826,20.032762,0.657194,2.283627,0.096057,0.079268,155.504245,32.000000,170.402669,157.520070,151.346397,142.626321,32.000000,138.055362,68.021311,61.083238,87.992757,0.000000,43.466218,90.632911,69.901506,24.341772,35.858071,59.567956,37.161567
60.328420,70.207724,137.785903,136.038642,132.544673,119.799866,29.197928,14.241828,130.027625,14.601897,65.213909,61.720809,135.464387,139.021395,132.528799,130.290670,93.480246,126.975422,-0.000767,0.010019,32.000000,-235.766607,129.278282,-0.577221,24.950049,0.661079,520977.202669,0.991967,20.029992,0.661339,2.285681,0.114569,0.079000,155.482709,32.000000,170.425636,157.554849,151.243806,142.596895,32.000000,138.084629,68.018236,61.087293,87.996296,0.000000,43.528081,90.632911,69.874145,24.341772,35.871131,59.543861,37.183650
60.339385,70.209125,137.952957,136.040603,132.652226,119.820195,29.172646,14.241785,130.047247,14.603190,65.203774,61.725974,135.462450,139.035088,132.531552,130.310998,93.483547,126.992840,-0.000767,0.010036,32.000000,-235.766635,129.290490,-0.576715,24.949706,0.660785,521005.721578,0.992365,20.033084,0.666676,2.284958,0.106307,0.094248,155.445949,32.000000,170.460748,157.561711,151.096712,142.607113,32.000000,138.086017,68.014840,61.092470,87.998830,0.000000,43.615383,90.632911,69.849652,24.341772,35.878950,59.546919,37.240510
60.347517,70.206277,138.028752,136.042325,132.556984,119.832241,29.145018,14.241619,130.063059,14.604652,65.196692,61.727377,135.461205,139.045385,132.538033,130.326001,93.485413,127.007627,-0.000768,0.010038,32.000000,-235.766829,129.303834,-0.576756,24.948364,0.660500,521095.466445,0.991193,20.033439,0.673328,2.283930,0.167407,0.085187,155.432840,32.000000,170.473753,157.534598,151.059005,142.646950,32.000000,138.057489,68.010961,61.096137,88.000274,0.000000,43.550467,90.632911,69.830502,24.341772,35.875416,59.562360,37.124810
60.336130,70.205121,137.978092,136.043194,132.451889,119.833372,29.165889,14.241535,130.075417,14.606053,65.209553,61.723518,135.461863,139.056216,132.544665,130.340313,93.486553,127.019644,-0.000767,0.010043,32.000000,-235.766837,129.318040,-0.576961,24.946576,0.661434,521171.669031,0.992023,20.025038,0.678897,2.286284,0.095780,0.098102,155.455517,32.000000,170.456554,157.502661,151.154654,142.691980,32.000000,138.021850,68.006608,61.098681,88.000133,0.000000,43.493916,90.632911,69.824685,24.341772,35.873874,59.563353,36.974260
60.334756,70.210488,138.114626,136.044408,132.356996,119.825386,29.169367,14.241330,130.090596,14.608210,65.236001,61.725697,135.465552,139.064641,132.548970,130.352391,93.486333,127.029222,-0.000767,0.010053,32.000000,-235.766994,129.333209,-0.576078,24.945934,0.661855,521209.629880,0.992907,20.014920,0.684560,2.287232,0.132534,0.080804,155.494554,32.000000,170.420144,157.514656,151.310328,142.695041,32.000000,138.019666,68.003199,61.101249,88.000814,0.000000,43.609128,90.632911,69.810067,24.341772,35.879141,59.533869,37.201479
60.349039,70.219197,138.266309,136.046194,132.458241,119.817071,29.151262,14.241360,130.106962,14.609481,65.248508,61.740337,135.469865,139.081607,132.548689,130.367003,93.486705,127.045086,-0.000768,0.010042,32.000000,-235.766923,129.350655,-0.576659,24.948930,0.661781,521217.820738,0.992411,20.023943,0.689539,2.286824,0.137333,0.079357,155.516777,32.000000,170.403807,157.548350,151.372526,142.664057,32.000000,138.059564,67.999803,61.103528,88.001997,0.000000,43.633472,90.632911,69.786017,24.341772,35.896077,59.561967,37.226717
60.360750,70.228066,138.253750,136.048776,132.575244,119.833175,29.140388,14.241515,130.125561,14.609389,65.236760,61.751255,135.473246,139.103328,132.548506,130.386078,93.487565,127.061608,-0.000768,0.010053,32.000000,-235.766834,129.369541,-0.577505,24.952689,0.662573,521193.439625,0.992267,20.030540,0.694632,2.289139,0.089246,0.088759,155.504679,32.000000,170.421018,157.585210,151.293946,142.633161,32.000000,138.101733,67.996732,61.106693,88.003090,0.000000,43.720916,90.632911,69.757366,24.341772,35.913503,59.596477,37.118280
60.377815,70.226282,138.544153,136.051174,132.605076,119.849463,29.175082,14.241597,130.145749,14.610858,65.215087,61.763170,135.474100,139.127415,132.549916,130.411371,93.490320,127.084891,-0.000769,0.010031,32.000000,-235.766810,129.395951,-0.578096,24.958303,0.663133,521160.552611,0.992575,20.026480,0.702337,2.291110,0.123677,0.080190,155.468216,32.000000,170.457867,157.595724,151.138945,142.629073,32.000000,138.102605,67.993489,61.110901,88.004396,0.000000,43.842461,90.632911,69.720440,24.341772,35.918328,59.561917,37.198030
60.384649,70.219225,138.765378,136.052787,132.633092,119.865714,29.157280,14.241708,130.170523,14.611944,65.177858,61.774706,135.472189,139.154380,132.554957,130.435999,93.493498,127.104857,-0.000769,0.010069,32.000000,-235.766740,129.421099,-0.577904,24.965333,0.662891,521235.006570,0.992888,20.024882,0.709887,2.290458,0.138929,0.098965,155.450738,32.000000,170.480253,157.575139,151.069151,142.659189,32.000000,138.073808,67.989073,61.114124,88.005522,0.000000,43.915925,90.632911,69.695849,24.341772,35.912120,59.553351,37.370297
60.403104,70.208056,138.833810,136.053561,132.695840,119.882229,29.154749,14.241567,130.196793,14.614407,65.133487,61.788794,135.473362,139.183740,132.560906,130.462568,93.493497,127.131585,-0.000771,0.010083,32.000000,-235.766914,129.450361,-0.577885,24.971937,0.664265,521286.161641,0.991525,20.007850,0.718983,2.294620,0.082249,0.082243,155.468359,32.000000,170.467846,157.544036,151.136246,142.696690,32.000000,138.046346,67.983546,61.116515,88.005919,0.000000,44.039423,90.632911,69.662544,24.341772,35.896459,59.548060,37.233907
60.398622,70.193936,139.005447,136.053444,132.809858,119.906697,29.167342,14.241485,130.224718,14.616657,65.085742,61.801143,135.476916,139.212590,132.565103,130.490576,93.491922,127.160110,-0.000772,0.010090,32.000000,-235.767071,129.478136,-0.577348,24.979269,0.665342,521333.957014,0.992120,19.994687,0.725966,2.298024,0.079756,0.090337,155.503272,32.000000,170.437454,157.546753,151.293972,142.704727,32.000000,138.039698,67.977072,61.118480,88.006590,0.000000,44.058501,90.632911,69.633287,24.341772,35.872827,59.548650,37.231559
60.427221,70.177710,138.987463,136.052032,132.829747,119.939209,29.156201,14.241498,130.253568,14.618908,65.049135,61.807760,135.478324,139.241150,132.567213,130.522802,93.491171,127.185455,-0.000772,0.010120,32.000000,-235.766907,129.502097,-0.577258,24.985263,0.665357,521375.448235,0.991975,19.967030,0.739567,2.298455,0.064438,0.083353,155.533270,32.000000,170.408058,157.580066,151.377292,142.671173,32.000000,138.061156,67.970878,61.119688,88.007597,0.000000,44.050590,90.632911,69.591236,24.341772,35.846586,59.576355,37.233614
60.434912,70.160125,139.009292,136.049701,132.786914,119.955403,29.146560,14.241470,130.280663,14.621174,65.026065,61.811864,135.477899,139.268262,132.566588,130.549807,93.489960,127.211623,-0.000772,0.010135,32.000000,-235.766952,129.530168,-0.577111,24.988606,0.666331,521466.791268,0.991793,19.956916,0.755652,2.301467,0.115619,0.080495,155.527888,32.000000,170.418467,157.618718,151.320373,142.630440,32.000000,138.102435,67.964450,61.121868,88.009072,0.000000,44.149309,90.632911,69.560905,24.341772,35.817765,59.576935,37.216446
60.440621,70.143731,139.215751,136.046815,132.816176,119.967544,29.170434,14.241440,130.308656,14.623354,65.014929,61.822032,135.474081,139.293623,132.566678,130.576411,93.492122,127.236699,-0.000772,0.010138,32.000000,-235.766913,129.554461,-0.577508,24.990617,0.665785,521564.622386,0.991873,19.915146,0.769295,2.300080,0.073782,0.079448,155.498990,32.000000,170.452694,157.630834,151.163459,142.627635,32.000000,138.107332,67.958693,61.124623,88.010415,0.000000,44.233824,90.632911,69.528282,24.341772,35.786389,59.546388,37.137943
60.446063,70.131082,139.233138,136.043740,132.814931,119.979837,29.158367,14.241527,130.335139,14.625225,65.000555,61.832642,135.469143,139.317665,132.567183,130.603138,93.492988,127.261622,-0.000772,0.010136,32.000000,-235.766679,129.582289,-0.577199,24.991619,0.665767,521605.279797,0.992147,19.890694,0.783816,2.300149,0.085073,0.083166,155.475085,32.000000,170.478786,157.609818,151.065056,142.646790,32.000000,138.068902,67.952981,61.126308,88.011010,0.000000,44.273117,90.632911,69.503861,24.341772,35.764903,59.557541,37.399057
60.462409,70.121182,139.363761,136.040598,132.844448,120.016501,29.124296,14.241562,130.360370,14.626409,64.984417,61.836993,135.467465,139.343848,132.568755,130.627718,93.493361,127.284634,-0.000772,0.010142,32.000000,-235.766717,129.606387,-0.577428,24.991834,0.666856,521623.674587,0.991286,19.869203,0.794405,2.303347,0.087960,0.082998,155.488759,32.000000,170.474857,157.574031,151.123467,142.688223,32.000000,138.025362,67.948430,61.128161,88.011338,0.000000,44.371060,90.632911,69.460272,24.341772,35.746592,59.561681,37.184898
60.470615,70.112360,139.477448,136.037383,132.742337,120.044976,29.203649,14.241540,130.381473,14.627679,64.984807,61.834214,135.468082,139.367891,132.569300,130.650206,93.491880,127.307887,-0.000771,0.010158,32.000000,-235.766840,129.629764,-0.576908,24.991975,0.666901,521651.500421,0.991664,19.851695,0.806211,2.303428,0.090206,0.096722,155.527496,32.000000,170.446979,157.566680,151.280661,142.704109,32.000000,138.009701,67.943010,61.128760,88.011428,0.000000,44.386467,90.632911,69.428826,24.341772,35.730802,59.551650,37.390546
60.461798,70.107329,139.563709,136.034617,132.681176,120.053149,29.196836,14.241808,130.400801,14.629854,65.014437,61.837097,135.468565,139.385268,132.567335,130.669838,93.489783,127.326992,-0.000773,0.010155,32.000000,-235.766548,129.647311,-0.576798,24.991713,0.667591,521783.986663,0.992801,19.827204,0.817536,2.304965,0.071524,0.087255,155.564273,32.000000,170.416550,157.594324,151.386400,142.672233,32.000000,138.017942,67.937991,61.129374,88.013348,0.000000,44.474891,90.632911,69.424291,24.341772,35.716869,59.572008,37.146893
60.480427,70.108799,139.644153,136.032821,132.684079,120.053165,29.129442,14.241689,130.420991,14.631178,65.035207,61.845984,135.467363,139.405671,132.563148,130.688519,93.489070,127.348387,-0.000774,0.010130,32.000000,-235.766647,129.664648,-0.577090,24.993289,0.668261,521891.635715,0.990165,19.811058,0.830835,2.306533,0.071286,0.077928,155.567989,32.000000,170.421740,157.630444,151.359204,142.635491,32.000000,138.048122,67.932078,61.130080,88.013881,0.000000,44.533424,90.632911,69.367270,24.341772,35.720281,59.552810,37.223342
60.494926,70.113844,139.465880,136.033180,132.773671,120.061904,29.175100,14.241938,130.442075,14.632493,65.033573,61.861676,135.465257,139.433090,132.559069,130.707761,93.490995,127.367704,-0.000774,0.010125,32.000000,-235.766287,129.681248,-0.577118,24.999613,0.668926,521930.402698,0.990611,19.813896,0.842642,2.308296,0.127995,0.091038,155.543818,32.000000,170.457425,157.645313,151.205063,142.627119,32.000000,138.058199,67.927082,61.131737,88.015051,0.000000,44.373048,90.632911,69.324483,24.341772,35.727956,59.548178,37.397003
60.498510,70.112966,139.315809,136.033701,132.832057,120.070711,29.153176,14.241901,130.464952,14.635083,65.012341,61.872809,135.461868,139.461447,132.557333,130.731945,93.491862,127.391423,-0.000774,0.010147,32.000000,-235.766272,129.704461,-0.576404,25.007059,0.669074,521921.880986,0.992566,19.798741,0.854229,2.308915,0.137632,0.078125,155.512331,32.000000,170.492641,157.629845,154.935004,142.645118,32.000000,138.030012,67.921340,61.133227,88.015789,0.000000,44.455531,90.632911,69.291121,24.341772,35.732510,59.549791,37.123196
60.513285,70.107199,139.383607,136.033949,132.835900,120.095024,29.159313,14.241873,130.486026,14.636714,64.988447,61.872347,135.458739,139.481802,132.559046,130.756412,93.492379,127.413830,-0.000775,0.010140,32.000000,-235.766289,129.730293,-0.576760,25.014022,0.667725,521954.544761,0.990833,19.790850,0.862117,2.305415,0.110347,0.078505,155.516759,32.000000,170.494641,157.596354,158.729162,142.683764,32.000000,137.987507,67.916555,61.133309,88.014571,0.000000,44.415932,90.632911,69.251811,24.341772,35.726500,59.559282,37.094069
60.505514,70.097580,139.287168,136.033489,132.780918,120.119353,29.163566,14.241956,130.505592,14.638930,64.985097,61.872735,135.460804,139.499021,132.563503,130.775836,93.492047,127.433833,-0.000774,0.010143,32.000000,-235.766197,129.749310,-0.576868,25.020050,0.666652,521987.234962,0.991583,19.786775,0.873302,2.302797,0.135502,0.084923,155.553467,32.000000,170.470906,157.575110,157.579108,142.707920,32.000000,137.969199,67.912623,61.133693,88.013514,0.000000,44.398507,90.632911,69.218518,24.341772,35.710144,59.562694,37.209549
60.514531,70.093855,139.427702,136.032938,132.739942,120.131413,29.161036,14.241858,130.526293,14.640477,64.986434,61.880963,135.463239,139.515686,132.563763,130.796633,93.491957,127.453777,-0.000774,0.010117,32.000000,-235.766276,129.777156,-0.576810,25.025200,0.666761,522072.787361,0.991289,19.767827,0.884166,2.303355,0.098895,0.117148,155.590883,32.000000,170.436602,157.590476,153.821283,142.693503,32.000000,137.975722,67.908981,61.134575,88.012740,0.000000,44.449815,90.632911,69.192495,24.341772,35.700729,59.541156,37.212924
60.538251,70.092636,139.524710,136.033021,132.792705,120.135536,29.153726,14.241825,130.546879,14.641793,64.982082,61.889764,135.464114,139.532599,132.561189,130.818607,93.494612,127.477476,-0.000772,0.010081,32.000000,-235.766344,129.800355,-0.577150,25.029804,0.666267,522169.360320,0.991462,19.765139,0.894658,2.302057,0.109380,0.093833,155.595141,32.000000,170.438497,157.629860,151.244065,142.656131,32.000000,138.002940,67.905886,61.135925,88.012353,0.000000,44.502272,90.632911,69.141833,24.341772,35.697016,59.551089,37.204927
60.540852,70.091376,139.576534,136.033355,132.748225,120.149222,29.147820,14.241744,130.567389,14.643598,64.972918,61.896349,135.462119,139.550962,132.557712,130.835572,93.496833,127.497072,-0.000774,0.010082,32.000000,-235.766482,129.820567,-0.578182,25.032950,0.666871,522210.572248,0.991472,19.753371,0.904878,2.304037,0.072238,0.083774,155.567393,32.000000,170.473865,157.647974,151.110256,142.632099,32.000000,138.032816,67.902977,61.137055,88.011110,0.000000,44.528461,90.632911,69.102719,24.341772,35.697759,59.554541,37.193335
60.541034,70.087528,139.665281,136.033556,132.759904,120.154069,29.161408,14.241798,130.585956,14.644855,64.956648,61.902465,135.459125,139.570335,132.556774,130.856339,93.499007,127.513023,-0.000773,0.010105,32.000000,-235.766368,129.842276,-0.578086,25.034684,0.666972,522204.242863,0.991318,19.730998,0.914255,2.304736,0.115702,0.077732,155.532648,32.000000,170.516257,157.634571,150.965498,142.647872,32.000000,138.013798,67.900721,61.138308,88.010284,0.000000,44.624684,90.632911,69.063746,24.341772,35.691574,59.556508,37.194949
60.544306,70.082375,139.670992,136.033447,132.850110,120.170330,29.132932,14.241772,130.606192,14.646059,64.925146,61.913022,135.456437,139.590831,132.557266,130.877412,93.500867,127.534499,-0.000773,0.010092,32.000000,-235.766386,129.869250,-0.578444,25.036678,0.667219,522255.556086,0.991581,19.727419,0.921983,2.305493,0.083457,0.088318,155.532173,32.000000,170.524174,157.602859,150.973594,142.678625,32.000000,137.966603,67.899066,61.138862,88.009132,0.000000,44.644747,90.632911,69.037139,24.341772,35.683810,59.547490,37.386585
60.561363,70.073303,139.635959,136.032581,132.883291,120.186597,29.161915,14.241728,130.626719,14.647676,64.884448,61.915592,135.457132,139.611063,132.558656,130.897473,93.500287,127.557295,-0.000773,0.010076,32.000000,-235.766461,129.894968,-0.577774,25.037727,0.667701,522265.967448,0.991145,19.723409,0.927907,2.306952,0.109531,0.087183,155.564342,32.000000,170.500053,157.577624,151.107747,142.703484,32.000000,137.939900,67.897748,61.139001,88.008020,0.000000,44.650074,90.632911,68.986613,24.341772,35.671741,59.553863,37.136108
60.566394,70.060747,139.800387,136.030748,132.812851,120.198719,29.176261,14.241702,130.644632,14.649054,64.849857,61.918118,135.458809,139.634043,132.560134,130.917800,93.501005,127.576557,-0.000772,0.010067,32.000000,-235.766502,129.914226,-0.577401,25.037274,0.667722,522321.803408,0.992174,19.715339,0.936948,2.306922,0.088502,0.094548,155.601831,32.000000,170.469500,157.581929,151.246371,142.697883,32.000000,137.941429,67.896766,61.139252,88.007699,0.000000,44.791836,90.632911,68.937575,24.341772,35.652619,59.545857,37.166042
60.573859,70.045141,139.957383,136.027740,132.780572,120.210857,29.176925,14.241627,130.663342,14.650241,64.824105,61.927875,135.458210,139.657903,132.558735,130.934762,93.500629,127.595820,-0.000772,0.010062,32.000000,-235.766533,129.930749,-0.576993,25.037071,0.667308,522368.135311,0.990986,19.691059,0.949098,2.305694,0.102490,0.079001,155.614270,32.000000,170.464198,157.615242,151.261224,142.658977,32.000000,137.969789,67.897014,61.139661,88.007702,0.000000,44.790768,90.632911,68.905895,24.341772,35.625250,59.562773,37.198471
60.583738,70.029684,139.934232,136.024506,132.764140,120.231247,29.147227,14.241521,130.684871,14.651115,64.792183,61.931010,135.455220,139.677349,132.555321,130.954908,93.502379,127.616098,-0.000772,0.010054,32.000000,-235.766755,129.951978,-0.576817,25.037451,0.668233,522396.456490,0.990473,19.674018,0.958156,2.308217,0.068954,0.076589,155.594450,32.000000,170.491052,157.639452,151.146560,142.627680,32.000000,137.999878,67.897196,61.140956,88.007245,0.000000,44.788289,90.632911,68.846855,24.341772,35.597943,59.560305,37.189520
