OSU 80 Ton Compressor Load Stand
60.589594,70.012515,140.064698,136.020854,132.785246,120.257716,29.178749,14.241564,130.704109,14.652767,64.768573,61.932938,135.451850,139.698068,132.554188,130.975822,93.505245,127.636394,-0.000773,0.010031,32.000000,-235.766648,129.969714,-0.576302,25.037434,0.669073,522420.060174,0.990372,19.651758,0.968306,2.310524,0.085398,0.080024,155.559581,32.000000,170.534352,157.627582,149.748417,142.637258,32.000000,137.986089,67.898333,61.142434,88.006643,0.000000,44.952673,90.632911,68.820007,24.341772,35.569085,59.563717,37.336255
60.583294,69.995921,140.187956,136.017127,132.697650,120.277057,29.196017,14.241468,130.719993,14.654112,64.754086,61.930218,135.446659,139.716846,132.555016,130.991531,93.508063,127.652633,-0.000772,0.010015,32.000000,-235.766634,129.981426,-0.576113,25.037834,0.668860,522473.713670,0.991327,19.627497,0.976845,2.309766,0.087237,0.090572,155.552293,32.000000,170.548363,157.594185,145.956473,142.672990,32.000000,137.939387,67.900017,61.143213,88.005856,0.000000,44.999098,90.632911,68.780522,24.341772,35.537047,59.550332,37.181083
60.576805,69.982189,140.104833,136.013667,132.593535,120.281190,29.156562,14.241520,130.733618,14.655422,64.750224,61.925178,135.444678,139.732397,132.554620,131.006219,93.509319,127.666726,-0.000772,0.009976,32.000000,-235.766614,129.996555,-0.575692,25.040839,0.669641,522551.144494,0.990321,19.605110,0.984275,2.311696,0.068518,0.076539,155.573092,32.000000,170.524876,157.556598,143.520969,142.696137,32.000000,137.902221,67.901704,61.142872,88.004702,0.000000,45.068779,90.632911,68.754789,24.341772,35.512541,59.553155,37.220848
60.579183,69.975368,140.306773,136.011328,132.512840,120.281138,29.172316,14.241527,130.740385,14.656246,64.756405,61.922437,135.444527,139.744419,132.552030,131.017556,93.509248,127.678854,-0.000773,0.009987,32.000000,-235.766623,130.005699,-0.576788,25.044026,0.670508,522606.798500,0.989965,19.594130,0.989693,2.313970,0.075344,0.081028,155.611982,32.000000,170.491391,157.550958,143.666773,142.695840,32.000000,137.904764,67.903609,61.142154,88.004504,0.000000,45.205092,90.632911,68.713273,24.341772,35.496151,59.576060,37.084458
60.581672,69.971796,140.486888,136.009985,132.503117,120.280146,29.158660,14.241561,130.750023,14.657230,64.765290,61.923300,135.446164,139.755782,132.546388,131.027099,93.509523,127.689340,-0.000774,0.009972,32.000000,-235.766559,130.011538,-0.577035,25.048057,0.670040,522603.720093,0.991420,19.586182,0.995585,2.312846,0.105377,0.079671,155.631556,32.000000,170.477681,157.583707,143.702723,142.661749,32.000000,137.932015,67.906451,61.142726,88.006175,0.000000,45.215533,90.632911,68.685799,24.341772,35.486707,59.572460,37.227818
60.583329,69.969175,140.420906,136.009264,132.567924,120.272021,29.154968,14.241648,130.757038,14.657086,64.760865,61.926439,135.444695,139.768291,132.539674,131.036613,93.511248,127.702364,-0.000774,0.009995,32.000000,-235.766430,130.024251,-0.577644,25.052830,0.671066,522591.838143,0.990822,19.577241,1.001808,2.316089,0.084053,0.071276,155.611520,32.000000,170.493691,157.613210,143.614871,142.621937,32.000000,137.961036,67.908764,61.143498,88.007343,0.000000,45.239348,90.632911,68.646084,24.341772,35.483025,59.552673,37.157238
60.591309,69.965212,140.386994,136.008787,132.495648,120.271968,29.159337,14.241572,130.761723,14.657350,64.753345,61.919224,135.441024,139.774609,132.535835,131.046143,93.514436,127.712179,-0.000772,0.010011,32.000000,-235.766584,130.031820,-0.577535,25.056307,0.671936,522579.240546,0.991223,19.571451,1.006851,2.318967,0.083155,0.085070,155.576163,32.000000,170.528400,157.608226,143.460852,142.631793,32.000000,137.963652,67.912484,61.144531,88.009027,0.000000,45.307663,90.632911,68.604680,24.341772,35.475732,59.556715,37.092381
60.564369,69.958325,140.400820,136.007400,132.289837,120.271908,29.174036,14.241480,130.763597,14.659434,64.766709,61.903313,135.436841,139.775947,132.533913,131.048483,93.518672,127.717351,-0.000772,0.010006,32.000000,-235.766672,130.031672,-0.577507,25.056761,0.671361,522535.106101,0.991244,19.567354,1.011730,2.317814,0.078508,0.090160,155.562353,32.000000,170.544793,157.578847,143.406987,142.660287,32.000000,137.924049,67.916948,61.145559,88.010358,0.000000,45.311149,90.632911,68.598327,24.341772,35.464934,59.552456,37.205954
60.545460,69.958677,140.354643,136.006442,132.108282,120.247414,29.153985,14.241401,130.762470,14.661086,64.805463,61.890328,135.434042,139.772904,132.533240,131.041783,93.521224,127.716690,-0.000772,0.010017,32.000000,-235.766634,130.033389,-0.576622,25.055128,0.670946,522516.063900,0.990939,19.556279,1.013520,2.316949,0.081541,0.087175,155.580655,32.000000,170.524346,157.543550,143.493988,142.690616,32.000000,137.877892,67.921374,61.144755,88.011029,0.000000,45.320205,90.632911,68.570461,24.341772,35.458802,59.550657,37.181449
60.537207,69.967078,140.467130,136.006645,132.043310,120.214839,29.159063,14.241347,130.755133,14.662214,64.851110,61.887926,135.435845,139.767131,132.530452,131.037242,93.521785,127.713369,-0.000772,0.010026,32.000000,-235.766541,130.023595,-0.576942,25.053399,0.671399,522513.520176,0.990912,19.573402,1.011906,2.318208,0.101864,0.113465,155.618561,32.000000,170.485234,157.538168,143.652837,142.699330,32.000000,137.884578,67.927491,61.143810,88.012333,0.000000,45.394050,90.632911,68.554329,24.341772,35.465577,59.561524,37.089373
60.544607,69.984335,140.336277,136.008743,132.038285,120.190358,29.167789,14.241394,130.754007,14.661963,64.872367,61.886428,135.438029,139.765204,132.523800,131.032737,93.522555,127.712657,-0.000771,0.010004,32.000000,-235.766451,130.020427,-0.576599,25.051577,0.671327,522414.430392,0.991739,19.590611,1.009018,2.318170,0.086853,0.074774,155.641901,32.000000,170.464219,157.561563,143.712982,142.667385,32.000000,137.910127,67.935300,61.143479,88.015225,0.000000,45.384179,90.632911,68.526390,24.341772,35.496095,59.560029,37.230972
60.532933,69.994599,140.413917,136.011910,132.047470,120.161832,29.148195,14.241441,130.753575,14.662543,64.871725,61.883485,135.440134,139.762104,132.518843,131.032541,93.526840,127.712784,-0.000770,0.010013,32.000000,-235.766466,130.025391,-0.576731,25.047617,0.671972,522290.210587,0.991471,19.606370,1.006773,2.320344,0.120129,0.089925,155.631245,32.000000,170.471344,157.596804,143.637709,142.626321,32.000000,137.944313,67.943594,61.144032,88.017490,0.000000,45.457521,90.632911,68.511180,24.341772,35.518424,59.582334,37.174186
60.519985,69.997629,140.532476,136.014392,132.049684,120.157929,29.214082,14.241374,130.752186,14.662124,64.870972,61.872754,135.440423,139.757243,132.517306,131.029787,93.531096,127.711583,-0.000770,0.009995,32.000000,-235.766553,130.028561,-0.576839,25.043306,0.671055,522204.614443,0.990884,19.617031,1.005641,2.317899,0.125416,0.082654,155.594859,32.000000,170.502945,157.596351,143.482468,142.630208,32.000000,137.961156,67.952104,61.145471,88.019970,0.000000,45.450185,90.632911,68.472631,24.341772,35.530232,59.552761,37.202799
60.502471,69.998059,140.433606,136.016361,132.047813,120.145781,29.163765,14.241338,130.746479,14.661445,64.881418,61.863272,135.438054,139.752175,132.519615,131.022179,93.537232,127.707841,-0.000769,0.009999,32.000000,-235.766790,130.024440,-0.576804,25.040343,0.671647,522095.379034,0.991556,19.637704,1.001422,2.319629,0.096327,0.086475,155.573495,32.000000,170.527909,157.566447,143.391414,142.663065,32.000000,137.934517,67.961216,61.146459,88.021936,0.000000,45.443703,90.632911,68.470241,24.341772,35.529170,59.557590,36.953130
60.486684,70.000519,140.245053,136.017991,132.072601,120.133737,29.147274,14.241454,130.738158,14.660594,64.887318,61.855615,135.439033,139.743813,132.522514,131.015420,93.541837,127.702710,-0.000767,0.010008,32.000000,-235.766627,130.018871,-0.576557,25.038280,0.672618,522082.442056,0.989532,19.652281,0.996557,2.322084,0.083300,0.084193,155.582904,32.000000,170.514022,157.530973,143.451149,142.695638,32.000000,137.884365,67.969326,61.146777,88.022862,0.000000,45.454470,90.632911,68.456224,24.341772,35.533542,59.555879,37.222462
60.490711,70.005440,140.312460,136.020698,132.086046,120.133742,29.150895,14.241458,130.733042,14.660229,64.876874,61.851952,135.444156,139.737347,132.523834,131.007079,93.544477,127.698159,-0.000768,0.010008,32.000000,-235.766731,130.015671,-0.576729,25.038960,0.672320,522027.370551,0.991460,19.668333,0.988524,2.321122,0.084364,0.075340,155.620021,32.000000,170.476212,157.526455,143.608370,142.709006,32.000000,137.887690,67.976403,61.146770,88.024909,0.000000,45.491798,90.632911,68.428345,24.341772,35.540857,59.538186,37.217033
60.487677,70.005682,140.225563,136.023127,132.099102,120.117350,29.196188,14.241284,130.728221,14.660334,64.859807,61.845514,135.447272,139.732397,132.523869,131.002499,93.546812,127.697428,-0.000768,0.010003,32.000000,-235.766954,130.013369,-0.576238,25.039124,0.671468,521979.214647,0.992217,19.684878,0.981316,2.318610,0.092736,0.082919,155.652071,32.000000,170.448445,157.548602,143.690282,142.683707,32.000000,137.920008,67.982783,61.145985,88.026923,0.000000,45.417993,90.632911,68.407311,24.341772,35.545499,59.558456,37.124296
60.466712,70.002091,140.226151,136.025013,132.105977,120.109180,29.138715,14.241365,130.724351,14.661285,64.839017,61.839514,135.448588,139.723661,132.522736,130.998537,93.550914,127.697155,-0.000768,0.009957,32.000000,-235.766960,130.010223,-0.575880,25.038658,0.671790,521978.203207,0.992034,19.686207,0.976369,2.319570,0.080690,0.086127,155.644090,32.000000,170.451789,157.585553,143.638645,142.642003,32.000000,137.956158,67.988524,61.146590,88.029479,0.000000,45.493951,90.632911,68.392119,24.341772,35.541803,59.556862,37.152616
60.476455,69.995510,140.335365,136.026091,132.109620,120.109056,29.165218,14.241244,130.719738,14.661030,64.809505,61.832755,135.447120,139.717552,132.520918,130.993319,93.556585,127.696333,-0.000767,0.009967,32.000000,-235.767083,130.007074,-0.575952,25.038990,0.671245,521904.173331,0.990416,19.689156,0.973662,2.318250,0.100735,0.081883,155.612216,32.000000,170.477994,157.598061,143.485216,142.632493,32.000000,137.975260,67.992980,61.147635,88.030778,0.000000,45.460955,90.632911,68.378765,24.341772,35.530088,59.575922,37.117473
60.442466,69.983298,140.142778,136.025456,132.066708,120.107858,29.155093,14.241226,130.714681,14.660609,64.785256,61.819003,135.443749,139.709736,132.524022,130.988359,93.562370,127.691537,-0.000766,0.009976,32.000000,-235.767070,129.999007,-0.575521,25.038796,0.671515,521867.594609,0.992676,19.704274,0.969422,2.319064,0.078558,0.081333,155.580984,32.000000,170.505403,157.573113,143.376367,142.660338,32.000000,137.964650,67.998167,61.148487,88.033570,0.000000,45.419215,90.632911,68.371531,24.341772,35.511628,59.553312,37.196490
60.425856,69.972599,140.139679,136.024325,132.001482,120.098623,29.141771,14.241200,130.705939,14.659638,64.778820,61.801569,135.441533,139.695208,132.528162,130.981149,93.565675,127.684363,-0.000765,0.009968,32.000000,-235.767058,129.991220,-0.575063,25.036350,0.671981,521836.747369,0.991577,19.688997,0.963335,2.320496,0.094302,0.079832,155.584099,32.000000,170.497952,157.537566,143.411798,142.694996,32.000000,137.924595,68.002383,61.149005,88.035177,0.000000,45.450137,90.632911,68.369470,24.341772,35.491086,59.568497,37.194876
60.412432,69.965936,140.073747,136.023191,131.931280,120.082385,29.165334,14.241124,130.692525,14.658386,64.787836,61.787518,135.443589,139.674896,132.529841,130.968078,93.569086,127.673735,-0.000765,0.009965,32.000000,-235.767214,129.979139,-0.574935,25.033932,0.671356,521821.205850,0.992501,19.707124,0.955118,2.318615,0.079531,0.080559,155.617902,32.000000,170.457128,157.527624,143.563828,142.708246,32.000000,137.913485,68.006193,61.149362,88.035962,0.000000,45.418926,90.632911,68.365284,24.341772,35.473163,59.573945,36.955185
60.403189,69.965828,140.212405,136.022548,131.901873,120.050211,29.164470,14.241131,130.680933,14.657273,64.802501,61.777583,135.448034,139.657810,132.529158,130.955751,93.572022,127.663174,-0.000763,0.009964,32.000000,-235.767333,129.966870,-0.575091,25.031881,0.671574,521767.451042,0.993154,19.711254,0.948174,2.319201,0.095002,0.085961,155.654115,32.000000,170.415552,157.542438,143.674851,142.687954,32.000000,137.944491,68.010524,61.149565,88.038990,0.000000,45.487279,90.632911,68.353060,24.341772,35.472720,59.567484,36.973526
60.378097,69.969214,140.266092,136.022915,131.896174,120.025777,29.153876,14.241106,130.667962,14.656525,64.816482,61.764380,135.449283,139.639457,132.524645,130.941298,93.576052,127.652334,-0.000766,0.009973,32.000000,-235.767360,129.952904,-0.575105,25.028794,0.671359,521687.540427,0.992446,19.716580,0.939374,2.318625,0.082767,0.082326,155.652886,32.000000,170.412497,157.576821,143.639193,142.650912,32.000000,137.980573,68.013232,61.150437,88.042015,0.000000,45.498314,90.632911,68.361236,24.341772,35.476430,59.551896,37.147260
60.362805,69.973051,140.241442,136.023712,131.909301,120.001448,29.174098,14.241310,130.650719,14.655559,64.840448,61.745277,135.448124,139.616201,132.520691,130.923216,93.581678,127.638615,-0.000766,0.009980,32.000000,-235.767171,129.932227,-0.575057,25.024789,0.672166,521546.885330,0.992378,19.724727,0.931081,2.321275,0.093423,0.101561,155.620670,32.000000,170.432428,157.594787,146.148096,142.629611,32.000000,138.001247,68.016332,61.151092,88.045678,0.000000,45.633411,90.632911,68.357279,24.341772,35.482640,59.562291,36.939997
60.329085,69.977967,140.151753,136.024770,131.807301,119.977117,29.157033,14.241144,130.629396,14.654465,64.871525,61.723623,135.445996,139.590417,132.520750,130.901430,93.588219,127.621366,-0.000767,0.009993,32.000000,-235.767225,129.910343,-0.575202,25.021391,0.672813,521453.613528,0.993006,19.750530,0.921553,2.323129,0.078409,0.080174,155.585934,32.000000,170.459883,157.573820,146.148096,142.645540,32.000000,138.000338,68.019902,61.152570,88.049755,0.000000,45.586194,90.632911,68.365410,24.341772,35.489682,59.541186,37.050342
60.323673,69.984589,140.075327,136.025924,131.805874,119.944612,29.136101,14.241211,130.607577,14.652871,64.893714,61.708344,135.445874,139.563416,132.522319,130.880466,93.593926,127.605911,-0.000766,0.010014,32.000000,-235.767099,129.892474,-0.573966,25.017325,0.672872,521351.321232,0.992408,19.768031,0.908969,2.323309,0.094637,0.077137,155.588034,32.000000,170.454827,157.540747,143.654628,142.685767,32.000000,137.956259,68.023613,61.153997,88.053468,0.000000,45.531692,90.632911,68.383659,24.341772,35.501324,59.566422,37.158632
60.303267,69.993862,140.037932,136.027837,131.749927,119.912318,29.168398,14.241171,130.588392,14.651486,64.901475,61.696105,135.450608,139.540030,132.524186,130.858727,93.598354,127.591109,-0.000766,0.010010,32.000000,-235.767213,129.871519,-0.573679,25.015057,0.672828,521260.677850,0.993420,19.803088,0.893678,2.323121,0.140424,0.089483,155.619482,32.000000,170.413339,157.523309,143.804327,142.701559,32.000000,137.934121,68.026490,61.154888,88.057356,0.000000,45.554171,90.632911,68.387596,24.341772,35.516166,59.569156,37.096784
60.298632,69.999375,140.097993,136.029779,131.654145,119.887918,29.164887,14.241097,130.567571,14.651213,64.911042,61.679729,135.454805,139.518618,132.524175,130.840083,93.601434,127.575111,-0.000767,0.010025,32.000000,-235.767298,129.850937,-0.573686,25.011938,0.672409,521120.567482,0.993981,19.814548,0.880128,2.322062,0.077858,0.090511,155.656471,32.000000,170.367103,157.533054,143.936204,142.690763,32.000000,137.957809,68.029427,61.155270,88.061305,0.000000,45.540699,90.632911,68.377588,24.341772,35.529299,59.524516,37.200452
60.276491,70.003493,140.169537,136.031915,131.603305,119.851372,29.134022,14.241002,130.543120,14.649671,64.939235,61.659952,135.457799,139.491170,132.523136,130.818206,93.605064,127.555547,-0.000767,0.010034,32.000000,-235.767410,129.820729,-0.573721,25.008107,0.672396,520998.435504,0.993013,19.842070,0.868191,2.322228,0.137483,0.076144,155.663380,32.000000,170.361475,157.562805,143.934736,142.662434,32.000000,137.999481,68.033176,61.155788,88.065508,0.000000,45.642525,90.632911,68.380192,24.341772,35.535770,59.564209,37.088273
60.247461,70.008579,140.259388,136.034414,131.595007,119.823077,29.167749,14.241043,130.519058,14.648391,64.972062,61.643977,135.458683,139.464377,132.519820,130.794969,93.611707,127.534184,-0.000766,0.010056,32.000000,-235.767349,129.798930,-0.573333,25.005357,0.672769,520896.485943,0.993031,19.851728,0.856993,2.323403,0.079558,0.083885,155.640337,32.000000,170.380809,157.593744,143.806820,142.631483,32.000000,138.025125,68.037648,61.157223,88.070094,0.000000,45.681807,90.632911,68.407616,24.341772,35.544863,59.557128,37.098178
60.239604,70.019462,140.337513,136.038475,131.577337,119.790641,29.164320,14.241217,130.494813,14.646723,64.996057,61.624361,135.458568,139.437084,132.519136,130.771451,93.618012,127.509503,-0.000766,0.010069,32.000000,-235.767323,129.776148,-0.572990,25.002449,0.673427,520750.596131,0.994198,19.875651,0.843434,2.325443,0.094956,0.079296,155.604190,32.000000,170.408617,157.584919,143.675393,142.641806,32.000000,138.024368,68.041347,61.157383,88.074112,0.000000,45.765372,90.632911,68.410378,24.341772,35.560885,59.546831,37.264501
60.219859,70.030058,140.411545,136.042854,131.531766,119.750101,29.208562,14.241113,130.469214,14.644903,65.011687,61.609091,135.461605,139.410204,132.522733,130.746556,93.624098,127.484714,-0.000767,0.010056,32.000000,-235.767375,129.752076,-0.572619,24.999046,0.674301,520639.788163,0.993362,19.906714,0.825949,2.328055,0.131733,0.079868,155.601451,32.000000,170.416290,157.546733,143.667685,142.684462,32.000000,137.997503,68.045770,61.158262,88.077665,0.000000,45.832314,90.632911,68.427361,24.341772,35.580171,59.550214,37.072426
60.197635,70.040170,140.293658,136.047375,131.499007,119.710381,29.160535,14.241261,130.441526,14.643111,65.020541,61.592713,135.465964,139.380621,132.526217,130.720294,93.629062,127.462097,-0.000767,0.010051,32.000000,-235.767259,129.729029,-0.572768,24.994069,0.674773,520506.650512,0.993383,19.924629,0.807117,2.329655,0.080870,0.084164,155.626784,32.000000,170.384238,157.522733,143.789537,142.710955,32.000000,137.971189,68.048815,61.158891,88.081179,0.000000,45.754993,90.632911,68.441127,24.341772,35.599026,59.559203,37.089740
60.193597,70.049599,140.157425,136.051862,131.439832,119.670761,29.134190,14.241333,130.414960,14.641384,65.024725,61.580942,135.472112,139.352386,132.529429,130.691712,93.632727,127.438338,-0.000767,0.010051,32.000000,-235.767322,129.703991,-0.573479,24.989578,0.675385,520345.938800,0.991934,19.952901,0.788445,2.331649,0.089112,0.112932,155.664218,32.000000,170.339675,157.531804,147.669912,142.704877,32.000000,137.986653,68.050936,61.159122,88.085283,0.000000,45.801169,90.632911,68.460739,24.341772,35.616130,59.554266,37.224589
60.182233,70.055495,140.160937,136.055263,131.549076,119.634173,29.158764,14.241344,130.391018,14.639804,65.021461,61.570970,135.477702,139.327144,132.529419,130.665529,93.636548,127.418803,-0.000766,0.010055,32.000000,-235.767315,129.676458,-0.573585,24.983332,0.674975,520193.196311,0.993675,19.982912,0.771997,2.330551,0.090573,0.080092,155.683051,32.000000,170.327627,157.560450,151.520524,142.679303,32.000000,138.036302,68.052136,61.159912,88.089921,0.000000,45.780064,90.632911,68.459797,24.341772,35.629102,59.549299,36.996931
60.169473,70.057614,139.955652,136.057935,131.611918,119.614083,29.168291,14.241236,130.369800,14.637784,65.012357,61.560290,135.481016,139.304392,132.529444,130.640795,93.642194,127.395861,-0.000766,0.010056,32.000000,-235.767327,129.646054,-0.573542,24.977673,0.674164,520029.158562,0.994344,19.995958,0.756267,2.328444,0.095299,0.085260,155.661845,32.000000,170.344918,157.596969,151.409210,142.648441,32.000000,138.068823,68.053215,61.161952,88.094650,0.000000,45.707936,90.632911,68.476431,24.341772,35.636655,59.557275,37.032440
60.150034,70.056125,139.855454,136.059848,131.613411,119.589678,29.145843,14.241331,130.346640,14.636589,64.997908,61.545179,135.479633,139.278314,132.532053,130.619337,93.649391,127.377357,-0.000765,0.010041,32.000000,-235.767174,129.632100,-0.573110,24.971979,0.674336,519878.534574,0.993427,20.012030,0.742524,2.328942,0.094867,0.083101,155.623375,32.000000,170.376144,157.594227,151.258750,142.649506,32.000000,138.069789,68.055037,61.162628,88.098769,0.000000,45.702738,90.632911,68.488664,24.341772,35.637492,59.542258,37.082917
60.133524,70.051195,139.721587,136.060977,131.540988,119.565399,29.160688,14.241268,130.323910,14.634814,64.987719,61.525597,135.479019,139.247073,132.537208,130.595464,93.657229,127.357173,-0.000766,0.010043,32.000000,-235.767294,129.606844,-0.573147,24.966258,0.673391,519789.308735,0.993177,20.025581,0.725223,2.326024,0.073005,0.080209,155.614223,32.000000,170.389301,157.559693,151.214897,142.682942,32.000000,138.054951,68.056813,61.163512,88.103059,0.000000,45.540681,90.632911,68.518263,24.341772,35.629119,59.552309,37.057312
60.109311,70.048248,139.501392,136.062046,131.513873,119.545025,29.172602,14.241370,130.298437,14.633489,64.987508,61.510187,135.480787,139.219174,132.542791,130.566709,93.663146,127.334718,-0.000766,0.010001,32.000000,-235.767170,129.579392,-0.573489,24.959591,0.673124,519677.530967,0.994093,20.041509,0.708626,2.325110,0.076402,0.082180,155.633597,32.000000,170.368023,157.524791,151.306838,142.721020,32.000000,138.025054,68.058852,61.163832,88.106472,0.000000,45.386661,90.632911,68.543103,24.341772,35.623067,59.551660,37.029212
60.109544,70.048669,139.305965,136.063807,131.569896,119.516730,29.150750,14.241300,130.275342,14.630916,64.983155,61.502803,135.484749,139.193012,132.545974,130.541152,93.667027,127.311298,-0.000768,0.009951,32.000000,-235.767204,129.550367,-0.574002,24.954600,0.672605,519557.106351,0.993676,20.051374,0.690534,2.323522,0.086622,0.097990,155.669608,32.000000,170.325929,157.531210,151.463271,142.719091,32.000000,138.030569,68.060493,61.164123,88.110565,0.000000,45.392887,90.632911,68.559744,24.341772,35.621171,59.558003,36.959000
60.092223,70.049181,139.299552,136.065848,131.650390,119.492553,29.161506,14.241310,130.251774,14.627899,64.968536,61.491281,135.489190,139.167422,132.546011,130.519255,93.669400,127.294535,-0.000767,0.009940,32.000000,-235.767287,129.527838,-0.574461,24.951882,0.671765,519466.408027,0.993539,20.070132,0.673206,2.320795,0.086182,0.085513,155.690296,32.000000,170.305857,157.558288,151.518372,142.695100,32.000000,138.078817,68.061289,61.164801,88.114775,0.000000,45.379165,90.632911,68.575035,24.341772,35.625284,59.558908,36.999425
60.070361,70.046505,139.249615,136.067762,131.714748,119.468229,29.189786,14.241341,130.232089,14.626021,64.955232,61.475337,135.491041,139.142719,132.545047,130.497841,93.673695,127.276709,-0.000767,0.009938,32.000000,-235.767379,129.506365,-0.574603,24.948817,0.670608,519334.375743,0.994046,20.070342,0.657422,2.317535,0.073496,0.091292,155.675511,32.000000,170.322533,157.591948,151.433139,142.665262,32.000000,138.116348,68.062117,61.166818,88.119483,0.000000,45.279005,90.632911,68.601179,24.341772,35.620878,59.565478,37.032734
60.050386,70.039172,139.210967,136.068247,131.600585,119.443829,29.170380,14.241413,130.207422,14.624356,64.959147,61.452729,135.489323,139.111364,132.547050,130.473137,93.680150,127.255024,-0.000766,0.009931,32.000000,-235.767270,129.478205,-0.574592,24.945381,0.670764,519235.809681,0.993799,20.086387,0.646529,2.318096,0.130988,0.078796,155.638209,32.000000,170.355929,157.600408,151.278775,142.665279,32.000000,138.115652,68.062918,61.168263,88.122812,0.000000,45.216601,90.632911,68.625975,24.341772,35.610914,59.558711,36.976901
60.035028,70.036855,139.223251,136.068843,131.509189,119.419461,29.165957,14.241357,130.180867,14.622562,64.980080,61.435695,135.487045,139.079458,132.550457,130.447523,93.685816,127.228664,-0.000767,0.009924,32.000000,-235.767291,129.444837,-0.574725,24.943088,0.670746,519130.277773,0.993029,20.103317,0.633174,2.318108,0.075848,0.087360,155.616036,32.000000,170.376614,157.571773,151.221340,142.696963,32.000000,138.092599,68.063833,61.169773,88.126053,0.000000,45.313950,90.632911,68.666917,24.341772,35.602603,59.552810,37.059586
60.004318,70.039459,139.303282,136.069832,131.435042,119.382936,29.171929,14.241472,130.151802,14.620814,65.002403,61.417485,135.488173,139.048749,132.553067,130.415774,93.690988,127.203573,-0.000766,0.009930,32.000000,-235.767246,129.414559,-0.574514,24.941973,0.670771,519011.392300,0.993836,20.113905,0.615693,2.318236,0.089122,0.076464,155.631957,32.000000,170.368297,157.537802,151.291322,142.736758,32.000000,138.057499,68.064256,61.170396,88.129182,0.000000,45.360796,90.632911,68.703350,24.341772,35.603213,59.541589,37.062301
59.993640,70.046890,139.299569,136.071495,131.316209,119.346327,29.213363,14.241582,130.123298,14.618465,65.026862,61.401143,135.492454,139.016993,132.553593,130.386387,93.695181,127.179561,-0.000767,0.009930,32.000000,-235.767108,129.382044,-0.574765,24.940833,0.670992,518898.334074,0.994061,20.125368,0.596625,2.319034,0.074593,0.078979,155.662355,32.000000,170.335402,157.540608,151.452180,142.743304,32.000000,138.052936,68.065462,61.171486,88.133168,0.000000,45.337998,90.632911,68.738175,24.341772,35.616751,59.557275,36.955992
59.964052,70.056155,139.415336,136.074837,131.077170,119.305658,29.162715,14.241537,130.089867,14.616635,65.064503,61.380432,135.497826,138.978775,132.552390,130.355025,93.697699,127.152112,-0.000768,0.009930,32.000000,-235.767267,129.348571,-0.574488,24.937776,0.671747,518752.436705,0.994128,20.155537,0.578695,2.321554,0.079849,0.075946,155.685211,32.000000,170.307667,157.566391,151.536665,142.719805,32.000000,138.097140,68.065225,61.171990,88.138241,0.000000,45.427156,90.632911,68.783779,24.341772,35.632524,59.559134,36.940144
59.941662,70.069350,139.360318,136.079055,130.917471,119.240403,29.165259,14.241438,130.053938,14.614606,65.118625,61.357007,135.501907,138.941393,132.550344,130.324190,93.701487,127.123644,-0.000770,0.009901,32.000000,-235.767334,129.311673,-0.574621,24.933175,0.671727,518601.946236,0.992630,20.172555,0.562288,2.321906,0.083153,0.084285,155.673855,32.000000,170.320117,157.600080,151.474439,142.686788,32.000000,138.143222,68.065584,61.172616,88.143431,0.000000,45.412102,90.632911,68.818067,24.341772,35.652955,59.547165,37.082844
59.919225,70.086894,139.367873,136.084141,130.770128,119.183564,29.142207,14.241494,130.020111,14.612423,65.176594,61.341156,135.503639,138.903219,132.549477,130.290209,93.706820,127.093095,-0.000770,0.009923,32.000000,-235.767361,129.274034,-0.574379,24.927631,0.672705,518453.906950,0.994587,20.208390,0.545808,2.324982,0.082686,0.080029,155.634107,32.000000,170.354746,157.609833,151.315106,142.680594,32.000000,138.154332,68.065051,61.174033,88.148551,0.000000,45.458625,90.632911,68.859924,24.341772,35.680490,59.554964,37.043739
59.913445,70.109205,139.332816,136.090091,130.671605,119.134678,29.161950,14.241545,129.987411,14.609193,65.218218,61.329432,135.505543,138.866841,132.550916,130.257717,93.713016,127.064997,-0.000771,0.009958,32.000000,-235.767257,129.240046,-0.574895,24.921543,0.672510,518197.725671,0.994406,20.241698,0.527535,2.324932,0.080189,0.080438,155.602230,32.000000,170.379351,157.585370,151.220665,142.706361,32.000000,138.142872,68.064252,61.175483,88.154060,0.000000,45.381870,90.632911,68.903535,24.341772,35.720901,59.555053,37.058046
59.911298,70.130624,139.192139,136.096852,130.721593,119.090238,29.166743,14.241481,129.959680,14.607136,65.243755,61.321290,135.510558,138.837945,132.554746,130.225634,93.718500,127.036191,-0.000770,0.009979,32.000000,-235.767356,129.201827,-0.574886,24.915186,0.672750,517980.658285,0.995180,20.279404,0.506657,2.325929,0.086774,0.089843,155.608409,32.000000,170.373856,157.548527,151.267646,142.750863,32.000000,138.111612,68.063951,61.176366,88.158642,0.000000,45.330449,90.632911,68.918239,24.341772,35.760416,59.549034,37.061641
59.912820,70.148460,139.111726,136.103612,130.754380,119.061838,29.163817,14.241417,129.932322,14.605272,65.249761,61.312244,135.518679,138.812234,132.558897,130.198131,93.722142,127.008636,-0.000771,0.009997,32.000000,-235.767362,129.179415,-0.574961,24.907455,0.672563,517792.616734,0.994266,20.306909,0.486163,2.325568,0.088481,0.081428,155.635901,32.000000,170.344697,157.540741,151.422844,142.766855,32.000000,138.109574,68.063388,61.176335,88.162694,0.000000,45.290028,90.632911,68.948873,24.341772,35.796366,59.550509,37.017914
59.896320,70.161954,139.133798,136.109969,130.780422,119.039812,29.169141,14.241495,129.907733,14.603775,65.253766,61.301932,135.527179,138.788139,132.562720,130.172337,93.724939,126.985985,-0.000771,0.009998,32.000000,-235.767313,129.156850,-0.575168,24.899716,0.671755,517621.738505,0.993829,20.330258,0.466015,2.323304,0.093772,0.075674,155.663188,32.000000,170.313469,157.564308,151.526960,142.748716,32.000000,138.144626,68.061920,61.175882,88.167203,0.000000,45.277363,90.632911,68.985299,24.341772,35.826059,59.534242,37.055184
59.881462,70.170352,139.169359,136.115517,130.788671,119.007315,29.161419,14.241441,129.885508,14.601674,65.255051,61.292890,135.533327,138.766910,132.565291,130.148323,93.728596,126.962577,-0.000772,0.009998,32.000000,-235.767410,129.139965,-0.575571,24.891256,0.671345,517515.894437,0.993711,20.346726,0.448344,2.321902,0.115998,0.077722,155.659937,32.000000,170.323208,157.598272,151.497855,142.716567,32.000000,138.197798,68.061580,61.176261,88.171770,0.000000,45.309823,90.632911,69.016405,24.341772,35.842223,59.562783,37.067363
59.878045,70.174613,139.174570,136.120022,130.841363,118.981300,29.175667,14.241311,129.865258,14.599411,65.250524,61.287588,135.535494,138.746335,132.567968,130.123562,93.732737,126.943980,-0.000773,0.009988,32.000000,-235.767488,129.107625,-0.575611,24.885128,0.671833,517445.707829,0.993688,20.375053,0.434012,2.322911,0.095923,0.077179,155.624456,32.000000,170.362742,157.611726,151.348867,142.710894,32.000000,138.222615,68.060939,61.177816,88.175816,0.000000,45.360668,90.632911,69.039159,24.341772,35.853530,59.555722,36.982110
59.883867,70.176853,139.291603,136.123880,130.928078,118.947411,29.169262,14.241318,129.844971,14.597159,65.220761,61.290779,135.536363,138.733042,132.573798,130.104395,93.736400,126.925089,-0.000773,0.009987,32.000000,-235.767448,129.085634,-0.576175,24.881262,0.672324,517319.101742,0.993977,20.396808,0.418436,2.324081,0.130633,0.085075,155.588378,32.000000,170.396492,157.598306,151.238017,142.732530,32.000000,138.209951,68.060604,61.178183,88.178780,0.000000,45.342598,90.632911,69.080843,24.341772,35.860613,59.550804,37.068757
59.883119,70.173322,139.131889,136.126754,130.983405,118.939372,29.158222,14.241231,129.832884,14.596023,65.160980,61.289698,135.538374,138.725375,132.581408,130.091535,93.738839,126.911110,-0.000774,0.009989,32.000000,-235.767484,129.073359,-0.576137,24.877114,0.672426,517205.507657,0.993349,20.404141,0.404823,2.324300,0.125052,0.080239,155.591198,32.000000,170.401965,157.563913,151.268232,142.775430,32.000000,138.179688,68.060239,61.178486,88.181287,0.000000,45.246454,90.632911,69.097260,24.341772,35.864112,59.543802,37.030826
59.872952,70.160267,139.220622,136.128309,130.993999,118.939238,29.156544,14.241388,129.821483,14.594725,65.102320,61.289013,135.542780,138.719756,132.589026,130.080611,93.738488,126.899047,-0.000773,0.010010,32.000000,-235.767289,129.062770,-0.576100,24.873267,0.672935,517049.109132,0.993182,20.401146,0.391538,2.326029,0.090931,0.093292,155.621171,32.000000,170.381507,157.545541,155.130430,142.805215,32.000000,138.169262,68.059883,61.178488,88.182381,0.000000,45.365545,90.632911,69.125842,24.341772,35.842122,59.565694,37.062961
59.877502,70.141160,139.110126,136.127899,130.963567,118.939209,29.168587,14.241497,129.811762,14.594330,65.059513,61.285139,135.545971,138.712546,132.594473,130.071251,93.738297,126.885882,-0.000775,0.010002,32.000000,-235.767250,129.050059,-0.576539,24.871149,0.672083,517003.027485,0.993496,20.398288,0.381976,2.323391,0.084199,0.084971,155.654498,32.000000,170.352744,157.561652,159.012001,142.793123,32.000000,138.189475,68.059336,61.177714,88.184552,0.000000,45.329936,90.632911,69.137888,24.341772,35.812839,59.545602,37.006468
59.872471,70.124536,138.972471,136.127022,131.011818,118.939254,29.154037,14.241467,129.800396,14.593461,65.028511,61.277646,135.545758,138.705998,132.596373,130.061651,93.738901,126.873656,-0.000775,0.009994,32.000000,-235.767263,129.041416,-0.576964,24.868704,0.672825,516989.600706,0.993705,20.394375,0.376182,2.325267,0.105766,0.085789,155.657309,32.000000,170.356266,157.595136,159.000629,142.763176,32.000000,138.231425,68.058458,61.177320,88.185997,0.000000,45.247709,90.632911,69.186343,24.341772,35.782036,59.567838,36.926058
59.852614,70.110152,138.770686,136.125804,131.056513,118.939125,29.174111,14.241407,129.791766,14.592606,65.003598,61.271667,135.544882,138.694695,132.597235,130.049289,93.741958,126.863710,-0.000775,0.009989,32.000000,-235.767222,129.033665,-0.575955,24.867443,0.672144,516956.236834,0.993159,20.371177,0.369667,2.323245,0.109151,0.078589,155.626387,32.000000,170.391263,157.614297,158.866400,142.752817,32.000000,138.260057,68.057355,61.177058,88.187469,0.000000,45.114635,90.632911,69.219040,24.341772,35.755536,59.544884,37.030606
59.842362,70.097767,138.578208,136.124375,131.102168,118.930824,29.162521,14.241609,129.781982,14.590795,64.991622,61.264797,135.542043,138.681985,132.600384,130.037314,93.745631,126.851050,-0.000775,0.009976,32.000000,-235.767035,129.023791,-0.575284,24.866649,0.671461,516931.871187,0.993703,20.359076,0.362832,2.321141,0.086937,0.079825,155.589750,32.000000,170.427220,157.607370,158.732874,142.769780,32.000000,138.242764,68.056568,61.177573,88.189277,0.000000,45.031013,90.632911,69.267202,24.341772,35.734272,59.565940,37.201112
59.835387,70.088469,138.701220,136.122612,131.169327,118.914442,29.165777,14.241628,129.770211,14.589432,64.980079,61.259593,135.540576,138.667248,132.604149,130.024446,93.746998,126.839274,-0.000775,0.009957,32.000000,-235.766958,129.008802,-0.575405,24.866157,0.670599,516915.131804,0.993347,20.362552,0.354707,2.318540,0.080789,0.123723,155.583272,32.000000,170.435172,157.573111,158.732667,142.812352,32.000000,138.200980,68.055340,61.177073,88.190174,0.000000,45.123386,90.632911,69.298619,24.341772,35.716589,59.553332,37.052470
59.823903,70.080873,138.623854,136.120860,131.174604,118.898170,29.167576,14.241438,129.756916,14.588489,64.965390,61.254844,135.543071,138.653240,132.608143,130.012266,93.748252,126.829132,-0.000775,0.009957,32.000000,-235.766997,128.992264,-0.576267,24.866681,0.669584,516857.786231,0.993828,20.359388,0.344582,2.315721,0.088323,0.089195,155.607586,32.000000,170.413580,157.547643,158.861642,142.848144,32.000000,138.182999,68.054629,61.177799,88.190819,0.000000,44.988206,90.632911,69.340343,24.341772,35.702185,59.561495,36.939337
59.825572,70.073953,138.443907,136.119169,131.213167,118.897809,29.174701,14.241445,129.746810,14.587314,64.954440,61.252056,135.544438,138.638391,132.609517,129.999303,93.747241,126.819134,-0.000775,0.009961,32.000000,-235.766990,128.980762,-0.577024,24.868176,0.670304,516773.182651,0.993685,20.356365,0.337214,2.318047,0.100925,0.087373,155.644541,32.000000,170.376405,157.563588,159.000828,142.842522,32.000000,138.182099,68.053919,61.177858,88.192113,0.000000,44.878984,90.632911,69.366027,24.341772,35.690758,59.567130,37.038163
59.819466,70.066687,138.450086,136.117590,131.220655,118.882177,29.171561,14.241542,129.737375,14.587002,64.951875,61.245312,135.544445,138.625740,132.607965,129.989126,93.746529,126.806744,-0.000774,0.009998,32.000000,-235.766863,128.968048,-0.577901,24.870095,0.669908,516694.801571,0.993679,20.359100,0.330791,2.317198,0.080247,0.084846,155.652028,32.000000,170.372196,157.597879,159.022790,142.813782,32.000000,138.215347,68.054072,61.178294,88.194434,0.000000,44.885710,90.632911,69.407077,24.341772,35.678352,59.546644,37.069491
59.817296,70.059008,138.440318,136.116412,131.208596,118.861640,29.168021,14.241478,129.726593,14.585927,64.958382,61.236818,135.542259,138.612175,132.604107,129.975622,93.748146,126.793239,-0.000774,0.010035,32.000000,-235.766994,128.959969,-0.577790,24.871483,0.668785,516683.786491,0.993384,20.350680,0.326706,2.314126,0.072226,0.072150,155.626609,32.000000,170.397415,157.625726,158.916644,142.789701,32.000000,138.250157,68.054056,61.179033,88.195811,0.000000,44.874583,90.632911,69.430269,24.341772,35.665402,59.544726,37.073379
59.799599,70.054913,138.435172,136.115952,131.095191,118.824863,29.162731,14.241410,129.712596,14.584894,64.973607,61.226593,135.539292,138.596395,132.603456,129.964471,93.749549,126.777042,-0.000773,0.010054,32.000000,-235.767101,128.947308,-0.577652,24.873328,0.668758,516609.403249,0.993454,20.348909,0.321102,2.314465,0.108826,0.081592,155.584232,32.000000,170.434120,157.623459,158.768345,142.800357,32.000000,138.233361,68.055136,61.179296,88.196971,0.000000,44.859965,90.632911,69.484091,24.341772,35.655344,59.552338,37.042051
59.799488,70.054891,138.452136,136.116219,131.037327,118.808641,29.135381,14.241373,129.698858,14.584709,64.986744,61.222757,135.536079,138.580670,132.605337,129.948169,93.750152,126.764558,-0.000773,0.010065,32.000000,-235.767184,128.942567,-0.576925,24.873654,0.668573,516506.052424,0.993422,20.343183,0.312600,2.314386,0.109851,0.098075,155.570896,32.000000,170.448344,157.593733,158.747973,142.835268,32.000000,138.193260,68.057111,61.178784,88.198073,0.000000,44.909157,90.632911,69.514664,24.341772,35.651643,59.552260,36.994803
59.802873,70.059432,138.562257,136.117222,131.088745,118.792299,29.186275,14.241296,129.690376,14.584015,64.985676,61.224576,135.538363,138.572373,132.606831,129.936732,93.749366,126.756262,-0.000773,0.010101,32.000000,-235.767353,128.935097,-0.576858,24.875224,0.668544,516348.311482,0.993612,20.355014,0.302940,2.314985,0.081426,0.076639,155.591983,32.000000,170.428855,157.564662,158.857094,142.872619,32.000000,138.162319,68.058659,61.178386,88.199130,0.000000,44.867282,90.632911,69.553027,24.341772,35.660143,59.549654,37.220481
59.806647,70.062174,138.602449,136.118626,131.200586,118.796123,29.165351,14.241291,129.684470,14.582925,64.973861,61.224599,135.541644,138.568582,132.607132,129.929049,93.746064,126.746354,-0.000772,0.010109,32.000000,-235.767472,128.921905,-0.576435,24.876621,0.668542,516276.129175,0.994411,20.355091,0.295971,2.315273,0.117985,0.084467,155.623911,32.000000,170.395119,157.570895,159.013526,142.874984,32.000000,138.163086,68.060522,61.178088,88.200917,0.000000,44.913990,90.632911,69.573156,24.341772,35.666537,59.572637,37.026718
59.804083,70.060214,138.787874,136.119389,131.272088,118.808099,29.150265,14.241257,129.678174,14.581644,64.963319,61.224394,135.545598,138.567558,132.605682,129.924272,93.742350,126.738411,-0.000773,0.010112,32.000000,-235.767509,128.910382,-0.576251,24.877484,0.669004,516211.708634,0.992490,20.356587,0.292527,2.316983,0.076448,0.074761,155.640420,32.000000,170.384216,157.603854,159.063731,142.841519,32.000000,138.197374,68.061417,61.177627,88.202740,0.000000,45.007622,90.632911,69.608802,24.341772,35.667692,59.564720,36.948655
59.800954,70.055141,138.885178,136.119598,131.288305,118.800081,29.171835,14.241375,129.672461,14.581446,64.959807,61.215710,135.546729,138.565645,132.605184,129.919770,93.741286,126.731634,-0.000772,0.010148,32.000000,-235.767419,128.910124,-0.575604,24.875986,0.669167,516237.019049,0.993171,20.355932,0.290776,2.317509,0.079173,0.073326,155.619824,32.000000,170.405526,157.635303,158.974169,142.805812,32.000000,138.232789,68.061526,61.177800,88.203814,0.000000,45.031191,90.632911,69.632627,24.341772,35.660454,59.548719,37.049902
59.789144,70.048543,138.874462,136.119339,131.291056,118.791842,29.164664,14.241375,129.666280,14.581852,64.970155,61.209581,135.544191,138.563210,132.607792,129.912939,93.741313,126.722760,-0.000772,0.010161,32.000000,-235.767430,128.905883,-0.575557,24.872864,0.670318,516296.376106,0.993828,20.356278,0.290440,2.320709,0.092053,0.088401,155.580299,32.000000,170.444959,157.635037,158.821198,142.811074,32.000000,138.229913,68.063368,61.178605,88.204999,0.000000,45.140892,90.632911,69.686786,24.341772,35.649101,59.558131,36.935889
59.787507,70.046752,138.983809,136.119256,131.155143,118.779738,29.166344,14.241330,129.657400,14.582219,64.982926,61.204740,135.541529,138.556802,132.612384,129.905664,93.740124,126.710288,-0.000772,0.010175,32.000000,-235.767407,128.891578,-0.575719,24.868289,0.670916,516258.256874,0.993070,20.354022,0.288048,2.322458,0.115218,0.087860,155.564180,32.000000,170.463987,157.607788,158.761015,142.838115,32.000000,138.199067,68.064726,61.177941,88.204266,0.000000,45.242962,90.632911,69.722408,24.341772,35.643414,59.534901,37.071105
59.781718,70.049485,139.006853,136.119997,131.142832,118.767503,29.163357,14.241337,129.645887,14.580887,65.002880,61.199702,135.542691,138.549348,132.615378,129.897600,93.738446,126.697795,-0.000772,0.010179,32.000000,-235.767580,128.883717,-0.575833,24.863583,0.671053,516219.196000,0.993446,20.358055,0.283496,2.322737,0.085457,0.089318,155.574389,32.000000,170.449698,157.569816,158.845716,142.873575,32.000000,138.162405,68.066450,61.178291,88.203126,0.000000,45.137064,90.632911,69.757314,24.341772,35.644598,59.567209,37.023490
59.787881,70.055810,138.737981,136.121437,131.171308,118.747383,29.143538,14.241394,129.635139,14.580034,65.022663,61.197563,135.546843,138.543609,132.616270,129.889218,93.734685,126.689210,-0.000771,0.010174,32.000000,-235.767505,128.879294,-0.575793,24.860161,0.671763,516167.481105,0.993313,20.357738,0.278323,2.324630,0.092736,0.086028,155.608531,32.000000,170.416836,157.567681,159.002800,142.880272,32.000000,138.164420,68.066623,61.178172,88.201501,0.000000,45.014217,90.632911,69.783430,24.341772,35.653868,59.563353,37.030753
59.779820,70.064794,138.622751,136.123451,131.139448,118.735143,29.154495,14.241410,129.627945,14.578595,65.034531,61.201266,135.550587,138.536478,132.615085,129.881832,93.729730,126.682500,-0.000772,0.010182,32.000000,-235.767517,128.875812,-0.575808,24.856054,0.672046,516126.005556,0.993427,20.365682,0.273627,2.325240,0.159020,0.088240,155.629898,32.000000,170.392760,157.592498,159.079301,142.849868,32.000000,138.196968,68.065895,61.177685,88.198748,0.000000,44.984857,90.632911,69.825414,24.341772,35.670294,59.560206,37.058926
59.793541,70.072135,138.474611,136.125933,131.228080,118.722892,29.206019,14.241298,129.623237,14.577879,65.031084,61.211192,135.552419,138.535714,132.613003,129.878987,93.724787,126.672700,-0.000772,0.010178,32.000000,-235.767499,128.869768,-0.575080,24.854568,0.670389,516053.022702,0.993837,20.366459,0.273010,2.320503,0.090778,0.083342,155.616109,32.000000,170.400254,157.626384,159.016598,142.810920,32.000000,138.226683,68.063716,61.177660,88.195138,0.000000,44.861545,90.632911,69.837896,24.341772,35.684832,59.545366,37.063988
59.811062,70.074070,138.520160,136.127518,131.340024,118.718813,29.153865,14.241350,129.622669,14.577130,65.010291,61.218002,135.553016,138.540402,132.614098,129.878147,93.721587,126.666782,-0.000772,0.010185,32.000000,-235.767338,128.871200,-0.575494,24.855076,0.669903,516030.698341,0.993535,20.382699,0.274542,2.318889,0.085482,0.079195,155.585451,32.000000,170.437462,157.631964,158.865760,142.808167,32.000000,138.233212,68.062867,61.178679,88.190905,0.000000,44.855989,90.632911,69.872284,24.341772,35.693632,59.557590,37.025764
59.815742,70.070365,138.585102,136.127958,131.384415,118.735083,29.169450,14.241227,129.623951,14.577393,64.978626,61.223570,135.549946,138.543470,132.618355,129.877765,93.719189,126.666897,-0.000771,0.010177,32.000000,-235.767383,128.873859,-0.575788,24.856832,0.668829,515990.980216,0.991446,20.377689,0.274485,2.315879,0.090250,0.079454,155.559361,32.000000,170.465696,157.606876,158.783785,142.837139,32.000000,138.202252,68.062264,61.180213,88.186111,0.000000,44.881606,90.632911,69.885826,24.341772,35.692810,59.545739,37.072279
59.823565,70.060787,138.514956,136.127005,131.450601,118.743300,29.182187,14.241157,129.622888,14.577712,64.946838,61.229297,135.549161,138.546607,132.622915,129.878492,93.716813,126.665793,-0.000770,0.010172,32.000000,-235.767324,128.877217,-0.576326,24.859093,0.668791,515972.235579,0.992866,20.363854,0.274666,2.315962,0.086689,0.073091,155.565174,32.000000,170.458124,157.573651,158.848136,142.878157,32.000000,138.152728,68.061579,61.181561,88.179778,0.000000,44.894148,90.632911,69.909440,24.341772,35.676256,59.556017,36.992015
59.836221,70.051150,138.579922,136.125108,131.563373,118.759747,29.147931,14.241083,129.625337,14.577244,64.911081,61.240373,135.549864,138.553130,132.626670,129.881783,93.710718,126.664112,-0.000770,0.010156,32.000000,-235.767413,128.883925,-0.576453,24.863879,0.669132,516039.137034,0.992375,20.355939,0.277123,2.316867,0.116553,0.077022,155.601311,32.000000,170.425475,157.571447,159.011048,142.890051,32.000000,138.144971,68.060162,61.182242,88.172489,0.000000,44.943332,90.632911,69.917394,24.341772,35.659562,59.560019,36.940951
59.843145,70.039361,138.763225,136.122582,131.591875,118.784027,29.173858,14.241006,129.627113,14.576659,64.880685,61.240975,135.550773,138.560899,132.629416,129.886509,93.704239,126.663562,-0.000771,0.010136,32.000000,-235.767488,128.890503,-0.577060,24.867096,0.668582,516059.660095,0.991841,20.339321,0.278936,2.315391,0.115020,0.078959,155.629394,32.000000,170.401262,157.593615,159.109309,142.870536,32.000000,138.172979,68.059262,61.182739,88.166765,0.000000,44.919929,90.632911,69.947962,24.341772,35.640845,59.552319,37.080716
59.831033,70.027231,138.649300,136.119498,131.555515,118.792301,29.150982,14.240980,129.625416,14.576532,64.879242,61.242502,135.548695,138.562268,132.628933,129.888842,93.699307,126.662597,-0.000770,0.010118,32.000000,-235.767497,128.889903,-0.577217,24.870525,0.668704,516121.250885,0.992884,20.318297,0.284173,2.315987,0.126629,0.086011,155.626724,32.000000,170.409489,157.627805,159.072135,142.831553,32.000000,138.198981,68.057778,61.183557,88.161044,0.000000,44.882011,90.632911,69.982599,24.341772,35.618204,59.554345,37.050929
59.833802,70.016571,138.691254,136.115930,131.540180,118.792157,29.168117,14.240939,129.624647,14.575919,64.884966,61.246083,135.544509,138.564388,132.626311,129.890282,93.696795,126.659613,-0.000769,0.010130,32.000000,-235.767522,128.884657,-0.577212,24.872904,0.669699,516218.227387,0.992045,20.300279,0.290371,2.318782,0.085230,0.084262,155.596979,32.000000,170.440251,157.642353,158.922945,142.819609,32.000000,138.205878,68.057185,61.185966,88.155221,0.000000,44.959483,90.632911,70.011264,24.341772,35.599403,59.551758,37.021435
59.826784,70.012756,138.657772,136.113047,131.454892,118.796118,29.178514,14.240847,129.620171,14.576357,64.893208,61.244310,135.538559,138.563840,132.625743,129.888077,93.693837,126.657001,-0.000768,0.010144,32.000000,-235.767683,128.878444,-0.576834,24.873650,0.669150,516254.541081,0.993084,20.299046,0.294812,2.317348,0.102231,0.087063,155.564164,32.000000,170.472063,157.621585,158.811587,142.844445,32.000000,138.171834,68.056200,61.187237,88.149542,0.000000,44.916986,90.632911,70.046211,24.341772,35.588664,59.564229,37.059513
59.826011,70.012272,138.560754,136.110871,131.380410,118.800146,29.166357,14.240855,129.614567,14.577098,64.902627,61.243292,135.535488,138.562917,132.626674,129.885400,93.689407,126.650906,-0.000767,0.010134,32.000000,-235.767633,128.876151,-0.576246,24.872699,0.669261,516241.299051,0.992419,20.285894,0.295800,2.317942,0.101814,0.083012,155.567759,32.000000,170.468952,157.589530,158.843978,142.882308,32.000000,138.122917,68.053853,61.187831,88.143068,0.000000,44.896861,90.632911,70.075130,24.341772,35.584927,59.551827,37.061567
