OSU 80 Ton Compressor Load Stand
59.827467,70.014733,138.568384,136.109559,131.320117,118.798866,29.166748,14.240969,129.610200,14.577560,64.921718,61.237268,135.536764,138.562473,132.625730,129.879653,93.685209,126.645917,-0.000765,0.010126,32.000000,-235.767519,128.877110,-0.575583,24.871542,0.669171,516264.187040,0.992218,20.288394,0.297427,2.317654,0.082563,0.089479,155.600584,32.000000,170.435684,157.580530,158.996363,142.896178,32.000000,138.106070,68.051569,61.188779,88.138281,0.000000,44.918706,90.632911,70.101645,24.341772,35.587122,59.563107,37.110283
59.818766,70.019753,138.724873,136.109267,131.245100,118.810884,29.170096,14.240999,129.602597,14.577274,64.968182,61.231816,135.539473,138.559081,132.624423,129.873337,93.678673,126.637616,-0.000764,0.010122,32.000000,-235.767610,128.878811,-0.574770,24.869302,0.668662,516290.985074,0.992678,20.288604,0.298747,2.316062,0.078551,0.079974,155.632589,32.000000,170.399514,157.595983,159.112692,142.878239,32.000000,138.126035,68.048372,61.190563,88.134486,0.000000,44.877405,90.632911,70.138071,24.341772,35.596180,59.571162,37.017840
59.821640,70.033435,138.577581,136.110512,131.245824,118.810800,29.160547,14.240856,129.593536,14.577342,65.029678,61.228561,135.540782,138.553333,132.619638,129.865467,93.674161,126.628575,-0.000763,0.010098,32.000000,-235.767845,128.873605,-0.575387,24.867248,0.668716,516298.712182,0.992634,20.289755,0.300400,2.316133,0.135791,0.075289,155.637495,32.000000,170.399451,157.634128,159.095757,142.839543,32.000000,138.159338,68.043653,61.191973,88.130956,0.000000,44.884329,90.632911,70.173493,24.341772,35.615575,59.566825,37.003167
59.802062,70.052501,138.702433,136.113729,131.224988,118.802711,29.157981,14.240792,129.584017,14.577285,65.085889,61.227538,135.542005,138.542454,132.614961,129.853028,93.671101,126.618704,-0.000762,0.010103,32.000000,-235.768007,128.862281,-0.575213,24.864473,0.669888,516379.485405,0.992795,20.302605,0.302698,2.319086,0.103758,0.075436,155.609105,32.000000,170.423732,157.656867,158.958347,142.819610,32.000000,138.175966,68.038617,61.194566,88.127288,0.000000,44.880258,90.632911,70.206539,24.341772,35.645008,59.568015,37.004487
59.819558,70.073873,138.751076,136.118236,131.184345,118.778183,29.166423,14.240752,129.573683,14.577128,65.131478,61.230274,135.544132,138.533504,132.614273,129.840890,93.668674,126.608333,-0.000761,0.010111,32.000000,-235.767981,128.850696,-0.575308,24.861825,0.669075,516408.274713,0.993103,20.313701,0.302596,2.316513,0.074448,0.085904,155.571863,32.000000,170.454697,157.646652,158.829480,142.838044,32.000000,138.159715,68.033852,61.197549,88.123870,0.000000,44.978050,90.632911,70.227500,24.341772,35.684177,59.553941,37.082183
59.816810,70.094475,138.947924,136.123350,131.143398,118.761848,29.164043,14.240769,129.562319,14.576489,65.167096,61.228626,135.546813,138.523893,132.615315,129.829530,93.664785,126.596605,-0.000761,0.010110,32.000000,-235.768010,128.836378,-0.576269,24.860663,0.670158,516423.355778,0.993536,20.350385,0.300620,2.319359,0.130234,0.090177,155.572351,32.000000,170.461764,157.620372,158.838581,142.868854,32.000000,138.126944,68.028765,61.199973,88.120053,0.000000,45.003271,90.632911,70.264253,24.341772,35.721445,59.574535,37.045353
59.822022,70.113731,139.010185,136.128214,131.104314,118.753736,29.152031,14.240648,129.553266,14.575647,65.200160,61.226512,135.551056,138.514232,132.617363,129.819353,93.659365,126.587869,-0.000762,0.010102,32.000000,-235.768089,128.830666,-0.577041,24.859370,0.670157,516344.630442,0.992777,20.356011,0.297755,2.319493,0.085059,0.084971,155.599367,32.000000,170.433247,157.601380,158.969735,142.889545,32.000000,138.109583,68.022897,61.201966,88.115775,0.000000,45.107075,90.632911,70.292448,24.341772,35.757265,59.556518,37.062301
59.812237,70.133648,138.789891,136.133323,131.012112,118.753738,29.174277,14.240787,129.544715,14.575789,65.234133,61.229311,135.556410,138.507903,132.619276,129.810382,93.652389,126.579029,-0.000761,0.010099,32.000000,-235.767926,128.824522,-0.577797,24.858543,0.671316,516316.605636,0.992828,20.379086,0.295657,2.322891,0.093732,0.091835,155.634344,32.000000,170.394139,157.615154,159.109070,142.873299,32.000000,138.135499,68.016147,61.204446,88.112410,0.000000,45.048966,90.632911,70.321027,24.341772,35.793017,59.538108,37.048434
59.827600,70.153550,138.805008,136.138587,130.951628,118.749487,29.172302,14.240760,129.536324,14.575817,65.269978,61.230622,135.560497,138.501571,132.618738,129.801354,93.646122,126.566913,-0.000761,0.010089,32.000000,-235.767970,128.817895,-0.577843,24.858385,0.671618,516320.275582,0.993125,20.393653,0.296619,2.323729,0.082745,0.094962,155.644272,32.000000,170.389969,157.650653,159.122023,142.832761,32.000000,138.174077,68.009255,61.206877,88.109230,0.000000,44.940196,90.632911,70.338332,24.341772,35.830093,59.565615,36.938897
59.814897,70.172765,138.881237,136.143919,130.912440,118.745524,29.172816,14.240813,129.527727,14.575792,65.301436,61.232452,135.563807,138.497599,132.616905,129.793621,93.642954,126.558692,-0.000762,0.010075,32.000000,-235.767923,128.808278,-0.576896,24.858066,0.670551,516373.877801,0.992602,20.422375,0.299082,2.320426,0.117927,0.086278,155.614106,32.000000,170.417243,157.678726,158.998394,142.805097,32.000000,138.209842,68.002318,61.210539,88.106196,0.000000,45.033110,90.632911,70.379392,24.341772,35.865476,59.559242,37.072352
59.833340,70.191369,138.980558,136.149309,130.969609,118.728990,29.163343,14.240722,129.521540,14.575265,65.321056,61.245773,135.567465,138.496346,132.618467,129.788609,93.639687,126.552165,-0.000762,0.010054,32.000000,-235.768061,128.799723,-0.576990,24.858458,0.670430,516390.210832,0.992403,20.428454,0.299164,2.320083,0.085488,0.093030,155.578289,32.000000,170.452041,157.676773,158.856602,142.812648,32.000000,138.208253,67.995428,61.214223,88.102387,0.000000,45.099645,90.632911,70.398996,24.341772,35.900275,59.582266,36.965236
59.850988,70.207170,138.933833,136.154287,131.033787,118.736811,29.175019,14.240692,129.518924,14.574642,65.313460,61.260995,135.569956,138.501034,132.623865,129.786906,93.635531,126.548457,-0.000764,0.010025,32.000000,-235.768127,128.793534,-0.576650,24.859516,0.671084,516419.631858,0.992639,20.459098,0.298136,2.321850,0.091636,0.092609,155.575379,32.000000,170.463859,157.650097,157.557986,142.844731,32.000000,138.180126,67.988831,61.217116,88.098554,0.000000,45.076262,90.632911,70.411000,24.341772,35.932351,59.539209,37.209769
59.866429,70.217712,138.912215,136.158404,131.139703,118.773391,29.171359,14.240583,129.520037,14.574276,65.285931,61.273990,135.574374,138.508225,132.630891,129.791031,93.629962,126.550405,-0.000764,0.010040,32.000000,-235.768240,128.799942,-0.576635,24.861662,0.671313,516371.485891,0.992532,20.461106,0.298070,2.322795,0.115815,0.097762,155.596224,32.000000,170.444608,157.621779,153.824801,142.874577,32.000000,138.152222,67.982141,61.219798,88.094021,0.000000,45.033448,90.632911,70.423975,24.341772,35.959549,59.552338,37.079909
59.876463,70.220536,138.809200,136.161212,131.299224,118.801830,29.173712,14.240521,129.523205,14.573543,65.253240,61.282808,135.580200,138.517404,132.636405,129.797426,93.623258,126.552406,-0.000766,0.010043,32.000000,-235.768255,128.805939,-0.576625,24.864101,0.670819,516427.993004,0.991917,20.461031,0.300334,2.321329,0.078932,0.083987,155.633216,32.000000,170.409739,157.631407,151.382306,142.869521,32.000000,138.169339,67.974740,61.222502,88.089784,0.000000,45.031667,90.632911,70.429265,24.341772,35.966190,59.559980,37.067657
59.878296,70.214921,138.985585,136.161813,131.354866,118.822193,29.128906,14.240508,129.526963,14.573940,65.227472,61.293451,135.583538,138.527603,132.639007,129.802491,93.616845,126.552672,-0.000767,0.010022,32.000000,-235.768257,128.802629,-0.576579,24.866368,0.670629,516606.260324,0.992090,20.457686,0.306897,2.320369,0.081142,0.090803,155.648512,32.000000,170.398179,157.664907,151.419309,142.833687,32.000000,138.206893,67.967529,61.225288,88.086165,0.000000,45.172783,90.632911,70.444979,24.341772,35.962817,59.561318,36.964576
59.880229,70.207682,139.025305,136.161312,131.306746,118.834557,29.152160,14.240565,129.528685,14.574435,65.210727,61.301493,135.584228,138.537545,132.641034,129.805270,93.612411,126.554396,-0.000769,0.010010,32.000000,-235.768155,128.807716,-0.576398,24.866462,0.669980,516743.221181,0.992069,20.451486,0.314623,2.318260,0.094256,0.081130,155.629342,32.000000,170.418719,157.695015,151.327564,142.805249,32.000000,138.247473,67.959272,61.228822,88.081410,0.000000,45.073006,90.632911,70.478686,24.341772,35.952948,59.561593,37.062594
59.884862,70.200416,138.802258,136.160145,131.239681,118.851036,29.159314,14.240616,129.532821,14.574842,65.197294,61.312524,135.581548,138.546684,132.643907,129.811345,93.607986,126.557843,-0.000768,0.010030,32.000000,-235.767961,128.818099,-0.576793,24.867561,0.671016,516836.437200,0.993717,20.444224,0.321171,2.321135,0.075877,0.085996,155.593409,32.000000,170.451777,157.698685,151.173067,142.807362,32.000000,138.241396,67.950926,61.232249,88.076237,0.000000,44.955632,90.632911,70.498804,24.341772,35.940131,59.557403,37.127745
59.892962,70.194718,138.821933,136.158749,131.289373,118.883535,29.143412,14.240506,129.539737,14.574285,65.176524,61.326535,135.578290,138.555166,132.647808,129.816653,93.603630,126.561317,-0.000767,0.010038,32.000000,-235.767991,128.824776,-0.576506,24.869244,0.671271,516887.897055,0.992972,20.435247,0.326485,2.321723,0.095111,0.097317,155.576656,32.000000,170.469228,157.670292,151.125611,142.838025,32.000000,138.206014,67.944291,61.236044,88.071430,0.000000,45.009102,90.632911,70.511392,24.341772,35.931455,59.566904,36.928552
59.909472,70.189359,138.857631,136.157396,131.329829,118.911754,29.146946,14.240558,129.546811,14.574353,65.144279,61.336160,135.577659,138.564297,132.651238,129.824082,93.598207,126.567082,-0.000767,0.010029,32.000000,-235.767907,128.828303,-0.576293,24.870439,0.669960,516954.520182,0.992761,20.423815,0.332671,2.317819,0.078705,0.089324,155.594381,32.000000,170.456958,157.633538,151.216997,142.879161,32.000000,138.173977,67.937143,61.238829,88.065513,0.000000,45.018803,90.632911,70.522558,24.341772,35.923140,59.542779,37.060173
59.916030,70.180819,138.849679,136.155652,131.434083,118.948266,29.177895,14.240503,129.552172,14.573795,65.118339,61.344663,135.579179,138.572938,132.651835,129.830875,93.593527,126.573489,-0.000767,0.010029,32.000000,-235.768000,128.837379,-0.575739,24.870809,0.670082,517091.817801,0.993409,20.410835,0.338800,2.317834,0.081097,0.094145,155.627702,32.000000,170.422169,157.636730,151.373836,142.884617,32.000000,138.171347,67.930785,61.241644,88.060786,0.000000,45.016555,90.632911,70.529342,24.341772,35.912150,59.558780,36.977488
59.933384,70.170607,138.894991,136.153554,131.402892,118.972781,29.163179,14.240391,129.558636,14.573920,65.102260,61.353816,135.581050,138.578730,132.650248,129.838120,93.588219,126.580321,-0.000767,0.010020,32.000000,-235.768082,128.850126,-0.575901,24.871184,0.670163,517207.942321,0.993205,20.390635,0.347166,2.317791,0.069379,0.072641,155.649654,32.000000,170.400916,157.667047,151.444342,142.856901,32.000000,138.193929,67.923706,61.243829,88.056442,0.000000,45.078771,90.632911,70.535597,24.341772,35.895426,59.563934,36.976241
59.940440,70.160236,139.144625,136.151139,131.360267,119.005018,29.183481,14.240412,129.565489,14.574632,65.092152,61.364016,135.581148,138.585786,132.647472,129.841918,93.584063,126.585308,-0.000767,0.010016,32.000000,-235.767924,128.857744,-0.575872,24.871624,0.670193,517359.242723,0.992312,20.376200,0.355117,2.317405,0.130855,0.080412,155.639318,32.000000,170.417820,157.700485,150.128223,142.825956,32.000000,138.231919,67.916796,61.246674,88.053227,0.000000,45.097553,90.632911,70.546440,24.341772,35.878199,59.558938,37.047994
59.953620,70.152251,139.117669,136.148373,131.327671,119.033512,29.164024,14.240458,129.569956,14.575412,65.090620,61.366114,135.578229,138.591258,132.645452,129.848131,93.581150,126.585099,-0.000767,0.010031,32.000000,-235.767835,128.862944,-0.576308,24.872559,0.670297,517450.154285,0.992670,20.350393,0.363911,2.317490,0.076453,0.082567,155.605917,32.000000,170.453076,157.712642,146.223109,142.826273,32.000000,138.229935,67.911776,61.250410,88.051111,0.000000,45.147436,90.632911,70.561811,24.341772,35.863733,59.556823,37.043592
59.943471,70.146633,139.054185,136.145457,131.296795,119.053718,29.148348,14.240525,129.571936,14.576414,65.102598,61.363504,135.573699,138.592192,132.646498,129.850053,93.578916,126.588617,-0.000767,0.010047,32.000000,-235.767825,128.867813,-0.576542,24.872193,0.671790,517578.754997,0.992090,20.333682,0.370614,2.321381,0.180698,0.081459,155.584218,32.000000,170.479533,157.688881,143.667857,142.852310,32.000000,138.198489,67.908154,61.253280,88.049074,0.000000,45.178346,90.632911,70.567318,24.341772,35.852733,59.547913,37.079762
59.954426,70.145697,138.999923,136.142908,131.275144,119.074016,29.161303,14.240462,129.568121,14.577093,65.132317,61.359685,135.571308,138.586204,132.646776,129.847825,93.575603,126.586180,-0.000767,0.010049,32.000000,-235.767858,128.867750,-0.576724,24.872306,0.671560,517688.089620,0.992725,20.313857,0.373419,2.320422,0.081137,0.087767,155.595401,32.000000,170.473932,157.652245,143.732518,142.889021,32.000000,138.162878,67.904265,61.255619,88.046279,0.000000,45.221131,90.632911,70.578898,24.341772,35.845912,59.549162,36.903681
59.950065,70.151758,138.940290,136.141245,131.234126,119.078215,29.163736,14.240583,129.564418,14.577326,65.166764,61.359174,135.571868,138.582580,132.644521,129.844381,93.570319,126.579782,-0.000767,0.010053,32.000000,-235.767766,128.869552,-0.575655,24.872358,0.671457,517779.177253,0.993599,20.317356,0.377450,2.319755,0.077703,0.082280,155.629429,32.000000,170.439379,157.647738,143.892429,142.898712,32.000000,138.147895,67.900747,61.256580,88.043668,0.000000,45.043404,90.632911,70.609788,24.341772,35.857791,59.566678,36.955771
59.950270,70.164896,138.732726,136.141604,131.278349,119.094413,29.148548,14.240758,129.563371,14.576384,65.195081,61.366596,135.573874,138.579844,132.640927,129.841470,93.563606,126.576541,-0.000768,0.010056,32.000000,-235.767600,128.871426,-0.575050,24.873703,0.671088,517866.371423,0.993123,20.306579,0.379519,2.318426,0.123029,0.075859,155.660741,32.000000,170.410475,157.668698,143.981832,142.870464,32.000000,138.176961,67.898045,61.257156,88.042273,0.000000,44.944437,90.632911,70.620349,24.341772,35.878130,59.564357,36.941465
59.939586,70.176591,138.700898,136.142727,131.218652,119.110543,29.162208,14.240863,129.559304,14.575939,65.225212,61.364999,135.576263,138.576687,132.635201,129.837401,93.559750,126.573372,-0.000768,0.010035,32.000000,-235.767523,128.865613,-0.574174,24.873394,0.670839,517909.329308,0.993172,20.316557,0.381537,2.317600,0.088577,0.078339,155.658139,32.000000,170.415742,157.703512,143.938541,142.831782,32.000000,138.213368,67.896162,61.258000,88.040863,0.000000,44.944872,90.632911,70.655281,24.341772,35.901480,59.550548,37.045793
59.942169,70.188487,138.746489,136.144507,131.188825,119.106630,29.165341,14.240970,129.553753,14.575337,65.266345,61.363242,135.575761,138.567365,132.630769,129.829597,93.558196,126.571169,-0.000768,0.010024,32.000000,-235.767322,128.854051,-0.574373,24.873220,0.669719,518015.181154,0.993856,20.329511,0.386597,2.314130,0.100556,0.074930,155.627637,32.000000,170.445419,157.716182,143.791264,142.822184,32.000000,138.217648,67.895750,61.260373,88.039957,0.000000,44.959969,90.632911,70.673815,24.341772,35.922345,59.562016,37.073453
59.941778,70.202228,138.713933,136.146838,131.172370,119.094250,29.154835,14.240910,129.546361,14.574187,65.299306,61.363260,135.574139,138.559169,132.629428,129.820906,93.556090,126.567918,-0.000769,0.010035,32.000000,-235.767466,128.847921,-0.573780,24.873443,0.669812,518120.626262,0.993754,20.350806,0.388834,2.314012,0.130094,0.077313,155.598808,32.000000,170.471510,157.698867,143.682147,142.840925,32.000000,138.199484,67.895989,61.261750,88.038313,0.000000,44.941453,90.632911,70.694114,24.341772,35.948229,59.566402,37.022096
59.947256,70.218734,138.706009,136.150499,131.197950,119.086217,29.152196,14.240977,129.541708,14.573741,65.320690,61.366858,135.576008,138.552261,132.630066,129.814663,93.552682,126.561163,-0.000769,0.010054,32.000000,-235.767469,128.840237,-0.573858,24.874546,0.670040,518124.130361,0.993599,20.360380,0.389263,2.314672,0.095790,0.078817,155.605821,32.000000,170.465588,157.667410,143.721797,142.873167,32.000000,138.163156,67.896362,61.263242,88.035593,0.000000,44.960709,90.632911,70.712971,24.341772,35.977503,59.554718,37.042418
59.954564,70.233474,138.768424,136.154209,131.266827,119.094350,29.187285,14.240979,129.538876,14.572252,65.322810,61.378295,135.582197,138.549642,132.631659,129.808191,93.546804,126.557555,-0.000769,0.010044,32.000000,-235.767492,128.840830,-0.573523,24.877766,0.669811,518096.603937,0.993898,20.374472,0.389709,2.314144,0.076107,0.079427,155.637497,32.000000,170.436612,157.654223,143.878106,142.891499,32.000000,138.154469,67.896640,61.263736,88.032687,0.000000,44.924806,90.632911,70.719613,24.341772,36.006966,59.559233,37.103753
59.973837,70.243763,138.735378,136.157476,131.415993,119.106693,29.140111,14.240974,129.541459,14.570578,65.307442,61.390405,135.587357,138.551851,132.632728,129.808356,93.541827,126.561627,-0.000771,0.010060,32.000000,-235.767570,128.844611,-0.574327,24.881491,0.669638,518091.849941,0.993864,20.386057,0.389669,2.313801,0.087330,0.088238,155.670092,32.000000,170.401938,157.672875,143.993281,142.870680,32.000000,138.180207,67.898076,61.264399,88.030758,0.000000,44.923520,90.632911,70.708419,24.341772,36.033388,59.559646,37.045280
59.980522,70.246917,138.568253,136.159808,131.449410,119.118758,29.162442,14.240989,129.543616,14.570748,65.291028,61.396570,135.589511,138.550422,132.633810,129.813022,93.537696,126.566211,-0.000772,0.010073,32.000000,-235.767531,128.843777,-0.574304,24.884426,0.669878,518159.484677,0.992641,20.394232,0.393705,2.314560,0.098799,0.085321,155.672864,32.000000,170.399784,157.707678,143.976951,142.831578,32.000000,138.208405,67.899263,61.265219,88.028115,0.000000,44.892681,90.632911,70.731660,24.341772,36.040810,59.556794,37.031413
59.973962,70.242887,138.525933,136.159875,131.437678,119.122773,29.152912,14.240980,129.542288,14.570359,65.288126,61.399230,135.587794,138.545375,132.632601,129.811807,93.535677,126.567121,-0.000772,0.010089,32.000000,-235.767537,128.839233,-0.574042,24.885479,0.669386,518227.692296,0.994023,20.387208,0.400761,2.313265,0.090062,0.079755,155.642512,32.000000,170.427383,157.726243,143.840472,142.813875,32.000000,138.231820,67.901492,61.265700,88.024295,0.000000,44.849551,90.632911,70.747169,24.341772,36.039713,59.563314,37.030093
59.980977,70.241335,138.240603,136.159396,131.394762,119.118952,29.144040,14.241000,129.539339,14.570480,65.289269,61.403218,135.584625,138.537612,132.633991,129.809363,93.534610,126.568256,-0.000772,0.010081,32.000000,-235.767379,128.834668,-0.573567,24.885956,0.668315,518290.210555,0.993247,20.384360,0.407232,2.310221,0.120115,0.082637,155.605679,32.000000,170.459473,157.714428,142.461572,142.825229,32.000000,138.224112,67.906375,61.267038,88.020788,0.000000,44.689303,90.632911,70.761505,24.341772,36.036531,59.568172,36.996050
59.984728,70.241690,138.217571,136.158379,131.450192,119.122933,29.171121,14.241027,129.537981,14.569815,65.279905,61.412722,135.582474,138.535815,132.637197,129.811443,93.531399,126.569067,-0.000771,0.010063,32.000000,-235.767254,128.835118,-0.573761,24.885866,0.668148,518310.095500,0.993716,20.386221,0.409716,2.309768,0.081783,0.092322,155.604496,32.000000,170.462363,157.681626,138.688979,142.861689,32.000000,138.182873,67.912450,61.267601,88.017149,0.000000,44.607651,90.632911,70.780219,24.341772,36.037754,59.555545,37.015199
59.982574,70.243383,138.259474,136.156833,131.565385,119.143134,29.155408,14.241173,129.541597,14.568700,65.257003,61.419670,135.582274,138.540009,132.638907,129.815520,93.526676,126.573303,-0.000772,0.010056,32.000000,-235.767102,128.839960,-0.573652,24.887389,0.666349,518288.875087,0.993853,20.378369,0.411362,2.304741,0.087886,0.098428,155.633440,32.000000,170.432101,157.657716,136.267756,142.881758,32.000000,138.160643,67.918011,61.266624,88.013213,0.000000,44.600844,90.632911,70.780693,24.341772,36.042555,59.547136,37.237062
59.999440,70.240683,138.309825,136.155011,131.652097,119.175615,29.146988,14.241113,129.545077,14.568688,65.235522,61.427170,135.583387,138.541455,132.640199,129.821977,93.521920,126.577982,-0.000773,0.010039,32.000000,-235.767117,128.842276,-0.573811,24.886488,0.666184,518312.038230,0.992895,20.375356,0.414988,2.304213,0.111439,0.088919,155.668116,32.000000,170.393984,157.665132,136.396585,142.870658,32.000000,138.165047,67.924852,61.266292,88.010985,0.000000,44.662723,90.632911,70.778009,24.341772,36.042146,59.560875,36.950049
59.996974,70.235274,138.131980,136.153223,131.692580,119.200122,29.194807,14.241136,129.547548,14.569455,65.220501,61.433200,135.582725,138.545613,132.637449,129.826983,93.516191,126.579394,-0.000772,0.010041,32.000000,-235.767162,128.845105,-0.573457,24.883715,0.666538,518414.501766,0.993643,20.378984,0.421872,2.304994,0.105435,0.080533,155.673335,32.000000,170.388014,157.695774,135.144121,142.833361,32.000000,138.190592,67.931422,61.265430,88.008302,0.000000,44.561227,90.632911,70.803362,24.341772,36.036696,59.551001,37.075360
59.997834,70.229083,138.169822,136.151418,131.638710,119.224661,29.154520,14.241014,129.547863,14.569653,65.220101,61.432625,135.580825,138.545546,132.634977,129.826948,93.514143,126.581994,-0.000771,0.010094,32.000000,-235.767255,128.848401,-0.572967,24.880143,0.666772,518551.438667,0.993882,20.361139,0.429017,2.305185,0.115451,0.083882,155.652412,32.000000,170.412711,157.717695,131.256356,142.809035,32.000000,138.213822,67.938806,61.265552,88.005709,0.000000,44.533676,90.632911,70.822762,24.341772,36.026378,59.542563,37.011017
59.985289,70.224038,138.326440,136.149546,131.635697,119.241179,29.142767,14.241039,129.547804,14.568944,65.227852,61.433259,135.577473,138.543898,132.634790,129.826768,93.511936,126.584615,-0.000771,0.010097,32.000000,-235.767213,128.848696,-0.571974,24.876496,0.665976,518664.234280,0.992489,20.357944,0.435468,2.302316,0.142597,0.088496,155.615580,32.000000,170.449017,157.707637,128.626458,142.826760,32.000000,138.206061,67.946944,61.265748,88.002964,0.000000,44.566532,90.632911,70.833325,24.341772,36.019076,59.557718,37.067290
60.006129,70.226069,138.041413,136.148368,131.693430,119.253491,29.173075,14.240989,129.547981,14.568009,65.229568,61.440649,135.574187,138.541847,132.636581,129.826026,93.509614,126.586638,-0.000769,0.010113,32.000000,-235.767169,128.847141,-0.572209,24.871864,0.666409,518765.851254,0.994033,20.350981,0.438842,2.302914,0.080281,0.080345,155.611699,32.000000,170.456841,157.671545,128.605020,142.863337,32.000000,138.167362,67.954976,61.265332,88.000122,0.000000,44.387147,90.632911,70.834657,24.341772,36.020152,59.537803,37.070298
60.010744,70.228481,137.815800,136.147423,131.738290,119.273812,29.166889,14.241064,129.549719,14.567470,65.222144,61.442479,135.574084,138.539914,132.638687,129.826888,93.506089,126.587743,-0.000768,0.010121,32.000000,-235.766994,128.845784,-0.571623,24.867256,0.667686,518843.463498,0.994790,20.357200,0.442387,2.306006,0.090694,0.079681,155.637927,32.000000,170.431387,157.640203,128.719959,142.890895,32.000000,138.130558,67.962639,61.263455,87.996611,0.000000,44.372618,90.632911,70.848242,24.341772,36.025781,59.562104,37.015786
60.009718,70.230330,137.818122,136.146532,131.707682,119.273941,29.139287,14.241069,129.554159,14.567643,65.224381,61.444643,135.575698,138.541111,132.638960,129.826753,93.501988,126.588318,-0.000767,0.010126,32.000000,-235.766914,128.848489,-0.571841,24.862674,0.665912,518891.343318,0.993480,20.340521,0.445742,2.300455,0.145320,0.087543,155.671313,32.000000,170.396946,157.640482,128.861941,142.890599,32.000000,138.124619,67.970578,61.262300,87.994573,0.000000,44.314570,90.632911,70.857751,24.341772,36.032104,59.566717,36.965896
59.996467,70.230677,137.931474,136.145512,131.730747,119.265907,29.176292,14.241119,129.554369,14.568444,65.241693,61.443819,135.576758,138.537874,132.637068,129.825179,93.497041,126.587967,-0.000767,0.010121,32.000000,-235.766756,128.850782,-0.572059,24.857106,0.664765,518988.287103,0.993781,20.338790,0.449830,2.296519,0.120669,0.079604,155.685991,32.000000,170.385876,157.666296,132.722749,142.858856,32.000000,138.158159,67.978933,61.261742,87.993124,0.000000,44.261132,90.632911,70.881608,24.341772,36.034423,59.555309,37.239703
60.006577,70.234649,137.867943,136.144927,131.729202,119.265718,29.163221,14.241234,129.554217,14.567746,65.258558,61.447614,135.576185,138.535184,132.632902,129.822589,93.494677,126.590730,-0.000766,0.010113,32.000000,-235.766606,128.848219,-0.572142,24.852287,0.664920,519002.041384,0.994747,20.341560,0.454224,2.296597,0.080092,0.082948,155.672628,32.000000,170.400732,157.694976,136.504262,142.827170,32.000000,138.189998,67.987915,61.261417,87.991972,0.000000,44.224352,90.632911,70.886207,24.341772,36.041055,59.570434,37.003607
60.015230,70.240178,137.799269,136.144888,131.731596,119.265807,29.143471,14.241213,129.553430,14.566568,65.271242,61.450411,135.573236,138.534689,132.631328,129.822685,93.493127,126.590542,-0.000764,0.010118,32.000000,-235.766652,128.850465,-0.571759,24.847534,0.665887,518987.926986,0.993664,20.353803,0.458993,2.298993,0.075707,0.087260,155.637886,32.000000,170.434608,157.690849,136.356845,142.840720,32.000000,138.192693,67.996555,61.260965,87.990144,0.000000,44.247891,90.632911,70.902903,24.341772,36.051255,59.557590,37.072352
60.026133,70.246115,137.780995,136.145139,131.795821,119.278232,29.176938,14.241146,129.556841,14.565803,65.278627,61.451455,135.570664,138.532428,132.632586,129.824087,93.492080,126.591895,-0.000764,0.010118,32.000000,-235.766666,128.854937,-0.571944,24.843355,0.665498,518991.762547,0.993932,20.348699,0.462766,2.297547,0.166114,0.080480,155.626597,32.000000,170.454066,157.659004,136.303576,142.872670,32.000000,138.159890,68.005673,61.260395,87.987988,0.000000,44.177803,90.632911,70.900404,24.341772,36.064273,59.550873,37.065382
60.024210,70.251309,137.851674,136.145423,131.901375,119.282247,29.152472,14.241036,129.562017,14.565541,65.276039,61.459649,135.570460,138.532258,132.635067,129.825461,93.490178,126.590567,-0.000763,0.010121,32.000000,-235.766780,128.859164,-0.571488,24.840203,0.665112,518999.390178,0.994461,20.346459,0.464221,2.296072,0.091342,0.080526,155.645005,32.000000,170.436681,157.625409,136.392013,142.906389,32.000000,138.127066,68.014317,61.259478,87.985310,0.000000,44.183638,90.632911,70.908316,24.341772,36.075348,59.572618,37.057312
60.034564,70.255074,137.660603,136.145724,131.937137,119.282318,29.161761,14.240879,129.564934,14.565513,65.274508,61.464282,135.573524,138.533479,132.637123,129.829108,93.487270,126.594289,-0.000764,0.010115,32.000000,-235.766984,128.864844,-0.571913,24.837685,0.665031,519057.206270,0.993239,20.342612,0.465960,2.295350,0.097505,0.096383,155.684826,32.000000,170.398450,157.628425,136.548215,142.914832,32.000000,138.131230,68.023972,61.258574,87.984009,0.000000,44.076981,90.632911,70.905936,24.341772,36.084762,59.555446,37.219160
60.037494,70.258240,137.362729,136.145490,131.884101,119.290635,29.162795,14.240889,129.567698,14.566826,65.285302,61.471795,135.576966,138.532620,132.636433,129.831322,93.483891,126.596264,-0.000765,0.010108,32.000000,-235.767018,128.868999,-0.572132,24.836094,0.665585,519088.558851,0.994155,20.349531,0.467183,2.296601,0.074421,0.083008,155.710559,32.000000,170.377778,157.657072,136.608100,142.885182,32.000000,138.164807,68.031960,61.257666,87.983204,0.000000,43.959199,90.632911,70.924932,24.341772,36.092822,59.563501,37.000672
60.042621,70.261661,137.395583,136.145003,131.930103,119.294850,29.159163,14.240916,129.573478,14.566674,65.290988,61.481175,135.576710,138.541948,132.634597,129.836577,93.482204,126.598882,-0.000766,0.010128,32.000000,-235.767036,128.877935,-0.572385,24.836225,0.664382,519094.776322,0.993658,20.344003,0.471990,2.293022,0.085450,0.073942,155.702032,32.000000,170.387836,157.692384,136.538935,142.843996,32.000000,138.197716,68.039458,61.256952,87.982645,0.000000,43.960601,90.632911,70.932236,24.341772,36.099836,59.559754,37.217546
60.049328,70.266194,137.355057,136.144543,132.010163,119.315609,29.136502,14.240957,129.582440,14.567253,65.286133,61.488163,135.574728,138.553751,132.635159,129.843210,93.480634,126.603532,-0.000766,0.010143,32.000000,-235.767074,128.879787,-0.572204,24.836894,0.662692,519141.826864,0.993647,20.344539,0.476379,2.287949,0.066830,0.069387,155.671888,32.000000,170.420696,157.698684,136.384793,142.841539,32.000000,138.202379,68.046957,61.257560,87.982523,0.000000,43.787100,90.632911,70.930213,24.341772,36.109848,59.555889,37.001626
60.046269,70.265930,137.332339,136.143306,132.091124,119.340263,29.167049,14.241029,129.593779,14.568700,65.281286,61.491603,135.569986,138.565199,132.640245,129.855074,93.479032,126.613313,-0.000767,0.010151,32.000000,-235.767108,128.890663,-0.572171,24.838691,0.662835,519166.466763,0.993720,20.343361,0.479401,2.288301,0.098614,0.079909,155.653634,32.000000,170.443146,157.658430,137.568953,142.879388,32.000000,138.168582,68.057780,61.257176,87.981699,0.000000,43.779733,90.632911,70.942020,24.341772,36.114805,59.539789,37.067803
60.061769,70.266475,137.458009,136.142654,132.111907,119.344344,29.157994,14.241060,129.601072,14.569376,65.283000,61.497950,135.569693,138.573571,132.642965,129.860704,93.477320,126.621209,-0.000767,0.010160,32.000000,-235.767106,128.896567,-0.571271,24.840252,0.662601,519262.924807,0.994555,20.341875,0.483344,2.287370,0.080062,0.103225,155.672892,32.000000,170.419871,157.629317,141.405519,142.907876,32.000000,138.134025,68.064937,61.255356,87.980589,0.000000,43.806465,90.632911,70.935740,24.341772,36.117298,59.564573,37.041098
60.074212,70.267895,137.629677,136.142509,132.134675,119.344460,29.157132,14.240944,129.607163,14.569551,65.281069,61.506856,135.570787,138.580925,132.643564,129.864219,93.475022,126.625868,-0.000767,0.010154,32.000000,-235.767179,128.899762,-0.571100,24.841329,0.662603,519375.363568,0.993774,20.344356,0.489937,2.287109,0.094676,0.086819,155.695177,32.000000,170.392942,157.628703,143.993261,142.908843,32.000000,138.131519,68.068959,61.253808,87.979573,0.000000,43.831512,90.632911,70.949398,24.341772,36.119257,59.556282,37.019088
60.091256,70.270623,137.856638,136.142743,132.262620,119.364855,29.149763,14.240897,129.628473,14.570028,65.258405,61.527916,135.572874,138.607769,132.642087,129.880359,93.470595,126.641257,-0.000767,0.010148,32.000000,-235.767177,128.911245,-0.571247,24.843892,0.663083,519387.833602,0.993832,20.330996,0.495680,2.288611,0.077609,0.079235,155.721910,32.000000,170.358934,157.663989,144.077575,142.870980,32.000000,138.175755,68.076791,61.251821,87.978989,0.000000,43.917384,90.632911,70.934040,24.341772,36.130732,59.551925,37.114098
60.106567,70.267658,137.939849,136.142794,132.412814,119.397188,29.132593,14.240860,129.648878,14.570905,65.228544,61.540929,135.573046,138.631221,132.641017,129.898470,93.469638,126.659009,-0.000768,0.010179,32.000000,-235.767319,128.924938,-0.571748,24.845579,0.663883,519387.376074,0.993637,20.321254,0.500355,2.290994,0.066539,0.064686,155.704456,32.000000,170.374082,157.695137,143.987383,142.841293,32.000000,138.208590,68.082154,61.251434,87.978538,0.000000,44.091042,90.632911,70.917001,24.341772,36.127446,59.567189,37.034935
60.109452,70.260078,138.066700,136.141774,132.448427,119.413408,29.147409,14.240829,129.659235,14.570940,65.209546,61.545963,135.571758,138.645975,132.640854,129.911112,93.469567,126.670117,-0.000768,0.010186,32.000000,-235.767272,128.931710,-0.571826,24.846513,0.665009,519479.358827,0.993751,20.308696,0.512635,2.294121,0.084833,0.081042,155.679733,32.000000,170.394419,157.704238,143.878628,142.834849,32.000000,138.212535,68.085664,61.251471,87.977836,0.000000,44.090142,90.632911,70.915755,24.341772,36.120248,59.549722,37.218133
60.139675,70.245440,138.128319,136.139083,132.563132,119.437758,29.160106,14.240645,129.684652,14.572591,65.179249,61.560655,135.566059,138.675770,132.645476,129.937027,93.469005,126.691131,-0.000768,0.010221,32.000000,-235.767449,128.955696,-0.572233,24.849230,0.665386,519607.612494,0.994315,20.292001,0.522650,2.294921,0.085706,0.078494,155.645849,32.000000,170.421765,157.669129,143.779814,142.867078,32.000000,138.181013,68.093954,61.251778,87.977690,0.000000,44.116772,90.632911,70.895652,24.341772,36.096232,59.562812,37.144399
60.144175,70.235346,138.115720,136.136540,132.659813,119.462682,29.183523,14.240585,129.706244,14.574266,65.151374,61.578583,135.564704,138.699263,132.649359,129.956446,93.466633,126.706830,-0.000769,0.010244,32.000000,-235.767542,128.982601,-0.572369,24.852450,0.666139,519665.095124,0.993871,20.281836,0.528387,2.296922,0.069284,0.084672,155.660740,32.000000,170.408258,157.636811,143.852655,142.899228,32.000000,138.145149,68.099849,61.251051,87.976785,0.000000,44.109764,90.632911,70.882172,24.341772,36.079175,59.555102,37.262154
60.159052,70.226238,138.216208,136.133924,132.735927,119.499115,29.177904,14.240616,129.731608,14.575923,65.119228,61.596541,135.566415,138.725505,132.652771,129.979125,93.463389,126.726287,-0.000769,0.010249,32.000000,-235.767412,129.006097,-0.572502,24.856049,0.666078,519729.094888,0.993045,20.240107,0.539670,2.296792,0.137366,0.074229,155.692598,32.000000,170.374939,157.634643,143.996628,142.900363,32.000000,138.135626,68.105703,61.250265,87.976535,0.000000,44.155222,90.632911,70.880662,24.341772,36.064677,59.552201,37.213291
60.165355,70.213703,138.346518,136.130615,132.756956,119.539787,29.162103,14.240541,129.755095,14.577113,65.093289,61.605765,135.566598,138.747418,132.653551,130.001912,93.461167,126.749150,-0.000770,0.010240,32.000000,-235.767457,129.034138,-0.572941,24.860278,0.665977,519823.723809,0.992345,20.225979,0.550051,2.296411,0.087461,0.074930,155.717355,32.000000,170.349093,157.655822,144.071275,142.875384,32.000000,138.158490,68.110397,61.248985,87.976988,0.000000,44.232054,90.632911,70.867079,24.341772,36.046038,59.554935,37.142932
60.170350,70.200816,138.490128,136.126888,132.775143,119.569154,29.198241,14.240623,129.776737,14.579836,65.084133,61.613438,135.562656,138.765557,132.650822,130.026911,93.459931,126.769129,-0.000771,0.010241,32.000000,-235.767362,129.056771,-0.573505,24.864310,0.666420,519965.563038,0.992541,20.203540,0.563218,2.297513,0.109895,0.091419,155.708224,32.000000,170.360511,157.682660,144.005128,142.844103,32.000000,138.190310,68.113835,61.248157,87.976959,0.000000,44.286522,90.632911,70.861902,24.341772,36.024958,59.564150,37.201112
60.180890,70.190470,138.563377,136.123114,132.721583,119.589964,29.174129,14.240478,129.795367,14.581366,65.091845,61.619522,135.556744,138.784353,132.647981,130.046575,93.459199,126.783464,-0.000770,0.010230,32.000000,-235.767452,129.072250,-0.573204,24.869013,0.667176,520124.465752,0.993267,20.185359,0.577101,2.299438,0.125003,0.073351,155.676619,32.000000,170.391336,157.689175,143.854770,142.834919,32.000000,138.186249,68.116908,61.247662,87.976739,0.000000,44.359300,90.632911,70.851120,24.341772,36.003156,59.567120,37.094803
60.186202,70.187194,138.665505,136.120813,132.692771,119.602291,29.168368,14.240454,129.806640,14.582119,65.099690,61.625473,135.552710,138.796856,132.646414,130.057740,93.458954,126.793171,-0.000770,0.010217,32.000000,-235.767498,129.087053,-0.573408,24.872574,0.667973,520231.013493,0.992155,20.167997,0.588523,2.301634,0.067906,0.070391,155.652640,32.000000,170.414164,157.677679,143.773413,142.846444,32.000000,138.165936,68.118996,61.246991,87.976541,0.000000,44.359959,90.632911,70.845406,24.341772,35.998259,59.560187,36.958339
60.204376,70.187555,138.871278,136.117765,132.684515,119.626754,29.140570,14.240412,129.831675,14.584449,65.106041,61.636656,135.548620,138.825843,132.647212,130.080095,93.457245,126.814499,-0.000769,0.010186,32.000000,-235.767611,129.116872,-0.574034,24.880741,0.668208,520300.581834,0.992926,20.148209,0.596564,2.302448,0.079392,0.080498,155.663851,32.000000,170.412678,157.627261,143.819246,142.894430,32.000000,138.111148,68.122354,61.245727,87.976100,0.000000,44.498798,90.632911,70.828588,24.341772,35.996636,59.555712,37.227598
60.210264,70.188694,139.115981,136.116620,132.683980,119.650907,29.173975,14.240469,129.852084,14.585238,65.100861,61.650720,135.550551,138.851667,132.649228,130.099256,93.454639,126.832753,-0.000769,0.010209,32.000000,-235.767654,129.139433,-0.573797,24.887108,0.668691,520345.405947,0.993118,20.140176,0.601758,2.303942,0.082454,0.083855,155.697389,32.000000,170.381019,157.613066,145.208277,142.905391,32.000000,138.086249,68.123933,61.244514,87.976452,0.000000,44.634832,90.632911,70.809844,24.341772,36.000817,59.563511,37.216886
60.228635,70.188149,139.129042,136.115829,132.624796,119.675448,29.172467,14.240305,129.873720,14.586138,65.097565,61.659831,135.552802,138.876843,132.649022,130.118319,93.450854,126.852019,-0.000769,0.010226,32.000000,-235.767813,129.157611,-0.573391,24.892660,0.669536,520444.428105,0.993934,20.124260,0.614339,2.306664,0.075010,0.088450,155.726352,32.000000,170.351953,157.633461,149.087996,142.881917,32.000000,138.094469,68.123979,61.243058,87.976771,0.000000,44.739511,90.632911,70.786220,24.341772,36.003476,59.551857,37.002580
60.236610,70.185094,139.030783,136.114994,132.564538,119.691880,29.128894,14.240324,129.892628,14.588027,65.101427,61.670833,135.553570,138.897253,132.645474,130.137221,93.449251,126.867812,-0.000768,0.010241,32.000000,-235.767829,129.175878,-0.572943,24.897073,0.670827,520554.307498,0.992892,20.120127,0.626248,2.310503,0.074839,0.078715,155.722754,32.000000,170.361326,157.661653,151.607992,142.849226,32.000000,138.132581,68.123742,61.242459,87.976762,0.000000,44.652909,90.632911,70.778095,24.341772,35.999419,59.558505,37.213804
60.249935,70.183063,139.084133,136.113757,132.539178,119.691841,29.170313,14.240281,129.914079,14.589159,65.103050,61.685957,135.550669,138.922126,132.642666,130.156322,93.448991,126.884201,-0.000766,0.010247,32.000000,-235.767910,129.202614,-0.572710,24.901298,0.670617,520656.466244,0.992807,20.103135,0.639853,2.310015,0.145945,0.074749,155.691478,32.000000,170.392205,157.673318,151.464146,142.838382,32.000000,138.146175,68.123886,61.242453,87.976733,0.000000,44.683118,90.632911,70.762065,24.341772,35.996557,59.564091,37.221288
60.276412,70.180134,139.174267,136.112091,132.574017,119.704910,29.152125,14.240399,129.937443,14.590937,65.089150,61.701005,135.547659,138.948961,132.643822,130.177211,93.448919,126.904032,-0.000766,0.010283,32.000000,-235.767786,129.223723,-0.572807,24.905944,0.669899,520722.045947,0.994274,20.092941,0.649504,2.308078,0.130744,0.082450,155.662121,32.000000,170.419912,157.657719,152.608047,142.857389,32.000000,138.114309,68.124092,61.242581,87.976693,0.000000,44.705475,90.632911,70.727305,24.341772,35.993488,59.558790,37.230679
60.284047,70.174651,139.147919,136.109852,132.602823,119.725326,29.143791,14.240508,129.958691,14.592899,65.064069,61.715533,135.546649,138.976552,132.646087,130.202760,93.448194,126.924179,-0.000767,0.010246,32.000000,-235.767729,129.241567,-0.573310,24.911697,0.669891,520710.466041,0.992611,20.078983,0.658115,2.308453,0.180934,0.091712,155.664363,32.000000,170.417002,157.623950,153.853094,142.887048,32.000000,138.075196,68.124401,61.242142,87.976154,0.000000,44.735850,90.632911,70.711017,24.341772,35.988798,59.557364,37.106761
60.317965,70.164957,139.100483,136.106893,132.566872,119.737338,29.155479,14.240445,129.980545,14.595495,65.042763,61.725115,135.546111,139.003765,132.648155,130.226854,93.445592,126.945610,-0.000769,0.010250,32.000000,-235.767747,129.264881,-0.574069,24.915339,0.669955,520744.679281,0.992844,20.052363,0.668291,2.308934,0.078536,0.089629,155.691864,32.000000,170.389407,157.603552,152.605192,142.904474,32.000000,138.049075,68.123820,61.240484,87.975160,0.000000,44.706693,90.632911,70.666537,24.341772,35.972808,59.550922,37.181816
60.310715,70.153909,139.128470,136.103216,132.445678,119.769554,29.159234,14.240512,129.998592,14.598000,65.040377,61.731944,135.545652,139.024128,132.647585,130.248245,93.441756,126.964826,-0.000769,0.010230,32.000000,-235.767800,129.287011,-0.573578,24.917443,0.669637,520822.210603,0.993143,20.040049,0.679279,2.308205,0.076477,0.089704,155.722756,32.000000,170.357392,157.620213,151.428318,142.881338,32.000000,138.050706,68.122181,61.238340,87.974465,0.000000,44.718126,90.632911,70.655196,24.341772,35.955136,59.558780,37.013071
60.317644,70.147258,139.109371,136.100030,132.420856,119.793891,29.150620,14.240515,130.018104,14.599780,65.047895,61.747741,135.544329,139.045814,132.642330,130.270113,93.439770,126.982797,-0.000768,0.010239,32.000000,-235.767920,129.309376,-0.573813,24.920873,0.668800,520842.118857,0.992195,20.000021,0.692799,2.306120,0.083545,0.089260,155.723496,32.000000,170.352694,157.652021,151.419762,142.836580,32.000000,138.084454,68.120439,61.236936,87.973815,0.000000,44.716881,90.632911,70.630466,24.341772,35.940498,59.544923,37.216226
60.338027,70.143212,139.197073,136.097278,132.473550,119.822201,29.174753,14.240531,130.039050,14.599824,65.038702,61.763594,135.541474,139.066074,132.637030,130.295249,93.439246,127.003639,-0.000769,0.010264,32.000000,-235.767970,129.332400,-0.573883,24.925477,0.669180,520979.221777,0.992438,19.995455,0.706421,2.306862,0.112979,0.081821,155.696935,32.000000,170.378858,157.673918,151.294265,142.812441,32.000000,138.111597,68.118033,61.235978,87.972516,0.000000,44.776767,90.632911,70.600267,24.341772,35.933652,59.540861,37.179762
60.358739,70.139975,139.289971,136.094904,132.471019,119.866936,29.168690,14.240454,130.062704,14.599875,65.013190,61.779312,135.536450,139.091095,132.634059,130.320865,93.439820,127.023794,-0.000769,0.010263,32.000000,-235.768060,129.358510,-0.573883,24.931764,0.668995,521074.162202,0.992787,19.982609,0.717560,2.306280,0.093917,0.094496,155.663292,32.000000,170.408475,157.665828,151.160105,142.822354,32.000000,138.088436,68.115072,61.234502,87.971026,0.000000,44.795684,90.632911,70.566155,24.341772,35.928940,59.566933,37.135008
60.362896,70.128771,139.277039,136.091428,132.439378,119.903668,29.155366,14.240452,130.085832,14.601946,64.987796,61.788229,135.532258,139.117511,132.634550,130.344940,93.440914,127.044278,-0.000770,0.010258,32.000000,-235.768098,129.383564,-0.574033,24.937787,0.669223,521178.756278,0.991816,19.960339,0.728695,2.306954,0.086430,0.076035,155.653680,32.000000,170.412858,157.637529,151.159705,142.844793,32.000000,138.048624,68.111791,61.232783,87.968774,0.000000,44.823609,90.632911,70.543229,24.341772,35.914728,59.563442,37.227011
60.368749,70.117626,139.427470,136.087467,132.376017,119.931834,29.170187,14.240435,130.106179,14.604814,64.980439,61.791678,135.530656,139.136742,132.634890,130.364564,93.439585,127.063979,-0.000769,0.010286,32.000000,-235.767990,129.405638,-0.573973,24.942949,0.669526,521353.213236,0.992004,19.938590,0.738382,2.307702,0.082480,0.086314,155.675296,32.000000,170.391610,157.612996,151.269238,142.864588,32.000000,138.020036,68.108022,61.230694,87.966909,0.000000,44.879300,90.632911,70.514636,24.341772,35.895761,59.571438,37.219307
60.385012,70.109988,139.559399,136.083801,132.309151,119.951935,29.156821,14.240321,130.124712,14.606402,64.986044,61.805345,135.529634,139.155098,132.634123,130.384188,93.437457,127.081710,-0.000768,0.010283,32.000000,-235.768145,129.423098,-0.573664,24.948882,0.669410,521490.549264,0.992655,19.923670,0.747718,2.307329,0.134592,0.079157,155.705177,32.000000,170.360103,157.625468,151.400845,142.846976,32.000000,138.019021,68.104444,61.228701,87.966177,0.000000,44.966650,90.632911,70.482083,24.341772,35.876819,59.549919,37.189447
60.401115,70.109303,139.673123,136.081211,132.322124,119.964226,29.172105,14.240304,130.142396,14.607890,64.985733,61.815938,135.529196,139.176995,132.628858,130.406302,93.435920,127.104791,-0.000769,0.010269,32.000000,-235.768194,129.439751,-0.573978,24.955833,0.670188,521594.812222,0.992246,19.907294,0.759075,2.309597,0.070232,0.074165,155.715602,32.000000,170.349066,157.660680,151.420490,142.801436,32.000000,138.037844,68.100529,61.226960,87.966836,0.000000,45.078657,90.632911,70.451190,24.341772,35.876409,59.560157,37.189960
60.404053,70.106809,139.934691,136.078988,132.373399,119.968241,29.171231,14.240381,130.161958,14.610248,64.981130,61.824001,135.526894,139.196950,132.622535,130.426204,93.435597,127.120368,-0.000768,0.010276,32.000000,-235.768113,129.459844,-0.573537,24.963461,0.670645,521664.248632,0.992548,19.885125,0.770226,2.311160,0.077222,0.079455,155.692188,32.000000,170.371309,157.685853,151.313994,142.764717,32.000000,138.062358,68.095102,61.225308,87.966669,0.000000,45.264676,90.632911,70.424803,24.341772,35.873844,59.555574,37.228258
60.418120,70.101778,140.191729,136.076542,132.359582,119.988439,29.163361,14.240422,130.178984,14.611407,64.983042,61.827418,135.521597,139.213729,132.619499,130.446506,93.436862,127.139246,-0.000768,0.010276,32.000000,-235.768042,129.475914,-0.573494,24.969135,0.670935,521709.149178,0.991833,19.870054,0.783510,2.312426,0.155443,0.083439,155.657074,32.000000,170.403182,157.681295,151.160850,142.764905,32.000000,138.047262,68.090396,61.223972,87.966829,0.000000,45.354703,90.632911,70.391400,24.341772,35.867926,59.564553,37.224663
60.417290,70.097394,140.087470,136.074088,132.287109,120.004528,29.129577,14.240415,130.191923,14.613762,64.992325,61.833663,135.516759,139.219588,132.619850,130.460634,93.437938,127.153287,-0.000767,0.010274,32.000000,-235.768066,129.489392,-0.573399,24.973748,0.672217,521721.516052,0.991835,19.864936,0.791759,2.316644,0.082557,0.094005,155.640162,32.000000,170.416941,157.655769,151.120066,142.789545,32.000000,138.000805,68.085616,61.222759,87.967031,0.000000,45.308201,90.632911,70.370112,24.341772,35.857448,59.551748,37.238823
60.416483,70.096840,140.071018,136.071840,132.254513,120.011892,29.173667,14.240416,130.204082,14.615483,64.996766,61.844146,135.514339,139.224476,132.618153,130.473998,93.437019,127.168255,-0.000767,0.010277,32.000000,-235.767996,129.510942,-0.573608,24.980573,0.673430,521789.127650,0.991998,19.847343,0.800098,2.320359,0.103171,0.085577,155.655166,32.000000,170.398083,157.627483,151.213672,142.813175,32.000000,137.969667,68.080303,61.219931,87.966594,0.000000,45.443800,90.632911,70.342913,24.341772,35.857181,59.557885,37.202873
60.440048,70.101291,140.120830,136.070169,132.312372,120.028041,29.164405,14.240324,130.215195,14.616398,64.989934,61.854536,135.514392,139.235577,132.614765,130.487011,93.434691,127.181350,-0.000767,0.010291,32.000000,-235.768062,129.522867,-0.573493,24.987289,0.672803,521850.911494,0.993285,19.843700,0.806166,2.318665,0.067356,0.070724,155.685533,32.000000,170.363292,157.632068,148.755284,142.805077,32.000000,137.967654,68.074442,61.216722,87.967111,0.000000,45.480647,90.632911,70.304523,24.341772,35.862860,59.557679,37.230752
60.448291,70.101442,140.112758,136.067946,132.374228,120.052493,29.165952,14.240337,130.228136,14.616272,64.979322,61.863848,135.513538,139.248719,132.610131,130.499715,93.432812,127.194577,-0.000766,0.010289,32.000000,-235.768046,129.531511,-0.573701,24.992531,0.672584,521885.233303,0.991858,19.843867,0.814699,2.318424,0.073331,0.084696,155.702925,32.000000,170.340355,157.663527,144.938007,142.764841,32.000000,137.982467,68.067111,61.214644,87.967739,0.000000,45.447158,90.632911,70.267941,24.341772,35.867709,59.560895,37.150709
