OSU 80 Ton Compressor Load Stand
60.442299,70.098252,140.096589,136.065213,132.333129,120.080680,29.178457,14.240291,130.237950,14.617079,64.980647,61.861041,135.511233,139.258350,132.605960,130.513457,93.432934,127.205758,-0.000765,0.010261,32.000000,-235.768128,129.541332,-0.573998,24.996587,0.672431,521951.766156,0.991887,19.827275,0.823687,2.318344,0.110489,0.088291,155.685918,32.000000,170.355136,157.695257,143.571632,142.724103,32.000000,138.010897,68.059871,61.214088,87.968877,0.000000,45.511445,90.632911,70.244670,24.341772,35.864896,59.560108,37.053057
60.429109,70.092679,140.009253,136.062013,132.137122,120.092832,29.183938,14.240388,130.241069,14.617934,65.005170,61.853302,135.506724,139.258685,132.602663,130.519385,93.434134,127.211057,-0.000764,0.010260,32.000000,-235.768103,129.543561,-0.573143,24.998769,0.672260,522057.111866,0.991886,19.820068,0.832295,2.317894,0.095299,0.098915,155.651089,32.000000,170.388828,157.694733,143.413815,142.719744,32.000000,138.012718,68.052202,61.213366,87.970069,0.000000,45.442204,90.632911,70.235956,24.341772,35.855687,59.557856,37.113071
60.419674,70.097121,139.747995,136.059606,131.955334,120.076670,29.138277,14.240381,130.236863,14.617580,65.048204,61.847548,135.501844,139.250177,132.601518,130.517563,93.435864,127.209795,-0.000764,0.010242,32.000000,-235.768089,129.534303,-0.573147,24.998729,0.672300,522178.673685,0.991795,19.822226,0.837859,2.317857,0.117657,0.084103,155.627255,32.000000,170.410956,157.667958,143.343947,142.738831,32.000000,137.977603,68.044471,61.212009,87.971550,0.000000,45.273179,90.632911,70.227220,24.341772,35.858346,59.561091,37.033761
60.411152,70.109766,139.611313,136.058620,131.796290,120.057671,29.161647,14.240466,130.233263,14.616930,65.092969,61.843290,135.499924,139.241038,132.599441,130.512462,93.436385,127.205425,-0.000763,0.010244,32.000000,-235.768103,129.532176,-0.573594,24.996827,0.671989,522228.976573,0.991936,19.828430,0.839354,2.316917,0.084364,0.078033,155.640552,32.000000,170.395153,157.639112,143.415597,142.759948,32.000000,137.939731,68.036508,61.210019,87.972794,0.000000,45.276768,90.632911,70.213396,24.341772,35.874293,59.563924,37.054671
60.413395,70.127374,139.800743,136.058857,131.686364,120.045517,29.160907,14.240472,130.226473,14.616250,65.129987,61.843575,135.500820,139.232481,132.596331,130.507593,93.435287,127.201753,-0.000762,0.010241,32.000000,-235.768132,129.527529,-0.573843,24.993800,0.670541,522168.706256,0.993541,19.841298,0.836981,2.312955,0.097540,0.108573,155.671754,32.000000,170.364111,157.632491,143.555289,142.759366,32.000000,137.938463,68.027708,61.207277,87.974200,0.000000,45.393063,90.632911,70.192938,24.341772,35.904954,59.555781,36.948508
60.411807,70.146706,139.743738,136.060119,131.685850,120.036578,29.142408,14.240492,130.219694,14.614923,65.159115,61.839615,135.502393,139.226836,132.591117,130.503648,93.434553,127.198295,-0.000760,0.010244,32.000000,-235.768041,129.522318,-0.573334,24.991286,0.669860,522110.308532,0.992778,19.861554,0.834239,2.311019,0.100021,0.086554,155.693311,32.000000,170.341289,157.654900,143.628374,142.728225,32.000000,137.963398,68.018125,61.204920,87.976196,0.000000,45.327921,90.632911,70.174795,24.341772,35.940352,59.563501,37.187245
60.423982,70.160447,139.568978,136.061631,131.633648,120.036583,29.176216,14.240471,130.212735,14.614315,65.185676,61.835094,135.502987,139.218906,132.583893,130.499070,93.435276,127.193613,-0.000759,0.010239,32.000000,-235.768118,129.513695,-0.573383,24.986415,0.670967,522086.640626,0.992710,19.877158,0.833470,2.314069,0.109367,0.084596,155.680618,32.000000,170.350361,157.689414,143.562925,142.685928,32.000000,137.993767,68.008143,61.203496,87.977301,0.000000,45.241061,90.632911,70.145260,24.341772,35.969245,59.570395,37.213584
60.430894,70.172673,139.489771,136.063461,131.637963,120.028043,29.158667,14.240633,130.204525,14.614368,65.209690,61.835520,135.501187,139.213943,132.578289,130.493747,93.436856,127.185821,-0.000759,0.010211,32.000000,-235.767979,129.508881,-0.572735,24.980982,0.670709,522081.432337,0.993347,19.897908,0.832444,2.313186,0.088131,0.081468,155.643346,32.000000,170.383723,157.696109,143.412968,142.670016,32.000000,138.010745,67.998286,61.201814,87.978209,0.000000,45.222901,90.632911,70.113588,24.341772,35.993573,59.587311,37.229432
60.431707,70.183565,139.504170,136.065548,131.544499,120.013432,29.171353,14.240536,130.195659,14.613311,65.227333,61.828974,135.500073,139.208422,132.576939,130.486514,93.438882,127.178399,-0.000758,0.010213,32.000000,-235.768036,129.488688,-0.572575,24.975473,0.669680,522093.329920,0.992010,19.900775,0.829339,2.309828,0.076646,0.075674,155.612227,32.000000,170.412565,157.674248,143.315781,142.685778,32.000000,137.988864,67.990210,61.200205,87.979508,0.000000,45.241710,90.632911,70.092024,24.341772,36.015292,59.558229,37.224076
60.420330,70.193300,139.364269,136.067829,131.535034,119.998322,29.168662,14.240668,130.183325,14.612805,65.240568,61.825311,135.501475,139.199103,132.577886,130.477268,93.441003,127.167712,-0.000757,0.010206,32.000000,-235.767797,129.470831,-0.572107,24.969397,0.669238,522066.600070,0.992443,19.906829,0.823797,2.308253,0.104230,0.096097,155.618581,32.000000,170.403001,157.646394,143.362802,142.707402,32.000000,137.953305,67.983195,61.198283,87.980725,0.000000,45.174105,90.632911,70.071415,24.341772,36.034000,59.546398,37.023856
60.418699,70.202697,139.454195,136.070136,131.547825,119.988872,29.167089,14.240763,130.170550,14.612600,65.254157,61.822072,135.505715,139.191752,132.578685,130.466578,93.441588,127.159409,-0.000757,0.010204,32.000000,-235.767790,129.461884,-0.572113,24.963165,0.669400,522015.481917,0.991905,19.916996,0.817997,2.308460,0.091129,0.089765,155.645885,32.000000,170.370372,157.634388,143.501776,142.716081,32.000000,137.955572,67.977275,61.196368,87.982061,0.000000,45.217988,90.632911,70.051792,24.341772,36.052378,59.558141,36.970005
60.417494,70.211792,139.346501,136.072342,131.589735,119.984626,29.142986,14.240629,130.160213,14.610815,65.266993,61.818993,135.509773,139.180703,132.578129,130.454556,93.441330,127.147207,-0.000756,0.010207,32.000000,-235.767793,129.449396,-0.572545,24.957787,0.668858,521967.763640,0.992106,19.936890,0.810440,2.306579,0.070781,0.076167,155.670854,32.000000,170.343368,157.652264,143.596756,142.694261,32.000000,137.985421,67.971586,61.194545,87.983841,0.000000,45.175330,90.632911,70.042712,24.341772,36.070355,59.564858,37.023123
60.411671,70.220256,139.273534,136.074325,131.643124,119.972459,29.173153,14.240556,130.149113,14.609941,65.280919,61.815825,135.511329,139.166292,132.573382,130.444985,93.441986,127.137184,-0.000758,0.010195,32.000000,-235.767972,129.431707,-0.572673,24.952720,0.669531,521940.999608,0.992137,19.947745,0.805630,2.308130,0.098591,0.080901,155.663398,32.000000,170.348190,157.687210,143.556692,142.652779,32.000000,138.019618,67.966119,61.192291,87.985079,0.000000,45.148880,90.632911,70.026168,24.341772,36.087860,59.553076,37.105734
60.401457,70.227762,139.263061,136.075963,131.739559,119.960323,29.159256,14.240639,130.136946,14.609239,65.293466,61.810413,135.509730,139.151941,132.569006,130.432267,93.444396,127.122567,-0.000759,0.010175,32.000000,-235.767947,129.418510,-0.572530,24.949341,0.669064,521938.721736,0.992969,19.957914,0.799681,2.306393,0.092831,0.088659,155.631163,32.000000,170.375218,157.707295,143.418548,142.628840,32.000000,138.045843,67.961470,61.190779,87.986424,0.000000,45.095946,90.632911,70.009567,24.341772,36.102866,59.559616,37.090401
60.390342,70.234393,139.165727,136.077283,131.761620,119.952171,29.153694,14.240670,130.122270,14.608132,65.303817,61.803237,135.507560,139.135029,132.568446,130.417016,93.447984,127.110400,-0.000759,0.010194,32.000000,-235.768004,129.402460,-0.572691,24.947374,0.668812,521901.493964,0.991971,19.971579,0.793926,2.305408,0.124126,0.079536,155.599046,32.000000,170.406829,157.690259,143.297246,142.643367,32.000000,138.035333,67.958110,61.189442,87.987649,0.000000,45.003769,90.632911,70.008376,24.341772,36.116886,59.562006,37.059953
60.379879,70.241575,138.998819,136.078737,131.848730,119.960449,29.173163,14.240732,130.109166,14.606301,65.303272,61.800438,135.506981,139.120759,132.570578,130.405987,93.449759,127.100113,-0.000760,0.010178,32.000000,-235.767998,129.385700,-0.572650,24.946705,0.668941,521861.481048,0.992551,19.988207,0.784079,2.305624,0.109049,0.107834,155.599313,32.000000,170.405566,157.659212,143.317260,142.667667,32.000000,137.998297,67.954100,61.187773,87.988546,0.000000,45.037613,90.632911,69.995197,24.341772,36.130927,59.560993,37.072205
60.379717,70.248569,139.037291,136.080211,131.923664,119.962183,29.161047,14.240722,130.093409,14.604613,65.306322,61.794639,135.510022,139.102022,132.572271,130.390632,93.451405,127.087318,-0.000759,0.010147,32.000000,-235.767992,129.373704,-0.573062,24.946711,0.668562,521835.390411,0.992894,20.004769,0.774299,2.304437,0.085229,0.068598,155.627502,32.000000,170.374365,157.640858,143.444871,142.681910,32.000000,137.986551,67.950151,61.186035,87.989776,0.000000,45.022291,90.632911,69.976061,24.341772,36.146002,59.568359,36.988567
60.372755,70.254638,139.112122,136.081590,131.941687,119.939341,29.161945,14.240645,130.075656,14.602974,65.323559,61.787323,135.513345,139.082269,132.571434,130.374327,93.452939,127.073398,-0.000759,0.010140,32.000000,-235.768029,129.363658,-0.572773,24.946686,0.667829,521885.583857,0.992511,20.021298,0.767289,2.302072,0.102002,0.080065,155.658856,32.000000,170.344198,157.651088,144.837594,142.668815,32.000000,138.010557,67.946481,61.183606,87.991762,0.000000,44.992745,90.632911,69.972555,24.341772,36.158655,59.554187,37.093189
60.356301,70.265017,139.088383,136.082977,131.990091,119.939469,29.166547,14.240623,130.060742,14.599941,65.341011,61.782526,135.515142,139.065010,132.568389,130.355929,93.455333,127.057296,-0.000760,0.010146,32.000000,-235.768077,129.345701,-0.572573,24.947960,0.668083,521900.877986,0.992960,20.028436,0.759133,2.302715,0.123073,0.082499,155.660262,32.000000,170.340790,157.680396,148.668373,142.634532,32.000000,138.047132,67.942718,61.181438,87.993803,0.000000,45.022511,90.632911,69.961104,24.341772,36.176479,59.561721,36.969785
60.353207,70.274681,139.225132,136.084492,132.067230,119.931504,29.159172,14.240533,130.046806,14.598388,65.347602,61.778713,135.515343,139.052168,132.565258,130.341184,93.459460,127.042324,-0.000760,0.010150,32.000000,-235.768226,129.330733,-0.572421,24.949898,0.668508,521811.528962,0.992884,20.040726,0.750515,2.304220,0.080880,0.075540,155.633716,32.000000,170.361892,157.705105,151.134490,142.609144,32.000000,138.081960,67.940122,61.180600,87.996265,0.000000,45.066229,90.632911,69.965889,24.341772,36.196299,59.558593,36.921802
60.337017,70.282047,139.320122,136.085793,132.034214,119.919468,29.169884,14.240392,130.031900,14.596095,65.352023,61.763400,135.513143,139.040311,132.565674,130.323713,93.463485,127.027438,-0.000760,0.010133,32.000000,-235.768272,129.315232,-0.572397,24.950000,0.668603,521834.563265,0.993059,20.065810,0.739925,2.304455,0.079989,0.081721,155.601722,32.000000,170.393717,157.690763,150.999447,142.627775,32.000000,138.079597,67.938365,61.179541,87.998753,0.000000,45.136816,90.632911,69.958651,24.341772,36.214915,59.557295,37.251662
60.316791,70.285532,139.198583,136.086537,131.913178,119.915463,29.183336,14.240258,130.009639,14.595520,65.379183,61.741613,135.510983,139.021600,132.569761,130.299818,93.466308,127.009935,-0.000760,0.010105,32.000000,-235.768446,129.294872,-0.572445,24.947358,0.669360,521806.899677,0.993327,20.078238,0.728177,2.306839,0.095520,0.074607,155.593665,32.000000,170.400875,157.652498,150.989873,142.663803,32.000000,138.045862,67.936855,61.177842,88.000533,0.000000,45.156801,90.632911,69.963106,24.341772,36.223209,59.550214,37.063401
60.296258,70.296968,139.108829,136.088158,131.835834,119.870831,29.163452,14.240275,129.981818,14.595376,65.430196,61.724032,135.513136,138.996522,132.571944,130.274709,93.468938,126.987321,-0.000761,0.010079,32.000000,-235.768383,129.267038,-0.572121,24.942120,0.670104,521767.644504,0.993179,20.100076,0.716573,2.309032,0.156349,0.090567,155.614970,32.000000,170.373116,157.622677,151.103007,142.689133,32.000000,138.021911,67.935866,61.175780,88.002298,0.000000,45.086230,90.632911,69.977882,24.341772,36.240985,59.564720,36.963842
60.274636,70.317334,138.868190,136.091712,131.765341,119.818042,29.177991,14.240157,129.954185,14.594321,65.483225,61.709495,135.518117,138.967475,132.571727,130.243906,93.470470,126.961590,-0.000759,0.010061,32.000000,-235.768501,129.242798,-0.572033,24.936460,0.669751,521763.395202,0.993069,20.121645,0.704839,2.307792,0.098506,0.085259,155.650204,32.000000,170.338511,157.627074,151.237030,142.684025,32.000000,138.033572,67.935403,61.173183,88.004620,0.000000,44.967866,90.632911,69.984724,24.341772,36.271521,59.549250,37.063621
60.269262,70.342084,138.717287,136.096699,131.675023,119.773457,29.163881,14.240331,129.928544,14.592027,65.530907,61.699304,135.523734,138.941408,132.568512,130.218946,93.472291,126.936388,-0.000761,0.010043,32.000000,-235.768312,129.206635,-0.572544,24.931056,0.669462,521594.365807,0.993785,20.151446,0.690695,2.307089,0.079149,0.084428,155.663798,32.000000,170.326291,157.650070,151.260940,142.659426,32.000000,138.068602,67.935172,61.171411,88.007998,0.000000,44.892722,90.632911,69.993751,24.341772,36.318122,59.560757,37.004047
60.247223,70.366675,138.578364,136.102615,131.625190,119.737018,29.155574,14.240553,129.902001,14.590133,65.565925,61.688239,135.527946,138.917567,132.564667,130.191928,93.476835,126.912486,-0.000762,0.010016,32.000000,-235.768193,129.180676,-0.572417,24.925725,0.668279,521408.266592,0.993304,20.191152,0.676058,2.303924,0.080259,0.076919,155.644334,32.000000,170.342266,157.676552,151.163284,142.636828,32.000000,138.099363,67.935311,61.170553,88.010938,0.000000,44.737976,90.632911,69.994025,24.341772,36.364480,59.546428,37.043519
60.233889,70.384643,138.363932,136.108523,131.484768,119.725019,29.152582,14.240561,129.872012,14.588180,65.600400,61.672414,135.530072,138.886611,132.564381,130.161881,93.481367,126.887101,-0.000761,0.010002,32.000000,-235.768215,129.149456,-0.572468,24.919218,0.667429,521252.023299,0.993580,20.220710,0.661401,2.301626,0.065198,0.063854,155.610749,32.000000,170.370899,157.670658,151.014004,142.650728,32.000000,138.098294,67.935943,61.169489,88.012911,0.000000,44.631830,90.632911,70.010232,24.341772,36.403145,59.549663,37.040804
60.220425,70.402964,138.201405,136.114871,131.352068,119.712763,29.161186,14.240643,129.844571,14.585313,65.638227,61.658990,135.532147,138.854794,132.568244,130.132107,93.484930,126.858794,-0.000762,0.010010,32.000000,-235.768096,129.118697,-0.572283,24.912506,0.666940,521137.025058,0.994033,20.265023,0.644682,2.300162,0.108170,0.084227,155.592283,32.000000,170.386022,157.635074,150.971439,142.689188,32.000000,138.076971,67.936855,61.167996,88.013210,0.000000,44.522021,90.632911,70.019417,24.341772,36.438327,59.557895,36.965456
60.214428,70.422217,138.258931,136.121657,131.332895,119.672144,29.152158,14.240632,129.817262,14.581579,65.660532,61.653756,135.537299,138.825457,132.571665,130.102825,93.487758,126.833941,-0.000763,0.009999,32.000000,-235.768060,129.092985,-0.572395,24.908309,0.666034,521111.058543,0.994329,20.294926,0.627217,2.297111,0.099150,0.085143,155.608652,32.000000,170.366747,157.601694,151.063760,142.725307,32.000000,138.054562,67.937695,61.165535,88.013520,0.000000,44.505473,90.632911,70.028727,24.341772,36.474273,59.553853,37.065162
60.213463,70.442985,138.360835,136.128877,131.360445,119.631398,29.172797,14.240605,129.795615,14.578619,65.662716,61.648571,135.545374,138.803759,132.574250,130.077706,93.488544,126.812859,-0.000764,0.009980,32.000000,-235.768024,129.077105,-0.572416,24.905391,0.665425,521087.238743,0.994231,20.325299,0.609229,2.294926,0.109739,0.084770,155.638955,32.000000,170.329542,157.600214,151.206631,142.725841,32.000000,138.067224,67.937728,61.162649,88.013284,0.000000,44.539997,90.632911,70.022230,24.341772,36.514407,59.565133,36.952837
60.209866,70.454545,138.380215,136.135512,131.420184,119.603161,29.160119,14.240571,129.778219,14.576415,65.654108,61.641815,135.552586,138.784479,132.576201,130.056594,93.490391,126.794085,-0.000764,0.009982,32.000000,-235.768020,129.055146,-0.572610,24.901928,0.665783,520938.106070,0.994364,20.349922,0.593735,2.296110,0.082538,0.082099,155.658104,32.000000,170.310081,157.620894,151.257870,142.705201,32.000000,138.116741,67.937579,61.160268,88.012660,0.000000,44.580527,90.632911,70.029198,24.341772,36.543747,59.538766,37.038897
60.189274,70.459769,138.392180,136.141106,131.458317,119.574788,29.179393,14.240481,129.762532,14.574167,65.643392,61.637980,135.557340,138.768018,132.579361,130.040735,93.494430,126.777889,-0.000763,0.009964,32.000000,-235.768099,129.036351,-0.572964,24.898366,0.666282,520791.764550,0.993396,20.371553,0.582204,2.297839,0.075467,0.078005,155.642009,32.000000,170.324856,157.647681,152.472217,142.681433,32.000000,138.160329,67.937681,61.158274,88.011341,0.000000,44.559543,90.632911,70.029647,24.341772,36.562062,59.552053,37.046087
60.191569,70.460622,138.334173,136.145707,131.483378,119.550517,29.169137,14.240628,129.747975,14.572739,65.627554,61.634475,135.559678,138.752929,132.583511,130.026449,93.499754,126.762773,-0.000763,0.009926,32.000000,-235.767929,129.018918,-0.573396,24.895516,0.666400,520685.274921,0.993690,20.386334,0.570787,2.298298,0.079553,0.080415,155.603378,32.000000,170.358013,157.648271,156.196308,142.682009,32.000000,138.176926,67.939479,61.156309,88.009914,0.000000,44.554590,90.632911,70.030527,24.341772,36.569121,59.564907,36.958339
60.189031,70.459070,138.220131,136.149368,131.569204,119.534287,29.150577,14.240642,129.734416,14.572020,65.604825,61.630948,135.560912,138.737302,132.590287,130.013308,93.504592,126.749516,-0.000763,0.009917,32.000000,-235.767764,129.007770,-0.573068,24.892918,0.666734,520574.405118,0.993191,20.409999,0.558491,2.299283,0.083980,0.083874,155.577506,32.000000,170.385574,157.617162,158.684037,142.715447,32.000000,138.171520,67.942362,61.153684,88.008453,0.000000,44.467558,90.632911,70.042371,24.341772,36.569755,59.547372,37.085778
60.182858,70.455841,138.137654,136.151348,131.698421,119.517884,29.180459,14.240625,129.723486,14.570860,65.577019,61.629078,135.562980,138.727356,132.597873,130.000987,93.508126,126.737883,-0.000763,0.009893,32.000000,-235.767777,129.002000,-0.573538,24.890995,0.666298,520456.320442,0.993299,20.408797,0.545460,2.298232,0.086780,0.083313,155.589507,32.000000,170.373855,157.582435,158.750405,142.755331,32.000000,138.143120,67.946022,61.150522,88.006236,0.000000,44.365710,90.632911,70.050957,24.341772,36.568384,59.555072,37.229285
60.189413,70.451225,138.424639,136.152426,131.807070,119.493649,29.181069,14.240422,129.714894,14.570366,65.543878,61.632317,135.566439,138.722320,132.604599,129.993482,93.509638,126.729776,-0.000764,0.009902,32.000000,-235.767905,128.998551,-0.573949,24.889542,0.665650,520373.583945,0.993839,20.409518,0.533861,2.296434,0.090182,0.083521,155.620137,32.000000,170.338902,157.574486,158.896129,142.764393,32.000000,138.139435,67.950070,61.146933,88.003931,0.000000,44.472392,90.632911,70.037496,24.341772,36.564758,59.556479,37.113658
60.188098,70.443887,138.502554,136.152758,131.924440,119.490851,29.189041,14.240439,129.710220,14.570612,65.508516,61.635497,135.570425,138.721449,132.608668,129.987636,93.510956,126.723760,-0.000764,0.009880,32.000000,-235.767940,128.990584,-0.573769,24.888844,0.665213,520292.509296,0.992790,20.411819,0.524394,2.295299,0.098207,0.090456,155.647495,32.000000,170.312790,157.592915,158.983178,142.743261,32.000000,138.180204,67.954643,61.143769,88.001616,0.000000,44.523798,90.632911,70.048102,24.341772,36.558625,59.550440,37.102873
60.205690,70.432491,138.648809,136.152498,132.022380,119.488320,29.136478,14.240382,129.708110,14.571879,65.476159,61.635523,135.572717,138.720002,132.610593,129.985303,93.514118,126.718185,-0.000765,0.009886,32.000000,-235.767935,128.989123,-0.573046,24.888305,0.666690,520171.754468,0.992435,20.401331,0.518747,2.299817,0.091129,0.085432,155.639162,32.000000,170.321851,157.622966,158.928607,142.714738,32.000000,138.223683,67.960472,61.141803,87.999922,0.000000,44.658265,90.632911,70.019893,24.341772,36.541590,59.565497,36.990401
60.201941,70.416215,138.783906,136.151454,131.986485,119.496343,29.170884,14.240308,129.705831,14.572047,65.449378,61.634240,135.571802,138.715837,132.612658,129.983737,93.518797,126.715065,-0.000766,0.009877,32.000000,-235.768101,128.989668,-0.573300,24.884842,0.667147,520145.333609,0.992145,20.395170,0.514362,2.301162,0.118936,0.080365,155.605101,32.000000,170.351950,157.636616,158.786687,142.707338,32.000000,138.238462,67.966726,61.140334,87.997781,0.000000,44.654538,90.632911,70.022913,24.341772,36.518667,59.550981,37.087466
60.196070,70.401806,138.913514,136.150203,131.949745,119.488168,29.156979,14.240319,129.703357,14.572922,65.426607,61.632455,135.568701,138.709891,132.617191,129.981530,93.522670,126.711674,-0.000767,0.009849,32.000000,-235.768158,128.987745,-0.573398,24.881903,0.667712,520097.339266,0.993559,20.368021,0.508356,2.302919,0.123043,0.087164,155.577528,32.000000,170.378268,157.615889,158.692112,142.734532,32.000000,138.223943,67.973423,61.137831,87.995194,0.000000,44.832757,90.632911,70.014842,24.341772,36.494391,59.549663,37.087319
60.184907,70.389408,139.033553,136.148610,131.947961,119.476250,29.173950,14.240294,129.702272,14.572654,65.404482,61.630444,135.567407,138.706064,132.623152,129.981024,93.525644,126.709280,-0.000766,0.009843,32.000000,-235.768089,128.991219,-0.573312,24.881160,0.668658,520097.638440,0.992479,20.355102,0.502086,2.305306,0.153596,0.087228,155.584531,32.000000,170.371336,157.581114,158.740143,142.777765,32.000000,138.188549,67.980193,61.135337,87.992747,0.000000,44.928947,90.632911,70.026242,24.341772,36.473336,59.558997,37.113365
60.179918,70.379169,138.927749,136.146537,132.008207,119.472447,29.179868,14.240366,129.701201,14.572514,65.384453,61.632707,135.569392,138.703302,132.627756,129.979172,93.527190,126.708447,-0.000765,0.009853,32.000000,-235.768075,128.994289,-0.573191,24.881114,0.669504,520034.448486,0.992954,20.345948,0.496483,2.307684,0.173187,0.079785,155.616769,32.000000,170.341448,157.568365,158.880561,142.802360,32.000000,138.167244,67.986734,61.133634,87.990609,0.000000,44.853431,90.632911,70.034762,24.341772,36.457960,59.564396,37.153276
60.181062,70.371258,138.965910,136.144816,132.023338,119.480415,29.160569,14.240385,129.704946,14.572643,65.361429,61.634224,135.571675,138.704112,132.629265,129.979767,93.527987,126.709166,-0.000765,0.009897,32.000000,-235.768143,129.005443,-0.574068,24.884112,0.670298,519963.501435,0.992449,20.343549,0.492289,2.310107,0.082706,0.079484,155.650871,32.000000,170.311367,157.586213,158.991401,142.789281,32.000000,138.184245,67.992253,61.131885,87.988408,0.000000,44.822939,90.632911,70.028991,24.341772,36.445277,59.557315,37.137356
60.189745,70.360854,138.935384,136.142927,132.061638,119.485571,29.175903,14.240394,129.709978,14.572463,65.338226,61.634517,135.571555,138.705342,132.628224,129.984900,93.529794,126.712033,-0.000766,0.009911,32.000000,-235.768100,129.012329,-0.574348,24.887453,0.669721,519930.601627,0.992280,20.337778,0.490318,2.308540,0.087209,0.087110,155.649839,32.000000,170.313567,157.614739,158.971300,142.760851,32.000000,138.216587,67.997241,61.131021,87.985741,0.000000,44.870600,90.632911,70.029223,24.341772,36.431695,59.546575,37.250635
60.187223,70.348473,138.799519,136.140844,132.055504,119.493922,29.162778,14.240337,129.715222,14.573173,65.316253,61.635698,135.568291,138.707066,132.627046,129.989263,93.532687,126.715735,-0.000766,0.009925,32.000000,-235.768238,129.007129,-0.573452,24.890798,0.669872,519950.208867,0.992961,20.328843,0.489888,2.309130,0.070776,0.080496,155.624204,32.000000,170.340727,157.633715,158.846004,142.743534,32.000000,138.229860,68.001967,61.130712,87.982798,0.000000,44.783115,90.632911,70.018230,24.341772,36.413591,59.551089,37.094142
60.187873,70.334633,138.705384,136.138537,131.985383,119.493901,29.148895,14.240559,129.717499,14.573406,65.300871,61.634621,135.565021,138.712855,132.628804,129.993488,93.536292,126.717817,-0.000767,0.009946,32.000000,-235.768000,129.011535,-0.573428,24.894420,0.669489,519945.894145,0.992294,20.310661,0.489543,2.308290,0.076742,0.091000,155.597347,32.000000,170.369628,157.622758,158.733192,142.763268,32.000000,138.205293,68.007467,61.130772,87.980417,0.000000,44.719644,90.632911,70.024625,24.341772,36.391495,59.561868,37.050929
60.180023,70.323023,138.609225,136.136080,131.876283,119.489820,29.173762,14.240513,129.718788,14.574260,65.294186,61.627386,135.562381,138.716944,132.632431,129.995077,93.539441,126.722760,-0.000766,0.009928,32.000000,-235.768000,129.015666,-0.574052,24.898092,0.668674,519957.322580,0.992823,20.300539,0.488538,2.306129,0.066114,0.078449,155.596648,32.000000,170.372789,157.586733,158.755799,142.804952,32.000000,138.167284,68.012052,61.130803,87.977147,0.000000,44.670491,90.632911,70.031455,24.341772,36.371948,59.556449,37.204780
60.198382,70.315839,138.695765,136.134303,131.811628,119.483604,29.169389,14.240375,129.720096,14.573631,65.295544,61.624934,135.562766,138.716136,132.634896,129.998741,93.540696,126.726454,-0.000766,0.009904,32.000000,-235.768021,129.018869,-0.574657,24.900515,0.667986,519926.982490,0.993247,20.286118,0.485995,2.304540,0.096764,0.081215,155.624766,32.000000,170.346221,157.561818,158.882900,142.835092,32.000000,138.140996,68.016339,61.130244,87.973680,0.000000,44.647811,90.632911,70.016645,24.341772,36.357582,59.562193,37.001773
60.192257,70.312294,138.500150,136.133189,131.714173,119.473514,29.150266,14.240185,129.719616,14.573850,65.305939,61.619012,135.564175,138.714124,132.636055,129.998475,93.540474,126.727293,-0.000767,0.009899,32.000000,-235.768169,129.021130,-0.574645,24.900415,0.667407,519889.150637,0.992479,20.281538,0.485367,2.303243,0.085160,0.085435,155.657395,32.000000,170.310640,157.577812,159.016459,142.823520,32.000000,138.146702,68.020517,61.129311,87.970945,0.000000,44.518723,90.632911,70.016401,24.341772,36.351053,59.557138,36.981890
60.189827,70.311600,138.643488,136.132721,131.542546,119.461127,29.185348,14.240184,129.721579,14.574486,65.321817,61.616553,135.565098,138.712006,132.633645,129.998345,93.540888,126.730220,-0.000768,0.009938,32.000000,-235.768081,129.017484,-0.574233,24.899152,0.667520,519834.766409,0.992220,20.257911,0.485995,2.303978,0.116276,0.089139,155.665844,32.000000,170.306517,157.609694,159.025051,142.792570,32.000000,138.178619,68.024786,61.129242,87.967769,0.000000,44.626831,90.632911,70.010075,24.341772,36.352122,59.551021,37.149755
60.196627,70.314135,138.724522,136.133030,131.517089,119.477107,29.183403,14.240187,129.726419,14.574246,65.324728,61.622217,135.563945,138.715784,132.631219,130.003193,93.542919,126.735608,-0.000768,0.009916,32.000000,-235.768007,129.019955,-0.574175,24.897554,0.666408,519790.271142,0.992890,20.259852,0.486646,2.300963,0.088156,0.083179,155.643658,32.000000,170.334545,157.635821,158.913397,142.767187,32.000000,138.209419,68.029490,61.130747,87.964722,0.000000,44.717207,90.632911,70.008597,24.341772,36.357026,59.548926,37.247333
60.199220,70.313059,138.813211,136.133362,131.513427,119.485152,29.152822,14.240210,129.732117,14.574392,65.317088,61.624691,135.560993,138.719937,132.632207,130.008149,93.544643,126.742567,-0.000765,0.009902,32.000000,-235.768068,129.021063,-0.574451,24.895754,0.667252,519736.054071,0.991636,20.261335,0.487724,2.303437,0.076228,0.079830,155.611375,32.000000,170.367256,157.630608,158.779912,142.775189,32.000000,138.195679,68.034208,61.132175,87.961448,0.000000,44.703471,90.632911,69.998108,24.341772,36.360645,59.555112,37.081083
60.200365,70.309395,138.894040,136.133621,131.500198,119.485340,29.147711,14.240167,129.739713,14.574733,65.307092,61.629365,135.559218,138.718692,132.635035,130.013401,93.545947,126.747245,-0.000766,0.009916,32.000000,-235.768131,129.026920,-0.574564,24.893590,0.667752,519800.628781,0.991717,20.257779,0.488442,2.304523,0.114550,0.089050,155.602659,32.000000,170.379223,157.599334,158.764693,142.806713,32.000000,138.160013,68.037997,61.133084,87.956913,0.000000,44.805662,90.632911,70.001685,24.341772,36.357820,59.562478,37.070151
60.216373,70.304168,138.821298,136.133713,131.554380,119.477210,29.165870,14.240177,129.746966,14.575024,65.290371,61.635009,135.560078,138.720577,132.637945,130.020577,93.546308,126.753491,-0.000766,0.009896,32.000000,-235.768052,129.027315,-0.574509,24.892457,0.668325,519827.799971,0.992773,20.254381,0.490265,2.305897,0.078296,0.082007,155.623344,32.000000,170.362873,157.572786,158.864789,142.834634,32.000000,138.133064,68.041153,61.133859,87.952185,0.000000,44.760905,90.632911,69.980686,24.341772,36.350787,59.565173,37.107348
60.219749,70.298636,138.958028,136.133771,131.609545,119.476974,29.143172,14.240121,129.753948,14.574692,65.268665,61.642207,135.562502,138.723012,132.639727,130.026766,93.545285,126.757138,-0.000766,0.009915,32.000000,-235.768142,129.032192,-0.574015,24.892376,0.668822,519819.416043,0.992918,20.249693,0.491348,2.307196,0.082635,0.081438,155.656175,32.000000,170.331900,157.583792,159.004545,142.825585,32.000000,138.135464,68.044354,61.135212,87.948384,0.000000,44.787422,90.632911,69.964990,24.341772,36.343352,59.562449,37.137502
60.230799,70.289861,139.180077,136.132922,131.629968,119.485230,29.150484,14.240204,129.764207,14.574750,65.249473,61.648723,135.564274,138.730140,132.639234,130.034080,93.543894,126.763861,-0.000766,0.009950,32.000000,-235.767992,129.036058,-0.573919,24.893931,0.668138,519764.020285,0.991924,20.230132,0.494171,2.305375,0.096430,0.083735,155.674886,32.000000,170.319261,157.619213,159.039066,142.789569,32.000000,138.162700,68.047941,61.137395,87.945245,0.000000,44.917057,90.632911,69.958585,24.341772,36.332806,59.553528,37.071252
60.230349,70.279137,139.159097,136.131376,131.636163,119.497156,29.174838,14.240190,129.773267,14.574887,65.234423,61.653437,135.561953,138.736545,132.639200,130.044294,93.543095,126.774763,-0.000766,0.009967,32.000000,-235.768045,129.046275,-0.573408,24.895012,0.668867,519754.543033,0.992618,20.221576,0.497054,2.307516,0.074633,0.083283,155.656900,32.000000,170.342288,157.650259,158.948960,142.756721,32.000000,138.201145,68.051165,61.140360,87.941945,0.000000,44.935565,90.632911,69.957847,24.341772,36.316415,59.555417,37.210870
60.245174,70.267758,139.181849,136.129345,131.722076,119.509276,29.165618,14.240041,129.782346,14.575528,65.217530,61.660064,135.557460,138.743850,132.640294,130.052043,93.543700,126.785132,-0.000766,0.009961,32.000000,-235.768207,129.058826,-0.572926,24.895288,0.669973,519772.533645,0.992211,20.202910,0.501874,2.310779,0.077581,0.096015,155.621789,32.000000,170.376701,157.649892,158.797402,142.757826,32.000000,138.195573,68.054395,61.143982,87.939158,0.000000,44.975685,90.632911,69.928164,24.341772,36.298192,59.560078,37.073086
60.243242,70.257642,139.267182,136.127406,131.783174,119.521488,29.160704,14.239938,129.794409,14.576057,65.197545,61.664292,135.553057,138.747146,132.643275,130.064622,93.543851,126.794809,-0.000766,0.009975,32.000000,-235.768280,129.072831,-0.572689,24.896068,0.669875,519809.442963,0.991461,20.192587,0.508232,2.310448,0.070257,0.073119,155.602376,32.000000,170.394839,157.624484,158.744800,142.778180,32.000000,138.162438,68.056880,61.146889,87.935567,0.000000,45.045380,90.632911,69.925817,24.341772,36.281389,59.544412,37.054964
60.256254,70.247432,139.335874,136.124933,131.838806,119.533385,29.186745,14.239887,129.807067,14.576640,65.181175,61.666878,135.551670,138.752423,132.646837,130.072741,93.542704,126.802902,-0.000766,0.009994,32.000000,-235.768302,129.085756,-0.573376,24.896126,0.669823,519833.174607,0.991572,20.167939,0.512912,2.310257,0.101225,0.090124,155.618184,32.000000,170.379653,157.591223,158.831546,142.807523,32.000000,138.134426,68.059368,61.149238,87.931902,0.000000,45.047835,90.632911,69.905813,24.341772,36.265176,59.558111,37.002066
60.254935,70.238266,139.545777,136.122011,131.894480,119.545520,29.181506,14.239784,129.815718,14.577828,65.170878,61.666845,135.552228,138.759396,132.648693,130.081336,93.540605,126.814289,-0.000765,0.009971,32.000000,-235.768415,129.093204,-0.573662,24.895852,0.670377,519870.673059,0.991849,20.159553,0.517695,2.311748,0.146841,0.083363,155.650204,32.000000,170.347910,157.588205,158.978712,142.811357,32.000000,138.128668,68.062066,61.151414,87.928806,0.000000,45.225525,90.632911,69.899344,24.341772,36.248722,59.557787,37.046307
60.280815,70.231280,139.575736,136.118726,131.874019,119.557651,29.161907,14.239519,129.822925,14.578993,65.168345,61.665906,135.552633,138.768012,132.647489,130.087380,93.538137,126.824120,-0.000764,0.009991,32.000000,-235.768726,129.097941,-0.573542,24.894780,0.670622,519900.874570,0.990796,20.137697,0.522968,2.312389,0.076252,0.079904,155.672249,32.000000,170.326339,157.617645,159.049101,142.777622,32.000000,138.151084,68.065148,61.154152,87.926272,0.000000,45.223058,90.632911,69.871790,24.341772,36.238028,59.569461,36.944766
60.269100,70.225525,139.347809,136.115643,131.905991,119.569784,29.171034,14.239597,129.828147,14.580887,65.174495,61.667750,135.551341,138.773607,132.644316,130.094264,93.537366,126.828892,-0.000764,0.009982,32.000000,-235.768662,129.095071,-0.573792,24.893026,0.671922,519944.361257,0.991074,20.129712,0.530872,2.315923,0.082705,0.095264,155.660909,32.000000,170.339938,157.651558,158.986811,142.740182,32.000000,138.180590,68.068974,61.157976,87.923034,0.000000,45.103966,90.632911,69.866755,24.341772,36.228747,59.551689,37.068097
60.266428,70.221470,139.234980,136.113049,131.922342,119.581922,29.162156,14.239729,129.830463,14.581240,65.187583,61.665443,135.547941,138.778671,132.640970,130.099246,93.537976,126.831121,-0.000762,0.009964,32.000000,-235.768513,129.095873,-0.574184,24.890993,0.671787,519974.575211,0.991347,20.099571,0.538352,2.315426,0.087108,0.075493,155.626479,32.000000,170.373533,157.657517,158.845755,142.732872,32.000000,138.184825,68.073754,61.161814,87.920388,0.000000,45.087170,90.632911,69.855062,24.341772,36.221669,59.554807,37.153350
60.269588,70.219830,139.160303,136.111002,131.862694,119.590076,29.190797,14.239816,129.831498,14.581972,65.204064,61.664544,135.545282,138.784677,132.639958,130.100672,93.538144,126.832873,-0.000762,0.009991,32.000000,-235.768432,129.096737,-0.573597,24.888719,0.670744,520027.898421,0.991337,20.104295,0.541554,2.312094,0.094485,0.083119,155.602776,32.000000,170.398288,157.638685,158.769782,142.750484,32.000000,138.151186,68.079666,61.166307,87.918750,0.000000,45.000814,90.632911,69.845307,24.341772,36.217593,59.547942,37.072352
60.269393,70.221316,139.117711,136.109556,131.832747,119.581775,29.161202,14.239789,129.832442,14.582299,65.214461,61.664116,135.544564,138.788920,132.640286,130.097963,93.536566,126.832382,-0.000763,0.010015,32.000000,-235.768430,129.101552,-0.573419,24.886906,0.670250,520075.194042,0.991778,20.102632,0.542080,2.310324,0.099401,0.079527,155.616051,32.000000,170.386253,157.608073,158.837148,142.779705,32.000000,138.113193,68.084918,61.170479,87.916336,0.000000,45.005005,90.632911,69.838483,24.341772,36.221865,59.564425,37.181229
60.283571,70.224858,139.177540,136.109565,131.876873,119.581878,29.132117,14.239770,129.836625,14.582823,65.207580,61.671928,135.546434,138.797950,132.639636,130.102257,93.533619,126.836443,-0.000762,0.010070,32.000000,-235.768590,129.113523,-0.574346,24.885323,0.669867,520105.029222,0.990810,20.098164,0.542804,2.308964,0.101240,0.076653,155.652132,32.000000,170.350182,157.596944,158.981215,142.787609,32.000000,138.099110,68.089442,61.173758,87.912873,0.000000,45.037222,90.632911,69.816580,24.341772,36.228593,59.553627,36.941025
60.294919,70.224212,139.281658,136.109946,131.978858,119.598241,29.169399,14.239684,129.844213,14.582738,65.176653,61.686519,135.549059,138.808946,132.637460,130.109544,93.530889,126.845892,-0.000762,0.010106,32.000000,-235.768728,129.116951,-0.574772,24.884553,0.669629,520075.788170,0.991754,20.099825,0.544133,2.308265,0.105284,0.079025,155.684221,32.000000,170.320287,157.619083,159.071147,142.761662,32.000000,138.111339,68.094361,61.177761,87.910622,0.000000,45.058939,90.632911,69.796727,24.341772,36.232834,59.542425,37.256651
60.303942,70.216469,139.291346,136.109832,132.056912,119.634829,29.164625,14.239662,129.856525,14.582958,65.134089,61.691202,135.550122,138.820210,132.634904,130.121489,93.529052,126.857008,-0.000761,0.010096,32.000000,-235.768742,129.129417,-0.574558,24.884231,0.669822,520078.344398,0.992494,20.090683,0.549150,2.308714,0.112849,0.077747,155.680028,32.000000,170.322130,157.651820,159.030955,142.722457,32.000000,138.139676,68.098697,61.182636,87.909036,0.000000,45.192800,90.632911,69.765442,24.341772,36.229603,59.552378,37.201919
60.323311,70.198725,139.303397,136.108353,132.048970,119.671590,29.145595,14.239590,129.866003,14.584097,65.102517,61.689583,135.547596,138.830512,132.633105,130.132208,93.528958,126.867173,-0.000760,0.010077,32.000000,-235.768760,129.140806,-0.574363,24.883424,0.670367,520147.767204,0.991151,20.079886,0.556696,2.310007,0.147162,0.080707,155.651116,32.000000,170.351683,157.665587,158.892541,142.705878,32.000000,138.155750,68.102747,61.187727,87.907194,0.000000,45.074054,90.632911,69.752185,24.341772,36.199572,59.561849,37.201772
60.298950,70.180856,139.246278,136.104785,132.012456,119.691925,29.166688,14.239602,129.873591,14.584121,65.085025,61.688577,135.542295,138.836751,132.633672,130.139792,93.528499,126.877808,-0.000759,0.010066,32.000000,-235.768669,129.150471,-0.574817,24.882902,0.670480,520292.828350,0.991431,20.064074,0.564198,2.309822,0.082362,0.089587,155.621944,32.000000,170.383368,157.646450,158.785035,142.725605,32.000000,138.126818,68.106276,61.191751,87.905363,0.000000,45.102618,90.632911,69.752938,24.341772,36.169263,59.555554,37.195169
60.300408,70.168812,139.376001,136.100960,132.020350,119.696208,29.175700,14.239724,129.879735,14.584368,65.074017,61.687101,135.538356,138.843063,132.635853,130.143356,93.527894,126.883145,-0.000758,0.010040,32.000000,-235.768491,129.151402,-0.574913,24.883519,0.670454,520411.338158,0.991979,20.029008,0.569471,2.309280,0.084218,0.085450,155.627365,32.000000,170.378665,157.612731,158.818381,142.753279,32.000000,138.076062,68.109539,61.195427,87.903283,0.000000,45.131006,90.632911,69.741215,24.341772,36.143939,59.560275,37.264648
60.293163,70.161435,139.239300,136.097272,132.015645,119.696268,29.164780,14.239750,129.884056,14.584455,65.068811,61.686044,135.537005,138.848991,132.636893,130.147007,93.525452,126.887983,-0.000758,0.010071,32.000000,-235.768370,129.154862,-0.574527,24.885792,0.670588,520489.659258,0.991829,20.032925,0.575349,2.309265,0.166246,0.084836,155.659705,32.000000,170.347037,157.591201,158.955995,142.767804,32.000000,138.054934,68.112615,61.198923,87.902235,0.000000,45.115420,90.632911,69.739164,24.341772,36.128907,59.547578,37.227964
60.282439,70.157571,139.083335,136.094113,132.022197,119.696575,29.147323,14.239770,129.887740,14.584697,65.071491,61.683726,135.537389,138.855960,132.634740,130.146834,93.523407,126.892544,-0.000758,0.010102,32.000000,-235.768367,129.152677,-0.574496,24.886667,0.671297,520489.887108,0.991499,20.019576,0.578674,2.311361,0.115759,0.087865,155.694430,32.000000,170.316233,157.602943,159.071973,142.748790,32.000000,138.067297,68.115425,61.202423,87.902240,0.000000,45.049759,90.632911,69.731925,24.341772,36.123210,59.554345,37.258559
60.284041,70.154995,139.034782,136.092091,132.024447,119.704404,29.165080,14.239662,129.889041,14.584816,65.084158,61.682414,135.536351,138.858595,132.628899,130.146918,93.521702,126.895923,-0.000757,0.010094,32.000000,-235.768370,129.152786,-0.574814,24.887264,0.670541,520488.591384,0.991984,20.018681,0.583580,2.309371,0.110269,0.087530,155.698429,32.000000,170.309118,157.635477,159.059202,142.703426,32.000000,138.094068,68.117399,61.206095,87.901897,0.000000,45.003581,90.632911,69.719354,24.341772,36.119017,59.561573,37.064649
60.274823,70.153943,139.084249,136.090514,132.012639,119.696659,29.174247,14.239731,129.891225,14.584775,65.101110,61.680423,135.532662,138.856544,132.623266,130.148510,93.520910,126.898800,-0.000757,0.010079,32.000000,-235.768195,129.149803,-0.574891,24.886014,0.669767,520496.312203,0.992767,20.024409,0.587949,2.307195,0.103369,0.089812,155.671640,32.000000,170.331640,157.655834,158.940188,142.674265,32.000000,138.123368,68.118915,61.210546,87.901864,0.000000,44.991417,90.632911,69.726290,24.341772,36.116928,59.555554,36.968317
60.276985,70.154703,138.855458,136.089434,131.990823,119.696714,29.161104,14.239753,129.894308,14.585031,65.113399,61.680403,135.528411,138.854711,132.619882,130.151813,93.520461,126.899035,-0.000757,0.010062,32.000000,-235.768113,129.154684,-0.574515,24.884656,0.669476,520528.665674,0.992191,20.020400,0.591377,2.306328,0.077267,0.081074,155.640392,32.000000,170.362119,157.640249,156.329759,142.688603,32.000000,138.109703,68.119388,61.213673,87.902209,0.000000,44.829565,90.632911,69.714727,24.341772,36.117550,59.554060,37.023930
60.272431,70.157560,138.939273,136.088899,131.957566,119.705083,29.170132,14.239837,129.895812,14.585363,65.121636,61.675473,135.526769,138.851880,132.618792,130.151859,93.519254,126.902752,-0.000757,0.010061,32.000000,-235.767890,129.156716,-0.575091,24.882083,0.669897,520501.329705,0.991982,20.027594,0.593634,2.307502,0.103125,0.098838,155.635629,32.000000,170.365916,157.608243,152.550645,142.717525,32.000000,138.064244,68.119360,61.215654,87.902372,0.000000,44.928847,90.632911,69.710268,24.341772,36.123785,59.555151,37.010283
60.265389,70.160392,139.044582,136.088748,131.888893,119.705269,29.158806,14.239662,129.894295,14.585999,65.138346,61.666474,135.528536,138.844369,132.619044,130.151188,93.517376,126.904166,-0.000756,0.010036,32.000000,-235.768033,129.156206,-0.575259,24.878278,0.668569,520503.053214,0.992392,20.026419,0.594203,2.303623,0.091949,0.089792,155.657520,32.000000,170.338690,157.583660,151.398456,142.736785,32.000000,138.037474,68.119798,61.218246,87.902724,0.000000,45.027198,90.632911,69.707743,24.341772,36.130011,59.552427,37.079175
60.260690,70.166230,139.267611,136.089361,131.845226,119.697335,29.172660,14.239506,129.890444,14.586399,65.160376,61.660195,135.530257,138.834143,132.617334,130.147776,93.513979,126.902120,-0.000756,0.010050,32.000000,-235.768175,129.151125,-0.574817,24.873153,0.669245,520549.709611,0.992245,20.033351,0.597304,2.305188,0.097171,0.085263,155.688311,32.000000,170.305472,157.590609,151.527877,142.724816,32.000000,138.048358,68.120152,61.220180,87.903633,0.000000,45.047722,90.632911,69.707135,24.341772,36.138923,59.562449,36.933028
60.254876,70.173643,139.285229,136.090539,131.894309,119.694398,29.156740,14.239610,129.887947,14.586327,65.178466,61.663332,135.532587,138.827956,132.614057,130.146044,93.511571,126.897425,-0.000754,0.010061,32.000000,-235.768151,129.146166,-0.574924,24.867907,0.670079,520564.175642,0.992769,20.042485,0.599902,2.307205,0.072487,0.081833,155.700591,32.000000,170.295182,157.621324,151.549629,142.688059,32.000000,138.075986,68.121350,61.222667,87.905702,0.000000,45.119980,90.632911,69.707823,24.341772,36.153235,59.561672,36.891282
60.255536,70.181199,139.429130,136.092085,131.897556,119.697593,29.134729,14.239590,129.886626,14.587160,65.191135,61.660880,135.533093,138.824358,132.608950,130.143385,93.511591,126.894317,-0.000752,0.010106,32.000000,-235.768107,129.142999,-0.575266,24.864534,0.671543,520550.014239,0.992334,20.052526,0.602257,2.311086,0.141331,0.082342,155.680619,32.000000,170.313137,157.650075,151.451374,142.655217,32.000000,138.103258,68.122662,61.226174,87.907307,0.000000,45.210702,90.632911,69.698812,24.341772,36.167985,59.569854,36.957459
60.246667,70.184097,139.249137,136.092779,131.876571,119.681326,29.170734,14.239500,129.883458,14.586855,65.206369,61.654898,135.531629,138.818938,132.606551,130.139979,93.512401,126.889917,-0.000753,0.010105,32.000000,-235.768195,129.142915,-0.575070,24.862148,0.671869,520558.218482,0.992978,20.065143,0.602273,2.311601,0.095016,0.078420,155.647001,32.000000,170.344120,157.643760,151.308332,142.664321,32.000000,138.101469,68.123877,61.229408,87.908549,0.000000,45.174669,90.632911,69.696961,24.341772,36.177253,59.544756,37.003974
60.229080,70.188515,138.999033,136.093462,131.838323,119.648924,29.177087,14.239500,129.876788,14.586960,65.229742,61.641957,135.530421,138.809718,132.608579,130.133797,93.512746,126.882444,-0.000752,0.010079,32.000000,-235.768243,129.133540,-0.575117,24.860321,0.672828,520583.675386,0.993763,20.072108,0.600669,2.313964,0.091410,0.078898,155.630434,32.000000,170.356765,157.613844,151.276817,142.692691,32.000000,138.069710,68.124775,61.231906,87.909648,0.000000,45.051032,90.632911,69.706815,24.341772,36.185133,59.549634,37.019674
60.222880,70.195964,138.991880,136.094548,131.771347,119.608415,29.135380,14.239460,129.868294,14.587605,65.259293,61.634393,135.531852,138.798208,132.609097,130.123863,93.511177,126.873630,-0.000754,0.010126,32.000000,-235.768363,129.123965,-0.574906,24.857882,0.671889,520521.816975,0.992573,20.082943,0.597618,2.311317,0.132144,0.081581,155.647960,32.000000,170.330865,157.590123,151.370528,142.718146,32.000000,138.031911,68.124920,61.233751,87.909272,0.000000,45.014786,90.632911,69.709511,24.341772,36.195754,59.552948,37.027305
60.223108,70.207954,138.914463,136.096453,131.774657,119.591904,29.176172,14.239432,129.857225,14.588149,65.288186,61.627006,135.535933,138.791731,132.608050,130.114138,93.508325,126.863126,-0.000753,0.010112,32.000000,-235.768384,129.117407,-0.574932,24.856848,0.670581,520398.987102,0.992423,20.103103,0.593466,2.307839,0.093052,0.092367,155.677763,32.000000,170.293870,157.595108,151.511216,142.714893,32.000000,138.035588,68.125620,61.235405,87.909518,0.000000,44.956694,90.632911,69.714302,24.341772,36.218573,59.553174,37.074333
60.196228,70.221901,138.856910,136.099010,131.723450,119.579480,29.170637,14.239442,129.842669,14.587510,65.323154,61.614740,135.540218,138.783254,132.606243,130.101550,93.505645,126.853324,-0.000753,0.010143,32.000000,-235.768413,129.103098,-0.575042,24.856777,0.670486,520242.334517,0.993641,20.116101,0.590542,2.307958,0.091256,0.084110,155.693875,32.000000,170.274291,157.623365,151.560849,142.683746,32.000000,138.065437,68.126698,61.237330,87.910888,0.000000,44.906863,90.632911,69.734337,24.341772,36.243808,59.568074,37.050929
60.176799,70.236686,138.836899,136.102247,131.642248,119.559513,29.133494,14.239485,129.831569,14.587644,65.364765,61.609795,135.543307,138.771273,132.603647,130.089914,93.505309,126.844743,-0.000753,0.010141,32.000000,-235.768406,129.093058,-0.574915,24.857559,0.669996,520195.520788,0.992143,20.127888,0.588043,2.306664,0.079835,0.067656,155.674758,32.000000,170.283670,157.657410,151.480793,142.649991,32.000000,138.094282,68.128208,61.239879,87.912358,0.000000,44.905616,90.632911,69.745802,24.341772,36.271053,59.551188,37.067803
60.184541,70.252417,138.772568,136.106440,131.649338,119.539354,29.159465,14.239569,129.818631,14.587174,65.392017,61.605141,135.545064,138.763855,132.602636,130.082977,93.505811,126.835271,-0.000752,0.010138,32.000000,-235.768322,129.084326,-0.574943,24.856980,0.670016,520187.983175,0.992760,20.165903,0.585728,2.306738,0.095228,0.086150,155.636911,32.000000,170.311558,157.662094,151.334646,142.648786,32.000000,138.103961,68.129783,61.242344,87.913884,0.000000,44.827381,90.632911,69.737709,24.341772,36.299899,59.556754,37.032660
60.189299,70.269205,138.775429,136.111863,131.712565,119.543178,29.159114,14.239619,129.810103,14.587005,65.406274,61.598159,135.547426,138.753645,132.603582,130.072371,93.506301,126.826088,-0.000753,0.010134,32.000000,-235.768292,129.076347,-0.575478,24.855939,0.670087,520138.657573,0.994257,20.198090,0.581690,2.307150,0.082398,0.084665,155.610027,32.000000,170.331351,157.634187,151.270835,142.679189,32.000000,138.086026,68.131016,61.244749,87.914971,0.000000,44.871414,90.632911,69.746204,24.341772,36.331687,59.561524,36.997297
60.171404,70.280006,139.038627,136.116961,131.683770,119.526948,29.164499,14.239614,129.801684,14.585376,65.416220,61.593523,135.552195,138.745736,132.606440,130.064606,93.506540,126.816908,-0.000752,0.010117,32.000000,-235.768319,129.060548,-0.575512,24.856019,0.669530,520068.930151,0.993104,20.206886,0.576360,2.305784,0.087926,0.083784,155.618437,32.000000,170.317420,157.608513,151.345226,142.711337,32.000000,138.053367,68.132108,61.246600,87.915370,0.000000,45.035357,90.632911,69.761039,24.341772,36.356479,59.550450,37.089007
60.162496,70.289656,139.143927,136.121562,131.748870,119.502630,29.168694,14.239623,129.793221,14.583804,65.417308,61.592393,135.558568,138.742492,132.610077,130.055582,93.505187,126.809249,-0.000751,0.010120,32.000000,-235.768405,129.047646,-0.576558,24.856663,0.669557,520108.112753,0.993106,20.219411,0.571190,2.305650,0.159633,0.074113,155.646129,32.000000,170.283618,157.607554,151.494406,142.716491,32.000000,138.054789,68.132864,61.247320,87.915588,0.000000,45.040143,90.632911,69.760963,24.341772,36.376773,59.550411,37.041318
60.173804,70.296997,139.254519,136.125688,131.872587,119.478372,29.146423,14.239599,129.786947,14.583703,65.402240,61.598366,135.564759,138.739923,132.612028,130.052700,93.503603,126.801490,-0.000751,0.010114,32.000000,-235.768308,129.044223,-0.576416,24.859193,0.671290,520065.911715,0.993146,20.246241,0.566271,2.310709,0.102220,0.077630,155.668668,32.000000,170.260999,157.632828,151.567373,142.694584,32.000000,138.085942,68.133053,61.248135,87.916891,0.000000,45.160404,90.632911,69.751053,24.341772,36.395088,59.539042,37.027598
60.180607,70.300870,139.213463,136.129357,131.990938,119.462060,29.170805,14.239733,129.786222,14.583855,65.374919,61.600742,135.568649,138.742595,132.611772,130.052100,93.503299,126.794837,-0.000751,0.010115,32.000000,-235.768174,129.044841,-0.576487,24.862099,0.671893,519984.074392,0.992991,20.263873,0.563720,2.312802,0.104527,0.099142,155.654942,32.000000,170.272957,157.668385,151.512113,142.658509,32.000000,138.124193,68.132353,61.249983,87.918665,0.000000,45.141824,90.632911,69.753479,24.341772,36.404184,59.567769,37.129579
60.161360,70.293356,139.156806,136.131111,132.034503,119.462081,29.160620,14.239803,129.787575,14.583849,65.347482,61.600130,135.568722,138.744305,132.612964,130.053184,93.504813,126.793162,-0.000751,0.010121,32.000000,-235.768206,129.047602,-0.576656,24.864593,0.672175,519885.986174,0.993359,20.261084,0.561349,2.314205,0.087315,0.088059,155.618084,32.000000,170.305393,157.687160,151.372466,142.644829,32.000000,138.141394,68.132116,61.252504,87.921489,0.000000,45.112305,90.632911,69.759645,24.341772,36.399768,59.556085,37.129505
60.158579,70.283876,139.135667,136.131786,132.089214,119.462354,29.139735,14.239903,129.787365,14.583381,65.324406,61.590889,135.567677,138.746543,132.616524,130.056579,93.505198,126.792610,-0.000749,0.010113,32.000000,-235.768139,129.052112,-0.576644,24.867335,0.671674,519817.413271,0.992279,20.258863,0.558262,2.313261,0.093535,0.082030,155.584160,32.000000,170.337011,157.667264,151.280506,142.669687,32.000000,138.126276,68.131035,61.254713,87.924348,0.000000,45.097093,90.632911,69.774554,24.341772,36.386789,59.543320,37.073893
60.150183,70.274876,139.108377,136.131875,132.003987,119.462609,29.163534,14.239858,129.786916,14.583604,65.306872,61.589304,135.568193,138.746574,132.621496,130.056053,93.504828,126.792545,-0.000750,0.010124,32.000000,-235.768259,129.051309,-0.576077,24.871333,0.671556,519815.148991,0.992960,20.268591,0.555893,2.313060,0.092672,0.080027,155.586296,32.000000,170.338389,157.635220,151.325586,142.708544,32.000000,138.095344,68.129288,61.256490,87.927478,0.000000,45.141109,90.632911,69.784534,24.341772,36.370236,59.560954,37.097884
60.142318,70.268798,139.181016,136.131875,131.981035,119.462611,29.153893,14.239806,129.783611,14.583365,65.293768,61.586231,135.570241,138.745719,132.626268,130.055514,93.503501,126.790600,-0.000751,0.010110,32.000000,-235.768446,129.050249,-0.576483,24.874683,0.671381,519802.313229,0.993699,20.261603,0.555227,2.312815,0.102162,0.093051,155.613853,32.000000,170.310324,157.625173,151.463586,142.726390,32.000000,138.076675,68.127204,61.257673,87.930434,0.000000,45.078044,90.632911,69.787262,24.341772,36.361433,59.567976,37.062594
60.155855,70.265462,139.085865,136.132142,132.007257,119.458701,29.156033,14.239700,129.785532,14.583145,65.290522,61.579518,135.571265,138.740362,132.627597,130.055681,93.501631,126.789442,-0.000750,0.010108,32.000000,-235.768558,129.044249,-0.576772,24.877631,0.671225,519795.709889,0.993021,20.260125,0.555565,2.312684,0.091609,0.072234,155.639161,32.000000,170.282582,157.642841,151.578889,142.710017,32.000000,138.098439,68.124445,61.258153,87.933537,0.000000,45.058188,90.632911,69.778744,24.341772,36.355844,59.553519,37.079909
60.142896,70.263607,138.981026,136.132331,131.955127,119.462753,29.155466,14.239719,129.783148,14.582367,65.306312,61.573399,135.570749,138.733293,132.625515,130.052797,93.500976,126.786174,-0.000750,0.010106,32.000000,-235.768516,129.031216,-0.576828,24.879823,0.671659,519794.030818,0.993478,20.261096,0.555900,2.314194,0.141847,0.084102,155.633821,32.000000,170.293721,157.674350,151.557765,142.682081,32.000000,138.136385,68.121717,61.259663,87.937600,0.000000,45.055293,90.632911,69.788470,24.341772,36.353178,59.557325,37.156431
60.133604,70.264964,138.949219,136.132660,131.838557,119.442531,29.169578,14.239771,129.780291,14.582162,65.339095,61.560883,135.569428,138.724953,132.623803,130.047839,93.501502,126.780842,-0.000749,0.010070,32.000000,-235.768446,129.027843,-0.576395,24.882067,0.670805,519766.903688,0.993114,20.245630,0.557180,2.312092,0.097961,0.081405,155.599736,32.000000,170.328606,157.696919,151.435168,142.663475,32.000000,138.159273,68.119827,61.262084,87.942221,0.000000,45.036659,90.632911,69.803601,24.341772,36.353137,59.557384,37.050122
60.120008,70.271264,138.708247,136.133345,131.778843,119.414158,29.161301,14.239787,129.769497,14.581965,65.380081,61.552279,135.567616,138.712109,132.624144,130.039387,93.502710,126.772942,-0.000749,0.010074,32.000000,-235.768487,129.019547,-0.576755,24.883996,0.670345,519792.125196,0.993401,20.255387,0.556168,2.310847,0.075502,0.099653,155.563215,32.000000,170.365748,157.682624,151.319275,142.681203,32.000000,138.151831,68.117953,61.264014,87.946002,0.000000,44.905215,90.632911,69.820054,24.341772,36.366323,59.559705,37.205074
60.121678,70.287465,138.882143,136.136061,131.743806,119.397702,29.202493,14.239787,129.760750,14.580837,65.411390,61.549950,135.567394,138.699883,132.625148,130.029282,93.503753,126.764923,-0.000750,0.010090,32.000000,-235.768482,129.008392,-0.577059,24.887189,0.670132,519710.850328,0.992927,20.265072,0.552924,2.310675,0.097686,0.092062,155.557428,32.000000,170.377047,157.648105,151.331387,142.720382,32.000000,138.121347,68.116257,61.265596,87.949270,0.000000,45.003772,90.632911,69.813495,24.341772,36.391329,59.555358,37.200892
60.128447,70.303197,138.819536,136.139758,131.712093,119.381294,29.149493,14.239811,129.752423,14.579587,65.431198,61.548058,135.571295,138.689596,132.625959,130.020805,93.503550,126.755303,-0.000749,0.010110,32.000000,-235.768574,129.001063,-0.576917,24.890111,0.668738,519603.987137,0.993240,20.283558,0.547687,2.307189,0.128545,0.084915,155.579170,32.000000,170.353865,157.627517,151.451240,142.747193,32.000000,138.089212,68.114185,61.266915,87.952259,0.000000,44.912046,90.632911,69.835011,24.341772,36.421911,59.550037,37.004781
60.108076,70.313530,138.731849,136.142549,131.749337,119.365253,29.158744,14.239707,129.749370,14.578753,65.439520,61.546699,135.575244,138.684624,132.626307,130.016584,93.502846,126.750841,-0.000750,0.010109,32.000000,-235.768754,129.000600,-0.576560,24.893353,0.668970,519503.268022,0.993299,20.307926,0.537855,2.308716,0.102604,0.079441,155.601572,32.000000,170.330134,157.631248,151.552914,142.744666,32.000000,138.093455,68.112288,61.267988,87.954160,0.000000,44.889745,90.632911,69.838074,24.341772,36.441808,59.555918,37.051956
60.105667,70.323383,138.769266,136.146663,131.746473,119.361130,29.111560,14.239584,129.743947,14.579115,65.447893,61.543947,135.579710,138.679995,132.624589,130.011426,93.501963,126.746998,-0.000750,0.010131,32.000000,-235.768947,128.991046,-0.576664,24.896729,0.668611,519465.381145,0.993254,20.336521,0.536282,2.308040,0.104748,0.089655,155.598394,32.000000,170.339646,157.666059,151.532219,142.719469,32.000000,138.142624,68.108924,61.269507,87.957789,0.000000,44.907324,90.632911,69.853585,24.341772,36.465224,59.544480,37.222902
60.095529,70.329447,138.923394,136.150223,131.699808,119.361146,29.184912,14.239677,129.738454,14.579522,65.458048,61.539529,135.581823,138.674513,132.624322,130.004893,93.503710,126.741338,-0.000751,0.010127,32.000000,-235.768972,128.981296,-0.576860,24.899368,0.668611,519465.381145,0.993254,20.336521,0.536282,2.308040,0.086310,0.078858,155.559049,32.000000,170.380361,157.685924,151.367595,142.704295,32.000000,138.152426,68.105763,61.271711,87.960593,0.000000,44.916575,90.632911,69.869384,24.341772,36.481516,59.552171,36.996270
60.085013,70.336691,139.123204,136.154613,131.548646,119.344953,29.171585,14.239730,129.731528,14.579519,65.472291,61.533929,135.581918,138.664677,132.628813,129.997922,93.504847,126.733539,-0.000753,0.010136,32.000000,-235.768959,128.977299,-0.576705,24.902920,0.668763,519466.429920,0.994900,20.348535,0.535206,2.308755,0.127214,0.087914,155.511070,32.000000,170.428699,157.650749,151.232785,142.748711,32.000000,138.127363,68.101095,61.275123,87.962655,0.000000,45.088464,90.632911,69.886116,24.341772,36.496364,59.549014,37.065749
60.098389,70.344161,139.304810,136.157983,131.486990,119.328600,29.165778,14.239757,129.725671,14.580080,65.485530,61.528854,135.584647,138.657066,132.634361,129.991376,93.504467,126.725100,-0.000753,0.010141,32.000000,-235.768947,128.969514,-0.576876,24.905431,0.669756,519479.490844,0.992603,20.363688,0.530572,2.311709,0.093518,0.087758,155.521133,32.000000,170.426856,157.611188,151.304023,142.801365,32.000000,138.088490,68.097870,61.276438,87.964121,0.000000,45.250043,90.632911,69.886516,24.341772,36.510507,59.555013,37.057312
60.093686,70.353492,139.516073,136.161477,131.531535,119.310731,29.150997,14.239677,129.721564,14.579386,65.495622,61.531878,135.589794,138.654187,132.639322,129.983667,93.502739,126.719467,-0.000751,0.010145,32.000000,-235.769045,128.958297,-0.577067,24.908505,0.670896,519425.005625,0.993135,20.380363,0.525459,2.315439,0.092164,0.078712,155.553833,32.000000,170.398544,157.606302,152.712401,142.812730,32.000000,138.071144,68.095690,61.277925,87.966023,0.000000,45.262844,90.632911,69.893549,24.341772,36.529680,59.556764,37.224076
60.103716,70.362196,139.285915,136.165095,131.642170,119.306293,29.167649,14.239477,129.720230,14.578369,65.484921,61.543490,135.597034,138.656868,132.640210,129.982411,93.500922,126.717217,-0.000753,0.010148,32.000000,-235.769190,128.956012,-0.577042,24.912678,0.671606,519356.603220,0.992970,20.375838,0.521535,2.317946,0.101473,0.078897,155.583394,32.000000,170.375712,157.637085,156.562246,142.783811,32.000000,138.107995,68.093221,61.280505,87.968497,0.000000,45.186544,90.632911,69.897680,24.341772,36.548176,59.556203,37.056431
