OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 7, 2019
1:44:58 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
60.127759,70.357863,139.174965,136.169864,131.913479,119.318206,29.145464,14.239613,129.737901,14.576329,65.393885,61.564745,135.598186,138.683169,132.642530,129.993339,93.502462,126.719246,-0.000752,0.010161,32.000000,-235.769161,128.963480,-0.577543,24.922463,0.671129,519293.177454,0.992671,20.389097,0.521059,2.317426,0.093566,0.074311,155.532653,32.000000,170.443438,157.682717,158.863850,142.747063,32.000000,138.178989,68.085521,61.284466,87.973294,0.000000,45.196626,90.632911,69.886196,24.341772,36.560250,59.558839,37.164428
60.182393,70.202214,139.632013,136.138618,131.835682,119.440826,29.149978,14.239632,129.852917,14.583745,65.155798,61.602455,135.562501,138.832227,132.643751,130.107203,93.489937,126.827457,-0.000752,0.010044,32.000000,-235.769061,129.055757,-0.576826,24.969314,0.669922,519318.401318,0.993071,20.363209,0.520554,2.314654,0.105059,0.085150,155.596321,32.000000,170.581139,157.534349,159.060334,142.849436,32.000000,138.096653,68.033153,61.324792,87.968794,0.000000,45.566429,90.632911,69.839380,24.341772,36.316273,59.548277,37.254010
60.191561,70.201265,139.638795,136.138534,131.940287,119.436939,29.141108,14.239597,129.861455,14.584398,65.139022,61.609891,135.563366,138.839598,132.641763,130.115639,93.487648,126.833303,-0.000752,0.010054,32.000000,-235.769056,129.062025,-0.576884,24.969800,0.669922,519318.401318,0.993071,20.363209,0.520554,2.314654,0.059447,0.078083,155.602430,32.000000,170.582656,157.573256,159.035859,142.813183,32.000000,138.129199,68.032242,61.326763,87.967758,0.000000,45.576528,90.632911,69.827757,24.341772,36.316073,59.559577,37.081596
60.198769,70.192776,139.553771,136.137640,132.107959,119.445046,29.149369,14.239519,129.869670,14.585402,65.105180,61.613591,135.559727,138.852195,132.639752,130.124108,93.486189,126.842332,-0.000752,0.010030,32.000000,-235.769080,129.071346,-0.577423,24.970042,0.670863,519598.721634,0.992513,20.158608,0.588252,2.320147,0.146131,0.090123,155.574102,32.000000,170.616383,157.591451,158.894299,142.789590,32.000000,138.159141,68.031592,61.329381,87.966057,0.000000,45.540412,90.632911,69.817157,24.341772,36.306902,59.562527,37.107642
60.199212,70.179623,139.339325,136.135607,132.154522,119.465208,29.156809,14.239583,129.875521,14.586302,65.080367,61.612726,135.554608,138.859720,132.640788,130.131409,93.486404,126.847933,-0.000751,0.010025,32.000000,-235.768954,129.074886,-0.577519,24.969813,0.670726,519579.321720,0.992612,20.149446,0.593520,2.319907,0.108644,0.081053,155.551657,32.000000,170.646804,157.566632,158.797014,142.811980,32.000000,138.134199,68.031977,61.331812,87.964157,0.000000,45.483712,90.632911,69.810575,24.341772,36.288755,59.560570,37.179689
60.192694,70.166951,139.302676,136.132866,132.164428,119.477359,29.139760,14.239489,129.877009,14.585449,65.070567,61.612673,135.551544,138.861409,132.643378,130.133686,93.484635,126.849917,-0.000750,0.010013,32.000000,-235.768917,129.074920,-0.577502,24.969789,0.670158,519599.722053,0.992242,20.134503,0.599581,2.318216,0.069773,0.083271,155.570384,32.000000,170.631018,157.534614,158.884849,142.844972,32.000000,138.101513,68.032498,61.334211,87.961600,0.000000,45.477697,90.632911,69.814887,24.341772,36.263324,59.546674,37.034128
60.192812,70.160213,139.028925,136.130089,132.258230,119.485411,29.108117,14.239296,129.879882,14.585326,65.059550,61.615602,135.550765,138.862606,132.643897,130.137597,93.482245,126.852357,-0.000750,0.009988,32.000000,-235.769150,129.077009,-0.577860,24.970927,0.669008,519666.259599,0.992113,20.120954,0.602220,2.314637,0.132039,0.082491,155.606431,32.000000,170.598227,157.530864,159.030779,142.846586,32.000000,138.101365,68.032278,61.335938,87.959406,0.000000,45.321535,90.632911,69.816423,24.341772,36.250309,59.557866,37.195756
60.202139,70.155126,138.956272,136.127297,132.331330,119.501644,29.166975,14.239238,129.884024,14.583748,65.046433,61.619088,135.550471,138.869367,132.640592,130.144374,93.480200,126.855707,-0.000749,0.009954,32.000000,-235.769225,129.072454,-0.577636,24.973401,0.668935,519707.796884,0.992880,20.114117,0.605000,2.314279,0.137802,0.071652,155.633916,32.000000,170.577837,157.562536,159.075259,142.813066,32.000000,138.133348,68.031820,61.338253,87.957860,0.000000,45.235102,90.632911,69.802898,24.341772,36.242935,59.560747,36.943446
60.187102,70.146731,138.899092,136.124381,132.353841,119.522104,29.144578,14.239061,129.883625,14.584369,65.042719,61.615521,135.546790,138.872557,132.635470,130.148373,93.479568,126.858986,-0.000748,0.009942,32.000000,-235.769402,129.074266,-0.577333,24.974906,0.667356,519737.284245,0.994006,20.107275,0.608634,2.309726,0.096784,0.083183,155.611982,32.000000,170.594852,157.594907,158.973713,142.776612,32.000000,138.169916,68.031668,61.340455,87.955529,0.000000,45.192307,90.632911,69.809880,24.341772,36.231937,59.549201,37.225397
60.187811,70.140043,138.745342,136.121473,132.262266,119.525073,29.165728,14.239108,129.879686,14.584854,65.051420,61.607011,135.540395,138.869628,132.632535,130.148358,93.481127,126.858791,-0.000750,0.009932,32.000000,-235.769475,129.078432,-0.577361,24.974921,0.666815,519797.850691,0.991950,20.093835,0.612386,2.308162,0.084932,0.078755,155.573462,32.000000,170.629176,157.591169,158.801365,142.773488,32.000000,138.177017,68.031783,61.343389,87.953607,0.000000,45.037314,90.632911,69.806783,24.341772,36.218915,59.558859,36.961714
60.176974,70.134656,138.757687,136.118668,132.158102,119.513019,29.169092,14.239011,129.872463,14.585788,65.071685,61.595114,135.533162,138.863205,132.631113,130.142917,93.481128,126.856004,-0.000748,0.009930,32.000000,-235.769613,129.071917,-0.576929,24.973388,0.666770,519885.473586,0.993136,20.098907,0.614690,2.307788,0.079019,0.075808,155.546622,32.000000,170.657798,157.555563,158.723464,142.808627,32.000000,138.144636,68.031885,61.345416,87.950057,0.000000,45.120013,90.632911,69.827780,24.341772,36.208968,59.552594,36.996050
60.174745,70.139511,138.809218,136.116921,132.124950,119.504065,29.132380,14.239022,129.861310,14.585369,65.099768,61.591679,135.532070,138.856680,132.629641,130.138415,93.479893,126.852731,-0.000750,0.009930,32.000000,-235.769534,129.068280,-0.577029,24.971636,0.665873,519883.800200,0.992410,20.091583,0.613032,2.305207,0.097038,0.087539,155.565441,32.000000,170.631884,157.522920,158.812306,142.840404,32.000000,138.101290,68.032582,61.348010,87.946640,0.000000,45.133088,90.632911,69.824460,24.341772,36.213458,59.545198,37.185852
60.166301,70.149228,138.778725,136.116292,132.118513,119.496458,29.179920,14.239019,129.855822,14.584528,65.120146,61.591167,135.533960,138.852560,132.628028,130.134429,93.476705,126.850032,-0.000752,0.009927,32.000000,-235.769504,129.065862,-0.576636,24.969036,0.666074,519830.176663,0.992380,20.095902,0.611609,2.305827,0.075401,0.086170,155.604782,32.000000,170.592088,157.514292,158.978513,142.847624,32.000000,138.098199,68.032908,61.350929,87.943305,0.000000,45.049858,90.632911,69.821353,24.341772,36.227292,59.555004,36.914172
60.176759,70.158583,138.852957,136.115932,132.104353,119.507700,29.153073,14.239041,129.852135,14.583368,65.136589,61.591798,135.536374,138.848547,132.623690,130.132550,93.475089,126.848481,-0.000754,0.009914,32.000000,-235.769555,129.062224,-0.576718,24.967312,0.666407,519803.064090,0.993610,20.102755,0.611177,2.306769,0.089768,0.083797,155.631868,32.000000,170.562351,157.536861,159.064257,142.816230,32.000000,138.131614,68.032904,61.353746,87.941406,0.000000,45.176114,90.632911,69.822616,24.341772,36.248804,59.555013,37.051443
60.171904,70.165403,138.978879,136.115682,132.125414,119.523140,29.168810,14.238968,129.848295,14.583282,65.150330,61.590554,135.535714,138.845368,132.618708,130.131120,93.475071,126.844574,-0.000755,0.009923,32.000000,-235.769629,129.056646,-0.576476,24.965164,0.666403,519798.982083,0.992110,20.120035,0.612988,2.306586,0.082147,0.080566,155.620544,32.000000,170.572181,157.572361,158.989433,142.778903,32.000000,138.163446,68.031825,61.357493,87.939117,0.000000,45.200835,90.632911,69.839020,24.341772,36.260969,59.547500,37.060173
60.171313,70.165965,138.940790,136.115005,132.116400,119.531265,29.167342,14.238942,129.846576,14.582746,65.162677,61.585813,135.532989,138.839627,132.615269,130.129934,93.475847,126.840162,-0.000756,0.009922,32.000000,-235.769701,129.050589,-0.576533,24.960391,0.666804,519859.114797,0.992949,20.120023,0.613814,2.307418,0.087484,0.092717,155.580024,32.000000,170.605722,157.581668,158.833729,142.769448,32.000000,138.178137,68.029863,61.360698,87.935961,0.000000,45.124374,90.632911,69.827419,24.341772,36.267679,59.561426,36.958780
60.169364,70.169290,138.847001,136.114743,132.130140,119.523292,29.160601,14.238690,129.844292,14.581858,65.165053,61.584131,135.530844,138.835834,132.615822,130.126280,93.476387,126.835405,-0.000757,0.009916,32.000000,-235.769875,129.050245,-0.576239,24.955539,0.667755,519940.402767,0.992650,20.131193,0.611841,2.309697,0.131498,0.087585,155.545610,32.000000,170.642021,157.549440,158.723258,142.801921,32.000000,138.155682,68.028960,61.365228,87.933631,0.000000,45.135085,90.632911,69.826139,24.341772,36.273702,59.551640,37.055258
60.170427,70.171032,138.824879,136.114205,132.199130,119.510826,29.154393,14.238556,129.846750,14.580921,65.146038,61.592426,135.529267,138.835488,132.618415,130.130090,93.476786,126.834813,-0.000757,0.009904,32.000000,-235.770096,129.060667,-0.576796,24.952091,0.667718,519975.296412,0.992779,20.132283,0.608817,2.309087,0.140525,0.076360,155.553817,32.000000,170.630740,157.513042,158.781915,142.834133,32.000000,138.109947,68.026011,61.366751,87.930457,0.000000,45.156316,90.632911,69.829145,24.341772,36.278322,59.548395,37.164575
60.171881,70.170653,138.832885,136.113331,132.300226,119.511002,29.160790,14.238563,129.850162,14.580693,65.114137,61.591556,135.530336,138.841133,132.621581,130.138008,93.475483,126.835104,-0.000756,0.009884,32.000000,-235.770218,129.059336,-0.577026,24.949343,0.667305,519945.466935,0.992987,20.137354,0.605853,2.307603,0.081271,0.085423,155.590592,32.000000,170.593731,157.493585,158.937983,142.854199,32.000000,138.087684,68.023076,61.368374,87.927682,0.000000,45.135917,90.632911,69.820379,24.341772,36.283191,59.557639,36.959660
60.173224,70.161173,138.940561,136.111467,132.338686,119.523095,29.151730,14.238526,129.850509,14.582335,65.100294,61.584236,135.530582,138.846171,132.620637,130.142236,93.472248,126.836126,-0.000757,0.009881,32.000000,-235.770229,129.057865,-0.577094,24.945197,0.667185,519892.407820,0.993080,20.138145,0.605151,2.307195,0.091703,0.092893,155.626171,32.000000,170.561934,157.509107,159.064601,142.836111,32.000000,138.118417,68.018712,61.369442,87.924824,0.000000,45.148663,90.632911,69.826548,24.341772,36.270102,59.552024,36.954304
60.165609,70.153271,139.130699,136.109119,132.310019,119.530702,29.156016,14.238540,129.848359,14.582873,65.114795,61.576752,135.529802,138.845061,132.618593,130.140796,93.471464,126.834617,-0.000757,0.009885,32.000000,-235.770190,129.057251,-0.576736,24.939897,0.667286,519895.072902,0.992836,20.136462,0.606603,2.307272,0.084654,0.087259,155.626825,32.000000,170.564269,157.544671,159.032812,142.798714,32.000000,138.149846,68.013400,61.371819,87.923080,0.000000,45.269683,90.632911,69.834303,24.341772,36.256284,59.552997,37.069931
60.157897,70.151677,139.234442,136.107512,132.249976,119.522217,29.176827,14.238667,129.843061,14.583521,65.140305,61.572604,135.527167,138.840255,132.615584,130.135933,93.472518,126.827576,-0.000757,0.009900,32.000000,-235.769914,129.055102,-0.576433,24.935166,0.668049,519938.702313,0.993195,20.125780,0.610359,2.309010,0.106313,0.083843,155.595317,32.000000,170.592977,157.569475,158.896597,142.774691,32.000000,138.166272,68.008294,61.375020,87.921515,0.000000,45.297125,90.632911,69.838945,24.341772,36.247785,59.542966,37.093189
60.147889,70.155649,139.125965,136.106748,132.202301,119.521013,29.152848,14.238550,129.835882,14.583857,65.160938,61.571967,135.522673,138.833680,132.613644,130.127970,93.473725,126.822201,-0.000758,0.009915,32.000000,-235.769936,129.048437,-0.576556,24.932221,0.669425,519966.163857,0.993231,20.124699,0.610374,2.312462,0.083684,0.080245,155.567433,32.000000,170.620900,157.548288,158.764780,142.793260,32.000000,138.145728,68.001941,61.377630,87.919394,0.000000,45.316374,90.632911,69.841382,24.341772,36.255146,59.550234,37.095023
60.153250,70.165112,139.115969,136.107058,132.153738,119.512693,29.154434,14.238667,129.831765,14.584783,65.174476,61.574440,135.521834,138.832538,132.614648,130.127867,93.473985,126.818885,-0.000759,0.009938,32.000000,-235.769929,129.039776,-0.576685,24.929218,0.670219,519929.344059,0.992590,20.130014,0.605731,2.314483,0.123401,0.081498,155.566161,32.000000,170.626218,157.508619,158.784543,142.830254,32.000000,138.102464,67.996320,61.379699,87.917819,0.000000,45.374034,90.632911,69.849032,24.341772,36.270463,59.563865,37.266996
60.142087,70.173317,139.111399,136.108133,132.156874,119.520790,29.159008,14.238715,129.828489,14.584059,65.187132,61.573624,135.525079,138.832185,132.615110,130.125393,93.472694,126.816237,-0.000760,0.009916,32.000000,-235.769879,129.040352,-0.576385,24.927034,0.669827,519934.590838,0.993591,20.142955,0.601784,2.313065,0.085620,0.090170,155.594940,32.000000,170.589132,157.489645,158.921415,142.855213,32.000000,138.065077,67.990540,61.381285,87.915512,0.000000,45.318869,90.632911,69.865105,24.341772,36.287481,59.563865,36.988126
60.139485,70.181228,138.867141,136.109754,132.218237,119.524677,29.155695,14.238720,129.824889,14.583233,65.210600,61.567997,135.530558,138.828064,132.615528,130.120315,93.471944,126.809918,-0.000759,0.009897,32.000000,-235.769933,129.036700,-0.576495,24.924430,0.669740,519908.904239,0.993395,20.147614,0.599834,2.312693,0.070966,0.081979,155.631749,32.000000,170.552532,157.503779,159.078606,142.832906,32.000000,138.084586,67.986193,61.383415,87.914546,0.000000,45.202928,90.632911,69.875108,24.341772,36.302709,59.556026,37.047481
60.133340,70.188773,138.857598,136.111793,132.280689,119.516612,29.150233,14.238705,129.821840,14.582119,65.236604,61.569207,135.533808,138.819409,132.612349,130.114212,93.471252,126.803893,-0.000758,0.009899,32.000000,-235.770016,129.033709,-0.577029,24.923837,0.670001,519968.214253,0.993534,20.165822,0.599775,2.313046,0.104017,0.090624,155.643280,32.000000,170.542098,157.535153,159.084437,142.794958,32.000000,138.125303,67.980967,61.385049,87.912646,0.000000,45.153201,90.632911,69.874657,24.341772,36.317854,59.549290,37.085705
60.138315,70.200432,138.824605,136.114626,132.292614,119.520423,29.149905,14.238737,129.816627,14.580411,65.247147,61.572323,135.535499,138.816414,132.608040,130.111944,93.472004,126.797065,-0.000759,0.009876,32.000000,-235.769964,129.034075,-0.577438,24.922947,0.668727,520000.315776,0.993749,20.176064,0.597305,2.309084,0.114001,0.082563,155.615873,32.000000,170.563843,157.571742,158.953358,142.762146,32.000000,138.152031,67.975287,61.386912,87.910376,0.000000,45.070789,90.632911,69.877196,24.341772,36.337350,59.555377,36.945647
60.134081,70.206391,138.623025,136.117094,132.351184,119.520467,29.159439,14.238681,129.814620,14.580230,65.250792,61.574337,135.535348,138.813597,132.607943,130.110461,93.475505,126.794361,-0.000759,0.009877,32.000000,-235.769996,129.028156,-0.577285,24.922086,0.668749,519983.120158,0.994001,20.189116,0.594924,2.309162,0.106455,0.079511,155.577395,32.000000,170.591744,157.563057,158.801657,142.769379,32.000000,138.144390,67.970199,61.389011,87.908874,0.000000,45.019020,90.632911,69.889211,24.341772,36.352641,59.554364,37.016813
60.137943,70.210559,138.616974,136.119272,132.417751,119.508098,29.166338,14.238566,129.814185,14.579693,65.237914,61.576712,135.534740,138.811465,132.612917,130.108965,93.477494,126.791900,-0.000760,0.009910,32.000000,-235.770050,129.026015,-0.577023,24.922134,0.668555,520013.079847,0.993984,20.196318,0.590692,2.308422,0.146433,0.082094,155.560998,32.000000,170.607867,157.524920,158.785204,142.810647,32.000000,138.116244,67.965409,61.390962,87.905873,0.000000,45.057765,90.632911,69.887006,24.341772,36.364693,59.546280,37.044619
60.129874,70.210344,138.745177,136.120860,132.476045,119.479384,29.172291,14.238604,129.813096,14.580360,65.221673,61.572260,135.538917,138.810423,132.618525,130.107686,93.478226,126.789918,-0.000760,0.009912,32.000000,-235.770016,129.019087,-0.576288,24.922628,0.667484,520017.753172,0.993753,20.206071,0.585813,2.305232,0.101482,0.085932,155.587429,32.000000,170.578732,157.499080,158.899592,142.839546,32.000000,138.087153,67.959528,61.392074,87.903002,0.000000,45.060280,90.632911,69.886468,24.341772,36.368147,59.559567,36.932514
60.122937,70.208222,138.917172,136.121963,132.466036,119.479193,29.156031,14.238469,129.809608,14.580796,65.221385,61.566220,135.543478,138.806766,132.622200,130.105093,93.476719,126.786072,-0.000759,0.009867,32.000000,-235.770139,129.016976,-0.576202,24.922407,0.667323,519962.692416,0.993356,20.206777,0.582569,2.304984,0.076876,0.088873,155.622135,32.000000,170.537219,157.508604,159.064666,142.830343,32.000000,138.089528,67.952889,61.392321,87.900550,0.000000,45.115053,90.632911,69.906672,24.341772,36.365530,59.556774,37.205294
60.116669,70.208910,138.643266,136.122520,132.471444,119.486366,29.178851,14.238463,129.807248,14.580940,65.233008,61.565436,135.546059,138.800026,132.621562,130.098956,93.475785,126.780798,-0.000759,0.009869,32.000000,-235.770015,129.009907,-0.576076,24.922610,0.668016,519841.154185,0.993062,20.213795,0.580826,2.307425,0.087270,0.089914,155.643013,32.000000,170.515208,157.540023,159.109923,142.802003,32.000000,138.132884,67.946221,61.393466,87.899037,0.000000,45.058971,90.632911,69.915404,24.341772,36.365738,59.557443,37.198764
60.118564,70.212370,138.659124,136.123072,132.548284,119.486258,29.163346,14.238488,129.806946,14.580656,65.236208,61.566932,135.547302,138.799106,132.620020,130.097901,93.476976,126.778493,-0.000760,0.009843,32.000000,-235.770078,129.014519,-0.575958,24.924473,0.669124,519845.150011,0.993737,20.217890,0.580373,2.310552,0.086597,0.074706,155.620196,32.000000,170.532666,157.573754,155.233706,142.768082,32.000000,138.175939,67.939751,61.394985,87.897712,0.000000,45.059144,90.632911,69.917673,24.341772,36.372672,59.556548,37.216959
60.113856,70.215546,138.582278,136.123442,132.541352,119.473874,29.148954,14.238514,129.806719,14.581176,65.239797,61.556190,135.545800,138.797678,132.619952,130.097084,93.479281,126.776971,-0.000760,0.009831,32.000000,-235.770008,129.012792,-0.575857,24.924388,0.667662,519884.322006,0.993136,20.224197,0.578617,2.306237,0.083243,0.085745,155.579189,32.000000,170.560813,157.580620,151.352782,142.763659,32.000000,138.170211,67.932440,61.397033,87.896708,0.000000,44.984575,90.632911,69.920862,24.341772,36.380451,59.556951,37.056211
60.106886,70.214869,138.522370,136.123267,132.502357,119.461541,29.166025,14.238339,129.800468,14.581522,65.261953,61.545573,135.543803,138.788177,132.622255,130.089549,93.480490,126.769926,-0.000759,0.009811,32.000000,-235.770304,129.007733,-0.575774,24.923817,0.667685,519884.568641,0.993638,20.225958,0.576251,2.306428,0.083442,0.078273,155.552667,32.000000,170.581950,157.549828,151.288463,142.798535,32.000000,138.148732,67.925111,61.398773,87.895183,0.000000,44.897375,90.632911,69.949469,24.341772,36.382756,59.549191,37.060393
60.094304,70.222760,138.442389,136.124428,132.380572,119.440475,29.166038,14.238283,129.792421,14.580535,65.291876,61.540028,135.544940,138.778979,132.624991,130.082874,93.482116,126.759528,-0.000761,0.009820,32.000000,-235.770334,128.995424,-0.575551,24.924044,0.667239,519833.684773,0.994121,20.233355,0.573170,2.305330,0.110641,0.083938,155.570914,32.000000,170.556898,157.517854,151.386688,142.832946,32.000000,138.117959,67.916759,61.400005,87.894491,0.000000,44.843866,90.632911,69.953306,24.341772,36.391719,59.558564,37.110136
60.107015,70.234653,138.336549,136.126710,132.351019,119.415629,29.195053,14.238274,129.787751,14.579545,65.316063,61.537489,135.550976,138.768725,132.626563,130.076880,93.481768,126.755077,-0.000761,0.009821,32.000000,-235.770280,128.990694,-0.575712,24.922457,0.666951,519781.064006,0.993563,20.238928,0.568370,2.304601,0.133190,0.073546,155.606438,32.000000,170.512530,157.515463,151.548058,142.841362,32.000000,138.112065,67.908482,61.401285,87.894124,0.000000,44.823538,90.632911,69.955781,24.341772,36.411982,59.553656,37.090841
60.114383,70.249235,138.190577,136.130172,132.335030,119.399491,29.153890,14.238219,129.784752,14.579945,65.330464,61.539152,135.555807,138.762947,132.624325,130.072787,93.481020,126.751463,-0.000761,0.009808,32.000000,-235.770360,128.994303,-0.576174,24.919995,0.666567,519706.096316,0.993640,20.258099,0.561441,2.303752,0.114753,0.079357,155.635135,32.000000,170.479345,157.549103,151.631286,142.807809,32.000000,138.150839,67.899251,61.402399,87.894135,0.000000,44.730620,90.632911,69.953412,24.341772,36.440325,59.553705,37.134935
60.118564,70.257550,138.147856,136.133857,132.290382,119.379248,29.153043,14.238386,129.781334,14.579904,65.346062,61.531363,135.560288,138.757760,132.621972,130.072227,93.480911,126.747691,-0.000760,0.009812,32.000000,-235.770118,128.991910,-0.576676,24.915774,0.665683,519609.093713,0.992244,20.258595,0.559522,2.301504,0.092364,0.081752,155.618162,32.000000,170.492028,157.581681,151.563294,142.772462,32.000000,138.195680,67.890523,61.403787,87.895074,0.000000,44.727441,90.632911,69.945343,24.341772,36.460294,59.550873,37.057752
60.112935,70.263875,138.234249,136.136515,132.244966,119.359252,29.156760,14.238401,129.774151,14.581154,65.374669,61.521757,135.560652,138.752208,132.623196,130.063789,93.482707,126.742246,-0.000760,0.009852,32.000000,-235.770225,128.989805,-0.576605,24.910338,0.664720,519558.732402,0.993415,20.266571,0.558426,2.298794,0.098528,0.084370,155.577644,32.000000,170.521557,157.594948,151.417674,142.765729,32.000000,138.198898,67.882796,61.405088,87.895171,0.000000,44.769049,90.632911,69.961073,24.341772,36.474650,59.562852,36.960614
60.113698,70.275117,138.189781,136.139640,132.217868,119.347124,29.163922,14.238380,129.768433,14.581729,65.395953,61.520945,135.561550,138.747095,132.627638,130.055304,93.485142,126.738429,-0.000760,0.009864,32.000000,-235.770275,128.988765,-0.576677,24.904346,0.664434,519480.989588,0.993220,20.271138,0.556611,2.297923,0.112062,0.083980,155.556637,32.000000,170.543447,157.570005,151.349983,142.790687,32.000000,138.173946,67.875811,61.407569,87.896001,0.000000,44.651487,90.632911,69.964135,24.341772,36.492254,59.550863,37.057532
60.110871,70.288007,138.433327,136.143161,132.209010,119.326286,29.160761,14.238511,129.764757,14.581195,65.404919,61.521890,135.565982,138.746700,132.632925,130.048160,93.485870,126.734579,-0.000760,0.009870,32.000000,-235.770074,128.980187,-0.576262,24.898543,0.665067,519403.460844,0.993048,20.282511,0.552039,2.299576,0.084580,0.094470,155.571838,32.000000,170.529645,157.538994,151.439748,142.827902,32.000000,138.146163,67.867983,61.409271,87.895274,0.000000,44.739509,90.632911,69.966390,24.341772,36.518704,59.551021,37.057459
60.124107,70.299278,138.437527,136.147005,132.242417,119.313296,29.158516,14.238530,129.763974,14.580006,65.406429,61.527550,135.571410,138.746182,132.636933,130.044515,93.485403,126.732660,-0.000761,0.009846,32.000000,-235.770138,128.975588,-0.576757,24.893627,0.664907,519362.753600,0.992720,20.293068,0.547657,2.298807,0.085479,0.080351,155.608343,32.000000,170.489499,157.533689,151.586539,142.840476,32.000000,138.130884,67.859420,61.410720,87.895223,0.000000,44.833297,90.632911,69.972612,24.341772,36.540922,59.557659,37.034054
60.118177,70.305414,138.621435,136.150490,132.255533,119.313403,29.166467,14.238601,129.765657,14.579934,65.400872,61.530199,135.577520,138.747744,132.639903,130.043765,93.485177,126.731987,-0.000759,0.009844,32.000000,-235.770045,128.979874,-0.576094,24.890323,0.666424,519292.667328,0.992741,20.308492,0.544965,2.302967,0.072203,0.086165,155.635097,32.000000,170.461660,157.565201,151.677158,142.807362,32.000000,138.160612,67.852034,61.411515,87.895751,0.000000,44.890622,90.632911,69.975131,24.341772,36.557116,59.557325,37.250855
60.109657,70.307101,138.829453,136.153395,132.272820,119.321757,29.162467,14.238628,129.766639,14.581051,65.395581,61.530208,135.580967,138.748978,132.640711,130.042465,93.486091,126.731515,-0.000758,0.009831,32.000000,-235.769961,128.977768,-0.576291,24.887581,0.666337,519245.891602,0.992496,20.307899,0.544455,2.302529,0.082811,0.078702,155.626168,32.000000,170.464493,157.599320,151.624757,142.772442,32.000000,138.202305,67.844694,61.412427,87.896289,0.000000,44.972926,90.632911,69.981336,24.341772,36.566343,59.555987,37.203753
60.118749,70.306680,138.640189,136.156019,132.333619,119.305787,29.143718,14.238516,129.768291,14.581436,65.390639,61.533461,135.582110,138.752113,132.642683,130.045544,93.487329,126.730654,-0.000756,0.009844,32.000000,-235.770041,128.988289,-0.576450,24.884522,0.667593,519260.964465,0.992352,20.319350,0.544337,2.305816,0.108492,0.071841,155.590302,32.000000,170.494049,157.618901,151.481511,142.762466,32.000000,138.219479,67.838723,61.413465,87.897149,0.000000,44.926234,90.632911,69.976902,24.341772,36.567653,59.561544,37.108229
60.128601,70.306490,138.554208,136.158660,132.402853,119.281476,29.172083,14.238543,129.772417,14.581203,65.371512,61.542643,135.582030,138.759440,132.647038,130.046868,93.487491,126.733649,-0.000755,0.009856,32.000000,-235.769974,128.995353,-0.576401,24.882486,0.669053,519303.154311,0.992719,20.328674,0.543182,2.309603,0.088987,0.084403,155.564406,32.000000,170.517787,157.599026,151.382324,142.785470,32.000000,138.197249,67.834145,61.414477,87.897572,0.000000,44.873790,90.632911,69.983246,24.341772,36.569579,59.557915,37.031633
60.124367,70.303815,138.448754,136.160850,132.484899,119.281347,29.171267,14.238496,129.780594,14.580977,65.342163,61.546982,135.583065,138.771057,132.652866,130.050229,93.488050,126.740574,-0.000756,0.009853,32.000000,-235.769908,129.005471,-0.576373,24.882944,0.667807,519224.209319,0.993056,20.320103,0.541505,2.306106,0.075522,0.074058,155.567592,32.000000,170.513654,157.566619,151.433372,142.815875,32.000000,138.162814,67.829965,61.415525,87.898017,0.000000,44.812916,90.632911,69.980931,24.341772,36.568548,59.553381,37.070811
60.126191,70.298420,138.339516,136.162426,132.542024,119.297601,29.137752,14.238543,129.785633,14.581778,65.324693,61.550574,135.586816,138.781071,132.657966,130.053443,93.488305,126.748540,-0.000757,0.009854,32.000000,-235.769922,129.010820,-0.575856,24.883322,0.667074,519111.438211,0.991706,20.311082,0.542871,2.304298,0.089854,0.081350,155.601887,32.000000,170.475721,157.555107,151.570004,142.834753,32.000000,138.155148,67.825704,61.415416,87.898632,0.000000,44.732093,90.632911,69.988153,24.341772,36.563598,59.557423,37.011090
60.132820,70.292554,138.165438,136.163669,132.588804,119.313854,29.178609,14.238688,129.789886,14.581926,65.316453,61.546158,135.590917,138.783916,132.661087,130.058232,93.486878,126.755875,-0.000757,0.009863,32.000000,-235.769868,129.008475,-0.576006,24.883019,0.666509,519107.767481,0.991804,20.312201,0.545843,2.302706,0.089287,0.100522,155.629250,32.000000,170.442697,157.582232,151.681708,142.811958,32.000000,138.176459,67.822578,61.416181,87.900077,0.000000,44.590737,90.632911,69.984743,24.341772,36.553762,59.553784,37.101626
60.134380,70.288467,138.011054,136.164855,132.568084,119.330134,29.153009,14.238703,129.791824,14.582876,65.321898,61.545789,135.594852,138.785260,132.658940,130.059711,93.486157,126.763274,-0.000757,0.009868,32.000000,-235.769719,129.013836,-0.576032,24.882880,0.665924,519168.723508,0.993032,20.305172,0.549650,2.300820,0.081895,0.091846,155.634832,32.000000,170.433740,157.621795,151.657499,142.775619,32.000000,138.212710,67.819455,61.417230,87.900960,0.000000,44.543300,90.632911,69.983122,24.341772,36.548636,59.552211,37.071839
60.141521,70.289788,138.026267,136.166084,132.581675,119.326032,29.143497,14.238714,129.796478,14.582275,65.328541,61.551953,135.595165,138.784152,132.658284,130.060792,93.488115,126.768842,-0.000758,0.009871,32.000000,-235.769632,129.020528,-0.575794,24.882439,0.664898,519229.157134,0.991639,20.293364,0.554816,2.297671,0.078149,0.081878,155.604884,32.000000,170.459851,157.644377,151.521315,142.755466,32.000000,138.245450,67.817331,61.419135,87.902163,0.000000,44.545590,90.632911,69.976994,24.341772,36.549911,59.547175,37.034861
60.140519,70.291946,138.052047,136.167641,132.644916,119.330748,29.174596,14.238788,129.803634,14.581708,65.321064,61.560702,135.593476,138.788194,132.660602,130.065537,93.489914,126.776909,-0.000758,0.009872,32.000000,-235.769542,129.025904,-0.575837,24.882413,0.664060,519294.214274,0.992605,20.287880,0.559312,2.295044,0.082168,0.091672,155.572601,32.000000,170.484197,157.632166,151.390188,142.768840,32.000000,138.224246,67.816083,61.420728,87.903213,0.000000,44.454832,90.632911,69.982464,24.341772,36.555152,59.552260,37.241464
60.146197,70.292254,137.950251,136.169036,132.757560,119.351090,29.215883,14.238730,129.814444,14.583361,65.296025,61.571579,135.594589,138.797603,132.665472,130.074198,93.491471,126.788241,-0.000758,0.009866,32.000000,-235.769641,129.030834,-0.576043,24.883094,0.664024,519269.264530,0.992767,20.282800,0.560193,2.295025,0.144918,0.089442,155.564519,32.000000,170.484175,157.602132,151.398744,142.805591,32.000000,138.186030,67.815674,61.422126,87.904013,0.000000,44.434068,90.632911,69.985277,24.341772,36.561899,59.557128,36.944106
60.150670,70.288026,137.927388,136.169780,132.875774,119.356320,29.157360,14.238781,129.827992,14.584527,65.264572,61.579167,135.598653,138.808750,132.670726,130.086570,93.490439,126.802112,-0.000759,0.009844,32.000000,-235.769523,129.045675,-0.576210,24.884493,0.664226,519289.524682,0.991772,20.285855,0.562507,2.295491,0.077969,0.088330,155.591019,32.000000,170.452331,157.581393,151.527352,142.835595,32.000000,138.177607,67.815826,61.422670,87.904088,0.000000,44.384536,90.632911,69.974610,24.341772,36.556521,59.546005,37.217986
60.163115,70.278943,137.892163,136.169103,132.910466,119.356265,29.155665,14.238831,129.840040,14.584742,65.244516,61.582100,135.602141,138.820676,132.674637,130.097908,93.489187,126.813286,-0.000758,0.009835,32.000000,-235.769419,129.057239,-0.576222,24.885257,0.663648,519371.209591,0.990436,20.281076,0.566728,2.293582,0.119332,0.091495,155.623445,32.000000,170.414874,157.597296,151.664006,142.831069,32.000000,138.193460,67.816208,61.424048,87.905525,0.000000,44.358048,90.632911,69.965048,24.341772,36.545337,59.556803,37.244545
60.162859,70.269920,137.899683,136.167763,132.958980,119.356110,29.189415,14.238914,129.851166,14.585857,65.236514,61.582994,135.603904,138.832080,132.675013,130.105543,93.489959,126.821929,-0.000757,0.009828,32.000000,-235.769338,129.074696,-0.575930,24.885299,0.663423,519386.848995,0.992374,20.272840,0.574830,2.293032,0.073003,0.077833,155.639162,32.000000,170.396689,157.637274,151.684719,142.790780,32.000000,138.227612,67.816358,61.425758,87.906294,0.000000,44.332989,90.632911,69.963213,24.341772,36.531260,59.560718,36.961054
60.162444,70.261819,137.935531,136.166131,132.959987,119.356024,29.165602,14.238735,129.862154,14.586599,65.229666,61.587422,135.602192,138.842311,132.673662,130.114619,93.490675,126.830645,-0.000757,0.009867,32.000000,-235.769564,129.085635,-0.575533,24.885802,0.662990,519367.267591,0.992178,20.252605,0.581777,2.291972,0.087580,0.081786,155.613800,32.000000,170.415645,157.666877,151.565728,142.768516,32.000000,138.265562,67.816262,61.427846,87.907308,0.000000,44.305998,90.632911,69.964441,24.341772,36.517224,59.549958,37.172792
60.160983,70.255502,137.962574,136.164577,132.867066,119.357301,29.172487,14.238774,129.873048,14.588500,65.219151,61.588870,135.599083,138.859391,132.673495,130.125195,93.492023,126.842383,-0.000756,0.009876,32.000000,-235.769566,129.096354,-0.574874,24.885168,0.663023,519350.725856,0.991010,20.243813,0.585412,2.292107,0.079877,0.085756,155.577170,32.000000,170.447799,157.668431,151.416926,142.779741,32.000000,138.257580,67.816041,61.430172,87.908169,0.000000,44.357836,90.632911,69.967178,24.341772,36.507897,59.545680,37.233687
60.146424,70.248971,138.046641,136.163265,132.848311,119.365143,29.166958,14.238673,129.885010,14.590473,65.215029,61.591269,135.597130,138.870170,132.676930,130.135574,93.494025,126.855557,-0.000755,0.009883,32.000000,-235.769592,129.108638,-0.574315,24.882880,0.663214,519336.049871,0.991804,20.236083,0.589138,2.292718,0.061795,0.063427,155.561998,32.000000,170.465556,157.642260,151.383689,142.814561,32.000000,138.218816,67.816292,61.432111,87.909270,0.000000,44.447401,90.632911,69.981439,24.341772,36.498268,59.560855,37.037796
60.158504,70.246551,138.149397,136.162543,132.813037,119.371805,29.150138,14.238655,129.896994,14.590835,65.207833,61.597072,135.598616,138.880518,132.682380,130.145765,93.492979,126.866219,-0.000756,0.009910,32.000000,-235.769583,129.131788,-0.574248,24.880944,0.663400,519329.972311,0.991590,20.231075,0.593773,2.293223,0.134211,0.081335,155.585902,32.000000,170.439609,157.618224,151.503976,142.849469,32.000000,138.194891,67.816528,61.434066,87.910168,0.000000,44.369288,90.632911,69.981282,24.341772,36.492128,59.555368,37.218500
60.160936,70.246284,138.031152,136.162187,132.736541,119.375752,29.147479,14.238651,129.912351,14.591870,65.201909,61.603349,135.602020,138.894921,132.684100,130.159075,93.491110,126.880070,-0.000756,0.009922,32.000000,-235.769633,129.142495,-0.573860,24.880686,0.664199,519359.254292,0.992093,20.237589,0.598485,2.295176,0.076734,0.085537,155.623963,32.000000,170.398778,157.623795,151.648305,142.853704,32.000000,138.200418,67.817017,61.435377,87.911866,0.000000,44.278272,90.632911,69.972343,24.341772,36.493301,59.562281,37.188566
60.165493,70.246210,137.888567,136.161969,132.645325,119.396202,29.165645,14.238733,129.929644,14.592624,65.203848,61.606467,135.602714,138.909756,132.681980,130.172806,93.488790,126.894070,-0.000756,0.009923,32.000000,-235.769480,129.157651,-0.573845,24.879213,0.664707,519378.831228,0.992493,20.224344,0.604963,2.296423,0.103656,0.066358,155.645314,32.000000,170.378042,157.659853,151.708600,142.821353,32.000000,138.228926,67.816572,61.436617,87.914655,0.000000,44.325878,90.632911,69.969671,24.341772,36.494987,59.558210,37.223049
60.173823,70.246210,137.971159,136.161610,132.619792,119.408474,29.164658,14.238784,129.945724,14.593849,65.212668,61.609669,135.602042,138.925839,132.679108,130.186528,93.490116,126.908300,-0.000756,0.009935,32.000000,-235.769441,129.172958,-0.573684,24.878530,0.664006,519398.291870,0.992570,20.221899,0.613893,2.294365,0.081254,0.087710,155.627748,32.000000,170.392348,157.696265,151.622348,142.794102,32.000000,138.266085,67.817324,61.440034,87.917941,0.000000,44.329142,90.632911,69.959747,24.341772,36.496761,59.557787,37.238162
60.184680,70.247289,138.213660,136.161663,132.627013,119.413460,29.176216,14.238862,129.960664,14.595104,65.218582,61.614150,135.600323,138.942302,132.678470,130.197917,93.492049,126.921118,-0.000757,0.009957,32.000000,-235.769478,129.187404,-0.573118,24.878480,0.663260,519490.161343,0.992038,20.217741,0.623344,2.291821,0.091997,0.080354,155.591308,32.000000,170.427015,157.707959,151.475115,142.793646,32.000000,138.277687,67.818311,61.443404,87.920719,0.000000,44.319392,90.632911,69.951799,24.341772,36.499540,59.547382,37.041318
60.196485,70.248976,138.161857,136.162067,132.556730,119.421643,29.162740,14.238865,129.972415,14.596184,65.224432,61.615247,135.599018,138.959604,132.680117,130.210197,93.493064,126.933700,-0.000757,0.009981,32.000000,-235.769480,129.199203,-0.573398,24.877998,0.663700,519534.421810,0.992021,20.210280,0.629268,2.292877,0.079573,0.088450,155.570470,32.000000,170.446473,157.688078,153.922598,142.825314,32.000000,138.241471,67.819790,61.446547,87.923468,0.000000,44.368371,90.632911,69.933695,24.341772,36.504251,59.561829,37.116226
60.200868,70.250801,138.086826,136.162760,132.520223,119.430073,29.152457,14.238932,129.987554,14.597177,65.224568,61.625743,135.598750,138.974345,132.682081,130.223082,93.493702,126.945439,-0.000758,0.009994,32.000000,-235.769372,129.211370,-0.572995,24.879619,0.664986,519546.108720,0.991472,20.201634,0.633866,2.296492,0.069447,0.080300,155.586055,32.000000,170.428242,157.666457,157.747747,142.854652,32.000000,138.202206,67.822076,61.449692,87.925703,0.000000,44.340704,90.632911,69.926787,24.341772,36.509342,59.559105,37.120995
60.213599,70.254302,138.055478,136.163997,132.525849,119.458559,29.167305,14.238998,130.001458,14.597550,65.215826,61.630885,135.602362,138.995464,132.684467,130.238690,93.492832,126.959390,-0.000758,0.010002,32.000000,-235.769237,129.225198,-0.573415,24.881555,0.664567,519574.638366,0.991786,20.192748,0.639260,2.295181,0.091700,0.084726,155.622667,32.000000,170.388517,157.663840,159.133670,142.867441,32.000000,138.189453,67.824720,61.452550,87.927948,0.000000,44.306921,90.632911,69.908316,24.341772,36.516439,59.560452,37.222315
60.212475,70.254517,138.035460,136.164733,132.523449,119.494924,29.158737,14.239165,130.017444,14.598627,65.216276,61.634799,135.604632,139.014338,132.683944,130.252954,93.492156,126.977751,-0.000757,0.010013,32.000000,-235.769031,129.239578,-0.573478,24.882815,0.664076,519610.368703,0.992130,20.190647,0.644600,2.293768,0.086743,0.093572,155.647292,32.000000,170.367418,157.694027,159.224017,142.839880,32.000000,138.219625,67.827282,61.455257,87.930742,0.000000,44.253710,90.632911,69.905473,24.341772,36.521629,59.561032,37.199865
60.210718,70.254115,138.095265,136.165153,132.401211,119.508369,29.146226,14.239282,130.031818,14.600326,65.235023,61.636169,135.605362,139.031562,132.681332,130.264496,93.490759,126.988969,-0.000757,0.009984,32.000000,-235.769009,129.254898,-0.573804,24.885717,0.663807,519732.968508,0.991637,20.182748,0.652577,2.292762,0.085408,0.083563,155.639495,32.000000,170.375364,157.736281,159.161653,142.796314,32.000000,138.251692,67.829803,61.458959,87.933033,0.000000,44.206332,90.632911,69.894688,24.341772,36.520961,59.556262,37.162814
60.214268,70.255766,138.288008,136.165446,132.331130,119.512423,29.174148,14.239196,130.043831,14.600494,65.259428,61.637686,135.603930,139.047419,132.679682,130.274737,93.492133,127.000464,-0.000758,0.010007,32.000000,-235.769111,129.263773,-0.573686,24.889827,0.663884,519894.032263,0.992252,20.183969,0.662604,2.292473,0.096644,0.095252,155.601440,32.000000,170.409205,157.760364,159.020355,142.782854,32.000000,138.267112,67.833512,61.463061,87.935384,0.000000,44.364921,90.632911,69.903750,24.341772,36.525781,59.552024,37.198030
60.219951,70.262562,138.400826,136.166841,132.349786,119.524685,29.172952,14.239231,130.057476,14.601469,65.273632,61.645881,135.601296,139.064478,132.681068,130.287504,93.493131,127.013040,-0.000759,0.010018,32.000000,-235.769047,129.276449,-0.573053,24.894804,0.664251,519956.567280,0.992821,20.185141,0.669712,2.293533,0.087303,0.089347,155.574774,32.000000,170.437244,157.739560,158.913049,142.805599,32.000000,138.238229,67.837240,61.466055,87.937201,0.000000,44.388774,90.632911,69.894482,24.341772,36.536731,59.551847,37.208889
60.233063,70.268709,138.316760,136.169184,132.430566,119.536794,29.160287,14.239146,130.073556,14.601275,65.264846,61.660839,135.601623,139.083077,132.683710,130.302546,93.493614,127.028233,-0.000760,0.010019,32.000000,-235.769072,129.297924,-0.572833,24.900897,0.665242,519971.806273,0.991843,20.183615,0.674191,2.296599,0.111703,0.090224,155.577027,32.000000,170.434667,157.708445,158.962527,142.839425,32.000000,138.195495,67.841545,61.469532,87.939714,0.000000,44.439153,90.632911,69.872080,24.341772,36.550204,59.562871,37.229212
60.241004,70.271533,138.427966,136.171716,132.487645,119.552786,29.136986,14.239218,130.096542,14.602001,65.238220,61.676519,135.605494,139.105766,132.687614,130.324714,93.491938,127.045934,-0.000759,0.009995,32.000000,-235.768927,129.322262,-0.573040,24.908330,0.665764,520030.338559,0.991900,20.185323,0.679596,2.298255,0.078483,0.085986,155.607396,32.000000,170.403471,157.693832,159.108519,142.861359,32.000000,138.177224,67.844981,61.472102,87.942672,0.000000,44.508034,90.632911,69.852932,24.341772,36.562565,59.562075,37.166336
60.241160,70.268362,138.326504,136.173680,132.585546,119.592277,29.172619,14.239256,130.119389,14.603352,65.214631,61.685828,135.609394,139.127107,132.689632,130.350142,93.489079,127.064292,-0.000759,0.009970,32.000000,-235.768887,129.347964,-0.573060,24.916995,0.664986,520083.015284,0.992207,20.179729,0.686850,2.296359,0.080369,0.087655,155.637768,32.000000,170.373743,157.716798,159.222899,142.840346,32.000000,138.197488,67.848394,61.473281,87.946897,0.000000,44.375602,90.632911,69.849031,24.341772,36.558918,59.556371,37.208962
60.255530,70.259518,138.115734,136.174081,132.627495,119.629830,29.164843,14.239203,130.140485,14.605110,65.201492,61.693379,135.613356,139.147610,132.689559,130.374443,93.487659,127.082262,-0.000759,0.010001,32.000000,-235.768858,129.372925,-0.573331,24.924477,0.665411,520155.175377,0.992995,20.175447,0.697536,2.297903,0.084125,0.086858,155.638748,32.000000,170.371066,157.757983,159.197435,142.801274,32.000000,138.228840,67.852393,61.474805,87.950498,0.000000,44.253855,90.632911,69.822218,24.341772,36.548501,59.549762,37.232366
60.263435,70.252501,137.897652,136.173914,132.663553,119.658361,29.135542,14.239213,130.160938,14.607323,65.193090,61.700037,135.612382,139.167556,132.689986,130.397369,93.488198,127.101132,-0.000760,0.009994,32.000000,-235.768845,129.394180,-0.573340,24.932253,0.664798,520328.836442,0.992098,20.172136,0.709739,2.296212,0.103135,0.090262,155.603587,32.000000,170.400168,157.782546,159.071271,142.780345,32.000000,138.254946,67.856796,61.477606,87.955035,0.000000,44.153359,90.632911,69.816449,24.341772,36.536281,59.553381,37.087466
60.271291,70.247051,138.025135,136.173410,132.690956,119.666460,29.173853,14.239223,130.181206,14.608223,65.185169,61.707469,135.609557,139.188112,132.692616,130.418555,93.489830,127.119369,-0.000760,0.009997,32.000000,-235.768915,129.420889,-0.573313,24.939898,0.663355,520472.786335,0.992386,20.150431,0.720307,2.292167,0.082467,0.087060,155.573195,32.000000,170.435586,157.770111,158.935151,142.801309,32.000000,138.238693,67.861379,61.481012,87.959502,0.000000,44.160614,90.632911,69.803684,24.341772,36.527268,59.552319,37.146307
60.276681,70.242906,138.049603,136.172800,132.685627,119.674223,29.167621,14.239440,130.202051,14.609912,65.171817,61.716667,135.607493,139.209435,132.696071,130.437806,93.490547,127.139818,-0.000760,0.009994,32.000000,-235.768686,129.440992,-0.572726,24.947069,0.661893,520578.653021,0.993457,20.136340,0.729369,2.288247,0.095282,0.085700,155.565671,32.000000,170.449508,157.737661,155.167100,142.838386,32.000000,138.191156,67.866370,61.484553,87.963198,0.000000,44.149176,90.632911,69.777324,24.341772,36.521703,59.559970,37.088713
60.276095,70.238612,138.283566,136.171897,132.648632,119.694521,29.138008,14.239408,130.223039,14.611842,65.165849,61.718184,135.608580,139.227293,132.699409,130.457973,93.490751,127.160817,-0.000762,0.009988,32.000000,-235.768726,129.454692,-0.572108,24.953957,0.662355,520597.269796,0.992060,20.123863,0.737017,2.290064,0.092221,0.078328,155.591194,32.000000,170.421544,157.724793,151.439159,142.858494,32.000000,138.168108,67.869522,61.487386,87.966861,0.000000,44.311892,90.632911,69.772952,24.341772,36.515931,59.563019,37.119381
60.282407,70.235970,138.556236,136.171022,132.568414,119.731101,29.157319,14.239543,130.241195,14.614078,65.170988,61.721922,135.610249,139.243504,132.701069,130.477010,93.489780,127.177055,-0.000761,0.009940,32.000000,-235.768800,129.474249,-0.571782,24.961082,0.662259,520619.047765,0.992227,20.114896,0.746705,2.290266,0.123531,0.092301,155.624171,32.000000,170.392106,157.739533,151.561152,142.848167,32.000000,138.185975,67.872467,61.489121,87.970984,0.000000,44.348449,90.632911,69.757362,24.341772,36.511511,59.558131,37.219380
60.294769,70.235065,138.595007,136.170139,132.471641,119.759414,29.163609,14.239496,130.261249,14.615584,65.178040,61.731610,135.611592,139.258791,132.698671,130.496713,93.489072,127.195217,-0.000760,0.009932,32.000000,-235.768798,129.499618,-0.571999,24.968340,0.663558,520700.919791,0.993403,20.111126,0.757184,2.294169,0.114875,0.089469,155.635092,32.000000,170.383559,157.774629,151.577359,142.815405,32.000000,138.218462,67.874736,61.491490,87.974521,0.000000,44.391470,90.632911,69.727678,24.341772,36.510015,59.551817,37.270151
60.302359,70.235981,138.730502,136.169212,132.398017,119.787790,29.137963,14.239540,130.282526,14.617536,65.184648,61.741454,135.609114,139.280433,132.694574,130.516452,93.489263,127.211466,-0.000760,0.009927,32.000000,-235.768750,129.523060,-0.571801,24.975034,0.665054,520854.185570,0.992925,20.102837,0.766415,2.298452,0.089318,0.086048,155.612583,32.000000,170.409015,157.802251,151.463681,142.792786,32.000000,138.240401,67.875511,61.494104,87.976949,0.000000,44.531219,90.632911,69.718923,24.341772,36.513385,59.557433,37.262007
60.303697,70.235758,138.816076,136.168226,132.358009,119.793865,29.178925,14.239535,130.305295,14.618809,65.189020,61.751687,135.604079,139.302642,132.695527,130.533854,93.490659,127.229290,-0.000761,0.009930,32.000000,-235.768923,129.548572,-0.571724,24.982247,0.665060,520969.262345,0.992716,20.090872,0.776360,2.298624,0.106233,0.078396,155.579285,32.000000,170.445500,157.799676,151.324648,142.804297,32.000000,138.238146,67.876835,61.498057,87.980410,0.000000,44.557264,90.632911,69.700886,24.341772,36.515406,59.560442,37.117180
60.303342,70.235932,138.979999,136.167535,132.327542,119.810158,29.161762,14.239523,130.326280,14.620067,65.188242,61.759546,135.602134,139.324969,132.698524,130.551433,93.492178,127.245403,-0.000760,0.009927,32.000000,-235.768951,129.566531,-0.571153,24.989133,0.665711,521088.996578,0.993688,20.085001,0.784433,2.300582,0.104770,0.078844,155.562118,32.000000,170.468343,157.766367,151.290753,142.844452,32.000000,138.199134,67.877440,61.502310,87.983938,0.000000,44.650439,90.632911,69.688633,24.341772,36.517102,59.553528,37.202286
60.324767,70.235645,139.063848,136.167131,132.356152,119.838547,29.165575,14.239393,130.349703,14.623048,65.176278,61.773918,135.603676,139.352175,132.701650,130.574007,93.492873,127.262089,-0.000760,0.009927,32.000000,-235.769070,129.586704,-0.571278,24.997194,0.666025,521111.536403,0.992318,20.083581,0.792100,2.301950,0.095722,0.084045,155.583777,32.000000,170.447731,157.743058,151.401521,142.872518,32.000000,138.159258,67.876770,61.505579,87.987169,0.000000,44.768669,90.632911,69.654679,24.341772,36.519506,59.541835,37.220114
60.330618,70.234043,138.985279,136.167006,132.320571,119.873173,29.171864,14.239398,130.372417,14.624670,65.166089,61.775940,135.606161,139.376072,132.702619,130.593808,93.491379,127.283156,-0.000760,0.009899,32.000000,-235.769031,129.604692,-0.571124,25.003390,0.666888,521179.431082,0.993044,20.084073,0.798775,2.304682,0.111642,0.092101,155.620994,32.000000,170.415541,157.746116,151.536045,142.873944,32.000000,138.162043,67.875982,61.508356,87.990829,0.000000,44.700382,90.632911,69.637486,24.341772,36.518391,59.563029,37.161347
