OSU 80 Ton Compressor Load Stand
60.334982,70.229510,139.062603,136.166671,132.254563,119.885531,29.189444,14.239302,130.391737,14.625472,65.174132,61.777690,135.607202,139.401542,132.700693,130.611028,93.490475,127.300426,-0.000759,0.009910,32.000000,-235.769158,129.621710,-0.570853,25.008534,0.666997,521287.023332,0.992756,20.064627,0.806563,2.305253,0.090093,0.093513,155.640538,32.000000,170.409165,157.774744,151.582654,142.843718,32.000000,138.187111,67.875171,61.511919,87.995409,0.000000,44.741267,90.632911,69.617131,24.341772,36.513777,59.547942,37.190400
60.338968,70.227250,139.073489,136.166716,132.229686,119.890541,29.166008,14.239285,130.410562,14.626970,65.189351,61.781954,135.607364,139.422594,132.696811,130.629349,93.491234,127.314559,-0.000759,0.009903,32.000000,-235.769140,129.642233,-0.570311,25.011754,0.666481,521434.615857,0.992717,20.057793,0.818768,2.303727,0.123560,0.077072,155.622733,32.000000,170.430621,157.806944,151.478620,142.810514,32.000000,138.209769,67.874151,61.515808,87.999481,0.000000,44.746273,90.632911,69.599485,24.341772,36.509418,59.555545,37.380642
60.351631,70.226983,139.249691,136.167318,132.277004,119.899013,29.159714,14.239248,130.428992,14.627281,65.193295,61.799287,135.603796,139.441584,132.694705,130.650838,93.493090,127.332122,-0.000759,0.009858,32.000000,-235.769158,129.659809,-0.571062,25.014903,0.666781,521480.812871,0.992129,20.049359,0.828448,2.304842,0.083794,0.082306,155.586815,32.000000,170.466813,157.817341,151.325100,142.806640,32.000000,138.215610,67.873135,61.519274,88.004014,0.000000,44.841969,90.632911,69.574573,24.341772,36.509094,59.562871,37.154230
60.381547,70.228428,139.341439,136.168655,132.296158,119.923604,29.157970,14.239165,130.453632,14.628175,65.163488,61.818929,135.599798,139.468384,132.696301,130.674648,93.494269,127.355954,-0.000760,0.009847,32.000000,-235.769195,129.680965,-0.571137,25.020015,0.666722,521494.541037,0.992888,20.043535,0.834873,2.304870,0.183096,0.087942,155.568307,32.000000,170.499045,157.783438,151.249254,142.846341,32.000000,138.185433,67.871593,61.522637,88.007403,0.000000,44.901906,90.632911,69.535102,24.341772,36.513345,59.556931,37.129652
60.386754,70.220419,139.331120,136.168554,132.360747,119.962778,29.146779,14.239248,130.478203,14.628455,65.124796,61.826422,135.599886,139.492680,132.698904,130.701268,93.495505,127.377323,-0.000761,0.009812,32.000000,-235.769084,129.703345,-0.571248,25.026536,0.667522,521517.974862,0.992940,20.031950,0.841943,2.307306,0.139912,0.086129,155.584835,32.000000,170.490096,157.750780,151.331233,142.877963,32.000000,138.145827,67.870456,61.525414,88.011630,0.000000,44.929078,90.632911,69.500762,24.341772,36.506365,59.552093,37.419233
60.410689,70.209475,139.198214,136.167123,132.337252,120.002429,29.158699,14.239235,130.499713,14.628750,65.104408,61.832270,135.601459,139.515082,132.702046,130.725212,93.495736,127.401268,-0.000763,0.009819,32.000000,-235.769135,129.719958,-0.571278,25.033925,0.667597,521605.139874,0.992657,20.006661,0.852875,2.307683,0.065499,0.092020,155.625603,32.000000,170.451672,157.742010,151.474266,142.884844,32.000000,138.134402,67.869849,61.528533,88.016275,0.000000,44.883861,90.632911,69.464904,24.341772,36.491100,59.561504,37.145793
60.404996,70.198732,139.198314,136.165011,132.307596,120.023454,29.150773,14.239330,130.521260,14.631039,65.101787,61.838476,135.600154,139.536464,132.700268,130.740699,93.494431,127.421627,-0.000764,0.009792,32.000000,-235.769082,129.741654,-0.571778,25.041757,0.667490,521756.590506,0.993246,19.994000,0.862496,2.307313,0.133480,0.083175,155.653959,32.000000,170.433550,157.758303,151.557732,142.855129,32.000000,138.165541,67.868578,61.530564,88.020829,0.000000,44.904892,90.632911,69.436595,24.341772,36.470525,59.549427,37.374919
60.402710,70.191326,139.275132,136.162872,132.386828,120.036258,29.149181,14.239286,130.537178,14.632960,65.107233,61.843935,135.598136,139.557948,132.695430,130.761933,93.493817,127.441264,-0.000765,0.009755,32.000000,-235.769145,129.758058,-0.572005,25.047956,0.666370,521895.307357,0.992699,19.961675,0.874428,2.304198,0.083187,0.084524,155.646563,32.000000,170.446257,157.786393,151.488453,142.812725,32.000000,138.197027,67.866380,61.532855,88.024050,0.000000,44.854482,90.632911,69.422124,24.341772,36.458790,59.561613,37.156945
60.413811,70.186999,139.117433,136.161318,132.445859,120.048438,29.166779,14.239293,130.554476,14.635192,65.112489,61.851657,135.595781,139.577170,132.692973,130.779985,93.495382,127.459468,-0.000764,0.009730,32.000000,-235.769202,129.774484,-0.572482,25.053991,0.666341,521976.991690,0.993219,19.956017,0.886074,2.304417,0.140773,0.105146,155.611297,32.000000,170.480725,157.797262,151.341489,142.793432,32.000000,138.211922,67.864854,61.535920,88.027219,0.000000,44.738160,90.632911,69.395278,24.341772,36.450663,59.558269,37.348580
60.412000,70.183294,139.047021,136.160070,132.490077,120.067831,29.151728,14.239243,130.572889,14.636677,65.097097,61.865182,135.591921,139.596338,132.692355,130.800868,93.497312,127.477987,-0.000765,0.009745,32.000000,-235.769300,129.794686,-0.572786,25.057916,0.666710,522024.175534,0.993401,19.950653,0.896662,2.305776,0.132835,0.083266,155.589605,32.000000,170.512699,157.763957,151.226319,142.818776,32.000000,138.185260,67.862487,61.538327,88.030100,0.000000,44.832456,90.632911,69.367443,24.341772,36.444885,59.552230,37.373745
60.437517,70.177842,139.162965,136.158841,132.523593,120.092139,29.156277,14.239191,130.593358,14.638526,65.074083,61.873943,135.590802,139.614669,132.693438,130.823106,93.497945,127.500503,-0.000766,0.009742,32.000000,-235.769343,129.815208,-0.573648,25.058957,0.665534,522059.177447,0.992687,19.936412,0.904341,2.302742,0.085432,0.088133,155.597483,32.000000,170.512641,157.721082,151.263866,142.847861,32.000000,138.144186,67.859592,61.539219,88.032464,0.000000,44.904222,90.632911,69.324020,24.341772,36.440189,59.549526,37.226424
60.424334,70.168272,139.202910,136.157345,132.533521,120.116348,29.161208,14.239153,130.613302,14.640087,65.059793,61.881709,135.591135,139.629813,132.694097,130.845268,93.499033,127.521870,-0.000766,0.009701,32.000000,-235.769393,129.833386,-0.573595,25.058611,0.665154,522134.453729,0.993383,19.934323,0.911814,2.301646,0.088929,0.085811,155.632431,32.000000,170.480922,157.702169,151.398729,142.854452,32.000000,138.118024,67.856082,61.539745,88.035103,0.000000,44.835146,90.632911,69.305658,24.341772,36.424444,59.556744,37.124443
60.436755,70.159651,139.285708,136.155590,132.516292,120.147598,29.142660,14.239105,130.628271,14.642037,65.058904,61.885447,135.592747,139.642751,132.694031,130.863840,93.498618,127.541403,-0.000765,0.009670,32.000000,-235.769491,129.849826,-0.573848,25.056877,0.665532,522213.196913,0.992947,19.906085,0.922613,2.302592,0.079702,0.085181,155.663121,32.000000,170.460071,157.708054,151.504231,142.833972,32.000000,138.146563,67.852200,61.540403,88.038468,0.000000,44.886589,90.632911,69.282932,24.341772,36.409757,59.558721,37.110723
60.438678,70.153254,139.429146,136.153863,132.539600,120.154441,29.144508,14.239018,130.645671,14.643971,65.065710,61.893415,135.592788,139.654756,132.690071,130.880020,93.499164,127.557298,-0.000765,0.009645,32.000000,-235.769532,129.865187,-0.573967,25.056110,0.666092,522310.421995,0.993195,19.908287,0.932372,2.303756,0.076541,0.075791,155.669904,32.000000,170.464079,157.733089,151.476014,142.790856,32.000000,138.186148,67.846957,61.541348,88.041789,0.000000,45.001596,90.632911,69.252303,24.341772,36.397552,59.555338,37.229285
60.444586,70.149093,139.439266,136.152303,132.520952,120.154528,29.170572,14.238959,130.660759,14.645556,65.073610,61.899281,135.591315,139.665001,132.685903,130.895845,93.500341,127.572150,-0.000766,0.009643,32.000000,-235.769571,129.885339,-0.573903,25.057149,0.666587,522424.958248,0.993834,19.888575,0.942701,2.304652,0.105841,0.084078,155.642728,32.000000,170.491855,157.753344,151.338813,142.764778,32.000000,138.200535,67.842435,61.542857,88.044789,0.000000,44.995699,90.632911,69.223465,24.341772,36.389263,59.558288,37.170885
60.443089,70.147177,139.418553,136.151050,132.583815,120.162687,29.156301,14.238760,130.672919,14.647086,65.077514,61.902315,135.587051,139.675962,132.684856,130.911425,93.504376,127.587615,-0.000767,0.009638,32.000000,-235.769751,129.894408,-0.573373,25.058600,0.667427,522442.311820,0.993775,19.880461,0.950223,2.306952,0.075843,0.086450,155.616374,32.000000,170.523826,157.731169,151.210120,142.785079,32.000000,138.184257,67.837656,61.544456,88.047082,0.000000,45.060218,90.632911,69.201934,24.341772,36.386949,59.567494,37.095390
60.450166,70.146706,139.358135,136.150407,132.618861,120.170590,29.143481,14.238928,130.686527,14.648263,65.074810,61.909311,135.585103,139.685091,132.685370,130.927231,93.507621,127.601455,-0.000768,0.009607,32.000000,-235.769512,129.909649,-0.573155,25.059738,0.667370,522429.386374,0.992768,19.871025,0.956583,2.306894,0.101799,0.088220,155.613106,32.000000,170.540342,157.684456,151.216232,142.822488,32.000000,138.148039,67.832718,61.545524,88.049215,0.000000,44.952420,90.632911,69.168424,24.341772,36.386339,59.554060,37.195316
60.450409,70.146043,139.451646,136.149763,132.597228,120.170435,29.168185,14.238768,130.699751,14.649101,65.072141,61.910296,135.585292,139.694714,132.686844,130.941216,93.509415,127.614921,-0.000769,0.009572,32.000000,-235.769811,129.922069,-0.572971,25.061262,0.667272,522454.051252,0.993344,19.870447,0.960396,2.306609,0.136344,0.083510,155.643946,32.000000,170.512899,157.660157,151.342468,142.844085,32.000000,138.119860,67.827155,61.545759,88.050879,0.000000,45.065904,90.632911,69.148893,24.341772,36.386412,59.546428,37.242858
60.452475,70.145495,139.464843,136.149008,132.470660,120.170296,29.149989,14.238858,130.706629,14.650281,65.079549,61.911340,135.587316,139.703004,132.685934,130.951624,93.511606,127.626335,-0.000770,0.009562,32.000000,-235.769806,129.929876,-0.573039,25.062331,0.666834,522475.812998,0.993715,19.863658,0.964173,2.305339,0.141491,0.089845,155.682868,32.000000,170.481621,157.669111,151.471920,142.833877,32.000000,138.140674,67.821987,61.546818,88.052844,0.000000,45.063144,90.632911,69.118455,24.341772,36.386136,59.554345,37.179615
60.453964,70.145371,139.344344,136.148030,132.410685,120.178471,29.142415,14.238708,130.713224,14.652084,65.091894,61.912010,135.586512,139.713492,132.681238,130.961245,93.513357,127.637290,-0.000771,0.009516,32.000000,-235.769982,129.934948,-0.572858,25.063679,0.667322,522469.524526,0.992866,19.862777,0.969211,2.306877,0.076899,0.074949,155.701647,32.000000,170.471454,157.697113,151.483655,142.795416,32.000000,138.183856,67.816140,61.547713,88.054107,0.000000,45.067891,90.632911,69.097675,24.341772,36.386989,59.560157,37.092528
60.469529,70.146271,139.597936,136.147420,132.379870,120.170883,29.216500,14.238675,130.724137,14.651919,65.100044,61.918530,135.585291,139.726123,132.675354,130.971128,93.518068,127.645956,-0.000770,0.009514,32.000000,-235.770014,129.945146,-0.572634,25.064023,0.667344,522462.251356,0.993445,19.860384,0.972811,2.307016,0.071750,0.084360,155.675778,32.000000,170.499102,157.719798,151.359137,142.765529,32.000000,138.204935,67.811087,61.550439,88.055671,0.000000,45.124060,90.632911,69.066688,24.341772,36.389060,59.562104,37.249461
60.482806,70.146169,139.716521,136.147111,132.416381,120.162205,29.164464,14.238698,130.736347,14.652127,65.082281,61.928101,135.581520,139.741755,132.673639,130.983443,93.524034,127.657574,-0.000770,0.009492,32.000000,-235.770081,129.957773,-0.572273,25.063866,0.666634,522492.194164,0.993743,19.858932,0.976616,2.304966,0.088125,0.077016,155.640142,32.000000,170.533929,157.710166,151.217172,142.764655,32.000000,138.209821,67.806236,61.553205,88.057612,0.000000,45.257922,90.632911,69.015312,24.341772,36.390851,59.552938,37.214098
60.490882,70.141898,139.880250,136.146635,132.456064,120.166246,29.205970,14.238576,130.751831,14.653043,65.049521,61.931032,135.581601,139.759381,132.674715,130.995525,93.528999,127.674463,-0.000772,0.009476,32.000000,-235.770227,129.971672,-0.572351,25.061015,0.667811,522439.496293,0.990879,19.845939,0.976303,2.308567,0.102616,0.077297,155.631998,32.000000,170.552837,157.670838,151.183606,142.798480,32.000000,138.182551,67.801418,61.555176,88.059294,0.000000,45.401506,90.632911,68.979593,24.341772,36.390856,59.556017,37.374186
60.485596,70.130288,139.764202,136.145523,132.469645,120.186329,29.172124,14.238680,130.763649,14.654823,65.023301,61.934983,135.581953,139.771785,132.676578,131.007734,93.531518,127.686613,-0.000772,0.009454,32.000000,-235.770188,129.977451,-0.572807,25.058391,0.668245,522378.514403,0.992332,19.833990,0.976229,2.310020,0.104443,0.087024,155.653826,32.000000,170.533105,157.638233,151.291752,142.829392,32.000000,138.145266,67.796469,61.556862,88.060029,0.000000,45.345426,90.632911,68.953815,24.341772,36.371209,59.551561,37.399937
60.479630,70.120090,139.579608,136.143585,132.414700,120.206768,29.201980,14.238668,130.774771,14.655930,65.013809,61.934650,135.582652,139.780877,132.677909,131.020177,93.533566,127.697749,-0.000772,0.009464,32.000000,-235.770196,129.981855,-0.573326,25.056648,0.669164,522372.346879,0.990795,19.822511,0.979830,2.312419,0.089539,0.088954,155.691937,32.000000,170.491541,157.639533,153.947525,142.823291,32.000000,138.151942,67.790550,61.556875,88.061372,0.000000,45.266708,90.632911,68.943298,24.341772,36.353156,59.564347,37.132000
60.495397,70.113966,139.395892,136.141657,132.392152,120.226977,29.125258,14.238677,130.782333,14.657516,65.010955,61.938950,135.581792,139.790434,132.674644,131.033749,93.535535,127.707599,-0.000772,0.009449,32.000000,-235.770194,129.995360,-0.573971,25.057034,0.668736,522439.446970,0.992176,19.815617,0.983472,2.310702,0.088685,0.082389,155.713060,32.000000,170.477138,157.657784,157.831716,142.791628,32.000000,138.191095,67.784693,61.557119,88.063025,0.000000,45.157088,90.632911,68.898995,24.341772,36.339496,59.558180,37.228625
60.501897,70.109433,139.294398,136.139832,132.473944,120.223843,29.192735,14.238738,130.791652,14.658029,65.003501,61.943905,135.581977,139.797813,132.669211,131.046309,93.540322,127.720135,-0.000772,0.009454,32.000000,-235.770007,130.009435,-0.574522,25.059257,0.667896,522511.681822,0.991412,19.810744,0.987073,2.307878,0.101435,0.089568,155.697785,32.000000,170.494001,157.678452,159.022307,142.761110,32.000000,138.214605,67.779338,61.559165,88.065031,0.000000,45.073749,90.632911,68.851634,24.341772,36.333052,59.559872,37.243005
60.508188,70.104008,139.229773,136.138203,132.579210,120.211660,29.161895,14.238707,130.801502,14.658490,64.986349,61.950458,135.578726,139.807054,132.666517,131.058164,93.546590,127.733578,-0.000773,0.009452,32.000000,-235.770033,130.019064,-0.574668,25.062230,0.666696,522574.593429,0.993885,19.790551,0.990098,2.304240,0.100370,0.087719,155.666187,32.000000,170.526829,157.687958,158.872290,142.748443,32.000000,138.217185,67.774487,61.561691,88.068223,0.000000,45.053414,90.632911,68.830462,24.341772,36.324190,59.557767,37.178588
60.509270,70.094678,139.313828,136.136214,132.671267,120.215946,29.137698,14.238728,130.809353,14.658930,64.965428,61.954779,135.574479,139.817853,132.667561,131.070322,93.552959,127.745537,-0.000771,0.009429,32.000000,-235.770023,130.027092,-0.574660,25.064650,0.665932,522537.877806,0.991431,19.780219,0.991667,2.302315,0.085980,0.089582,155.645488,32.000000,170.550636,157.648601,158.802871,142.774017,32.000000,138.189093,67.771212,61.563249,88.070408,0.000000,45.090071,90.632911,68.797706,24.341772,36.310644,59.558249,37.391940
60.519562,70.084411,139.471003,136.134069,132.729375,120.230130,29.151403,14.238537,130.817558,14.660074,64.932057,61.959641,135.573393,139.832331,132.668840,131.084520,93.558013,127.757026,-0.000770,0.009411,32.000000,-235.770023,130.033337,-0.575103,25.065974,0.665303,522457.922943,0.992249,19.769183,0.992214,2.301007,0.069724,0.085250,155.656220,32.000000,170.538666,157.608045,158.880120,142.802106,32.000000,138.155771,67.768056,61.564513,88.072017,0.000000,45.147924,90.632911,68.757415,24.341772,36.293877,59.546084,37.220921
60.518922,70.072334,139.488611,136.131674,132.750431,120.250540,29.162631,14.238518,130.829227,14.660988,64.891385,61.962199,135.572725,139.844800,132.667929,131.098182,93.560040,127.768240,-0.000770,0.009407,32.000000,-235.769995,130.049874,-0.575528,25.066005,0.665717,522445.977988,0.993063,19.758888,0.991908,2.302355,0.079788,0.088633,155.692360,32.000000,170.498709,157.599349,159.019962,142.801072,32.000000,138.139930,67.765030,61.563133,88.073554,0.000000,45.250637,90.632911,68.725676,24.341772,36.275367,59.557757,37.216005
60.513436,70.057570,139.476199,136.128933,132.731799,120.262721,29.176030,14.238606,130.839959,14.661801,64.870545,61.955801,135.572289,139.852722,132.666377,131.109857,93.562709,127.780774,-0.000770,0.009427,32.000000,-235.769921,130.065271,-0.575850,25.063637,0.666494,522472.775438,0.992497,19.739439,0.992678,2.304561,0.082501,0.088529,155.717028,32.000000,170.477537,157.619113,159.108079,142.772072,32.000000,138.176105,67.763715,61.562981,88.075984,0.000000,45.200724,90.632911,68.697625,24.341772,36.249585,59.560501,37.165382
60.511951,70.042947,139.545220,136.125155,132.687101,120.247616,29.130832,14.238628,130.843347,14.661921,64.871331,61.952275,135.569288,139.855190,132.662247,131.119489,93.566841,127.789969,-0.000770,0.009421,32.000000,-235.770049,130.079562,-0.575792,25.061455,0.666695,522538.216105,0.992263,19.727934,0.996335,2.304876,0.072810,0.074816,155.708653,32.000000,170.488126,157.642680,159.047305,142.740561,32.000000,138.208371,67.762067,61.562938,88.078428,0.000000,45.234149,90.632911,68.672039,24.341772,36.223861,59.552309,37.223342
60.508376,70.034170,139.613143,136.121946,132.715647,120.240448,29.159937,14.238650,130.846498,14.662322,64.870736,61.955891,135.563759,139.855602,132.657980,131.125860,93.572777,127.797067,-0.000771,0.009423,32.000000,-235.769982,130.088523,-0.576151,25.059968,0.666798,522565.142966,0.991968,19.718063,1.000019,2.304880,0.074184,0.080825,155.675468,32.000000,170.515442,157.659416,158.908868,142.714399,32.000000,138.221356,67.759854,61.562835,88.080576,0.000000,45.312824,90.632911,68.647008,24.341772,36.203323,59.555004,37.216299
60.516861,70.028571,139.679655,136.119136,132.791000,120.256129,29.153578,14.238570,130.853104,14.663440,64.847967,61.966246,135.557707,139.861358,132.656900,131.134751,93.577880,127.806574,-0.000770,0.009420,32.000000,-235.770118,130.095680,-0.576913,25.063135,0.667165,522468.367072,0.993370,19.704765,1.000547,2.306077,0.114104,0.081541,155.651325,32.000000,170.540206,157.633419,158.805142,142.733826,32.000000,138.201446,67.758194,61.562784,88.082551,0.000000,45.353846,90.632911,68.612125,24.341772,36.193140,59.564602,37.299571
60.522263,70.023485,139.697371,136.116554,132.854204,120.279910,29.203951,14.238573,130.864487,14.665411,64.800277,61.969754,135.554088,139.874509,132.656894,131.143111,93.583968,127.818032,-0.000771,0.009451,32.000000,-235.770138,130.106827,-0.576905,25.069064,0.667594,522411.588227,0.992361,19.699177,0.998209,2.307336,0.110538,0.089301,155.653335,32.000000,170.544488,157.588465,158.851358,142.771062,32.000000,138.159854,67.757297,61.562627,88.084197,0.000000,45.393944,90.632911,68.576719,24.341772,36.184284,59.558810,37.278441
60.514396,70.007871,139.733403,136.112108,132.860415,120.279737,29.160083,14.238607,130.873914,14.667505,64.769259,61.960055,135.553545,139.880219,132.655997,131.154500,93.588430,127.829610,-0.000772,0.009451,32.000000,-235.770102,130.117398,-0.576960,25.073672,0.667850,522453.562788,0.992536,19.686010,0.997925,2.308111,0.095852,0.079538,155.686728,32.000000,170.508493,157.571342,158.992056,142.778061,32.000000,138.136574,67.756891,61.562171,88.086633,0.000000,45.434103,90.632911,68.549445,24.341772,36.162872,59.555230,37.345426
60.503000,69.993870,139.742397,136.107300,132.835399,120.279874,29.150566,14.238634,130.881180,14.669608,64.771359,61.947363,135.553279,139.883164,132.654987,131.161648,93.592192,127.836833,-0.000771,0.009461,32.000000,-235.770057,130.121367,-0.577153,25.075685,0.667829,522531.000952,0.990908,19.676105,0.997642,2.308198,0.112938,0.079371,155.718167,32.000000,170.478714,157.585756,159.113372,142.751035,32.000000,138.153755,67.755814,61.561391,88.088778,0.000000,45.438021,90.632911,68.532501,24.341772,36.136536,59.559292,37.207568
60.499727,69.984809,139.821239,136.102946,132.814293,120.268522,29.130636,14.238660,130.883714,14.672001,64.791381,61.938431,135.549893,139.881041,132.648683,131.163067,93.595984,127.840032,-0.000770,0.009437,32.000000,-235.770033,130.129113,-0.577583,25.075536,0.668006,522500.120548,0.992499,19.667509,0.999047,2.309094,0.113077,0.086435,155.720679,32.000000,170.478595,157.611766,159.094608,142.711793,32.000000,138.192257,67.753712,61.560502,88.089479,0.000000,45.489075,90.632911,68.504789,24.341772,36.112972,59.544756,37.204634
60.502834,69.984016,140.000014,136.099863,132.818492,120.256394,29.169816,14.238708,130.882810,14.673522,64.816221,61.926792,135.545940,139.876361,132.642096,131.168619,93.601704,127.839366,-0.000769,0.009458,32.000000,-235.770032,130.126082,-0.577146,25.074671,0.668143,522477.327675,0.992995,19.663672,0.998945,2.309677,0.085366,0.074055,155.687525,32.000000,170.511429,157.632156,158.963528,142.686020,32.000000,138.209552,67.752664,61.560054,88.091270,0.000000,45.582599,90.632911,68.485590,24.341772,36.111447,59.549191,37.213218
60.507925,69.987344,140.091474,136.098125,132.740892,120.240141,29.164558,14.238777,130.881107,14.673890,64.842077,61.916226,135.540201,139.867555,132.638129,131.168023,93.610439,127.837856,-0.000769,0.009472,32.000000,-235.770022,130.126163,-0.576841,25.072402,0.668570,522406.988479,0.993616,19.657531,0.996773,2.311105,0.091992,0.076490,155.654841,32.000000,170.540346,157.618889,158.836859,142.700790,32.000000,138.189815,67.752438,61.560204,88.093029,0.000000,45.666123,90.632911,68.442239,24.341772,36.114816,59.554296,37.223269
60.497751,69.992725,140.301022,136.097300,132.584849,120.232191,29.214039,14.238617,130.876681,14.673572,64.867577,61.905743,135.536034,139.857598,132.635449,131.161947,93.618746,127.837179,-0.000770,0.009488,32.000000,-235.770159,130.126258,-0.576649,25.069558,0.669503,522337.747809,0.992123,19.653967,0.990717,2.313941,0.075484,0.079840,155.649411,32.000000,170.554516,157.582269,158.841279,142.734435,32.000000,138.150189,67.752582,61.560278,88.094711,0.000000,45.800148,90.632911,68.425637,24.341772,36.122484,59.561455,37.148874
60.484500,70.000917,140.206050,136.097476,132.407590,120.204025,29.213788,14.238634,130.867763,14.673271,64.907154,61.887913,135.536375,139.841236,132.631863,131.156116,93.623994,127.832060,-0.000769,0.009467,32.000000,-235.770163,130.120057,-0.576156,25.065947,0.669929,522248.793569,0.992083,19.652753,0.981217,2.315258,0.130102,0.076643,155.671586,32.000000,170.528225,157.560956,158.968811,142.751264,32.000000,138.123286,67.753474,61.559805,88.096065,0.000000,45.825698,90.632911,68.421072,24.341772,36.133852,59.545779,37.228184
60.458113,70.012675,140.081697,136.098737,132.265393,120.159949,29.154000,14.238577,130.857196,14.673373,64.958126,61.873709,135.539439,139.824734,132.629288,131.147180,93.629093,127.821898,-0.000770,0.009445,32.000000,-235.770183,130.108303,-0.575972,25.063464,0.671321,522210.496618,0.990538,19.667210,0.972566,2.319111,0.090868,0.080579,155.700009,32.000000,170.493512,157.575746,159.100450,142.737141,32.000000,138.125900,67.754683,61.559380,88.097765,0.000000,45.784913,90.632911,68.400933,24.341772,36.154818,59.562714,37.115932
60.464289,70.032617,139.998094,136.101796,132.297645,120.119338,29.159437,14.238601,130.845614,14.672501,64.998989,61.872957,135.542343,139.815838,132.624258,131.136162,93.633750,127.810238,-0.000770,0.009456,32.000000,-235.770099,130.097192,-0.575577,25.061810,0.670934,522098.007507,0.990578,19.687225,0.964724,2.318049,0.076530,0.089014,155.712459,32.000000,170.483000,157.602972,159.127706,142.706066,32.000000,138.169600,67.755711,61.559251,88.099153,0.000000,45.769055,90.632911,68.389011,24.341772,36.185602,59.556213,37.184458
60.467779,70.049987,139.876311,136.105712,132.426511,120.078810,29.177380,14.238617,130.841539,14.670153,65.000140,61.878726,135.543296,139.813870,132.617779,131.129758,93.640025,127.799917,-0.000770,0.009487,32.000000,-235.770018,130.092278,-0.575847,25.062834,0.670459,521931.074214,0.992761,19.722533,0.954477,2.317004,0.091395,0.097319,155.683290,32.000000,170.505952,157.630554,159.010935,142.681626,32.000000,138.191266,67.756227,61.559716,88.099163,0.000000,45.680184,90.632911,68.357926,24.341772,36.219097,59.551768,37.227231
60.467260,70.060348,139.723341,136.109481,132.519504,120.068579,29.156056,14.238617,130.839117,14.669730,64.970389,61.873366,135.543545,139.812950,132.615653,131.127509,93.646329,127.801254,-0.000770,0.009488,32.000000,-235.770059,130.099116,-0.575549,25.063047,0.669742,521771.764042,0.992181,19.736961,0.943911,2.315385,0.078379,0.082195,155.643617,32.000000,170.533625,157.631416,158.877755,142.683840,32.000000,138.177882,67.758169,61.559925,88.099524,0.000000,45.554835,90.632911,68.337612,24.341772,36.248138,59.558318,37.203680
60.451206,70.059258,139.699065,136.112097,132.489358,120.080751,29.144801,14.238747,130.835906,14.669719,64.942618,61.864880,135.541891,139.809407,132.618548,131.125273,93.652996,127.799345,-0.000772,0.009474,32.000000,-235.769885,130.095883,-0.575980,25.062953,0.668768,521606.155553,0.991219,19.751218,0.932405,2.313237,0.103286,0.091136,155.624971,32.000000,170.555856,157.594324,158.844023,142.719952,32.000000,138.154336,67.759621,61.559493,88.099173,0.000000,45.610567,90.632911,68.313822,24.341772,36.246641,59.551620,37.212631
60.449091,70.052768,139.882119,136.112674,132.378999,120.080649,29.166381,14.238811,130.828418,14.668566,64.929038,61.852726,135.543219,139.804497,132.623255,131.118849,93.658971,127.794274,-0.000773,0.009470,32.000000,-235.769845,130.092073,-0.576090,25.062802,0.667853,521563.688821,0.991897,19.762041,0.926780,2.310727,0.110973,0.080933,155.640220,32.000000,170.534476,157.564442,158.945749,142.751322,32.000000,138.122635,67.761877,61.558819,88.099004,0.000000,45.700202,90.632911,68.294689,24.341772,36.238714,59.555476,37.211163
60.436277,70.048598,140.009047,136.112849,132.218665,120.072707,29.160585,14.238881,130.820161,14.668816,64.928567,61.841647,135.546558,139.793753,132.626711,131.106542,93.664009,127.786774,-0.000772,0.009468,32.000000,-235.769851,130.084761,-0.575966,25.062011,0.668030,521609.993232,0.992672,19.775281,0.919144,2.310939,0.097660,0.079095,155.680242,32.000000,170.482349,157.575242,159.118122,142.737052,32.000000,138.133591,67.764069,61.557101,88.100451,0.000000,45.867846,90.632911,68.284156,24.341772,36.229129,59.551955,37.186659
60.432422,70.048793,140.049424,136.113323,132.197273,120.072668,29.169135,14.238914,130.814084,14.669295,64.926382,61.837757,135.548591,139.785375,132.624002,131.100230,93.669205,127.782182,-0.000772,0.009482,32.000000,-235.769780,130.080142,-0.575846,25.061300,0.669100,521586.604673,0.991958,19.770679,0.910599,2.314048,0.077846,0.078770,155.684385,32.000000,170.480655,157.603895,159.118259,142.701019,32.000000,138.178856,67.765609,61.557294,88.102159,0.000000,45.808444,90.632911,68.266061,24.341772,36.227874,59.563599,37.111824
60.425720,70.049187,140.098560,136.114005,132.216829,120.072872,29.173787,14.238962,130.811622,14.668878,64.921608,61.828908,135.548944,139.776325,132.620363,131.093724,93.674227,127.778725,-0.000772,0.009487,32.000000,-235.769646,130.076004,-0.575843,25.058902,0.669986,521542.801856,0.992313,19.777948,0.901761,2.316639,0.105724,0.083420,155.653185,32.000000,170.505589,157.621627,158.990174,142.676752,32.000000,138.193322,67.766190,61.556869,88.103240,0.000000,45.875791,90.632911,68.257727,24.341772,36.230545,59.566048,37.093922
60.417147,70.048245,140.202011,136.114412,132.211279,120.071403,29.163430,14.238981,130.808882,14.668288,64.922649,61.820267,135.548958,139.767884,132.619278,131.089674,93.678527,127.775741,-0.000773,0.009514,32.000000,-235.769657,130.073233,-0.575617,25.056947,0.670293,521533.296666,0.992093,19.781587,0.894237,2.317455,0.089890,0.077404,155.625385,32.000000,170.526323,157.622499,158.899460,142.675783,32.000000,138.188136,67.767329,61.556583,88.104132,0.000000,45.931908,90.632911,68.232997,24.341772,36.229111,59.560698,37.063988
60.393616,70.046875,140.077299,136.115075,132.152586,120.057775,29.165656,14.239145,130.797612,14.668549,64.931617,61.799912,135.547055,139.743624,132.622174,131.077098,93.687041,127.768625,-0.000775,0.009550,32.000000,-235.769515,130.057141,-0.575717,25.051063,0.670747,521527.989188,0.992060,19.787964,0.887462,2.318525,0.112252,0.083054,155.603052,32.000000,170.546148,157.576518,158.835063,142.719633,32.000000,138.152408,67.768054,61.555532,88.104372,0.000000,45.976718,90.632911,68.231620,24.341772,36.226836,59.565606,37.106688
60.370819,70.050401,139.890632,136.116097,132.098426,120.037659,29.173272,14.239151,130.784030,14.668696,64.954389,61.784988,135.548394,139.721367,132.623743,131.060928,93.691805,127.760029,-0.000776,0.009561,32.000000,-235.769445,130.041805,-0.575545,25.046052,0.671505,521515.435397,0.992555,19.794678,0.881650,2.320567,0.086776,0.079648,155.623817,32.000000,170.526618,157.547521,158.947744,142.756034,32.000000,138.118112,67.768463,61.554536,88.104192,0.000000,45.859756,90.632911,68.246201,24.341772,36.229522,59.550588,37.245352
60.360164,70.058237,139.791636,136.117794,132.073420,120.013332,29.169076,14.239179,130.767781,14.667513,64.977645,61.777330,135.549085,139.702653,132.623116,131.048833,93.695053,127.746948,-0.000776,0.009598,32.000000,-235.769352,130.029294,-0.575383,25.043288,0.671221,521450.828252,0.992795,19.814325,0.869529,2.319406,0.084759,0.078366,155.652710,32.000000,170.489653,157.552493,159.076688,142.753282,32.000000,138.115875,67.768081,61.553451,88.103954,0.000000,45.774949,90.632911,68.242489,24.341772,36.240124,59.555633,37.202139
60.357180,70.066258,139.757974,136.119448,132.029902,119.993160,29.177799,14.239128,130.757559,14.666790,64.986661,61.771193,135.551221,139.690852,132.621158,131.039991,93.697898,127.738398,-0.000777,0.009624,32.000000,-235.769428,130.021977,-0.575377,25.041180,0.670528,521373.243705,0.992797,19.838220,0.860409,2.317190,0.094555,0.085814,155.664310,32.000000,170.478881,157.570407,159.115324,142.731117,32.000000,138.140350,67.767673,61.552620,88.104235,0.000000,45.803773,90.632911,68.239140,24.341772,36.254698,59.558810,37.262300
60.355159,70.077996,139.741412,136.122749,132.008765,119.948544,29.170820,14.239001,130.739163,14.665220,65.006135,61.751969,135.555709,139.665484,132.616348,131.018156,93.705951,127.721981,-0.000777,0.009673,32.000000,-235.769611,130.004246,-0.574702,25.035742,0.670066,521279.462711,0.992955,19.855577,0.850530,2.315959,0.089280,0.072167,155.647834,32.000000,170.498795,157.603456,159.009104,142.690208,32.000000,138.194150,67.767573,61.552218,88.104983,0.000000,45.788944,90.632911,68.214209,24.341772,36.278847,59.560000,37.135962
60.340729,70.083468,139.730346,136.125039,131.956129,119.915998,29.154227,14.239072,130.721211,14.663880,65.021331,61.737127,135.555622,139.647264,132.616637,130.998472,93.713908,127.706163,-0.000777,0.009726,32.000000,-235.769514,129.986070,-0.574311,25.030783,0.669873,521199.655318,0.992568,19.866265,0.843350,2.315515,0.098824,0.090877,155.610059,32.000000,170.531193,157.607572,158.855724,142.691927,32.000000,138.189769,67.767609,61.552417,88.105338,0.000000,45.787159,90.632911,68.214328,24.341772,36.291187,59.546447,37.243005
60.322507,70.089014,139.902661,136.127326,131.858810,119.886890,29.148217,14.239022,130.701996,14.662874,65.040770,61.719793,135.552678,139.629884,132.619599,130.980820,93.719796,127.687819,-0.000778,0.009757,32.000000,-235.769657,129.963462,-0.574130,25.024084,0.669725,521006.680106,0.992505,19.879809,0.826975,2.315318,0.105276,0.074137,155.592693,32.000000,170.548590,157.579020,158.799048,142.724214,32.000000,138.163845,67.767041,61.551661,88.105138,0.000000,45.935868,90.632911,68.223025,24.341772,36.299545,59.549654,37.172865
60.299766,70.096966,139.963552,136.129791,131.770157,119.858522,29.155055,14.239076,130.681196,14.662511,65.065690,61.701703,135.553887,139.609949,132.622109,130.958800,93.724313,127.666712,-0.000779,0.009781,32.000000,-235.769581,129.946469,-0.573949,25.016739,0.669839,520865.482755,0.993080,19.898180,0.810997,2.315689,0.081789,0.083423,155.602026,32.000000,170.538477,157.536294,158.884664,142.766946,32.000000,138.132207,67.766203,61.550327,88.103778,0.000000,45.924637,90.632911,68.225678,24.341772,36.314376,59.553656,37.101626
60.285210,70.109880,139.910488,136.133953,131.721236,119.825572,29.178042,14.238988,130.660946,14.661348,65.092405,61.683727,135.559455,139.585626,132.622781,130.937194,93.726999,127.646940,-0.000781,0.009847,32.000000,-235.769708,129.924281,-0.574157,25.012890,0.671132,520746.300170,0.993393,19.920018,0.795806,2.319245,0.113522,0.084409,155.633774,32.000000,170.503586,157.539323,159.022170,142.773821,32.000000,138.127505,67.764849,61.549348,88.104102,0.000000,45.952650,90.632911,68.228503,24.341772,36.335167,59.558839,37.118280
60.249646,70.124787,139.887802,136.138616,131.703795,119.800773,29.156434,14.239049,130.639191,14.659856,65.132184,61.664319,135.565141,139.555271,132.620995,130.914629,93.730023,127.624974,-0.000782,0.009857,32.000000,-235.769668,129.903515,-0.573328,25.009921,0.671876,520640.738101,0.993365,19.948304,0.780584,2.321129,0.079230,0.080225,155.653836,32.000000,170.482957,157.566648,159.088042,142.750356,32.000000,138.155448,67.763599,61.547565,88.104943,0.000000,45.945916,90.632911,68.258012,24.341772,36.360774,59.554187,37.221655
60.245614,70.142191,139.767199,136.143844,131.795063,119.776213,29.173608,14.239045,130.614206,14.658991,65.173920,61.653095,135.570257,139.528060,132.618747,130.890450,93.736416,127.604990,-0.000782,0.009860,32.000000,-235.769660,129.872292,-0.573642,25.008563,0.671730,520521.085584,0.992611,19.974238,0.767870,2.320809,0.112287,0.083149,155.643216,32.000000,170.495582,157.596238,159.024977,142.724940,32.000000,138.202184,67.762858,61.548298,88.106284,0.000000,45.899588,90.632911,68.267735,24.341772,36.390043,59.550676,37.233687
60.236740,70.162594,139.694776,136.149702,131.870762,119.759842,29.159583,14.239044,130.594440,14.657797,65.182253,61.645847,135.572128,139.508999,132.616808,130.866906,93.743130,127.583936,-0.000781,0.009854,32.000000,-235.769647,129.846861,-0.573601,25.010517,0.672106,520454.316207,0.993836,20.020967,0.753703,2.321803,0.088507,0.098057,155.608401,32.000000,170.525798,157.607115,157.630986,142.722037,32.000000,138.209842,67.761506,61.548344,88.106940,0.000000,45.871129,90.632911,68.267037,24.341772,36.427462,59.541146,37.217766
60.235380,70.173089,139.575227,136.155167,131.933016,119.747559,29.141585,14.239062,130.578141,14.656381,65.163721,61.637133,135.574462,139.496185,132.619266,130.846652,93.749196,127.566182,-0.000782,0.009878,32.000000,-235.769568,129.825215,-0.574154,25.013063,0.671410,520362.312541,0.993168,20.041978,0.737172,2.319956,0.089041,0.078004,155.581477,32.000000,170.547750,157.589540,153.817723,142.746057,32.000000,138.193692,67.760409,61.548342,88.107473,0.000000,45.771759,90.632911,68.260790,24.341772,36.453248,59.552230,37.226937
60.210614,70.175723,139.460467,136.159168,131.919992,119.735308,29.157525,14.239138,130.561170,14.655376,65.148556,61.620201,135.578417,139.481221,132.624198,130.829356,93.753906,127.550559,-0.000782,0.009887,32.000000,-235.769494,129.804550,-0.573952,25.014306,0.671018,520313.949965,0.993728,20.070325,0.719776,2.319096,0.093615,0.081317,155.584725,32.000000,170.545418,157.547915,151.355768,142.797979,32.000000,138.165233,67.759321,61.548402,88.107708,0.000000,45.783069,90.632911,68.278467,24.341772,36.466226,59.554738,37.183724
60.195350,70.175481,139.510018,136.162379,131.788616,119.706956,29.168783,14.239166,130.539664,14.653625,65.162135,61.592809,135.584281,139.457504,132.628101,130.805572,93.758613,127.531656,-0.000783,0.009874,32.000000,-235.769451,129.782428,-0.573520,25.011124,0.670236,520263.342983,0.994293,20.082036,0.704700,2.317164,0.083549,0.074213,155.613609,32.000000,170.512354,157.538962,151.506509,142.817155,32.000000,138.154992,67.757414,61.548132,88.108453,0.000000,45.845002,90.632911,68.291598,24.341772,36.465213,59.560855,37.219087
60.161260,70.177347,139.500449,136.165480,131.599680,119.662253,29.150005,14.239031,130.510253,14.651403,65.214129,61.565973,135.591368,139.425195,132.630272,130.777826,93.760110,127.508956,-0.000782,0.009867,32.000000,-235.769621,129.753753,-0.572685,25.005166,0.669847,520220.680349,0.994111,20.106842,0.692062,2.316211,0.102719,0.080798,155.641282,32.000000,170.479273,157.561812,151.607139,142.801318,32.000000,138.182895,67.755072,61.547516,88.109310,0.000000,45.748178,90.632911,68.323507,24.341772,36.469835,59.558141,37.185778
60.152709,70.196099,139.361394,136.170945,131.537345,119.613351,29.184491,14.239088,130.478084,14.648514,65.272767,61.550752,135.596404,139.391339,132.629764,130.744135,93.764192,127.480436,-0.000783,0.009857,32.000000,-235.769581,129.721620,-0.572244,24.996428,0.670293,520096.144675,0.993772,20.120269,0.677760,2.317621,0.135144,0.112237,155.635751,32.000000,170.484532,157.591872,151.581443,142.774701,32.000000,138.229876,67.753107,61.547754,88.110103,0.000000,45.662045,90.632911,68.339896,24.341772,36.494550,59.557315,37.078588
60.140491,70.218847,139.340011,136.177937,131.506152,119.572805,29.162451,14.239104,130.447066,14.646574,65.313773,61.543071,135.599586,139.356934,132.627614,130.711987,93.769599,127.452489,-0.000784,0.009854,32.000000,-235.769649,129.694540,-0.571919,24.987258,0.670658,519923.728419,0.994674,20.152672,0.664740,2.318775,0.074439,0.076364,155.600119,32.000000,170.516716,157.607830,151.433577,142.771316,32.000000,138.254890,67.752521,61.548736,88.109903,0.000000,45.725660,90.632911,68.358497,24.341772,36.532985,59.546418,37.041318
60.133618,70.240820,139.297294,136.185627,131.474348,119.528066,29.169552,14.239045,130.420330,14.643636,65.328139,61.537311,135.603595,139.329369,132.630619,130.686541,93.775032,127.427069,-0.000786,0.009862,32.000000,-235.769633,129.669150,-0.572349,24.980181,0.669983,519737.249528,0.993301,20.179085,0.646179,2.316793,0.117921,0.085582,155.564149,32.000000,170.550102,157.598522,151.322175,142.795491,32.000000,138.242583,67.752786,61.549661,88.109721,0.000000,45.743999,90.632911,68.369504,24.341772,36.578711,59.556449,37.008156
60.120918,70.257243,139.150677,136.193190,131.510610,119.499493,29.178570,14.239021,130.398547,14.640328,65.313817,61.533768,135.609186,139.310954,132.636794,130.662473,93.780355,127.406614,-0.000786,0.009856,32.000000,-235.769604,129.647422,-0.572883,24.973776,0.670101,519592.410601,0.994001,20.212783,0.626580,2.316908,0.130811,0.088028,155.562533,32.000000,170.554360,157.565036,151.334127,142.841989,32.000000,138.212978,67.752797,61.550468,88.107434,0.000000,45.609098,90.632911,68.382898,24.341772,36.609764,59.561042,36.933615
60.103190,70.261958,139.070586,136.198973,131.517870,119.479075,29.165248,14.238945,130.380268,14.638888,65.289786,61.525160,135.617190,139.293265,132.644815,130.641570,93.782758,127.387485,-0.000787,0.009840,32.000000,-235.769634,129.624545,-0.573316,24.968487,0.669944,519424.454467,0.993573,20.240915,0.608238,2.316463,0.075205,0.077358,155.590584,32.000000,170.532009,157.547717,151.469270,142.869352,32.000000,138.202625,67.753240,61.550739,88.105218,0.000000,45.561663,90.632911,68.404605,24.341772,36.627015,59.552102,37.190840
60.100929,70.262066,138.961867,136.203536,131.506571,119.458651,29.171827,14.238935,130.361116,14.637494,65.275817,61.513830,135.624646,139.274846,132.651511,130.622747,93.783770,127.366675,-0.000787,0.009858,32.000000,-235.769526,129.601884,-0.573346,24.965018,0.669330,519321.895412,0.993307,20.268722,0.592525,2.314514,0.096382,0.074211,155.620362,32.000000,170.497232,157.563455,151.585926,142.867260,32.000000,138.219007,67.754544,61.550502,88.102811,0.000000,45.517140,90.632911,68.423014,24.341772,36.633247,59.552466,37.090621
60.072298,70.260442,138.860995,136.207196,131.503615,119.446528,29.177262,14.238939,130.340287,14.635839,65.272164,61.504081,135.630177,139.255948,132.656473,130.598794,93.786647,127.345482,-0.000788,0.009854,32.000000,-235.769450,129.573426,-0.573496,24.965049,0.669164,519247.456406,0.993930,20.289331,0.580403,2.313864,0.135367,0.081984,155.628082,32.000000,170.495432,157.599552,151.597521,142.841451,32.000000,138.264173,67.755561,61.550427,88.100150,0.000000,45.454846,90.632911,68.444617,24.341772,36.631266,59.557216,37.018574
60.069673,70.259963,138.833339,136.210271,131.491406,119.434275,29.170890,14.238981,130.319230,14.633637,65.274372,61.493223,135.632862,139.235973,132.657848,130.575458,93.790927,127.326677,-0.000788,0.009846,32.000000,-235.769395,129.552822,-0.573653,24.965117,0.668558,519157.788187,0.993578,20.291465,0.568820,2.312142,0.102218,0.093135,155.604043,32.000000,170.526005,157.620233,151.484184,142.827551,32.000000,138.304987,67.756818,61.551569,88.097129,0.000000,45.406773,90.632911,68.474422,24.341772,36.632336,59.552565,37.074993
60.046111,70.261367,139.027430,136.213255,131.350250,119.413937,29.169611,14.238907,130.298032,14.631866,65.280353,61.476832,135.633496,139.211854,132.661659,130.551778,93.795912,127.308353,-0.000788,0.009833,32.000000,-235.769502,129.528212,-0.573520,24.966324,0.668325,519114.137722,0.993816,20.315516,0.555176,2.311565,0.110604,0.087057,155.564206,32.000000,170.567972,157.619929,151.346211,142.840218,32.000000,138.298191,67.758647,61.553315,88.094480,0.000000,45.507203,90.632911,68.498723,24.341772,36.635640,59.549968,37.091134
60.019894,70.264741,139.060248,136.216350,131.221017,119.393595,29.186312,14.238798,130.274037,14.630599,65.302488,61.455384,135.634998,139.181972,132.667663,130.524957,93.799471,127.290536,-0.000788,0.009819,32.000000,-235.769683,129.497442,-0.572641,24.964243,0.668135,519052.325080,0.993978,20.317393,0.541339,2.311205,0.106258,0.073668,155.556898,32.000000,170.584355,157.587402,151.327601,142.877771,32.000000,138.272667,67.760455,61.553799,88.091880,0.000000,45.550997,90.632911,68.531383,24.341772,36.641829,59.558416,37.032220
60.009515,70.272410,139.101691,136.220194,131.165199,119.361169,29.169353,14.238942,130.247019,14.629001,65.339801,61.441292,135.639338,139.155414,132.673308,130.498233,93.802650,127.268061,-0.000787,0.009800,32.000000,-235.769540,129.466939,-0.572426,24.958407,0.669467,518969.977280,0.994291,20.339935,0.527042,2.315344,0.082363,0.081747,155.579039,32.000000,170.576829,157.558444,151.433589,142.918687,32.000000,138.263572,67.762009,61.554393,88.088055,0.000000,45.644102,90.632911,68.554716,24.341772,36.651555,59.553538,37.040071
59.998889,70.286695,139.173747,136.225425,131.221154,119.320561,29.158511,14.238787,130.223219,14.626949,65.367622,61.433340,135.647560,139.130833,132.676787,130.472672,93.804512,127.244367,-0.000786,0.009803,32.000000,-235.769773,129.442727,-0.572123,24.951127,0.669997,518896.018308,0.994046,20.366837,0.514426,2.316903,0.158812,0.077871,155.613762,32.000000,170.547888,157.564459,151.563894,142.925057,32.000000,138.270432,67.764605,61.555169,88.084904,0.000000,45.570382,90.632911,68.592705,24.341772,36.679030,59.549860,37.051222
59.998835,70.302269,138.902382,136.231943,131.395459,119.284025,29.175129,14.238811,130.206416,14.625619,65.368964,61.437204,135.654556,139.111423,132.677895,130.454620,93.805379,127.226986,-0.000784,0.009824,32.000000,-235.769783,129.423874,-0.572196,24.944959,0.670385,518766.455428,0.994566,20.383821,0.499823,2.317994,0.143859,0.095485,155.630629,32.000000,170.546262,157.598689,151.608338,142.893764,32.000000,138.315160,67.766512,61.556063,88.082197,0.000000,45.427902,90.632911,68.612257,24.341772,36.708142,59.554836,37.007055
60.000909,70.309122,138.754127,136.237927,131.568065,119.255573,29.158997,14.238734,130.191924,14.624409,65.343797,61.436123,135.660771,139.098064,132.678920,130.443221,93.808887,127.213915,-0.000785,0.009853,32.000000,-235.769960,129.415848,-0.572131,24.939948,0.670958,518615.449263,0.994832,20.407646,0.485914,2.319605,0.097770,0.071711,155.620604,32.000000,170.571647,157.629422,151.518454,142.869803,32.000000,138.360294,67.769349,61.558138,88.078683,0.000000,45.436496,90.632911,68.617727,24.341772,36.730362,59.545543,37.219454
59.995908,70.307204,138.865491,136.242774,131.668413,119.243482,29.162124,14.238752,130.179727,14.623190,65.312029,61.431985,135.663689,139.087316,132.684588,130.430920,93.812745,127.203094,-0.000784,0.009856,32.000000,-235.769859,129.405737,-0.572238,24.937270,0.669378,518478.729876,0.994004,20.423268,0.476209,2.315085,0.102059,0.080349,155.583287,32.000000,170.614038,157.632567,151.376495,142.877992,32.000000,138.363928,67.773025,61.560550,88.074527,0.000000,45.501944,90.632911,68.637638,24.341772,36.737089,59.552486,37.228625
59.990777,70.296461,138.907860,136.245883,131.730133,119.222982,29.169963,14.238718,130.168850,14.622520,65.278854,61.427816,135.663737,139.076757,132.694635,130.420121,93.815858,127.193573,-0.000785,0.009853,32.000000,-235.769913,129.390288,-0.572178,24.935673,0.668473,518356.668080,0.994297,20.428261,0.466055,2.312534,0.112775,0.087622,155.569204,32.000000,170.640802,157.612664,151.318556,142.909460,32.000000,138.344651,67.778066,61.563335,88.070405,0.000000,45.421413,90.632911,68.657463,24.341772,36.720208,59.561131,36.949829
59.985854,70.283769,138.882180,136.247387,131.799611,119.199818,29.141549,14.238664,130.156492,14.621488,65.242059,61.424985,135.667351,139.067248,132.704922,130.407819,93.817892,127.182366,-0.000784,0.009821,32.000000,-235.769889,129.377874,-0.572505,24.935263,0.669199,518294.901521,0.994176,20.430832,0.456693,2.314583,0.088273,0.080859,155.586426,32.000000,170.639684,157.583974,151.403250,142.949948,32.000000,138.322679,67.782614,61.566815,88.066313,0.000000,45.425512,90.632911,68.685162,24.341772,36.700930,59.563786,36.935375
59.984210,70.271232,138.958082,136.248128,131.864682,119.184931,29.154047,14.238497,130.148735,14.620067,65.199290,61.428547,135.671476,139.062112,132.712369,130.397155,93.818358,127.173554,-0.000784,0.009823,32.000000,-235.769964,129.369238,-0.572553,24.937033,0.669425,518185.323237,0.993804,20.424695,0.448737,2.315487,0.126818,0.082327,155.621817,32.000000,170.616784,157.582868,151.550665,142.964323,32.000000,138.328492,67.787709,61.569924,88.062410,0.000000,45.483763,90.632911,68.694395,24.341772,36.680540,59.546713,37.102946
59.998351,70.256743,138.948482,136.247891,131.908118,119.184857,29.171937,14.238459,130.146253,14.619089,65.151171,61.428192,135.675033,139.062685,132.717072,130.394715,93.817411,127.167474,-0.000783,0.009834,32.000000,-235.770060,129.367395,-0.573034,24.940101,0.669213,518062.686486,0.994637,20.416424,0.441003,2.315249,0.075501,0.101225,155.647603,32.000000,170.601404,157.614029,151.626336,142.938165,32.000000,138.356145,67.793070,61.573263,88.058681,0.000000,45.470635,90.632911,68.695999,24.341772,36.660332,59.564445,37.216446
59.993818,70.238197,138.883821,136.246462,131.910293,119.192978,29.145112,14.238427,130.144583,14.619792,65.116141,61.423968,135.676992,139.063011,132.719583,130.390706,93.818490,127.165700,-0.000783,0.009840,32.000000,-235.770093,129.364661,-0.573182,24.941674,0.669522,517978.400866,0.994083,20.405364,0.436055,2.316578,0.073403,0.077754,155.646964,32.000000,170.616147,157.652011,151.574562,142.906078,32.000000,138.399685,67.799293,61.578049,88.055453,0.000000,45.480611,90.632911,68.715581,24.341772,36.629170,59.556322,37.213438
