OSU 80 Ton Compressor Load Stand
59.980148,70.217835,138.981090,136.243780,131.912123,119.180706,29.161617,14.238538,130.141901,14.619473,65.104708,61.415771,135.675515,139.060361,132.721951,130.385364,93.820999,127.162581,-0.000783,0.009825,32.000000,-235.769895,129.360361,-0.573604,24.942198,0.669135,517947.305953,0.993172,20.378176,0.433910,2.315872,0.164585,0.102085,155.615089,32.000000,170.655130,157.661764,151.433558,142.909057,32.000000,138.417486,67.805579,61.582889,88.052209,0.000000,45.534841,90.632911,68.746050,24.341772,36.595711,59.544844,37.244545
59.965691,70.203352,139.055748,136.241526,131.823457,119.168554,29.171492,14.238550,130.137044,14.619597,65.103216,61.409029,135.670211,139.055836,132.724476,130.380515,93.822208,127.154958,-0.000784,0.009793,32.000000,-235.769842,129.352717,-0.573525,24.942395,0.668803,517953.721101,0.994188,20.363700,0.431929,2.314969,0.101739,0.083615,155.587336,32.000000,170.690886,157.648671,151.344409,142.938276,32.000000,138.388204,67.811700,61.588050,88.047852,0.000000,45.522520,90.632911,68.772106,24.341772,36.566264,59.557639,37.135301
59.957213,70.194699,139.107984,136.239888,131.751902,119.156440,29.160635,14.238510,130.130700,14.619884,65.106116,61.402255,135.669395,139.045378,132.727859,130.375438,93.822050,127.150657,-0.000784,0.009751,32.000000,-235.769940,129.349867,-0.573835,24.940290,0.669442,517871.375319,0.993721,20.355614,0.427834,2.317118,0.093308,0.075701,155.596977,32.000000,170.694055,157.618308,151.388774,142.975657,32.000000,138.348335,67.818379,61.593362,88.043666,0.000000,45.567550,90.632911,68.801731,24.341772,36.547190,59.558062,37.028552
59.944156,70.191825,138.984260,136.239052,131.692270,119.144162,29.169765,14.238334,130.127473,14.620021,65.106666,61.399704,135.673183,139.034554,132.729831,130.368314,93.821846,127.143949,-0.000782,0.009726,32.000000,-235.770146,129.346895,-0.574067,24.938992,0.669998,517802.872156,0.993511,20.354115,0.422746,2.318922,0.088385,0.085982,155.630085,32.000000,170.669105,157.607122,151.549324,142.994808,32.000000,138.342228,67.825832,61.598360,88.039939,0.000000,45.568627,90.632911,68.833087,24.341772,36.543506,59.555240,37.095316
59.952303,70.192304,139.042641,136.239470,131.711244,119.131919,29.180272,14.238326,130.123883,14.618989,65.098784,61.400424,135.677718,139.031682,132.730292,130.364595,93.820009,127.139350,-0.000782,0.009727,32.000000,-235.770170,129.337424,-0.574275,24.940590,0.670389,517742.305232,0.993913,20.353077,0.420717,2.320121,0.140475,0.088656,155.663915,32.000000,170.645124,157.626756,151.655466,142.980703,32.000000,138.356264,67.833974,61.603419,88.036813,0.000000,45.579472,90.632911,68.846115,24.341772,36.543786,59.559675,36.992382
59.951592,70.188731,138.919323,136.239649,131.666147,119.136026,29.159568,14.238339,130.122237,14.618779,65.087231,61.397708,135.679412,139.031919,132.728752,130.361167,93.820296,127.137443,-0.000781,0.009712,32.000000,-235.770073,129.336014,-0.574005,24.941646,0.669842,517694.146521,0.993733,20.361932,0.417508,2.318562,0.110609,0.081025,155.667936,32.000000,170.647983,157.663624,151.644758,142.942561,32.000000,138.390771,67.841716,61.608784,88.033148,0.000000,45.510160,90.632911,68.868174,24.341772,36.542449,59.558052,37.155477
59.959024,70.181996,138.790669,136.239657,131.621114,119.112064,29.155456,14.238399,130.118857,14.619099,65.079961,61.396010,135.678296,139.034178,132.727543,130.357451,93.821881,127.138657,-0.000781,0.009703,32.000000,-235.769899,129.330611,-0.574207,24.941759,0.669941,517640.524761,0.993124,20.355093,0.417005,2.319221,0.110183,0.085836,155.642469,32.000000,170.685022,157.682695,151.517763,142.930792,32.000000,138.412922,67.848745,61.614934,88.029068,0.000000,45.445972,90.632911,68.891568,24.341772,36.533863,59.544461,37.234201
59.955029,70.172987,138.665892,136.239565,131.584988,119.095803,29.172189,14.238423,130.120805,14.618569,65.069632,61.394293,135.674694,139.035582,132.729215,130.357160,93.822601,127.136172,-0.000781,0.009694,32.000000,-235.769969,129.329040,-0.573925,24.942652,0.669227,517652.334212,0.993867,20.352159,0.415748,2.317192,0.081532,0.092634,155.610004,32.000000,170.725617,157.672855,151.403016,142.946468,32.000000,138.393698,67.854923,61.620311,88.023329,0.000000,45.347254,90.632911,68.891342,24.341772,36.519149,59.552427,37.228771
59.948927,70.164664,138.705712,136.239640,131.494173,119.083513,29.175903,14.238426,130.119201,14.617756,65.074670,61.386406,135.673317,139.030696,132.733455,130.358544,93.821638,127.136438,-0.000782,0.009681,32.000000,-235.769927,129.332891,-0.574020,24.941612,0.668221,517529.051697,0.993652,20.338747,0.414781,2.314759,0.088178,0.080171,155.610099,32.000000,170.735718,157.641805,151.416276,142.980722,32.000000,138.349339,67.860634,61.625294,88.017167,0.000000,45.374472,90.632911,68.917569,24.341772,36.505183,59.551975,36.988126
59.936928,70.162654,138.883487,136.240245,131.438982,119.067246,29.128141,14.238399,130.115910,14.617562,65.101712,61.379214,135.674159,139.017682,132.736397,130.356784,93.820688,127.133722,-0.000782,0.009671,32.000000,-235.769954,129.331525,-0.573831,24.939747,0.667424,517445.133642,0.992996,20.333328,0.412797,2.312832,0.083302,0.080877,155.639780,32.000000,170.722108,157.620457,155.265412,143.006391,32.000000,138.329626,67.866072,61.630706,88.009945,0.000000,45.388661,90.632911,68.954097,24.341772,36.497189,59.567651,37.106541
59.938195,70.166791,138.829213,136.241849,131.365872,119.042791,29.159482,14.238293,130.111606,14.618268,65.131257,61.372398,135.678108,139.005047,132.738159,130.350529,93.818914,127.128266,-0.000782,0.009701,32.000000,-235.770075,129.326116,-0.573808,24.937948,0.667698,517384.456890,0.992857,20.330485,0.413895,2.313731,0.092270,0.075076,155.675878,32.000000,170.693366,157.631024,159.156306,142.999288,32.000000,138.335092,67.871419,61.635723,88.003547,0.000000,45.373861,90.632911,68.977760,24.341772,36.500436,59.556823,36.955111
59.942166,70.176906,138.692808,136.244924,131.356165,119.018347,29.172394,14.238289,130.110211,14.618003,65.149569,61.374000,135.682457,138.997227,132.736560,130.348457,93.816563,127.122391,-0.000781,0.009731,32.000000,-235.770035,129.322839,-0.573713,24.937489,0.668852,517321.357566,0.994566,20.339256,0.413462,2.317161,0.085255,0.084079,155.686149,32.000000,170.694155,157.666765,159.178279,142.962572,32.000000,138.362040,67.877272,61.640496,87.996426,0.000000,45.401633,90.632911,68.991692,24.341772,36.519698,59.556685,37.080349
59.945595,70.184586,138.913339,136.247975,131.449929,119.010145,29.139431,14.238364,130.112228,14.617746,65.147499,61.380294,135.683043,138.994996,132.734764,130.349491,93.816471,127.121938,-0.000782,0.009739,32.000000,-235.769840,129.320888,-0.573876,24.938103,0.668438,517224.256153,0.993281,20.342255,0.412461,2.316206,0.081866,0.081481,155.666549,32.000000,170.724072,157.692500,159.069046,142.933351,32.000000,138.390259,67.883121,61.646464,87.989650,0.000000,45.514124,90.632911,69.008698,24.341772,36.536137,59.551847,37.075287
59.948178,70.185191,139.062148,136.250368,131.515064,119.010305,29.158392,14.238391,130.116302,14.618481,65.132771,61.380711,135.683392,138.995350,132.736678,130.355082,93.815711,127.121472,-0.000781,0.009757,32.000000,-235.769909,129.320110,-0.573981,24.938387,0.667489,517136.540941,0.992591,20.348803,0.411822,2.313777,0.085985,0.088583,155.631053,32.000000,170.771866,157.690207,158.928626,142.943410,32.000000,138.384633,67.888394,61.651688,87.981835,0.000000,45.491284,90.632911,69.022806,24.341772,36.544884,59.554758,37.202579
59.938298,70.180900,139.042708,136.252156,131.447923,119.018313,29.149299,14.238387,130.116915,14.618761,65.119929,61.377500,135.683364,138.995048,132.741653,130.356184,93.813908,127.123068,-0.000781,0.009768,32.000000,-235.769918,129.322858,-0.574023,24.938389,0.668659,517111.577390,0.993603,20.353400,0.411683,2.317324,0.129861,0.086432,155.620914,32.000000,170.790696,157.662434,158.890783,142.971889,32.000000,138.342667,67.892557,61.656339,87.974322,0.000000,45.519148,90.632911,69.050324,24.341772,36.541026,59.549968,37.140510
59.916551,70.173889,139.011520,136.253393,131.426214,119.034335,29.169494,14.238396,130.116385,14.619172,65.112864,61.373152,135.685835,138.992202,132.746481,130.355109,93.811420,127.124872,-0.000781,0.009790,32.000000,-235.769885,129.319442,-0.573314,24.938667,0.669479,517113.211235,0.992912,20.351686,0.412206,2.319706,0.095434,0.079623,155.640217,32.000000,170.781620,157.633034,158.995639,143.003861,32.000000,138.311157,67.896949,61.661006,87.967108,0.000000,45.556871,90.632911,69.084961,24.341772,36.529865,59.554679,36.929286
59.915842,70.171263,139.178185,136.254696,131.400676,119.034823,29.152536,14.238598,130.113967,14.620430,65.128547,61.368056,135.689053,138.986209,132.749120,130.351883,93.807194,127.123499,-0.000781,0.009785,32.000000,-235.769768,129.313247,-0.572864,24.938759,0.669552,517151.400238,0.993459,20.356272,0.414821,2.319764,0.089154,0.085080,155.677447,32.000000,170.748962,157.634380,159.137034,143.009497,32.000000,138.316568,67.901278,61.665926,87.960943,0.000000,45.681339,90.632911,69.112606,24.341772,36.523867,59.558928,36.969931
59.909197,70.172656,139.405858,136.256635,131.402446,119.034776,29.164416,14.238613,130.109427,14.621372,65.153277,61.365013,135.692557,138.979284,132.748642,130.348214,93.803292,127.121814,-0.000780,0.009800,32.000000,-235.769803,129.314522,-0.572792,24.938301,0.669766,517230.777652,0.993288,20.368802,0.418226,2.320085,0.089115,0.085307,155.694151,32.000000,170.742485,157.664454,159.187902,142.979192,32.000000,138.341363,67.905453,61.670999,87.955502,0.000000,45.686741,90.632911,69.145791,24.341772,36.524032,59.558810,37.200232
59.917298,70.176925,139.304410,136.259151,131.488083,119.026535,29.154100,14.238708,130.108484,14.619943,65.161985,61.369472,135.695141,138.978576,132.747076,130.344851,93.800678,127.121761,-0.000780,0.009815,32.000000,-235.769758,129.315657,-0.572386,24.937287,0.670736,517238.782190,0.993876,20.366814,0.421754,2.322895,0.068797,0.074671,155.684879,32.000000,170.762811,157.698170,159.109272,142.943976,32.000000,138.376166,67.908058,61.676457,87.950497,0.000000,45.648313,90.632911,69.163173,24.341772,36.531371,59.553568,37.215492
59.928757,70.182929,139.399173,136.262184,131.657749,119.010416,29.185610,14.238798,130.111959,14.619202,65.137611,61.380994,135.695455,138.985812,132.747488,130.349416,93.799226,127.125833,-0.000779,0.009828,32.000000,-235.769696,129.324360,-0.572377,24.935452,0.672159,517254.838386,0.993597,20.374179,0.424800,2.326953,0.077936,0.080597,155.652246,32.000000,170.802433,157.701833,158.961490,142.941552,32.000000,138.385589,67.910888,61.682699,87.945326,0.000000,45.796036,90.632911,69.173548,24.341772,36.543378,59.557649,37.075360
59.952063,70.176777,139.579135,136.264064,131.831420,119.006222,29.140382,14.238817,130.120344,14.619136,65.085624,61.393033,135.694370,138.998917,132.752610,130.356712,93.797436,127.132444,-0.000778,0.009813,32.000000,-235.769641,129.333739,-0.572134,24.934525,0.671441,517226.354967,0.993742,20.371167,0.427387,2.324945,0.075991,0.078315,155.636498,32.000000,170.830960,157.676509,158.887737,142.970710,32.000000,138.356548,67.914153,61.688460,87.940805,0.000000,45.935966,90.632911,69.159067,24.341772,36.540975,59.552201,37.226570
59.962906,70.160903,139.356173,136.264095,131.988462,119.018326,29.156116,14.238901,130.130586,14.619013,65.019548,61.397873,135.694354,139.014397,132.757999,130.368825,93.795064,127.141793,-0.000777,0.009823,32.000000,-235.769636,129.346268,-0.572201,24.933323,0.671781,517160.620313,0.992339,20.366872,0.430910,2.326081,0.138939,0.077083,155.652029,32.000000,170.825244,157.645656,157.669308,143.004099,32.000000,138.315719,67.916465,61.693136,87.935503,0.000000,45.832189,90.632911,69.178434,24.341772,36.522650,59.556617,37.185852
59.971394,70.138732,139.247392,136.262304,132.021166,119.042133,29.171608,14.238945,130.141489,14.620798,64.968897,61.402969,135.695647,139.028667,132.764718,130.380503,93.791366,127.150448,-0.000777,0.009836,32.000000,-235.769549,129.360399,-0.572565,24.932020,0.672454,517121.221380,0.993397,20.339781,0.436064,2.328179,0.093273,0.086180,155.689669,32.000000,170.794827,157.643400,153.943159,143.012949,32.000000,138.317887,67.920098,61.698863,87.931116,0.000000,45.756603,90.632911,69.186225,24.341772,36.486880,59.554748,37.203606
59.962185,70.113687,139.205692,136.258719,132.009817,119.058297,29.162645,14.238989,130.150104,14.620880,64.939708,61.402549,135.694755,139.040791,132.768724,130.392005,93.787567,127.155753,-0.000776,0.009865,32.000000,-235.769531,129.371486,-0.572907,24.933058,0.671079,517147.475276,0.992719,20.314168,0.443192,2.324040,0.083696,0.085547,155.716539,32.000000,170.776435,157.666046,151.417058,142.989653,32.000000,138.339517,67.923490,61.704179,87.927783,0.000000,45.696974,90.632911,69.196860,24.341772,36.443262,59.564248,37.070958
59.972943,70.094687,139.133604,136.254022,131.913558,119.054237,29.177072,14.239071,130.155412,14.621323,64.923919,61.403020,135.690582,139.049474,132.768344,130.398894,93.784266,127.163713,-0.000776,0.009868,32.000000,-235.769413,129.372956,-0.573112,24.934955,0.670462,517218.821480,0.992174,20.284374,0.451293,2.321897,0.096745,0.089360,155.715396,32.000000,170.780183,157.704261,151.374053,142.946530,32.000000,138.361847,67.925577,61.709781,87.924512,0.000000,45.698563,90.632911,69.204348,24.341772,36.406647,59.561042,37.187686
59.979318,70.079623,139.350862,136.249476,131.812987,119.058434,29.165947,14.238971,130.160767,14.621707,64.919092,61.401160,135.686533,139.055878,132.766266,130.404249,93.782204,127.170123,-0.000777,0.009874,32.000000,-235.769507,129.374218,-0.573685,24.935294,0.670370,517264.413375,0.992716,20.267600,0.457792,2.321558,0.081399,0.081008,155.685705,32.000000,170.808709,157.716898,151.232287,142.934012,32.000000,138.372192,67.928713,61.716025,87.921608,0.000000,45.714362,90.632911,69.227773,24.341772,36.376987,59.560501,37.136915
59.967907,70.068621,139.300048,136.245267,131.727505,119.058415,29.154096,14.239128,130.164417,14.621969,64.926324,61.395362,135.679325,139.057466,132.766075,130.407931,93.779259,127.175339,-0.000778,0.009865,32.000000,-235.769345,129.369322,-0.573832,24.934333,0.669685,517217.268464,0.991942,20.238935,0.465141,2.319940,0.111152,0.094819,155.659347,32.000000,170.837683,157.697314,151.141301,142.958552,32.000000,138.347898,67.931782,61.721660,87.918792,0.000000,45.714102,90.632911,69.256986,24.341772,36.354231,59.556440,37.194362
59.968706,70.061809,139.177159,136.241582,131.657319,119.050250,29.163944,14.239108,130.167854,14.622066,64.942529,61.393136,135.676350,139.059917,132.764707,130.409735,93.775689,127.176267,-0.000777,0.009860,32.000000,-235.769475,129.366050,-0.574281,24.931935,0.670822,517212.584904,0.992198,20.218147,0.470464,2.323315,0.086778,0.099362,155.667773,32.000000,170.836820,157.668234,151.169700,142.995071,32.000000,138.294765,67.934974,61.726951,87.916388,0.000000,45.771812,90.632911,69.263277,24.341772,36.342594,59.559164,37.167363
59.978723,70.063700,139.045392,136.239635,131.691140,119.054297,29.171341,14.239192,130.172287,14.621634,64.951575,61.402385,135.677832,139.067357,132.761589,130.411207,93.771806,127.176096,-0.000776,0.009889,32.000000,-235.769394,129.372822,-0.573807,24.929400,0.670706,517208.942286,0.992782,20.217393,0.476063,2.322910,0.082517,0.082222,155.700210,32.000000,170.804318,157.656816,151.313359,143.011273,32.000000,138.281631,67.937550,61.730866,87.914019,0.000000,45.719195,90.632911,69.280126,24.341772,36.341257,59.558308,37.121508
59.980924,70.066031,138.985827,136.238662,131.718414,119.066433,29.175119,14.239323,130.178467,14.622232,64.946472,61.410521,135.676904,139.077718,132.756692,130.417561,93.767944,127.180717,-0.000776,0.009919,32.000000,-235.769223,129.379560,-0.573782,24.926751,0.669996,517170.855780,0.992345,20.209864,0.480104,2.320830,0.085127,0.089686,155.733586,32.000000,170.773257,157.666990,151.420723,143.001554,32.000000,138.302380,67.940192,61.734186,87.911715,0.000000,45.569609,90.632911,69.283551,24.341772,36.345491,59.539042,37.227084
59.986959,70.066089,138.830340,136.238030,131.702226,119.083035,29.162620,14.239399,130.183189,14.623202,64.943762,61.408483,135.676928,139.087845,132.751261,130.420784,93.764307,127.184069,-0.000775,0.009917,32.000000,-235.769182,129.385392,-0.573301,24.922809,0.669174,517193.309444,0.991948,20.202759,0.483901,2.318245,0.071826,0.077890,155.741591,32.000000,170.767620,157.703528,151.406800,142.964974,32.000000,138.320340,67.943892,61.737544,87.909853,0.000000,45.450719,90.632911,69.293402,24.341772,36.350526,59.561160,37.132440
59.972168,70.061159,138.930800,136.237102,131.609254,119.087143,29.171358,14.239493,130.181429,14.622920,64.966108,61.397085,135.675402,139.089965,132.745442,130.418125,93.762284,127.185023,-0.000774,0.009893,32.000000,-235.769191,129.385662,-0.573279,24.918102,0.668939,517257.777056,0.991886,20.203113,0.490114,2.317167,0.107812,0.122732,155.717555,32.000000,170.787982,157.725301,151.284248,142.945256,32.000000,138.342110,67.947357,61.741346,87.908462,0.000000,45.557561,90.632911,69.320181,24.341772,36.342227,59.557541,37.040071
59.957704,70.063207,139.142490,136.237019,131.410894,119.087069,29.165791,14.239408,130.174351,14.622386,65.020010,61.383004,135.670705,139.082094,132.743097,130.413040,93.761267,127.179045,-0.000774,0.009899,32.000000,-235.769227,129.377629,-0.573401,24.913997,0.668156,517333.720347,0.992338,20.197751,0.495455,2.314342,0.088374,0.080254,155.684899,32.000000,170.824200,157.711450,151.163089,142.962811,32.000000,138.336998,67.950821,61.744408,87.906442,0.000000,45.675936,90.632911,69.354486,24.341772,36.342189,59.545238,37.213364
59.951627,70.076132,139.058255,136.238607,131.283372,119.087206,29.165796,14.239350,130.164563,14.621600,65.079601,61.375033,135.667645,139.067533,132.741632,130.403755,93.758110,127.169490,-0.000774,0.009889,32.000000,-235.769317,129.363633,-0.572947,24.911225,0.669092,517359.019589,0.992335,20.206104,0.497963,2.316588,0.078067,0.081548,155.683204,32.000000,170.832083,157.677150,151.149301,142.995171,32.000000,138.288593,67.954309,61.746757,87.903223,0.000000,45.677513,90.632911,69.383871,24.341772,36.356000,59.546674,37.053717
59.955074,70.095889,139.218539,136.241883,131.288688,119.070931,29.170941,14.239346,130.155127,14.620907,65.121218,61.377520,135.670345,139.058886,132.740836,130.393136,93.755755,127.161694,-0.000772,0.009873,32.000000,-235.769313,129.360038,-0.573062,24.909607,0.670655,517373.495656,0.992796,20.221144,0.495940,2.320677,0.120071,0.080572,155.708105,32.000000,170.808803,157.656254,151.278056,143.014089,32.000000,138.258262,67.958136,61.749214,87.900612,0.000000,45.781456,90.632911,69.398823,24.341772,36.389295,59.555722,37.082770
59.953016,70.118431,139.390422,136.246863,131.354355,119.054641,29.154737,14.239199,130.150242,14.620016,65.143095,61.381921,135.675705,139.053950,132.737914,130.385291,93.751998,127.153221,-0.000770,0.009893,32.000000,-235.769351,129.345404,-0.573154,24.909413,0.670357,517405.587681,0.992944,20.239529,0.494237,2.319508,0.073415,0.103220,155.746418,32.000000,170.769873,157.657858,151.415680,143.011593,32.000000,138.269474,67.961459,61.750609,87.898219,0.000000,45.783362,90.632911,69.418954,24.341772,36.430184,59.558790,36.989154
59.959285,70.131725,139.293080,136.251952,131.426904,119.050523,29.169296,14.239383,130.144709,14.619542,65.159429,61.380497,135.679931,139.050452,132.734831,130.381979,93.748129,127.150120,-0.000771,0.009902,32.000000,-235.769125,129.341501,-0.572762,24.908395,0.671214,517368.976948,0.992623,20.256188,0.492627,2.322048,0.073257,0.083291,155.762492,32.000000,170.763427,157.686691,151.438887,142.980030,32.000000,138.300062,67.963677,61.752042,87.895945,0.000000,45.781395,90.632911,69.430443,24.341772,36.460243,59.544333,37.071178
59.953206,70.141590,139.027991,136.256368,131.370548,119.054914,29.159403,14.239486,130.137045,14.619493,65.184645,61.376390,135.681845,139.042932,132.731636,130.373694,93.745686,127.144258,-0.000769,0.009916,32.000000,-235.769090,129.337520,-0.573041,24.905083,0.672191,517343.891227,0.993137,20.280578,0.492072,2.324994,0.084888,0.086212,155.745098,32.000000,170.781218,157.719444,151.338526,142.944291,32.000000,138.334552,67.964922,61.753816,87.893330,0.000000,45.737422,90.632911,69.452878,24.341772,36.481856,59.559174,36.975654
59.951423,70.151466,139.116229,136.260382,131.321733,119.034647,29.150803,14.239477,130.127367,14.618756,65.219774,61.373155,135.681856,139.034322,132.733237,130.363505,93.743588,127.134640,-0.000768,0.009902,32.000000,-235.769097,129.328813,-0.572166,24.901015,0.671575,517351.439291,0.992527,20.288242,0.494364,2.323128,0.160895,0.065255,155.712111,32.000000,170.816670,157.719610,151.200804,142.951706,32.000000,138.336438,67.966623,61.755634,87.890954,0.000000,45.745523,90.632911,69.471060,24.341772,36.497429,59.555781,37.060393
59.962902,70.164794,139.190939,136.264268,131.305456,119.022097,29.170531,14.239379,130.118623,14.618445,65.248530,61.373622,135.683001,139.022118,132.736534,130.355819,93.741616,127.122914,-0.000768,0.009887,32.000000,-235.769240,129.324517,-0.573090,24.896566,0.670270,517396.305343,0.993039,20.303567,0.493825,2.318942,0.087397,0.091872,155.702609,32.000000,170.833031,157.686155,151.156118,142.988370,32.000000,138.307673,67.968411,61.757373,87.888810,0.000000,45.708759,90.632911,69.490828,24.341772,36.522304,59.555171,36.957972
59.947905,70.181276,139.105120,136.268563,131.243148,119.022394,29.175024,14.239422,130.104424,14.617915,65.269298,61.369087,135.686984,139.014187,132.740268,130.346105,93.738375,127.115597,-0.000767,0.009889,32.000000,-235.769256,129.316333,-0.573338,24.891753,0.670816,517329.382681,0.993223,20.315047,0.491029,2.320483,0.115895,0.074508,155.723420,32.000000,170.819037,157.656678,151.248826,143.018407,32.000000,138.277399,67.970931,61.758965,87.886823,0.000000,45.661486,90.632911,69.527806,24.341772,36.551028,59.562390,37.011898
59.950735,70.196652,139.015735,136.272769,131.192056,119.014491,29.140853,14.239452,130.088718,14.617446,65.291084,61.372204,135.693435,139.005444,132.741723,130.332445,93.734894,127.104031,-0.000767,0.009930,32.000000,-235.769272,129.303862,-0.573555,24.887481,0.671149,517292.455189,0.992270,20.318062,0.487036,2.321284,0.080750,0.083261,155.759936,32.000000,170.781783,157.658016,151.391395,143.021967,32.000000,138.281257,67.973602,61.760231,87.886061,0.000000,45.701404,90.632911,69.528498,24.341772,36.580759,59.550499,37.203753
59.958257,70.209980,139.105282,136.276792,131.168514,119.008317,29.169816,14.239516,130.079808,14.616510,65.297309,61.381096,135.699248,139.003374,132.741641,130.323991,93.730137,127.094911,-0.000766,0.009922,32.000000,-235.769229,129.301451,-0.572923,24.886029,0.671038,517337.760916,0.992441,20.348016,0.486554,2.320433,0.095556,0.078915,155.779058,32.000000,170.761620,157.682284,151.451470,142.997996,32.000000,138.320634,67.975788,61.760088,87.885936,0.000000,45.783436,90.632911,69.542283,24.341772,36.608632,59.557856,37.240437
59.964766,70.220318,139.243329,136.280536,131.199841,119.026483,29.156390,14.239577,130.070820,14.615137,65.291132,61.390535,135.701822,139.002382,132.740122,130.319412,93.727430,127.089804,-0.000766,0.009890,32.000000,-235.769074,129.298505,-0.573102,24.885808,0.670581,517333.588860,0.993528,20.360850,0.484149,2.318833,0.114737,0.082432,155.774549,32.000000,170.773219,157.717885,151.380131,142.964297,32.000000,138.353871,67.977575,61.761087,87.885665,0.000000,45.718461,90.632911,69.557338,24.341772,36.628610,59.552781,37.186585
59.965511,70.222283,139.222175,136.282307,131.185457,119.038642,29.165932,14.239707,130.063196,14.614357,65.283660,61.394975,135.700981,139.000807,132.742687,130.314333,93.726517,127.083385,-0.000764,0.009871,32.000000,-235.768992,129.290898,-0.573680,24.885625,0.671014,517333.125728,0.992387,20.367420,0.484266,2.320035,0.093238,0.085276,155.741312,32.000000,170.802001,157.727513,151.232544,142.962597,32.000000,138.364078,67.980195,61.762738,87.885778,0.000000,45.708429,90.632911,69.570763,24.341772,36.638708,59.551965,37.222168
59.974107,70.222184,139.191699,136.283561,131.207117,119.050890,29.165729,14.239654,130.053102,14.614591,65.273951,61.398143,135.699099,139.002603,132.747501,130.307243,93.725751,127.077674,-0.000763,0.009857,32.000000,-235.769230,129.288414,-0.574392,24.886973,0.671847,517430.091348,0.992903,20.371912,0.484373,2.322086,0.068608,0.087366,155.722937,32.000000,170.823238,157.704726,151.150102,142.995427,32.000000,138.349093,67.982258,61.764045,87.885949,0.000000,45.824241,90.632911,69.582725,24.341772,36.642012,59.566314,37.036035
59.976577,70.221416,139.214579,136.284525,131.241588,119.059029,29.155814,14.239693,130.047776,14.613712,65.261881,61.404006,135.700931,139.004049,132.751687,130.301527,93.725137,127.072110,-0.000762,0.009853,32.000000,-235.769094,129.281261,-0.574733,24.889699,0.671789,517487.285408,0.992671,20.373208,0.482019,2.321704,0.082601,0.085578,155.735402,32.000000,170.813679,157.671599,151.205046,143.034890,32.000000,138.311376,67.985632,61.765160,87.885924,0.000000,45.840560,90.632911,69.598117,24.341772,36.641636,59.562773,37.144619
59.980804,70.221375,139.117289,136.285427,131.333032,119.050869,29.161350,14.239600,130.045490,14.613486,65.244339,61.411789,135.704973,139.006998,132.755314,130.296843,93.722494,127.068808,-0.000761,0.009841,32.000000,-235.769074,129.280871,-0.574774,24.893519,0.671521,517536.291304,0.992622,20.365389,0.479879,2.320863,0.084486,0.090464,155.771107,32.000000,170.770639,157.667495,150.061577,143.045087,32.000000,138.304286,67.989368,61.766624,87.886466,0.000000,45.746320,90.632911,69.603515,24.341772,36.643197,59.553145,37.242858
60.000428,70.218873,139.162002,136.286071,131.433490,119.046615,29.174832,14.239650,130.044564,14.612542,65.225026,61.418073,135.707725,139.014003,132.756462,130.295623,93.720727,127.065874,-0.000761,0.009857,32.000000,-235.769073,129.280180,-0.574975,24.898089,0.671583,517570.520188,0.992979,20.362403,0.477661,2.321149,0.120859,0.082708,155.806131,32.000000,170.739427,157.693802,146.258691,143.027809,32.000000,138.336737,67.993547,61.768098,87.888737,0.000000,45.773780,90.632911,69.610660,24.341772,36.641832,59.551129,37.182330
59.994741,70.213877,139.143178,136.286308,131.450171,119.042277,29.190737,14.239639,130.045078,14.612205,65.205677,61.421174,135.709328,139.018733,132.756098,130.292732,93.719331,127.064769,-0.000760,0.009877,32.000000,-235.768980,129.277356,-0.574915,24.900921,0.670803,517538.197743,0.992645,20.358564,0.478622,2.319364,0.096674,0.078123,155.809143,32.000000,170.741431,157.728637,143.645218,142.989853,32.000000,138.375027,67.996578,61.768960,87.890315,0.000000,45.767550,90.632911,69.610081,24.341772,36.636766,59.557030,36.926351
60.012607,70.208127,139.094762,136.286146,131.405088,119.042474,29.171765,14.239644,130.042959,14.610906,65.192630,61.425614,135.708877,139.021463,132.754654,130.293034,93.718516,127.063495,-0.000759,0.009897,32.000000,-235.769050,129.273697,-0.574588,24.904140,0.670615,517505.932657,0.991782,20.338443,0.478898,2.319350,0.077498,0.084144,155.779491,32.000000,170.762306,157.749646,143.498967,142.978949,32.000000,138.389288,68.000006,61.770230,87.891839,0.000000,45.810997,90.632911,69.607671,24.341772,36.627217,59.548611,37.075507
60.014686,70.203363,139.079082,136.285595,131.318758,119.042524,29.170592,14.239596,130.041004,14.611511,65.185495,61.428408,135.705808,139.020808,132.754623,130.288334,93.718497,127.059512,-0.000758,0.009905,32.000000,-235.769059,129.271609,-0.575043,24.906596,0.670490,517486.506914,0.991297,20.338552,0.479730,2.319256,0.076616,0.085273,155.750526,32.000000,170.786681,157.737362,143.393766,142.999926,32.000000,138.379562,68.003370,61.771415,87.893088,0.000000,45.699885,90.632911,69.629304,24.341772,36.620261,59.563383,36.930386
60.013604,70.202050,138.822940,136.284675,131.316660,119.054549,29.158534,14.239583,130.038187,14.612086,65.191678,61.427489,135.705511,139.017550,132.757146,130.285704,93.719217,127.055918,-0.000756,0.009904,32.000000,-235.769065,129.266677,-0.575417,24.908755,0.669841,517467.908527,0.991599,20.316763,0.479897,2.317759,0.096269,0.081411,155.753576,32.000000,170.787612,157.700875,143.410482,143.045210,32.000000,138.339768,68.006403,61.772157,87.894496,0.000000,45.547020,90.632911,69.643979,24.341772,36.617374,59.547293,37.219674
60.003209,70.203875,138.649416,136.284135,131.270079,119.074868,29.127669,14.239366,130.032698,14.612161,65.203533,61.424930,135.708240,139.012249,132.757885,130.282817,93.717557,127.049632,-0.000754,0.009942,32.000000,-235.769275,129.263417,-0.575875,24.909096,0.669644,517459.190034,0.991588,20.310133,0.477889,2.317417,0.083552,0.086074,155.782255,32.000000,170.752759,157.694574,143.547150,143.059982,32.000000,138.313605,68.008541,61.772421,87.894588,0.000000,45.539626,90.632911,69.656522,24.341772,36.619322,59.564760,37.060980
60.007633,70.209217,138.706203,136.284154,131.257086,119.077328,29.162048,14.239517,130.027225,14.613193,65.231921,61.421969,135.711429,139.004324,132.758388,130.275592,93.713388,127.045136,-0.000755,0.009955,32.000000,-235.769165,129.259529,-0.575248,24.908851,0.668193,517508.382062,0.992114,20.309792,0.475339,2.313191,0.120085,0.083496,155.814699,32.000000,170.715386,157.709520,143.666384,143.048822,32.000000,138.335149,68.011265,61.772710,87.895474,0.000000,45.492345,90.632911,69.664612,24.341772,36.626877,59.552997,37.235668
59.998201,70.218457,138.929691,136.284915,131.243290,119.072161,29.159760,14.239415,130.019037,14.612486,65.268374,61.418741,135.714726,138.996637,132.755734,130.268351,93.711722,127.039703,-0.000754,0.009958,32.000000,-235.769187,129.254293,-0.575845,24.907735,0.667446,517610.110389,0.993532,20.320947,0.473800,2.310700,0.075173,0.077763,155.821221,32.000000,170.710129,157.742264,147.530194,143.015463,32.000000,138.370618,68.012933,61.772824,87.896081,0.000000,45.572712,90.632911,69.696617,24.341772,36.644891,59.552486,37.020848
60.003797,70.233708,139.025204,136.287464,131.257988,119.064086,29.168192,14.239412,130.011575,14.612869,65.293068,61.426135,135.717255,138.991303,132.749868,130.257908,93.711076,127.032178,-0.000753,0.009965,32.000000,-235.769125,129.253922,-0.576436,24.907031,0.667745,517635.807228,0.992314,20.322318,0.475679,2.311476,0.079456,0.115937,155.798298,32.000000,170.731993,157.767889,151.312726,142.994001,32.000000,138.387556,68.014127,61.772417,87.896328,0.000000,45.662290,90.632911,69.710161,24.341772,36.670122,59.547972,37.073599
60.003192,70.245640,139.196452,136.290347,131.368025,119.072109,29.167091,14.239268,130.010718,14.612510,65.290308,61.437222,135.718626,138.991508,132.749078,130.252920,93.711506,127.025929,-0.000753,0.009973,32.000000,-235.769285,129.255141,-0.576716,24.907928,0.669200,517638.682170,0.992548,20.340025,0.474581,2.315564,0.096167,0.090639,155.765787,32.000000,170.762023,157.767140,151.192461,143.000163,32.000000,138.390382,68.016717,61.773115,87.897159,0.000000,45.762559,90.632911,69.718154,24.341772,36.696074,59.539150,37.192601
60.020443,70.252237,139.243740,136.292946,131.473700,119.096527,29.174622,14.239259,130.012659,14.612789,65.271119,61.444184,135.720594,138.993767,132.752789,130.252758,93.711699,127.020127,-0.000752,0.009970,32.000000,-235.769297,129.257373,-0.576118,24.911076,0.669661,517624.754157,0.992131,20.350252,0.471396,2.316940,0.090221,0.076028,155.760392,32.000000,170.770461,157.736625,151.173594,143.036935,32.000000,138.358215,68.018885,61.773271,87.897171,0.000000,45.849614,90.632911,69.705550,24.341772,36.716197,59.561298,37.119674
60.034833,70.251486,139.252133,136.294642,131.549674,119.129023,29.150051,14.239249,130.012975,14.612603,65.250972,61.449344,135.723840,138.998560,132.757459,130.251366,93.711673,127.014819,-0.000750,0.009957,32.000000,-235.769281,129.263721,-0.575921,24.915588,0.670703,517678.030680,0.992279,20.362728,0.467784,2.319817,0.084642,0.077302,155.776944,32.000000,170.754757,157.712212,151.283764,143.064535,32.000000,138.332670,68.019520,61.773338,87.896698,0.000000,45.831369,90.632911,69.725312,24.341772,36.716720,59.560659,37.175433
60.033530,70.248414,139.156723,136.295528,131.608608,119.141322,29.162930,14.239231,130.007492,14.612916,65.238509,61.449377,135.726939,138.997688,132.761080,130.248417,93.708933,127.011903,-0.000748,0.009961,32.000000,-235.769322,129.262851,-0.575349,24.920625,0.670781,517782.063937,0.991926,20.353840,0.464637,2.319939,0.083373,0.081374,155.807524,32.000000,170.717287,157.718401,151.420444,143.057222,32.000000,138.343078,68.019324,61.771958,87.895922,0.000000,45.806922,90.632911,69.722685,24.341772,36.714478,59.554256,37.247407
60.031795,70.247236,139.215451,136.296174,131.628264,119.145500,29.157508,14.239193,130.003701,14.613300,65.245267,61.443567,135.728193,138.995183,132.762226,130.245189,93.706712,127.007046,-0.000747,0.009961,32.000000,-235.769360,129.252887,-0.575547,24.923735,0.670682,517912.404196,0.992765,20.340173,0.461961,2.319522,0.099751,0.082889,155.820433,32.000000,170.706338,157.749822,151.461556,143.024858,32.000000,138.374117,68.020099,61.771532,87.895563,0.000000,45.803398,90.632911,69.739633,24.341772,36.712525,59.555692,37.034348
60.026038,70.249149,139.154477,136.296918,131.600976,119.155236,29.158543,14.239121,129.998140,14.612029,65.273945,61.435051,135.729277,138.986905,132.760031,130.238036,93.705481,127.001087,-0.000747,0.009954,32.000000,-235.769460,129.248816,-0.575966,24.924803,0.670080,517967.983642,0.992445,20.338272,0.463216,2.317983,0.156471,0.087083,155.804958,32.000000,170.725923,157.781638,151.371892,142.994345,32.000000,138.400992,68.020735,61.771502,87.895259,0.000000,45.832466,90.632911,69.757767,24.341772,36.713938,59.544274,37.247260
60.010064,70.255350,139.196295,136.298096,131.599035,119.155141,29.149483,14.238978,129.987126,14.610479,65.316941,61.429999,135.728543,138.973663,132.759883,130.229174,93.705587,126.988358,-0.000747,0.009961,32.000000,-235.769654,129.242882,-0.576965,24.923699,0.670382,517990.677781,0.992693,20.338651,0.462964,2.319029,0.106429,0.076672,155.765236,32.000000,170.760684,157.786288,151.242195,142.988990,32.000000,138.402450,68.020684,61.771346,87.894317,0.000000,45.796339,90.632911,69.778218,24.341772,36.726831,59.552093,37.092748
60.019076,70.270271,139.016486,136.300896,131.562704,119.134922,29.169826,14.239015,129.977714,14.610013,65.352003,61.430607,135.727382,138.961170,132.761520,130.222935,93.705308,126.979882,-0.000747,0.009960,32.000000,-235.769666,129.228064,-0.577089,24.921937,0.670140,518042.540994,0.992851,20.345730,0.461160,2.318235,0.084567,0.077507,155.749444,32.000000,170.780218,157.762731,151.188353,143.017523,32.000000,138.372687,68.020463,61.770994,87.892789,0.000000,45.692969,90.632911,69.788163,24.341772,36.750139,59.562557,36.973820
60.020533,70.286326,138.846037,136.304503,131.525429,119.131179,29.173182,14.239045,129.968636,14.609429,65.376099,61.433065,135.731789,138.947936,132.763458,130.212350,93.704315,126.969675,-0.000745,0.009933,32.000000,-235.769770,129.220652,-0.576868,24.920614,0.670662,518062.763344,0.993470,20.366270,0.454574,2.319549,0.080794,0.084746,155.761296,32.000000,170.772622,157.731059,151.270406,143.050194,32.000000,138.336704,68.020654,61.770579,87.891081,0.000000,45.685709,90.632911,69.803632,24.341772,36.779742,59.556892,37.058486
60.023834,70.301856,139.070469,136.308478,131.562043,119.118910,29.175672,14.239132,129.958608,14.608106,65.390262,61.438446,135.737693,138.938448,132.765652,130.202957,93.701822,126.961571,-0.000744,0.009936,32.000000,-235.769683,129.213533,-0.576735,24.921863,0.669449,517992.339582,0.992482,20.373101,0.450537,2.316205,0.087654,0.080205,155.791832,32.000000,170.740923,157.733072,151.420293,143.053459,32.000000,138.332152,68.020305,61.770018,87.889973,0.000000,45.748929,90.632911,69.818699,24.341772,36.811484,59.553342,37.083357
60.031228,70.315200,139.171478,136.312381,131.586692,119.114813,29.169968,14.239132,129.953180,14.606726,65.401817,61.441235,135.742423,138.932066,132.766530,130.194409,93.698972,126.953827,-0.000745,0.009946,32.000000,-235.769759,129.206678,-0.576864,24.924955,0.668493,518003.075949,0.992353,20.387848,0.446332,2.313309,0.079064,0.090390,155.813915,32.000000,170.720779,157.763238,151.490274,143.025642,32.000000,138.363188,68.019081,61.768810,87.889128,0.000000,45.793116,90.632911,69.815335,24.341772,36.837499,59.559046,37.057532
60.041641,70.323582,139.086333,136.315256,131.577825,119.134977,29.157403,14.239049,129.946467,14.605834,65.411194,61.443462,135.745544,138.924282,132.766807,130.185846,93.697194,126.948922,-0.000744,0.009956,32.000000,-235.769879,129.204166,-0.576905,24.928137,0.669664,517977.258141,0.992147,20.400415,0.444697,2.316921,0.100270,0.088622,155.806945,32.000000,170.732667,157.797610,151.440935,142.986407,32.000000,138.410611,68.017553,61.768154,87.888337,0.000000,45.766285,90.632911,69.817336,24.341772,36.857712,59.563068,36.954598
60.039137,70.330153,138.979781,136.317858,131.584311,119.147226,29.165025,14.238972,129.939396,14.604056,65.414550,61.447699,135.747315,138.920328,132.767532,130.175709,93.696131,126.942534,-0.000743,0.009937,32.000000,-235.770046,129.197235,-0.577216,24.931313,0.670063,517982.482665,0.992207,20.407125,0.443603,2.318318,0.079950,0.082231,155.765609,32.000000,170.768989,157.810022,151.297713,142.977686,32.000000,138.425903,68.016831,61.768089,87.886909,0.000000,45.745820,90.632911,69.826793,24.341772,36.873427,59.562095,37.177194
60.047374,70.335083,138.998660,136.320145,131.612044,119.151141,29.158511,14.238924,129.935628,14.602720,65.412463,61.448897,135.746841,138.918478,132.772625,130.171753,93.696122,126.937041,-0.000744,0.009924,32.000000,-235.770032,129.189306,-0.577273,24.934968,0.669456,518079.846979,0.992633,20.406161,0.442883,2.316498,0.095385,0.081352,155.736815,32.000000,170.798960,157.796299,151.210493,143.001113,32.000000,138.405973,68.018133,61.768579,87.886197,0.000000,45.715153,90.632911,69.834025,24.341772,36.885962,59.563196,36.934348
60.046202,70.338543,138.911657,136.322075,131.677441,119.170852,29.140375,14.238881,129.934552,14.601304,65.398786,61.456471,135.749006,138.916191,132.777158,130.169558,93.695467,126.934822,-0.000743,0.009887,32.000000,-235.770046,129.188917,-0.577682,24.937705,0.668876,518147.809702,0.992540,20.414979,0.440692,2.314820,0.085094,0.083556,155.740376,32.000000,170.801886,157.763132,151.252200,143.036954,32.000000,138.369668,68.018772,61.769341,87.884924,0.000000,45.702910,90.632911,69.840645,24.341772,36.894603,59.552230,37.041318
60.046059,70.338625,138.906174,136.323496,131.690998,119.187158,29.212759,14.239051,129.934367,14.599326,65.375616,61.459103,135.754664,138.918074,132.781559,130.167058,93.692642,126.933461,-0.000744,0.009883,32.000000,-235.769927,129.177550,-0.577681,24.938818,0.668793,518167.053194,0.992655,20.412517,0.437903,2.314817,0.080716,0.073954,155.768925,32.000000,170.776154,157.756217,151.394619,143.051775,32.000000,138.359270,68.020205,61.768777,87.883152,0.000000,45.690049,90.632911,69.855644,24.341772,36.899254,59.558898,36.951956
60.058502,70.335515,138.999283,136.324176,131.750486,119.203422,29.156040,14.239108,129.935593,14.598163,65.358648,61.464758,135.758283,138.921051,132.785914,130.165241,93.689719,126.931693,-0.000744,0.009896,32.000000,-235.769970,129.177546,-0.577629,24.938206,0.668351,518259.908321,0.993468,20.417030,0.437428,2.313413,0.108747,0.083301,155.798100,32.000000,170.748040,157.779444,151.491514,143.034072,32.000000,138.376984,68.021658,61.768783,87.882814,0.000000,45.687623,90.632911,69.855978,24.341772,36.899055,59.555368,36.966923
60.050982,70.330321,139.067778,136.324298,131.790877,119.207526,29.153520,14.239095,129.938865,14.598367,65.343220,61.464522,135.759514,138.922875,132.787068,130.166993,93.687756,126.932183,-0.000743,0.009897,32.000000,-235.769973,129.182102,-0.577643,24.937270,0.668378,518338.006418,0.991145,20.417240,0.439560,2.313327,0.103107,0.096444,155.800737,32.000000,170.754484,157.812532,151.478812,143.001062,32.000000,138.414365,68.022363,61.769175,87.881931,0.000000,45.723356,90.632911,69.869970,24.341772,36.893142,59.550844,37.064502
60.058138,70.324152,138.982052,136.324047,131.815243,119.211610,29.171030,14.239062,129.938973,14.599172,65.342892,61.461444,135.760276,138.920715,132.787268,130.165149,93.687453,126.931066,-0.000743,0.009922,32.000000,-235.769910,129.178741,-0.577786,24.936540,0.668836,518402.343422,0.992971,20.402966,0.441583,2.314398,0.084759,0.084953,155.777504,32.000000,170.786159,157.832615,151.339757,142.985718,32.000000,138.428617,68.022944,61.770677,87.880423,0.000000,45.768204,90.632911,69.873627,24.341772,36.884586,59.559488,37.044546
60.042811,70.322443,139.033103,136.324131,131.811495,119.207613,29.172971,14.239175,129.938576,14.599109,65.352784,61.460621,135.759411,138.914403,132.790606,130.161427,93.687515,126.929439,-0.000743,0.009933,32.000000,-235.769783,129.172246,-0.577880,24.937013,0.669381,518421.420157,0.993216,20.404518,0.443794,2.315829,0.089410,0.081645,155.744137,32.000000,170.822368,157.826901,151.223334,142.998813,32.000000,138.423941,68.024893,61.772415,87.880315,0.000000,45.835277,90.632911,69.889182,24.341772,36.881286,59.550627,37.159072
60.050474,70.324746,139.006386,136.324972,131.823058,119.203752,29.143628,14.239105,129.936796,14.599101,65.361145,61.458569,135.759896,138.907789,132.793638,130.158872,93.685403,126.925974,-0.000743,0.009934,32.000000,-235.769917,129.173416,-0.577084,24.937293,0.668814,518425.441506,0.992505,20.391929,0.443529,2.314125,0.090341,0.071945,155.743541,32.000000,170.831826,157.793906,151.225905,143.032563,32.000000,138.386979,68.026310,61.772816,87.878883,0.000000,45.705214,90.632911,69.907668,24.341772,36.884197,59.563098,36.932587
60.037557,70.330177,138.755308,136.326295,131.740690,119.191475,29.174020,14.239124,129.934760,14.598434,65.375882,61.454420,135.764283,138.899729,132.795634,130.153414,93.684139,126.923343,-0.000744,0.009937,32.000000,-235.769785,129.169690,-0.577032,24.935050,0.669299,518414.867778,0.992684,20.403972,0.442639,2.315566,0.114616,0.088984,155.769200,32.000000,170.815572,157.775054,151.351752,143.054466,32.000000,138.367010,68.028772,61.773516,87.877367,0.000000,45.582135,90.632911,69.926203,24.341772,36.894278,59.555564,37.092675
60.033005,70.337849,138.598987,136.327825,131.647038,119.187344,29.156802,14.239009,129.930176,14.597329,65.402041,61.448825,135.767933,138.885325,132.796585,130.146181,93.680140,126.919691,-0.000746,0.009938,32.000000,-235.769891,129.167277,-0.576665,24.930095,0.668999,518401.749664,0.993516,20.399400,0.442985,2.314826,0.083586,0.081927,155.804503,32.000000,170.781631,157.786141,151.470029,143.044768,32.000000,138.374433,68.029969,61.773737,87.876023,0.000000,45.539669,90.632911,69.937011,24.341772,36.910390,59.558780,37.051516
60.023087,70.350128,138.650367,136.329638,131.505787,119.207820,29.182799,14.238865,129.920760,14.596282,65.441905,61.444227,135.769650,138.874568,132.795422,130.138524,93.677930,126.911179,-0.000746,0.009929,32.000000,-235.769989,129.158319,-0.577134,24.923387,0.667752,518368.311336,0.992631,20.416421,0.442908,2.311142,0.083697,0.082098,155.817824,32.000000,170.782890,157.823051,151.485920,143.008000,32.000000,138.410618,68.030698,61.774245,87.875276,0.000000,45.520850,90.632911,69.957684,24.341772,36.932037,59.557787,37.020702
60.029040,70.365886,138.586428,136.331831,131.392406,119.212182,29.164787,14.238811,129.909087,14.595944,65.488887,61.439933,135.771780,138.864710,132.792398,130.129356,93.675486,126.902535,-0.000746,0.009945,32.000000,-235.770027,129.151454,-0.577362,24.917103,0.667034,518375.131677,0.993288,20.428178,0.445047,2.308713,0.091075,0.083213,155.798745,32.000000,170.808755,157.849340,155.283751,142.984312,32.000000,138.440096,68.030713,61.774524,87.873162,0.000000,45.491743,90.632911,69.974733,24.341772,36.959611,59.558239,36.968244
60.022619,70.383670,138.655468,136.334382,131.382647,119.212100,29.138807,14.238677,129.899493,14.595092,65.521633,61.441847,135.771982,138.858273,132.793192,130.119903,93.674581,126.894445,-0.000746,0.009956,32.000000,-235.770263,129.144960,-0.577747,24.913630,0.667798,518494.686475,0.992789,20.449356,0.442922,2.309951,0.169621,0.073042,155.763669,32.000000,170.847155,157.851030,159.020712,142.988009,32.000000,138.438571,68.032165,61.776142,87.871352,0.000000,45.527118,90.632911,69.999303,24.341772,36.993502,59.558849,37.105074
60.021572,70.402027,138.739689,136.337274,131.399037,119.203826,29.173068,14.238614,129.893795,14.594314,65.535329,61.443043,135.771152,138.854602,132.797590,130.112219,93.673005,126.886596,-0.000747,0.009929,32.000000,-235.770254,129.143579,-0.577893,24.911832,0.667560,518540.645680,0.993371,20.459774,0.440962,2.308656,0.083850,0.080621,155.754320,32.000000,170.865974,157.823542,158.981821,143.017333,32.000000,138.404433,68.032472,61.777029,87.869399,0.000000,45.525658,90.632911,69.995858,24.341772,37.029055,59.553981,37.054010
60.034249,70.414282,138.797274,136.340550,131.510812,119.204046,29.171783,14.238590,129.890832,14.593608,65.532031,61.447345,135.775741,138.855019,132.803310,130.111189,93.669957,126.880899,-0.000747,0.009888,32.000000,-235.770135,129.141998,-0.577749,24.912039,0.668179,518574.522426,0.994422,20.483320,0.437746,2.310054,0.113334,0.080560,155.773854,32.000000,170.857963,157.796938,159.082653,143.048890,32.000000,138.378313,68.032997,61.777873,87.866940,0.000000,45.561918,90.632911,70.001243,24.341772,37.057487,59.558800,37.054377
60.029588,70.421092,138.855551,136.343553,131.473718,119.204088,29.166676,14.238576,129.887667,14.593665,65.528198,61.445630,135.780410,138.852971,132.806703,130.109341,93.665577,126.876723,-0.000748,0.009846,32.000000,-235.770223,129.144490,-0.577469,24.912173,0.668720,518571.755886,0.993254,20.502617,0.435322,2.311497,0.070321,0.074053,155.810590,32.000000,170.823001,157.798779,159.221049,143.050147,32.000000,138.379340,68.033625,61.778392,87.864822,0.000000,45.621699,90.632911,70.014033,24.341772,37.077537,59.547382,37.047554
60.020028,70.425826,138.821169,136.346349,131.441248,119.191881,29.169497,14.238633,129.883784,14.593186,65.547305,61.444637,135.784161,138.848902,132.809477,130.104428,93.661340,126.870930,-0.000750,0.009828,32.000000,-235.770274,129.139391,-0.577255,24.913952,0.668882,518590.476673,0.993099,20.503493,0.435467,2.311968,0.080617,0.086435,155.827395,32.000000,170.812650,157.828617,159.281269,143.022842,32.000000,138.414586,68.034386,61.779553,87.863766,0.000000,45.602701,90.632911,70.037557,24.341772,37.087932,59.547647,37.076534
60.013579,70.431854,138.862323,136.349007,131.413960,119.187716,29.175986,14.238477,129.879563,14.591849,65.565528,61.449209,135.787479,138.846187,132.807971,130.100318,93.659976,126.865629,-0.000751,0.009825,32.000000,-235.770453,129.135379,-0.577518,24.916865,0.669309,518614.158032,0.993378,20.514486,0.437719,2.313119,0.109278,0.087461,155.815900,32.000000,170.829249,157.861567,159.212036,142.993697,32.000000,138.450146,68.033645,61.781169,87.862300,0.000000,45.614620,90.632911,70.056661,24.341772,37.101821,59.546192,37.266556
60.023760,70.440665,138.687724,136.352216,131.449578,119.183048,29.181835,14.238506,129.878052,14.590681,65.566444,61.459354,135.788183,138.844537,132.808434,130.096116,93.659419,126.860644,-0.000752,0.009803,32.000000,-235.770433,129.137954,-0.577869,24.922024,0.669145,518585.451650,0.993369,20.527801,0.439004,2.312914,0.077512,0.080752,155.781676,32.000000,170.865143,157.866379,159.072186,142.994076,32.000000,138.458878,68.033348,61.783003,87.860216,0.000000,45.569674,90.632911,70.058557,24.341772,37.119063,59.557216,36.945207
