OSU 80 Ton Compressor Load Stand
60.033242,70.445237,138.690042,136.355241,131.498939,119.191247,29.169984,14.238456,129.879231,14.590842,65.552613,61.466750,135.788342,138.845184,132.812873,130.098638,93.658602,126.860537,-0.000753,0.009795,32.000000,-235.770533,129.137785,-0.577899,24.926772,0.669391,518583.843039,0.993248,20.539618,0.437666,2.313848,0.075213,0.081011,155.761776,32.000000,170.889033,157.847871,159.003308,143.022087,32.000000,138.432726,68.032683,61.785803,87.857991,0.000000,45.492603,90.632911,70.069794,24.341772,37.134244,59.546792,37.234274
60.030648,70.446742,138.514260,136.357879,131.481070,119.203875,29.163315,14.238441,129.878235,14.590423,65.543345,61.471960,135.790478,138.844018,132.817752,130.101846,93.657392,126.858048,-0.000754,0.009803,32.000000,-235.770544,129.136647,-0.577646,24.929705,0.668074,518571.443628,0.992846,20.539290,0.435683,2.310547,0.092459,0.084265,155.768952,32.000000,170.885321,157.816929,159.066455,143.058997,32.000000,138.397209,68.030362,61.787999,87.854089,0.000000,45.367864,90.632911,70.088251,24.341772,37.141903,59.549644,37.190107
60.024966,70.446354,138.550642,136.359927,131.491674,119.208185,29.154836,14.238469,129.880918,14.590158,65.534041,61.477071,135.793867,138.844978,132.820963,130.102393,93.654103,126.861539,-0.000755,0.009778,32.000000,-235.770337,129.140777,-0.576960,24.931050,0.667869,518610.536611,0.993155,20.535352,0.436446,2.310221,0.113745,0.090327,155.797660,32.000000,170.860295,157.810908,159.216554,143.073970,32.000000,138.395808,68.026531,61.789762,87.851530,0.000000,45.432269,90.632911,70.087849,24.341772,37.144509,59.564779,37.200085
60.039756,70.445306,138.685197,136.361322,131.484445,119.196052,29.155358,14.238558,129.882703,14.589840,65.528462,61.482218,135.797505,138.843036,132.822675,130.105056,93.650544,126.866541,-0.000755,0.009774,32.000000,-235.770283,129.138728,-0.576745,24.930312,0.666893,518672.235655,0.993540,20.539187,0.436388,2.307392,0.077860,0.086045,155.824710,32.000000,170.839774,157.835598,159.303368,143.055687,32.000000,138.414381,68.022786,61.790586,87.848914,0.000000,45.494671,90.632911,70.086826,24.341772,37.146328,59.555299,37.203753
60.035436,70.443712,138.770595,136.362144,131.473598,119.208384,29.167728,14.238577,129.886165,14.590007,65.520010,61.488407,135.799938,138.845746,132.823236,130.109620,93.648260,126.870548,-0.000755,0.009758,32.000000,-235.770104,129.145937,-0.576595,24.927473,0.667173,518702.044237,0.993968,20.543898,0.441457,2.308217,0.080729,0.074435,155.826136,32.000000,170.849339,157.873940,159.267364,143.021156,32.000000,138.452201,68.019308,61.792505,87.845842,0.000000,45.525200,90.632911,70.107735,24.341772,37.147260,59.564209,37.197517
60.040686,70.441260,138.745536,136.362540,131.412507,119.220506,29.158337,14.238487,129.888844,14.589531,65.512514,61.495552,135.801062,138.847633,132.823626,130.113314,93.648435,126.872010,-0.000755,0.009761,32.000000,-235.770207,129.151514,-0.576348,24.924368,0.667680,518645.407116,0.993574,20.529576,0.447564,2.309889,0.078514,0.083381,155.795795,32.000000,170.885425,157.884645,159.136888,143.016143,32.000000,138.468908,68.015697,61.795764,87.843495,0.000000,45.521703,90.632911,70.107938,24.341772,37.147210,59.561927,36.983578
60.041142,70.437635,138.740042,136.362657,131.308078,119.227147,29.166503,14.238456,129.890005,14.590890,65.512248,61.495190,135.798665,138.849298,132.828189,130.115030,93.647709,126.873042,-0.000756,0.009755,32.000000,-235.770324,129.153044,-0.576564,24.921966,0.668383,518704.690642,0.993331,20.531858,0.451889,2.311478,0.095941,0.078169,155.767248,32.000000,170.921268,157.872124,159.032701,143.034284,32.000000,138.452536,68.011393,61.797869,87.840227,0.000000,45.531507,90.632911,70.126393,24.341772,37.144007,59.545503,37.088640
60.049462,70.437139,138.772315,136.362824,131.326231,119.214752,29.168647,14.238600,129.892918,14.591341,65.512332,61.501948,135.797782,138.851480,132.833795,130.117603,93.646903,126.878396,-0.000756,0.009761,32.000000,-235.770101,129.157357,-0.575885,24.920852,0.668300,518750.005304,0.993648,20.524695,0.452459,2.310859,0.122181,0.083821,155.769565,32.000000,170.926572,157.838972,159.052020,143.075729,32.000000,138.415450,68.007985,61.799762,87.836783,0.000000,45.528141,90.632911,70.132968,24.341772,37.144498,59.563875,37.149168
60.064681,70.438692,138.821615,136.363470,131.392926,119.218954,29.146648,14.238453,129.897132,14.591274,65.495049,61.512139,135.800924,138.857885,132.837931,130.123544,93.644069,126.884126,-0.000756,0.009762,32.000000,-235.770199,129.168538,-0.575507,24.922746,0.668358,518774.595652,0.993407,20.520662,0.453711,2.310750,0.108495,0.082887,155.796463,32.000000,170.906248,157.824069,159.196808,143.097273,32.000000,138.401875,68.004346,61.801472,87.833344,0.000000,45.562385,90.632911,70.123714,24.341772,37.148667,59.565527,37.186879
60.070533,70.438271,138.695852,136.363832,131.500549,119.222959,29.173600,14.238454,129.906174,14.591088,65.465352,61.523504,135.803397,138.871051,132.840455,130.133582,93.639780,126.892417,-0.000757,0.009766,32.000000,-235.770030,129.176274,-0.575925,24.925189,0.668386,518715.984993,0.993076,20.512702,0.457246,2.310967,0.089299,0.085267,155.832824,32.000000,170.880755,157.838642,159.299958,143.088643,32.000000,138.418354,68.000679,61.801931,87.831009,0.000000,45.470665,90.632911,70.121796,24.341772,37.156499,59.555446,37.220334
60.092599,70.431854,138.427916,136.363147,131.574607,119.243236,29.174269,14.238319,129.916162,14.592243,65.433214,61.532537,135.803352,138.885101,132.839218,130.144418,93.637947,126.899699,-0.000758,0.009761,32.000000,-235.770202,129.179537,-0.576041,24.926503,0.668408,518733.375949,0.993584,20.500599,0.462999,2.311202,0.095769,0.091439,155.837445,32.000000,170.881168,157.873253,158.034136,143.052377,32.000000,138.452664,67.996641,61.802635,87.828289,0.000000,45.418678,90.632911,70.117960,24.341772,37.148298,59.557010,37.080349
60.080816,70.419724,138.452705,136.360832,131.599413,119.263672,29.170706,14.238190,129.925910,14.594097,65.414654,61.534117,135.802301,138.895441,132.838322,130.155108,93.638009,126.905651,-0.000759,0.009757,32.000000,-235.770261,129.185743,-0.576048,24.925796,0.667549,518755.746620,0.992591,20.494929,0.471511,2.308883,0.092812,0.083375,155.818869,32.000000,170.909106,157.893142,154.132129,143.036274,32.000000,138.477298,67.994576,61.804791,87.826226,0.000000,45.402946,90.632911,70.131285,24.341772,37.133254,59.562203,36.975140
60.087345,70.409773,138.601292,136.358255,131.623233,119.259738,29.176419,14.238169,129.932774,14.594316,65.402572,61.545070,135.798599,138.909887,132.840213,130.164276,93.637119,126.909703,-0.000759,0.009753,32.000000,-235.770187,129.191279,-0.576092,24.925800,0.665731,518823.224328,0.992313,20.468722,0.477056,2.303577,0.125556,0.085032,155.785838,32.000000,170.949603,157.886075,151.506174,143.051821,32.000000,138.467404,67.991967,61.805976,87.823793,0.000000,45.339806,90.632911,70.127269,24.341772,37.116673,59.548286,37.236035
60.111402,70.401694,138.445188,136.355726,131.768460,119.269432,29.170326,14.238260,129.946236,14.595042,65.377521,61.559451,135.795547,138.927154,132.843539,130.178414,93.636417,126.918777,-0.000761,0.009768,32.000000,-235.770101,129.200820,-0.577062,24.927960,0.666167,518900.920703,0.992789,20.467159,0.480025,2.304441,0.074639,0.074469,155.781933,32.000000,170.963586,157.857080,151.486736,143.085849,32.000000,138.425957,67.990738,61.807889,87.821331,0.000000,45.287774,90.632911,70.109936,24.341772,37.103904,59.550519,37.105661
60.116074,70.395179,138.370426,136.353553,131.903384,119.289685,29.144316,14.238277,129.962691,14.596299,65.321514,61.580119,135.795545,138.948731,132.846918,130.196631,93.634625,126.933386,-0.000762,0.009765,32.000000,-235.770131,129.222116,-0.577187,24.932254,0.666889,518866.241928,0.992415,20.451353,0.482980,2.306664,0.073270,0.089625,155.806899,32.000000,170.944595,157.835457,151.601058,143.107267,32.000000,138.394000,67.989030,61.809362,87.818048,0.000000,45.303429,90.632911,70.107651,24.341772,37.095256,59.555849,37.160833
60.133739,70.376764,138.457053,136.350361,132.032528,119.314221,29.155387,14.238096,129.981738,14.597869,65.259750,61.589963,135.795407,138.972107,132.848567,130.217511,93.630966,126.951059,-0.000762,0.009764,32.000000,-235.770344,129.236303,-0.576802,24.936754,0.665598,518881.071933,0.992238,20.421703,0.488304,2.303144,0.102281,0.081172,155.845734,32.000000,170.914239,157.836641,151.729588,143.112586,32.000000,138.401020,67.987138,61.809006,87.815294,0.000000,45.350696,90.632911,70.095776,24.341772,37.072411,59.554128,37.244399
60.160250,70.353957,138.567942,136.346138,132.072009,119.339240,29.163669,14.237983,129.997388,14.600607,65.225946,61.594028,135.793373,138.989947,132.848228,130.237121,93.628183,126.965767,-0.000761,0.009784,32.000000,-235.770560,129.254552,-0.576806,24.941331,0.665087,518960.051413,0.993189,20.410999,0.497539,2.301721,0.098683,0.078839,155.859654,32.000000,170.904183,157.866479,151.775377,143.077099,32.000000,138.424271,67.984927,61.809787,87.813780,0.000000,45.317332,90.632911,70.078176,24.341772,37.038455,59.556843,37.265749
60.142094,70.332521,138.578415,136.341469,131.988740,119.351510,29.159901,14.237985,130.008510,14.603074,65.219449,61.591350,135.790183,139.005137,132.844873,130.250711,93.627048,126.975043,-0.000762,0.009785,32.000000,-235.770431,129.265221,-0.576541,24.946528,0.665300,519034.367472,0.992641,20.376752,0.510200,2.302485,0.071636,0.077863,155.848229,32.000000,170.919546,157.899812,151.695972,143.043554,32.000000,138.444783,67.982789,61.811106,87.810861,0.000000,45.316151,90.632911,70.090122,24.341772,36.996500,59.559115,37.114245
60.146244,70.318219,138.539874,136.336939,131.913860,119.363753,29.173548,14.237829,130.019298,14.604809,65.227864,61.597324,135.784789,139.014787,132.842709,130.262284,93.626717,126.984137,-0.000763,0.009785,32.000000,-235.770475,129.271442,-0.576190,24.951815,0.665527,519095.195505,0.992018,20.330187,0.520473,2.303314,0.097758,0.085366,155.812193,32.000000,170.952890,157.903046,151.556462,143.046007,32.000000,138.445135,67.980667,61.812165,87.808813,0.000000,45.382345,90.632911,70.085788,24.341772,36.973462,59.558436,37.060687
60.157501,70.315180,138.561176,136.333781,131.924540,119.379849,29.181234,14.237615,130.032681,14.605473,65.222501,61.611363,135.777282,139.026912,132.841878,130.275480,93.625320,126.997061,-0.000764,0.009754,32.000000,-235.770762,129.280162,-0.576186,24.956693,0.665743,519130.389350,0.992525,20.325021,0.526333,2.304183,0.078609,0.078386,155.795100,32.000000,170.970901,157.878042,151.508653,143.072260,32.000000,138.405348,67.978771,61.812702,87.807289,0.000000,45.387126,90.632911,70.073557,24.341772,36.963712,59.553519,37.198764
60.175977,70.310314,138.503692,136.330733,131.990608,119.396144,29.156521,14.237528,130.048102,14.605780,65.198701,61.622929,135.774481,139.045564,132.840425,130.290087,93.623406,127.010075,-0.000764,0.009729,32.000000,-235.770940,129.293115,-0.575784,24.959007,0.665361,519159.035169,0.992047,20.306998,0.531296,2.303384,0.127003,0.080870,155.807306,32.000000,170.958511,157.848917,151.592423,143.096844,32.000000,138.354290,67.977159,61.814166,87.804728,0.000000,45.310145,90.632911,70.065777,24.341772,36.958994,59.564622,37.220041
60.189569,70.302431,138.482885,136.327424,132.039523,119.424439,29.174772,14.237581,130.063754,14.606367,65.175233,61.631549,135.774316,139.065927,132.837814,130.309037,93.621422,127.024645,-0.000763,0.009732,32.000000,-235.770887,129.305321,-0.576328,24.961095,0.665272,519220.076651,0.991705,20.293874,0.539273,2.303307,0.090807,0.079043,155.842569,32.000000,170.922849,157.848661,151.737496,143.101737,32.000000,138.347574,67.974460,61.814779,87.803177,0.000000,45.273947,90.632911,70.042965,24.341772,36.950982,59.551689,37.248874
60.187285,70.290342,138.514586,136.323479,132.125797,119.461337,29.173644,14.237547,130.079971,14.607319,65.160022,61.638454,135.772571,139.084427,132.836233,130.326208,93.618385,127.040368,-0.000762,0.009726,32.000000,-235.770901,129.311808,-0.576526,24.962331,0.664682,519275.064459,0.992328,20.272455,0.547812,2.301644,0.095297,0.083228,155.865051,32.000000,170.901573,157.869342,151.810100,143.080670,32.000000,138.364034,67.971384,61.814797,87.803082,0.000000,45.303897,90.632911,70.038123,24.341772,36.931666,59.556085,37.091134
60.199115,70.278534,138.654946,136.319343,132.185573,119.481697,29.148502,14.237588,130.097540,14.608988,65.143271,61.652833,135.768867,139.107011,132.833158,130.345264,93.616509,127.053988,-0.000761,0.009720,32.000000,-235.770870,129.328789,-0.576680,24.965498,0.664442,519381.633074,0.991671,20.252396,0.557215,2.300779,0.095245,0.101853,155.857722,32.000000,170.909312,157.906302,151.759330,143.035902,32.000000,138.389026,67.967946,61.816119,87.802494,0.000000,45.331995,90.632911,70.038222,24.341772,36.912595,59.553469,37.148141
60.216638,70.266478,138.592346,136.315462,132.289192,119.485891,29.163425,14.237638,130.119415,14.610599,65.112163,61.670379,135.764834,139.132177,132.829795,130.365744,93.615522,127.072510,-0.000761,0.009716,32.000000,-235.770915,129.346212,-0.576249,24.970355,0.664811,519531.450706,0.992025,20.242352,0.568257,2.301393,0.085944,0.082379,155.821848,32.000000,170.936971,157.915137,151.621056,143.028903,32.000000,138.397146,67.964938,61.817388,87.802146,0.000000,45.386928,90.632911,70.008264,24.341772,36.893383,59.545739,37.214171
60.238644,70.251289,138.818521,136.311451,132.370900,119.506139,29.162842,14.237765,130.146312,14.612468,65.062904,61.684483,135.758816,139.156644,132.829820,130.390612,93.614473,127.095382,-0.000761,0.009709,32.000000,-235.770888,129.362922,-0.576021,24.975450,0.665448,519597.596856,0.992801,20.219949,0.577066,2.303272,0.088025,0.082228,155.794877,32.000000,170.964687,157.894953,151.531457,143.051073,32.000000,138.371371,67.962535,61.818403,87.802598,0.000000,45.472420,90.632911,69.981374,24.341772,36.873639,59.547598,37.220774
60.269289,70.230084,138.784213,136.306921,132.431793,119.542753,29.163597,14.237748,130.172659,14.614532,65.013658,61.694826,135.754861,139.180031,132.831936,130.418104,93.613430,127.115814,-0.000760,0.009686,32.000000,-235.770828,129.389686,-0.576241,24.979257,0.664694,519587.429861,0.991973,20.192202,0.587480,2.301562,0.087741,0.088198,155.799005,32.000000,170.963536,157.858372,151.568577,143.081827,32.000000,138.319376,67.959516,61.819249,87.803478,0.000000,45.465123,90.632911,69.951316,24.341772,36.837696,59.555112,37.166262
60.261529,70.206475,138.640546,136.301489,132.438458,119.567161,29.165743,14.237828,130.194134,14.616972,64.982508,61.700568,135.753911,139.201688,132.832929,130.445693,93.611780,127.136238,-0.000759,0.009694,32.000000,-235.770873,129.409123,-0.576608,24.980525,0.665626,519639.925510,0.991716,20.157315,0.600169,2.304476,0.083207,0.080497,155.828705,32.000000,170.929034,157.848289,151.718053,143.091824,32.000000,138.302473,67.957422,61.820253,87.804840,0.000000,45.389520,90.632911,69.947931,24.341772,36.798740,59.557138,37.127818
60.269250,70.187364,138.541545,136.296091,132.375739,119.583338,29.175962,14.237865,130.210200,14.619061,64.975295,61.701200,135.752072,139.218378,132.830337,130.466805,93.609629,127.156441,-0.000758,0.009706,32.000000,-235.770918,129.430224,-0.577007,24.980381,0.665032,519747.277657,0.991374,20.108684,0.611609,2.302735,0.107761,0.085378,155.859440,32.000000,170.900608,157.859728,151.815108,143.072955,32.000000,138.311489,67.954291,61.820145,87.806954,0.000000,45.317438,90.632911,69.920580,24.341772,36.762191,59.548552,37.220481
60.266226,70.173717,138.529789,136.291105,132.328943,119.617170,29.131538,14.237775,130.226239,14.619931,64.986181,61.704201,135.747988,139.231270,132.825736,130.484224,93.608163,127.175352,-0.000759,0.009735,32.000000,-235.770963,129.440945,-0.576677,24.977696,0.664369,519825.543156,0.991583,20.092020,0.623650,2.300648,0.068214,0.091844,155.858723,32.000000,170.902642,157.888987,151.797772,143.027694,32.000000,138.339906,67.950559,61.820973,87.808733,0.000000,45.239243,90.632911,69.913537,24.341772,36.733518,59.558780,37.142271
60.281726,70.166500,138.489018,136.286909,132.256622,119.648578,29.170119,14.237853,130.239358,14.620798,64.998794,61.711370,135.742426,139.246359,132.817968,130.499667,93.607343,127.192185,-0.000758,0.009753,32.000000,-235.770827,129.450660,-0.576618,24.975185,0.663738,519865.514521,0.991177,20.066001,0.636079,2.298710,0.086398,0.087822,155.830665,32.000000,170.924243,157.907506,151.664401,143.006644,32.000000,138.346138,67.946879,61.822097,87.811257,0.000000,45.293223,90.632911,69.900978,24.341772,36.721936,59.557039,37.222315
60.282785,70.164081,138.574740,136.283842,132.173458,119.673174,29.159154,14.237841,130.253735,14.622266,65.009190,61.716846,135.734714,139.255795,132.813880,130.514157,93.606811,127.206664,-0.000757,0.009761,32.000000,-235.770843,129.463036,-0.577537,24.972096,0.663955,519996.455718,0.992988,20.055059,0.647165,2.298631,0.087880,0.087932,155.804526,32.000000,170.955938,157.893116,151.544902,143.020558,32.000000,138.330126,67.944860,61.823550,87.814651,0.000000,45.337359,90.632911,69.879762,24.341772,36.716006,59.548631,37.226057
60.286234,70.162867,138.518185,136.281204,132.058743,119.689514,29.144317,14.237801,130.266757,14.624837,65.019224,61.719660,135.730281,139.266006,132.811784,130.530860,93.604626,127.219201,-0.000756,0.009770,32.000000,-235.770870,129.468574,-0.577781,24.969242,0.663713,520113.605465,0.991631,20.033975,0.656547,2.297363,0.067911,0.075389,155.801632,32.000000,170.962450,157.855732,151.535984,143.051328,32.000000,138.282397,67.941958,61.823757,87.818327,0.000000,45.263703,90.632911,69.869693,24.341772,36.713979,59.552909,37.197590
60.294857,70.163285,138.495574,136.278836,131.972657,119.689354,29.161310,14.237856,130.278480,14.626014,65.029107,61.724165,135.730453,139.277958,132.810065,130.545256,93.602609,127.231304,-0.000756,0.009751,32.000000,-235.770829,129.479070,-0.577272,24.969348,0.664410,520216.834631,0.992182,20.030609,0.664442,2.298745,0.087822,0.076446,155.828540,32.000000,170.934574,157.838526,151.660831,143.065677,32.000000,138.249194,67.940122,61.824455,87.822770,0.000000,45.278658,90.632911,69.844484,24.341772,36.714092,59.542376,37.207642
60.312625,70.165762,138.476490,136.276580,131.940958,119.697351,29.166435,14.237893,130.290888,14.626393,65.045773,61.728125,135.729186,139.293383,132.807810,130.557244,93.599177,127.245778,-0.000754,0.009735,32.000000,-235.770827,129.489962,-0.576990,24.971115,0.664185,520288.829900,0.992756,20.026308,0.673004,2.297675,0.082813,0.082609,155.864834,32.000000,170.895565,157.843820,151.784568,143.058784,32.000000,138.255929,67.938784,61.824297,87.828751,0.000000,45.214701,90.632911,69.829398,24.341772,36.719714,59.550037,37.189373
60.303844,70.168900,138.369027,136.274875,131.913490,119.713578,29.132406,14.237845,130.299465,14.626594,65.072927,61.726920,135.729868,139.305096,132.804479,130.568257,93.597256,127.254713,-0.000755,0.009740,32.000000,-235.771044,129.502479,-0.577851,24.973701,0.663927,520288.180700,0.992019,20.019015,0.681174,2.296972,0.100937,0.080458,155.876667,32.000000,170.888953,157.869099,151.799048,143.021024,32.000000,138.284956,67.937886,61.824481,87.834092,0.000000,45.179857,90.632911,69.817156,24.341772,36.726139,59.560157,37.213951
60.308540,70.174719,138.310556,136.273872,131.868942,119.730031,29.161401,14.237855,130.304326,14.627668,65.107049,61.727761,135.727590,139.317611,132.798676,130.576323,93.595873,127.261904,-0.000755,0.009766,32.000000,-235.771124,129.517041,-0.578325,24.976016,0.663552,520322.668522,0.991591,20.005602,0.691967,2.295979,0.096768,0.077383,155.861075,32.000000,170.901439,157.898745,151.692745,142.984328,32.000000,138.303138,67.936904,61.825663,87.839237,0.000000,45.115393,90.632911,69.801117,24.341772,36.735368,59.559056,37.167216
60.304675,70.183463,138.287371,136.273661,131.797358,119.737965,29.165311,14.237765,130.310042,14.628636,65.145058,61.730496,135.724718,139.326213,132.793995,130.583013,93.596305,127.268361,-0.000755,0.009786,32.000000,-235.771301,129.517954,-0.579008,24.979463,0.663086,520409.410888,0.993054,20.016591,0.698429,2.294531,0.082978,0.090438,155.827707,32.000000,170.928990,157.893784,151.560132,142.982481,32.000000,138.300901,67.936630,61.826854,87.845525,0.000000,45.088247,90.632911,69.791449,24.341772,36.749419,59.564720,37.235961
60.308388,70.195379,138.394269,136.274329,131.770482,119.738067,29.147882,14.237681,130.319166,14.629277,65.169623,61.734465,135.720971,139.330709,132.792188,130.589647,93.594753,127.276206,-0.000756,0.009772,32.000000,-235.771407,129.530644,-0.579307,24.983775,0.662718,520489.614308,0.992132,20.018211,0.703468,2.293383,0.087395,0.100768,155.816051,32.000000,170.940229,157.861543,151.510077,143.012338,32.000000,138.267541,67.935175,61.826711,87.851386,0.000000,45.109478,90.632911,69.778651,24.341772,36.772012,59.554915,37.262080
60.318972,70.207467,138.529826,136.275524,131.802047,119.742280,29.212224,14.237674,130.329254,14.629172,65.172294,61.747502,135.722817,139.341635,132.792072,130.599443,93.593234,127.286520,-0.000757,0.009777,32.000000,-235.771369,129.544641,-0.579574,24.989120,0.662609,520539.767702,0.992160,20.030411,0.706319,2.293145,0.107324,0.082531,155.832009,32.000000,170.921607,157.833157,151.603409,143.034846,32.000000,138.226529,67.933181,61.827322,87.857391,0.000000,45.170405,90.632911,69.747181,24.341772,36.794900,59.561731,37.209769
60.338537,70.213628,138.677394,136.275878,131.808266,119.762879,29.163951,14.237729,130.342203,14.629720,65.156661,61.760120,135.725618,139.354571,132.791509,130.613096,93.590651,127.298217,-0.000757,0.009772,32.000000,-235.771217,129.554576,-0.579111,24.996875,0.663079,520561.010992,0.992718,20.039007,0.711860,2.294776,0.078720,0.081183,155.871943,32.000000,170.876905,157.835821,151.739136,143.029392,32.000000,138.228893,67.930325,61.828150,87.864528,0.000000,45.278751,90.632911,69.732201,24.341772,36.812696,59.561445,37.135522
60.323809,70.213754,138.757769,136.275251,131.706772,119.791447,29.150019,14.237704,130.356965,14.631973,65.151286,61.763246,135.727772,139.367788,132.789217,130.624518,93.588904,127.309014,-0.000756,0.009746,32.000000,-235.771374,129.565845,-0.578931,25.002534,0.663618,520594.851292,0.990405,20.041630,0.718623,2.296621,0.079833,0.088065,155.892924,32.000000,170.859993,157.857730,151.784227,143.003740,32.000000,138.261238,67.927249,61.829267,87.871429,0.000000,45.344793,90.632911,69.718831,24.341772,36.819969,59.557728,37.104194
60.318750,70.207743,138.837665,136.273505,131.595683,119.827982,29.130785,14.237721,130.367697,14.633407,65.167538,61.766590,135.726704,139.375283,132.786733,130.634043,93.588712,127.319292,-0.000755,0.009748,32.000000,-235.771435,129.574113,-0.578726,25.006665,0.664097,520687.030701,0.991872,20.030299,0.727151,2.298322,0.096299,0.078787,155.882802,32.000000,170.866392,157.888931,151.709416,142.963986,32.000000,138.287003,67.923330,61.831249,87.878270,0.000000,45.368084,90.632911,69.711807,24.341772,36.810832,59.556951,37.102800
60.332160,70.209848,138.830113,136.272611,131.605695,119.824161,29.160832,14.237605,130.376721,14.634520,65.185043,61.774991,135.723473,139.383906,132.785591,130.643488,93.589704,127.329912,-0.000755,0.009752,32.000000,-235.771549,129.588072,-0.578515,25.012484,0.664790,520825.821304,0.992854,20.043593,0.734384,2.300216,0.095799,0.085489,155.850402,32.000000,170.892320,157.895738,151.561887,142.954597,32.000000,138.289787,67.920031,61.834366,87.884999,0.000000,45.337547,90.632911,69.677606,24.341772,36.811303,59.542317,37.199278
60.349323,70.213980,138.760494,136.272780,131.731523,119.820025,29.152906,14.237567,130.388578,14.634537,65.179005,61.791863,135.720204,139.399620,132.787090,130.657534,93.589809,127.343660,-0.000754,0.009765,32.000000,-235.771573,129.607534,-0.578045,25.017948,0.665417,520979.415589,0.993889,20.042105,0.739802,2.301733,0.121759,0.082893,155.826102,32.000000,170.912850,157.868559,155.294445,142.981284,32.000000,138.276356,67.916488,61.836374,87.891241,0.000000,45.387868,90.632911,69.666736,24.341772,36.818411,59.544254,37.178882
60.358828,70.215342,138.699113,136.273296,131.804334,119.852610,29.124882,14.237712,130.408411,14.636454,65.136375,61.808248,135.720215,139.416987,132.789132,130.677439,93.589132,127.363214,-0.000755,0.009782,32.000000,-235.771539,129.627045,-0.578432,25.021571,0.665000,520954.403446,0.992593,20.032221,0.744206,2.301096,0.078715,0.078349,155.829952,32.000000,170.903207,157.831434,159.094316,143.006124,32.000000,138.237897,67.912149,61.839717,87.897386,0.000000,45.351356,90.632911,69.630745,24.341772,36.829161,59.546369,37.334200
60.351936,70.209141,138.605001,136.273438,131.763705,119.887756,29.158952,14.237634,130.424496,14.638233,65.090088,61.813567,135.721403,139.434828,132.791133,130.697537,93.588605,127.383026,-0.000755,0.009786,32.000000,-235.771618,129.651246,-0.577945,25.022786,0.664179,520931.325018,0.992524,20.021009,0.751086,2.299288,0.102215,0.081638,155.862058,32.000000,170.862168,157.825825,159.235527,143.009368,32.000000,138.225953,67.907520,61.842655,87.903663,0.000000,45.248084,90.632911,69.614122,24.341772,36.819697,59.562655,37.198251
60.365891,70.191883,138.708747,136.270563,131.635400,119.920470,29.195682,14.237595,130.436668,14.639471,65.088281,61.807899,135.721648,139.442543,132.791286,130.708803,93.586381,127.395477,-0.000754,0.009786,32.000000,-235.771661,129.661276,-0.577684,25.020717,0.663773,521070.445937,0.993579,20.013876,0.761700,2.297909,0.107159,0.087797,155.886596,32.000000,170.834052,157.839583,159.318507,142.991500,32.000000,138.254413,67.902272,61.844480,87.910178,0.000000,45.305818,90.632911,69.588098,24.341772,36.797040,59.557462,37.220408
60.351412,70.184358,138.827068,136.267477,131.457981,119.928571,29.134154,14.237808,130.443976,14.640392,65.130476,61.799671,135.720551,139.447997,132.788046,130.716307,93.586671,127.401525,-0.000755,0.009785,32.000000,-235.771483,129.672827,-0.577807,25.017141,0.663478,521219.807709,0.992819,20.013836,0.772292,2.296612,0.082927,0.082916,155.881562,32.000000,170.833095,157.867885,159.283656,142.947041,32.000000,138.290410,67.896080,61.847842,87.916256,0.000000,45.333103,90.632911,69.579539,24.341772,36.776369,59.554286,37.209989
60.342890,70.188121,138.892717,136.265109,131.367238,119.916339,29.160182,14.237829,130.447916,14.640739,65.183663,61.803773,135.715957,139.451322,132.783710,130.719086,93.588105,127.406154,-0.000755,0.009800,32.000000,-235.771381,129.672853,-0.578152,25.013201,0.664071,521330.295923,0.991538,19.984106,0.780841,2.297800,0.104178,0.078110,155.848154,32.000000,170.857002,157.881682,159.137763,142.928734,32.000000,138.301616,67.889963,61.851757,87.922317,0.000000,45.410804,90.632911,69.577172,24.341772,36.772991,59.561209,37.125984
60.360340,70.204726,139.060136,136.264390,131.514445,119.912132,29.157538,14.237943,130.455424,14.640133,65.206343,61.821440,135.710966,139.458073,132.781271,130.726446,93.589897,127.415690,-0.000754,0.009803,32.000000,-235.771301,129.684794,-0.577757,25.011500,0.665095,521363.387067,0.993945,19.989521,0.783624,2.300312,0.080600,0.085706,155.815317,32.000000,170.881069,157.866785,159.028340,142.940454,32.000000,138.298131,67.884058,61.854777,87.928485,0.000000,45.459294,90.632911,69.558939,24.341772,36.803979,59.549545,37.212997
60.370211,70.217880,139.035510,136.265360,131.690938,119.932458,29.137819,14.237988,130.468199,14.640110,65.189704,61.829791,135.709929,139.468530,132.780192,130.738421,93.590866,127.427021,-0.000755,0.009800,32.000000,-235.771441,129.700567,-0.577598,25.010343,0.665652,521318.500918,0.993123,20.000901,0.784541,2.301725,0.110016,0.077654,155.812306,32.000000,170.881166,157.825584,159.041037,142.972582,32.000000,138.266066,67.877981,61.858217,87.933508,0.000000,45.451608,90.632911,69.520247,24.341772,36.830985,59.557374,37.244399
60.381832,70.220250,138.917957,136.265649,131.715283,119.969219,29.146400,14.238038,130.478236,14.640002,65.171930,61.829572,135.713971,139.481713,132.781507,130.752767,93.591700,127.437665,-0.000755,0.009807,32.000000,-235.771391,129.717853,-0.577727,25.008261,0.666409,521311.282998,0.992902,20.001909,0.787593,2.303833,0.078427,0.080953,155.836598,32.000000,170.851651,157.813151,159.167273,142.985881,32.000000,138.242977,67.872128,61.862114,87.938607,0.000000,45.487042,90.632911,69.497435,24.341772,36.846429,59.561150,37.093849
60.381702,70.217635,139.045770,136.265552,131.721087,119.969445,29.156046,14.237983,130.484600,14.640658,65.177361,61.827219,135.716488,139.490574,132.782003,130.761431,93.591518,127.446005,-0.000754,0.009802,32.000000,-235.771319,129.722000,-0.577703,25.006047,0.666292,521411.259842,0.993597,20.006242,0.792379,2.303048,0.140493,0.084409,155.870968,32.000000,170.809757,157.823315,159.272586,142.974185,32.000000,138.265511,67.866176,61.863626,87.944158,0.000000,45.564706,90.632911,69.474660,24.341772,36.842668,59.557934,37.234788
60.399989,70.215835,139.175656,136.265360,131.710803,119.969571,29.145561,14.237979,130.489677,14.641919,65.194917,61.831290,135.715815,139.495674,132.780824,130.767057,93.591795,127.451825,-0.000755,0.009787,32.000000,-235.771426,129.729549,-0.577421,25.003882,0.665705,521565.195506,0.993402,19.998229,0.796952,2.300658,0.076702,0.086626,155.878246,32.000000,170.805174,157.850537,159.275303,142.935179,32.000000,138.307432,67.860291,61.866058,87.949955,0.000000,45.520297,90.632911,69.444313,24.341772,36.841066,59.563176,37.206981
60.406494,70.220393,139.032201,136.266195,131.715125,119.965647,29.147951,14.237911,130.497524,14.642085,65.199911,61.840588,135.715429,139.504356,132.777600,130.775710,93.592952,127.459300,-0.000757,0.009779,32.000000,-235.771519,129.750634,-0.577525,25.002538,0.666494,521562.969445,0.993071,19.995729,0.801369,2.302780,0.097280,0.085413,155.851408,32.000000,170.824304,157.870915,159.148894,142.904924,32.000000,138.328702,67.853955,61.868521,87.953928,0.000000,45.466153,90.632911,69.417292,24.341772,36.847012,59.563963,37.242491
60.429080,70.222546,138.950417,136.266836,131.786722,119.985885,29.203917,14.237886,130.509184,14.642489,65.187491,61.845973,135.713308,139.515303,132.776098,130.785365,93.594188,127.468970,-0.000757,0.009798,32.000000,-235.771545,129.766408,-0.577284,25.002720,0.667031,521547.325631,0.993088,19.977593,0.804048,2.304233,0.148602,0.078885,155.815207,32.000000,170.850727,157.868327,159.024340,142.905223,32.000000,138.332326,67.848463,61.870535,87.958525,0.000000,45.501018,90.632911,69.371873,24.341772,36.854619,59.564848,37.104560
60.417390,70.222570,138.935898,136.266989,131.742439,120.006041,29.143766,14.237932,130.512132,14.642777,65.190173,61.833946,135.711609,139.518032,132.778449,130.792220,93.596397,127.477287,-0.000758,0.009808,32.000000,-235.771505,129.768572,-0.577688,25.002117,0.666132,521530.472102,0.992867,19.976340,0.806687,2.301610,0.077739,0.073688,155.808691,32.000000,170.860477,157.828357,158.997664,142.938502,32.000000,138.299915,67.842832,61.872632,87.962524,0.000000,45.427742,90.632911,69.359411,24.341772,36.857955,59.556676,37.164575
60.417331,70.220745,138.803825,136.266362,131.663283,120.018192,29.142441,14.237895,130.510526,14.642933,65.220018,61.830403,135.711159,139.517230,132.781066,130.793848,93.597528,127.479687,-0.000758,0.009808,32.000000,-235.771576,129.772274,-0.577787,25.000744,0.665431,521603.878337,0.990724,19.958322,0.810361,2.299397,0.085165,0.084657,155.822802,32.000000,170.840730,157.800504,159.103602,142.961987,32.000000,138.269895,67.836794,61.874582,87.965678,0.000000,45.420484,90.632911,69.331919,24.341772,36.856346,59.561367,37.084311
60.404797,70.232388,138.781631,136.267081,131.671498,119.993798,29.164798,14.237876,130.508435,14.642045,65.253792,61.836153,135.712462,139.516812,132.780516,130.793709,93.597702,127.477646,-0.000758,0.009812,32.000000,-235.771609,129.774540,-0.577833,25.000724,0.665643,521695.117388,0.993150,19.968786,0.812375,2.299601,0.084940,0.076976,155.854821,32.000000,170.798360,157.802913,159.230486,142.954643,32.000000,138.271917,67.830587,61.875901,87.968771,0.000000,45.363476,90.632911,69.321697,24.341772,36.870738,59.561750,37.233247
60.420685,70.245550,139.026574,136.268591,131.752615,119.985775,29.152776,14.237843,130.511822,14.641646,65.270001,61.844507,135.713460,139.518089,132.775303,130.793517,93.597335,127.480527,-0.000758,0.009788,32.000000,-235.771604,129.775917,-0.577977,25.001993,0.664979,521742.445253,0.993292,19.967014,0.812463,2.297417,0.076417,0.084006,155.866767,32.000000,170.784251,157.823821,159.266396,142.924769,32.000000,138.308114,67.823102,61.876093,87.971112,0.000000,45.423474,90.632911,69.300697,24.341772,36.894561,59.565389,37.099718
60.415249,70.256326,139.057311,136.270218,131.772016,120.006030,29.139735,14.237955,130.518456,14.641227,65.268675,61.849129,135.713008,139.524952,132.770289,130.799228,93.600016,127.486200,-0.000759,0.009773,32.000000,-235.771401,129.775702,-0.577646,25.004015,0.664932,521662.615667,0.992590,19.989851,0.811252,2.297527,0.077286,0.078974,155.853366,32.000000,170.797831,157.849484,159.172048,142.895593,32.000000,138.341951,67.816013,61.877870,87.973697,0.000000,45.432624,90.632911,69.274796,24.341772,36.921189,59.553892,37.175213
60.428992,70.260810,139.116660,136.271287,131.823462,120.010240,29.166113,14.237956,130.524957,14.641971,65.260331,61.855623,135.712033,139.531705,132.768803,130.802763,93.603625,127.490271,-0.000758,0.009774,32.000000,-235.771433,129.778470,-0.578023,25.005563,0.666060,521638.779827,0.992677,19.988824,0.813082,2.300976,0.098767,0.077643,155.820592,32.000000,170.823137,157.857142,159.031330,142.892131,32.000000,138.345903,67.810547,61.880212,87.976957,0.000000,45.586355,90.632911,69.245995,24.341772,36.931074,59.564032,37.111090
60.428294,70.259728,139.184017,136.271254,131.868029,120.004989,29.149149,14.237839,130.531157,14.642711,65.248973,61.856760,135.709861,139.537078,132.772416,130.810395,93.606688,127.495221,-0.000759,0.009769,32.000000,-235.771525,129.784428,-0.578358,25.007113,0.666393,521741.590588,0.993418,20.004454,0.813281,2.301692,0.079095,0.089146,155.807598,32.000000,170.836423,157.825438,158.969256,142.919825,32.000000,138.324674,67.805100,61.880864,87.979041,0.000000,45.582020,90.632911,69.218341,24.341772,36.934373,59.545238,37.222755
60.435172,70.258349,139.164478,136.270886,131.999079,120.001905,29.160929,14.237849,130.536532,14.643340,65.233603,61.861468,135.710546,139.545089,132.775494,130.818207,93.609406,127.501460,-0.000760,0.009746,32.000000,-235.771563,129.793726,-0.577713,25.008358,0.666525,521749.798785,0.992315,19.996665,0.811739,2.302151,0.082794,0.078258,155.817583,32.000000,170.824454,157.786143,159.036867,142.951788,32.000000,138.294487,67.798621,61.880385,87.979888,0.000000,45.614133,90.632911,69.191516,24.341772,36.934098,59.560934,37.179542
60.444709,70.256065,139.242930,136.270095,132.160727,120.009957,29.167085,14.237942,130.544210,14.643736,65.211466,61.867684,135.711938,139.555591,132.777417,130.827803,93.611669,127.510192,-0.000761,0.009753,32.000000,-235.771470,129.804065,-0.577003,25.008578,0.666849,521718.711761,0.992859,19.996206,0.811188,2.303292,0.065043,0.099435,155.851368,32.000000,170.778187,157.782603,159.183127,142.948018,32.000000,138.288402,67.793055,61.879421,87.980987,0.000000,45.653553,90.632911,69.156486,24.341772,36.933282,59.557462,37.101626
60.437578,70.252266,139.286573,136.268791,132.268445,120.034286,29.176079,14.237965,130.550952,14.644733,65.195582,61.866866,135.713020,139.565174,132.778159,130.836139,93.611686,127.520362,-0.000760,0.009772,32.000000,-235.771473,129.811349,-0.576433,25.007872,0.666586,521692.286602,0.992302,19.988688,0.811638,2.302707,0.092902,0.078914,155.876670,32.000000,170.750579,157.799676,159.253411,142.925131,32.000000,138.315030,67.787691,61.878535,87.982272,0.000000,45.665394,90.632911,69.134986,24.341772,36.928402,59.545100,37.219087
60.433709,70.246180,139.430736,136.266894,132.250172,120.042435,29.183008,14.237865,130.554461,14.645109,65.198018,61.860926,135.711854,139.566743,132.776920,130.838189,93.613683,127.525326,-0.000761,0.009772,32.000000,-235.771609,129.816246,-0.576382,25.004423,0.666929,521711.896071,0.991979,19.977887,0.813809,2.303641,0.140244,0.093992,155.869933,32.000000,170.755023,157.823331,159.206896,142.891685,32.000000,138.358249,67.781974,61.877671,87.983328,0.000000,45.723867,90.632911,69.111581,24.341772,36.920774,59.552958,37.222242
60.434755,70.245115,139.379336,136.265471,132.249913,120.042285,29.168662,14.237939,130.554721,14.645684,65.211299,61.860404,135.707691,139.568578,132.774130,130.839804,93.616555,127.530444,-0.000761,0.009783,32.000000,-235.771519,129.816502,-0.575567,25.000657,0.667436,521816.459709,0.991994,19.980455,0.818954,2.304635,0.081088,0.077928,155.836804,32.000000,170.774849,157.834255,159.060087,142.875717,32.000000,138.358701,67.776661,61.876926,87.984821,0.000000,45.792318,90.632911,69.102452,24.341772,36.916218,59.558731,37.114538
60.434682,70.247482,139.399516,136.264694,132.288547,120.034063,29.163525,14.238010,130.560158,14.646503,65.210674,61.866307,135.702293,139.572310,132.774118,130.846181,93.620031,127.532588,-0.000761,0.009753,32.000000,-235.771390,129.819753,-0.575132,24.997784,0.668451,521840.430809,0.991880,19.977824,0.819477,2.307168,0.068685,0.080145,155.809216,32.000000,170.796540,157.812290,158.958387,142.898859,32.000000,138.337529,67.772285,61.875325,87.986057,0.000000,45.803071,90.632911,69.074296,24.341772,36.920603,59.565714,37.110577
60.442834,70.251693,139.432345,136.264736,132.440160,120.033955,29.172807,14.238172,130.567882,14.646924,65.191322,61.872930,135.702129,139.577893,132.775769,130.853505,93.623419,127.538248,-0.000761,0.009741,32.000000,-235.771230,129.829882,-0.574434,24.995014,0.668233,521830.353053,0.992345,19.975824,0.819203,2.306278,0.079761,0.086684,155.811125,32.000000,170.791450,157.770882,158.985820,142.937242,32.000000,138.305947,67.769442,61.874234,87.987615,0.000000,45.773765,90.632911,69.048389,24.341772,36.929937,59.544854,37.184164
60.442546,70.247358,139.438734,136.264017,132.598663,120.037847,29.165497,14.237892,130.574586,14.648340,65.164205,61.874376,135.703559,139.588669,132.776848,130.860236,93.625630,127.545433,-0.000762,0.009752,32.000000,-235.771408,129.833497,-0.574249,24.992919,0.668383,521790.547253,0.992460,19.978258,0.816815,2.306615,0.081311,0.084800,155.840006,32.000000,170.754937,157.759983,159.120850,142.946469,32.000000,138.284128,67.767061,61.872863,87.987974,0.000000,45.805597,90.632911,69.025600,24.341772,36.929139,59.560000,37.097737
60.433031,70.237449,139.493566,136.261680,132.661206,120.050015,29.153493,14.238019,130.578596,14.650242,65.160339,61.868004,135.702316,139.594352,132.776726,130.868144,93.627347,127.555279,-0.000763,0.009738,32.000000,-235.771155,129.832428,-0.573696,24.989589,0.668531,521783.356686,0.992005,19.975190,0.816298,2.306847,0.079684,0.086412,155.872196,32.000000,170.711492,157.778368,159.232694,142.921171,32.000000,138.320073,67.765503,61.870326,87.989309,0.000000,45.873884,90.632911,68.997617,24.341772,36.916354,59.558446,37.211750
60.425580,70.233334,139.616216,136.259967,132.729359,120.050017,29.147384,14.237855,130.577891,14.650697,65.176311,61.865385,135.700484,139.593651,132.773104,130.868853,93.629912,127.556772,-0.000762,0.009750,32.000000,-235.771377,129.831464,-0.573891,24.985862,0.668643,521789.174664,0.992279,19.971112,0.817737,2.306963,0.092076,0.087966,155.863151,32.000000,170.712789,157.802181,159.182760,142.893737,32.000000,138.349485,67.765133,61.868557,87.989973,0.000000,45.893551,90.632911,68.983606,24.341772,36.906896,59.552014,37.180863
60.433992,70.233070,139.574489,136.258836,132.811214,120.045818,29.164524,14.237873,130.577615,14.651031,65.182532,61.865688,135.697445,139.595175,132.769288,130.870805,93.633993,127.560243,-0.000762,0.009763,32.000000,-235.771283,129.832507,-0.574336,24.983673,0.669248,521828.355703,0.992936,19.969697,0.821016,2.308234,0.094065,0.096243,155.829518,32.000000,170.733920,157.814096,159.054735,142.879299,32.000000,138.350822,67.765801,61.866943,87.991558,0.000000,45.887603,90.632911,68.955346,24.341772,36.905160,59.556085,37.222095
60.438330,70.235129,139.660032,136.258602,132.890252,120.037619,29.169417,14.237998,130.578415,14.651216,65.178348,61.863894,135.694447,139.598387,132.768009,130.873528,93.636561,127.562202,-0.000764,0.009766,32.000000,-235.771101,129.832439,-0.574483,24.982784,0.670161,521820.745732,0.993270,19.972237,0.819209,2.310548,0.114720,0.084934,155.804382,32.000000,170.749955,157.804007,158.978466,142.887939,32.000000,138.342708,67.766440,61.865781,87.992807,0.000000,45.968956,90.632911,68.939723,24.341772,36.909975,59.564711,37.229945
60.428570,70.232129,139.721053,136.257866,132.867803,120.041123,29.152806,14.238100,130.580913,14.651285,65.163988,61.851958,135.692304,139.602638,132.768188,130.876081,93.640647,127.564234,-0.000763,0.009763,32.000000,-235.771074,129.835302,-0.574550,24.980052,0.669820,521787.573153,0.992496,19.964461,0.816888,2.309536,0.081265,0.076291,155.803449,32.000000,170.741815,157.757765,159.004975,142.925604,32.000000,138.300264,67.767182,61.862593,87.994197,0.000000,46.023260,90.632911,68.915031,24.341772,36.911170,59.555889,37.203606
60.422292,70.229233,139.662854,136.257086,132.690149,120.041110,29.162895,14.238172,130.578375,14.651836,65.176788,61.837269,135.694385,139.597478,132.768794,130.874558,93.642946,127.561849,-0.000763,0.009749,32.000000,-235.770886,129.831618,-0.574518,24.977193,0.670231,521746.131879,0.992188,19.962647,0.815315,2.310786,0.086707,0.081468,155.832449,32.000000,170.707682,157.743422,159.129068,142.937593,32.000000,138.272053,67.768220,61.859596,87.995386,0.000000,46.038072,90.632911,68.897698,24.341772,36.906712,59.554010,37.198251
60.411165,70.230645,139.781018,136.256641,132.702009,120.028712,29.159215,14.238125,130.572758,14.651504,65.213860,61.827336,135.695926,139.593252,132.767466,130.866543,93.645285,127.557771,-0.000762,0.009727,32.000000,-235.770907,129.827249,-0.573776,24.974606,0.670817,521753.583708,0.992953,19.968360,0.812261,2.312169,0.078748,0.085375,155.860880,32.000000,170.673789,157.759494,159.224368,142.921057,32.000000,138.287704,67.770170,61.856184,87.997537,0.000000,46.073612,90.632911,68.895058,24.341772,36.904253,59.552712,37.193115
60.412967,70.239538,139.798831,136.257025,132.786783,120.016377,29.182869,14.238234,130.568059,14.651000,65.246360,61.827520,135.696505,139.584954,132.763764,130.863177,93.648727,127.551536,-0.000762,0.009717,32.000000,-235.770797,129.819444,-0.573335,24.973068,0.670647,521747.923265,0.992717,19.971072,0.808750,2.311446,0.075204,0.074274,155.863599,32.000000,170.666411,157.785790,159.211193,142.890514,32.000000,138.323605,67.771415,61.852648,87.999377,0.000000,46.129135,90.632911,68.868282,24.341772,36.921808,59.548021,37.158192
60.409785,70.253254,139.826021,136.259432,132.905742,119.991825,29.167501,14.238297,130.566749,14.650260,65.243553,61.832128,135.696119,139.583037,132.758892,130.862969,93.652745,127.553269,-0.000762,0.009724,32.000000,-235.770684,129.825243,-0.573147,24.972762,0.671498,521698.609349,0.992948,19.982421,0.804344,2.313828,0.083382,0.084656,155.839106,32.000000,170.683453,157.803734,159.095029,142.873325,32.000000,138.335191,67.772484,61.849191,88.000313,0.000000,46.105840,90.632911,68.853459,24.341772,36.945163,59.547982,37.233027
60.424829,70.257033,139.872563,136.261393,132.995615,119.991954,29.163763,14.238132,130.567283,14.649620,65.213051,61.835621,135.695105,139.582258,132.758517,130.864303,93.657006,127.557937,-0.000762,0.009729,32.000000,-235.770798,129.825560,-0.572913,24.973295,0.671570,521649.187590,0.992032,19.989704,0.797735,2.314053,0.104461,0.093266,155.809928,32.000000,170.703514,157.796080,158.982090,142.885363,32.000000,138.320927,67.774609,61.845533,88.001657,0.000000,46.204846,90.632911,68.822620,24.341772,36.962624,59.557521,37.099058
60.425419,70.251726,139.906266,136.262237,133.079182,120.016417,29.157873,14.238162,130.570799,14.650131,65.170934,61.837920,135.694644,139.582413,132.761127,130.870790,93.660284,127.561441,-0.000763,0.009750,32.000000,-235.770842,129.829405,-0.572915,24.974519,0.671665,521557.742257,0.992447,20.006261,0.794598,2.314625,0.083602,0.090696,155.806437,32.000000,170.702075,157.767971,158.979684,142.917010,32.000000,138.284468,67.776829,61.841828,88.002088,0.000000,46.224522,90.632911,68.798733,24.341772,36.962403,59.561563,37.112337
60.422716,70.238184,139.805224,136.261293,133.004239,120.032906,29.169641,14.238028,130.572909,14.650501,65.139261,61.829588,135.695735,139.582395,132.764338,130.871663,93.663275,127.562772,-0.000762,0.009745,32.000000,-235.770938,129.831656,-0.573548,24.974120,0.671699,521544.441815,0.992309,19.996605,0.792705,2.314819,0.081287,0.104562,155.830607,32.000000,170.677506,157.743656,159.083740,142.944797,32.000000,138.253718,67.780057,61.838404,88.002832,0.000000,46.219597,90.632911,68.770038,24.341772,36.940123,59.546733,37.233100
60.421258,70.224997,139.761931,136.258811,132.921555,120.024647,29.167927,14.237995,130.570627,14.651779,65.128778,61.827997,135.696751,139.582375,132.766781,130.870444,93.665888,127.564478,-0.000762,0.009745,32.000000,-235.770871,129.826936,-0.573639,24.973917,0.671982,521634.021119,0.992687,19.990771,0.791206,2.315354,0.074365,0.085072,155.862225,32.000000,170.641810,157.753642,159.201571,142.937553,32.000000,138.253570,67.783790,61.834216,88.003801,0.000000,46.203388,90.632911,68.756352,24.341772,36.918165,59.556322,37.224589
60.410782,70.216985,139.670435,136.256234,132.906844,120.000142,29.172023,14.237992,130.571569,14.651943,65.121311,61.826686,135.696211,139.583501,132.765569,130.867833,93.667662,127.567631,-0.000760,0.009735,32.000000,-235.770909,129.827232,-0.573358,24.973761,0.671517,521678.921889,0.992436,19.979643,0.788891,2.313786,0.094232,0.090069,155.872241,32.000000,170.624350,157.779330,159.229013,142.908552,32.000000,138.285607,67.787230,61.829686,88.003742,0.000000,46.144760,90.632911,68.737679,24.341772,36.900933,59.557875,37.180349
60.406469,70.210605,139.596847,136.253473,132.898118,120.003987,29.153811,14.238069,130.571468,14.652866,65.109363,61.823185,135.692788,139.582125,132.761573,130.867661,93.670396,127.567200,-0.000761,0.009727,32.000000,-235.770964,129.831809,-0.573584,24.974604,0.671229,521616.856884,0.992417,19.967759,0.787142,2.313125,0.083686,0.078162,155.847923,32.000000,170.640499,157.802656,159.138691,142.883827,32.000000,138.309250,67.790139,61.824814,88.002240,0.000000,46.106128,90.632911,68.727991,24.341772,36.892865,59.561436,37.219894
60.385710,70.202314,139.600641,136.250440,132.830169,120.008021,29.164118,14.238022,130.569605,14.653120,65.101469,61.812474,135.688121,139.584043,132.759602,130.866644,93.674485,127.569162,-0.000762,0.009736,32.000000,-235.770934,129.825793,-0.573991,24.974328,0.670706,521501.215134,0.992246,19.969103,0.786969,2.312012,0.093248,0.092932,155.814199,32.000000,170.663435,157.805797,159.006509,142.888504,32.000000,138.293853,67.794119,61.820707,88.000281,0.000000,46.107645,90.632911,68.720160,24.341772,36.879643,59.549614,37.174186
60.379291,70.194635,139.621782,136.247473,132.722451,120.003735,29.157883,14.238018,130.562333,14.653570,65.108181,61.798388,135.682894,139.576692,132.758595,130.859421,93.678854,127.564987,-0.000761,0.009717,32.000000,-235.770986,129.810870,-0.573237,24.973795,0.670327,521503.680950,0.992959,19.966573,0.784017,2.310959,0.179649,0.085627,155.795950,32.000000,170.674874,157.780882,158.972685,142.917811,32.000000,138.258789,67.798261,61.816913,87.997845,0.000000,46.090840,90.632911,68.714530,24.341772,36.867086,59.555613,37.238603
