OSU 80 Ton Compressor Load Stand
60.366867,70.193132,139.660780,136.245504,132.562854,119.983482,29.167593,14.237990,130.551265,14.653758,65.127653,61.785345,135.679418,139.564306,132.757258,130.852261,93.682495,127.556098,-0.000761,0.009733,32.000000,-235.770962,129.798635,-0.572861,24.972554,0.670675,521513.375721,0.993000,19.976828,0.780924,2.311816,0.095779,0.083522,155.807412,32.000000,170.658015,157.751467,159.057579,142.947842,32.000000,138.223681,67.802444,61.812692,87.994368,0.000000,46.181444,90.632911,68.711256,24.341772,36.860340,59.554374,37.197444
60.354957,70.196744,139.815718,136.244568,132.434626,119.963344,29.152901,14.237812,130.540006,14.654077,65.149464,61.781266,135.680221,139.552489,132.755208,130.838783,93.684806,127.547189,-0.000761,0.009728,32.000000,-235.771070,129.790646,-0.572671,24.970454,0.670870,521476.369190,0.993274,19.974884,0.774436,2.312412,0.096674,0.087750,155.834563,32.000000,170.621704,157.756411,159.186102,142.945741,32.000000,138.212637,67.806946,61.808172,87.990558,0.000000,46.293156,90.632911,68.709368,24.341772,36.864591,59.543064,37.210063
60.336769,70.204407,139.913465,136.244701,132.411493,119.943091,29.184824,14.237782,130.532138,14.654202,65.167238,61.771583,135.681663,139.540771,132.750127,130.827968,93.686934,127.540147,-0.000760,0.009734,32.000000,-235.771017,129.783292,-0.572491,24.968991,0.671196,521385.668264,0.993000,19.984482,0.766283,2.313534,0.078593,0.082980,155.853736,32.000000,170.596658,157.785164,159.247415,142.915063,32.000000,138.235444,67.811617,61.803785,87.986585,0.000000,46.313028,90.632911,68.707305,24.341772,36.879703,59.554355,37.167583
60.335341,70.211285,139.793147,136.245387,132.353261,119.941365,29.166407,14.237721,130.522373,14.654248,65.184037,61.757889,135.682102,139.527162,132.745224,130.817370,93.690657,127.536265,-0.000761,0.009710,32.000000,-235.771068,129.769548,-0.572583,24.967220,0.672228,521306.777576,0.993562,19.998738,0.759451,2.316557,0.067593,0.083612,155.841358,32.000000,170.605850,157.815146,159.190441,142.885096,32.000000,138.266455,67.816958,61.801098,87.982169,0.000000,46.286296,90.632911,68.697321,24.341772,36.893939,59.547628,37.088493
60.328701,70.217008,139.580078,136.246206,132.283768,119.941313,29.158103,14.237706,130.510067,14.654106,65.201726,61.748054,135.680665,139.512872,132.742242,130.806851,93.695582,127.525817,-0.000762,0.009724,32.000000,-235.771063,129.753352,-0.571929,24.964608,0.673000,521238.116494,0.992662,20.022659,0.753748,2.318876,0.071256,0.075687,155.805990,32.000000,170.631919,157.829402,159.063993,142.875339,32.000000,138.267074,67.823387,61.797647,87.977106,0.000000,46.245511,90.632911,68.695566,24.341772,36.906730,59.560314,37.139190
60.321650,70.222442,139.666783,136.247236,132.301490,119.920855,29.176149,14.237639,130.498181,14.654245,65.215866,61.741462,135.679758,139.498421,132.741417,130.793176,93.699253,127.513404,-0.000762,0.009719,32.000000,-235.771151,129.742557,-0.571814,24.962275,0.672384,521233.788599,0.993319,20.030814,0.748056,2.316936,0.089834,0.087309,155.775690,32.000000,170.650415,157.814187,158.995280,142.891244,32.000000,138.237352,67.830283,61.793745,87.971505,0.000000,46.317727,90.632911,68.692929,24.341772,36.917502,59.553823,37.226350
60.301456,70.228453,139.729151,136.248557,132.318646,119.908428,29.178850,14.237651,130.485943,14.653025,65.223456,61.730374,135.679862,139.486596,132.741220,130.781345,93.702377,127.502349,-0.000763,0.009692,32.000000,-235.771112,129.735032,-0.571402,24.961202,0.671327,521235.823649,0.993739,20.042473,0.737827,2.313660,0.119020,0.085402,155.776826,32.000000,170.645801,157.784101,159.049708,142.919094,32.000000,138.204250,67.836881,61.790146,87.965189,0.000000,46.234835,90.632911,68.687798,24.341772,36.929860,59.559813,37.120481
60.303761,70.233738,139.696240,136.250253,132.336058,119.904208,29.136119,14.237637,130.472028,14.652528,65.226728,61.721461,135.682250,139.472570,132.741464,130.766796,93.704552,127.488587,-0.000762,0.009691,32.000000,-235.771074,129.728025,-0.571216,24.959552,0.671893,521151.620515,0.993099,20.054210,0.727855,2.315367,0.111474,0.085829,155.797223,32.000000,170.618941,157.779704,156.589449,142.927598,32.000000,138.182849,67.843750,61.786011,87.958882,0.000000,46.257140,90.632911,68.675543,24.341772,36.941398,59.555417,37.060393
60.291769,70.237856,139.881451,136.251894,132.259439,119.884425,29.171378,14.237599,130.458264,14.652421,65.233499,61.708589,135.685197,139.457857,132.741520,130.751071,93.705271,127.474442,-0.000762,0.009689,32.000000,-235.770996,129.713809,-0.571083,24.957138,0.672527,521113.069680,0.993291,20.078281,0.719119,2.317177,0.077515,0.086586,155.814938,32.000000,170.592099,157.804752,152.787675,142.905676,32.000000,138.196466,67.851352,61.782199,87.953527,0.000000,46.365938,90.632911,68.686059,24.341772,36.951503,59.553125,37.249021
60.274321,70.241764,139.978541,136.253490,132.128753,119.868386,29.163126,14.237637,130.440717,14.650649,65.251180,61.694598,135.686903,139.441728,132.738972,130.733237,93.707340,127.459288,-0.000762,0.009676,32.000000,-235.770915,129.700631,-0.570953,24.955374,0.672343,521096.324296,0.994685,20.081503,0.709957,2.316543,0.116045,0.083355,155.809007,32.000000,170.597053,157.837984,151.461474,142.873736,32.000000,138.236237,67.858663,61.778988,87.948486,0.000000,46.387362,90.632911,68.690609,24.341772,36.959559,59.565655,37.128332
60.274952,70.246422,140.013005,136.255053,132.038495,119.852070,29.166068,14.237552,130.423395,14.648038,65.271686,61.686437,135.685627,139.420007,132.735753,130.713346,93.710996,127.441473,-0.000763,0.009686,32.000000,-235.770870,129.685967,-0.571361,24.952339,0.673549,521023.320664,0.993550,20.096347,0.702055,2.320075,0.093066,0.086627,155.773088,32.000000,170.625729,157.860983,151.333737,142.857166,32.000000,138.252002,67.865482,61.775690,87.942719,0.000000,46.557048,90.632911,68.690169,24.341772,36.969646,59.561239,37.076461
60.259651,70.254333,140.062589,136.256733,131.960448,119.835848,29.171716,14.237618,130.406382,14.648045,65.284079,61.674383,135.684007,139.400220,132.735489,130.697675,93.714859,127.428796,-0.000763,0.009690,32.000000,-235.770717,129.666138,-0.571554,24.950614,0.674329,520966.470117,0.994030,20.115863,0.692291,2.322358,0.111267,0.088944,155.736807,32.000000,170.654121,157.856453,151.218938,142.867743,32.000000,138.228696,67.873052,61.773120,87.936985,0.000000,46.631651,90.632911,68.699590,24.341772,36.983636,59.556479,37.097517
60.244293,70.260344,140.031668,136.258201,131.905970,119.811448,29.185149,14.237427,130.392481,14.647078,65.283736,61.664434,135.685596,139.380708,132.736781,130.680694,93.718211,127.416417,-0.000762,0.009703,32.000000,-235.770782,129.644888,-0.571448,24.947960,0.674528,520893.792591,0.993795,20.119957,0.679589,2.322905,0.093904,0.085069,155.729479,32.000000,170.660875,157.829657,151.233729,142.899322,32.000000,138.196760,67.881193,61.770476,87.931119,0.000000,46.545159,90.632911,68.693671,24.341772,36.997922,59.562517,37.175067
60.237778,70.264547,139.932843,136.259482,131.852177,119.790956,29.148884,14.237367,130.376468,14.645423,65.282043,61.656288,135.689451,139.361362,132.737342,130.663327,93.720662,127.403688,-0.000762,0.009726,32.000000,-235.770675,129.625838,-0.571673,24.945170,0.675005,520837.550733,0.993771,20.141559,0.669287,2.324318,0.096545,0.082399,155.746255,32.000000,170.640093,157.813303,151.349122,142.923070,32.000000,138.174957,67.888643,61.767438,87.924606,0.000000,46.553915,90.632911,68.701897,24.341772,37.008867,59.556302,37.210870
60.226665,70.267033,139.872562,136.260602,131.784273,119.778716,29.170812,14.237157,130.359233,14.643447,65.281588,61.648099,135.692750,139.342945,132.738119,130.647916,93.722488,127.391048,-0.000762,0.009725,32.000000,-235.770885,129.607572,-0.571918,24.943035,0.675009,520742.777713,0.993410,20.161314,0.659648,2.324397,0.089624,0.082789,155.768379,32.000000,170.611352,157.830647,151.466384,142.911687,32.000000,138.181061,67.895913,61.763828,87.918249,0.000000,46.508332,90.632911,68.706649,24.341772,37.015251,59.551670,37.043079
60.228029,70.269130,139.625207,136.261772,131.692320,119.754748,29.161087,14.237304,130.343183,14.641533,65.282936,61.640268,135.696401,139.325427,132.737247,130.633038,93.724756,127.375594,-0.000761,0.009729,32.000000,-235.770854,129.588133,-0.572869,24.940538,0.674508,520659.588604,0.994607,20.171349,0.650732,2.323008,0.085564,0.075026,155.774710,32.000000,170.601749,157.866107,151.483485,142.881273,32.000000,138.215371,67.902647,61.761083,87.912226,0.000000,46.332273,90.632911,68.696274,24.341772,37.021191,59.554827,37.162741
60.229767,70.270325,139.333138,136.262947,131.754834,119.738309,29.153692,14.237178,130.327829,14.639565,65.276024,61.634138,135.698444,139.308785,132.735544,130.617435,93.729083,127.358496,-0.000760,0.009735,32.000000,-235.771125,129.569189,-0.573434,24.937450,0.674323,520613.533371,0.993969,20.183783,0.642485,2.322436,0.092235,0.098317,155.747864,32.000000,170.623645,157.893093,151.383334,142.862652,32.000000,138.245463,67.908982,61.758987,87.905245,0.000000,46.309943,90.632911,68.703199,24.341772,37.026112,59.544677,37.148581
60.227026,70.269507,139.414790,136.263933,131.743312,119.730288,29.143580,14.237261,130.314350,14.638118,65.256394,61.625563,135.697473,139.296539,132.735859,130.604500,93.732666,127.344023,-0.000760,0.009726,32.000000,-235.771143,129.559017,-0.573589,24.934917,0.672809,520505.648036,0.994082,20.184658,0.632365,2.318276,0.077056,0.088308,155.710579,32.000000,170.653022,157.895697,151.251353,142.866997,32.000000,138.234580,67.915177,61.756071,87.897283,0.000000,46.338224,90.632911,68.689327,24.341772,37.029432,59.549319,37.035742
60.216778,70.265569,139.472719,136.264535,131.723072,119.722194,29.162692,14.237324,130.299043,14.636131,65.240494,61.612465,135.695819,139.280703,132.738993,130.589877,93.735749,127.329134,-0.000761,0.009711,32.000000,-235.771114,129.543167,-0.573313,24.931200,0.671088,520424.422913,0.994169,20.184298,0.619351,2.313360,0.097896,0.076206,155.691739,32.000000,170.666843,157.874523,151.221717,142.891920,32.000000,138.203920,67.921475,61.753415,87.888574,0.000000,46.247778,90.632911,68.699947,24.341772,37.024401,59.557472,37.220628
60.205239,70.261349,139.345491,136.264343,131.726500,119.707362,29.152141,14.237271,130.284632,14.635039,65.233576,61.605473,135.696757,139.261041,132.741568,130.569956,93.738545,127.313520,-0.000760,0.009712,32.000000,-235.771144,129.527071,-0.572691,24.926801,0.671619,520382.264384,0.994496,20.185933,0.608414,2.314821,0.068977,0.085880,155.701678,32.000000,170.650134,157.848534,151.312051,142.922080,32.000000,138.180664,67.927920,61.750207,87.878845,0.000000,46.249076,90.632911,68.702778,24.341772,37.019007,59.557452,37.047701
60.177074,70.259976,139.281487,136.264134,131.715288,119.691392,29.182053,14.237241,130.267792,14.633693,65.227714,61.600135,135.699051,139.241000,132.743510,130.550327,93.740395,127.299603,-0.000760,0.009684,32.000000,-235.771063,129.512707,-0.572011,24.922078,0.672153,520339.929604,0.993955,20.191169,0.597765,2.316177,0.145161,0.079312,155.728554,32.000000,170.618406,157.855587,151.439706,142.924096,32.000000,138.179534,67.934829,61.747009,87.869812,0.000000,46.215576,90.632911,68.727460,24.341772,37.015952,59.554207,37.051663
60.186555,70.259095,139.246449,136.263786,131.817548,119.679083,29.172151,14.237167,130.254563,14.632840,65.213408,61.600106,135.700009,139.225977,132.743844,130.539179,93.741665,127.285103,-0.000759,0.009693,32.000000,-235.771170,129.500017,-0.572210,24.918711,0.671619,520269.619764,0.994393,20.197282,0.587034,2.314508,0.106806,0.103389,155.744275,32.000000,170.598650,157.889227,151.489213,142.898331,32.000000,138.207003,67.941607,61.744148,87.861253,0.000000,46.177902,90.632911,68.719291,24.341772,37.017960,59.549172,37.200452
60.183751,70.256353,139.242609,136.263176,131.836592,119.674995,29.136616,14.237193,130.240214,14.631473,65.188970,61.594378,135.699644,139.209654,132.740703,130.528375,93.743066,127.273374,-0.000759,0.009683,32.000000,-235.771101,129.488501,-0.572724,24.914890,0.671716,520212.822369,0.993755,20.221133,0.578111,2.314527,0.089955,0.090118,155.724582,32.000000,170.608172,157.920065,151.422744,142.869763,32.000000,138.246011,67.947769,61.742080,87.852041,0.000000,46.197084,90.632911,68.731401,24.341772,37.014986,59.562714,37.246600
60.163365,70.246106,139.200305,136.261421,131.857577,119.662930,29.172417,14.237117,130.225139,14.630467,65.174147,61.579279,135.697097,139.194675,132.739672,130.512166,93.744831,127.261159,-0.000759,0.009680,32.000000,-235.771103,129.474915,-0.573005,24.910891,0.671382,520147.982214,0.993814,20.211760,0.569469,2.313581,0.077857,0.084514,155.688499,32.000000,170.637195,157.931236,151.286841,142.864826,32.000000,138.246434,67.954446,61.740208,87.842975,0.000000,46.120183,90.632911,68.748854,24.341772,37.003066,59.564288,36.924810
60.139808,70.237873,139.232264,136.259582,131.794019,119.650807,29.177505,14.237166,130.204346,14.629401,65.182236,61.560057,135.692328,139.178653,132.741766,130.493708,93.746772,127.246092,-0.000759,0.009666,32.000000,-235.771020,129.452723,-0.573559,24.906133,0.671486,520124.269838,0.995036,20.211530,0.562107,2.313625,0.075239,0.075493,155.658829,32.000000,170.660006,157.917015,151.216500,142.886697,32.000000,138.215937,67.961814,61.738416,87.834611,0.000000,46.209815,90.632911,68.764698,24.341772,36.988413,59.551247,37.220408
60.133005,70.235242,139.239527,136.258301,131.733750,119.634664,29.160715,14.237054,130.182098,14.629493,65.209342,61.543715,135.691411,139.153834,132.743898,130.469634,93.748840,127.223981,-0.000758,0.009643,32.000000,-235.771059,129.428901,-0.574578,24.900485,0.671569,520065.924672,0.994062,20.219545,0.554132,2.313705,0.103134,0.104332,155.662111,32.000000,170.650654,157.890850,151.274037,142.917540,32.000000,138.188405,67.969310,61.736644,87.826222,0.000000,46.200082,90.632911,68.767630,24.341772,36.977290,59.558554,36.939117
60.132622,70.241798,139.224177,136.258217,131.680541,119.610206,29.174379,14.237036,130.160604,14.627632,65.235076,61.533024,135.692884,139.128094,132.744185,130.444580,93.749483,127.201531,-0.000757,0.009586,32.000000,-235.771075,129.408028,-0.574891,24.895347,0.672151,520010.950606,0.994200,20.232421,0.544531,2.315143,0.082742,0.073827,155.686591,32.000000,170.623506,157.883110,151.400452,142.933452,32.000000,138.181281,67.975836,61.734126,87.817620,0.000000,46.206801,90.632911,68.799097,24.341772,36.990713,59.549467,37.074553
60.112728,70.251847,139.191157,136.260073,131.600480,119.573482,29.166658,14.237170,130.140683,14.626335,65.257494,61.519114,135.695129,139.102925,132.743110,130.424676,93.750060,127.182804,-0.000757,0.009604,32.000000,-235.770931,129.387690,-0.574139,24.889533,0.672348,519936.001819,0.994757,20.235886,0.531219,2.315526,0.073854,0.090615,155.706383,32.000000,170.597715,157.907199,151.485107,142.910872,32.000000,138.200935,67.981361,61.730997,87.810000,0.000000,46.210259,90.632911,68.815229,24.341772,37.008338,59.563766,36.972352
60.093513,70.259204,139.130388,136.262112,131.529494,119.528942,29.151215,14.237036,130.119231,14.624804,65.283160,61.500875,135.696514,139.074735,132.739682,130.400286,93.751160,127.163124,-0.000758,0.009618,32.000000,-235.771006,129.363084,-0.573767,24.883800,0.672277,519838.633872,0.994113,20.242786,0.519160,2.315285,0.074555,0.092526,155.697979,32.000000,170.598149,157.941514,151.451601,142.874290,32.000000,138.237122,67.985795,61.728558,87.802500,0.000000,46.158789,90.632911,68.831000,24.341772,37.025711,59.561799,37.055184
60.072925,70.266473,139.077182,136.264435,131.422975,119.492322,29.178439,14.237083,130.093017,14.623354,65.318360,61.485107,135.695795,139.044238,132.736423,130.375181,93.753151,127.139393,-0.000759,0.009633,32.000000,-235.770970,129.338264,-0.573897,24.879133,0.672359,519706.761442,0.994464,20.270667,0.509058,2.315502,0.087056,0.075354,155.665995,32.000000,170.623680,157.958152,151.330517,142.861550,32.000000,138.263527,67.989799,61.726767,87.795397,0.000000,46.066793,90.632911,68.870781,24.341772,37.038339,59.543045,37.081010
60.070413,70.276258,139.014018,136.267142,131.354559,119.463917,29.156909,14.236977,130.064908,14.620671,65.352139,61.474774,135.694519,139.017925,132.737147,130.350206,93.755188,127.114247,-0.000758,0.009629,32.000000,-235.771077,129.312211,-0.574051,24.873544,0.672218,519535.298416,0.994995,20.295252,0.497949,2.315231,0.109587,0.089593,155.634029,32.000000,170.651238,157.947805,151.226616,142.880208,32.000000,138.246234,67.994200,61.724827,87.789069,0.000000,46.136086,90.632911,68.879907,24.341772,37.057748,59.561042,37.154964
60.062281,70.292203,139.054831,136.271112,131.442982,119.431358,29.163562,14.236953,130.041828,14.618382,65.367329,61.469726,135.695556,138.991153,132.740068,130.327663,93.757369,127.090237,-0.000757,0.009643,32.000000,-235.771064,129.292122,-0.574062,24.868292,0.672153,519396.422038,0.994161,20.320986,0.483885,2.315139,0.082215,0.073814,155.628610,32.000000,170.654163,157.918408,151.247593,142.912144,32.000000,138.219294,67.998597,61.723457,87.783523,0.000000,46.169593,90.632911,68.898517,24.341772,37.084554,59.558839,37.035302
60.050672,70.304680,139.119254,136.275243,131.491422,119.406567,29.173602,14.236970,130.020119,14.617081,65.368331,61.464238,135.700813,138.967913,132.743150,130.307825,93.759014,127.068395,-0.000756,0.009667,32.000000,-235.770957,129.269763,-0.574331,24.863615,0.671828,519284.948519,0.994732,20.333025,0.469054,2.314184,0.080991,0.077692,155.648626,32.000000,170.632774,157.898422,151.364845,142.938856,32.000000,138.208139,68.002712,61.722113,87.778669,0.000000,46.110637,90.632911,68.914568,24.341772,37.112042,59.558357,37.016960
60.037606,70.312788,138.824885,136.279154,131.574465,119.382149,29.155380,14.236930,130.000856,14.614941,65.368399,61.455183,135.707106,138.947929,132.746767,130.287306,93.760021,127.051561,-0.000757,0.009665,32.000000,-235.770987,129.253130,-0.574292,24.858976,0.672174,519168.992005,0.994427,20.356263,0.454654,2.315177,0.088889,0.082072,155.675127,32.000000,170.603967,157.911247,151.470532,142.930202,32.000000,138.221953,68.006296,61.720000,87.774907,0.000000,45.961596,90.632911,68.941019,24.341772,37.133440,59.563176,37.050782
60.028287,70.315629,138.786589,136.282463,131.684103,119.357710,29.140986,14.236934,129.981267,14.612398,65.370268,61.446155,135.711606,138.926130,132.747812,130.269486,93.760693,127.034506,-0.000756,0.009646,32.000000,-235.771058,129.234427,-0.574208,24.854551,0.672742,519084.531711,0.994126,20.379155,0.441894,2.316698,0.084174,0.082459,155.679594,32.000000,170.597438,157.940699,151.477720,142.903316,32.000000,138.256149,68.008581,61.718216,87.772101,0.000000,45.977638,90.632911,68.963626,24.341772,37.140813,59.560295,36.996050
60.022528,70.317231,138.745502,136.284954,131.721525,119.337276,29.176285,14.236959,129.960666,14.610459,65.368600,61.434689,135.712767,138.906117,132.748479,130.251340,93.762194,127.013869,-0.000756,0.009643,32.000000,-235.770947,129.214929,-0.574666,24.850570,0.671231,518997.486740,0.994807,20.398988,0.432317,2.312299,0.098842,0.074550,155.655512,32.000000,170.618079,157.962210,151.379777,142.889320,32.000000,138.289164,68.010557,61.716897,87.770037,0.000000,45.966394,90.632911,68.985702,24.341772,37.146734,59.560078,37.011677
60.012638,70.317242,138.711614,136.286959,131.758144,119.318546,29.167422,14.236977,129.939823,14.608729,65.365860,61.426579,135.711972,138.886243,132.751462,130.233171,93.764067,126.992254,-0.000756,0.009638,32.000000,-235.770907,129.193768,-0.574241,24.847308,0.671132,518900.328723,0.995274,20.410192,0.422964,2.312020,0.090062,0.085189,155.624474,32.000000,170.646602,157.957448,151.255378,142.904054,32.000000,138.286686,68.012770,61.714847,87.768538,0.000000,45.899085,90.632911,69.002605,24.341772,37.150514,59.562409,37.051296
60.001017,70.317132,138.626741,136.288622,131.709339,119.289462,29.137583,14.236909,129.918407,14.606653,65.369102,61.411646,135.711654,138.865299,132.755166,130.212641,93.764491,126.972404,-0.000756,0.009640,32.000000,-235.771000,129.179857,-0.574247,24.844090,0.670976,518813.584038,0.994011,20.416962,0.410956,2.311557,0.073265,0.078689,155.612741,32.000000,170.655168,157.932315,151.231854,142.937996,32.000000,138.260426,68.014123,61.712921,87.767054,0.000000,45.825978,90.632911,69.022927,24.341772,37.151457,59.555731,37.033321
59.983823,70.318370,138.352610,136.290085,131.544413,119.252279,29.172403,14.236833,129.895675,14.604357,65.381522,61.399308,135.713176,138.840602,132.759318,130.188632,93.764912,126.954427,-0.000756,0.009658,32.000000,-235.771045,129.161867,-0.574574,24.840538,0.670917,518734.536298,0.994339,20.425850,0.398078,2.311373,0.126107,0.084345,155.629520,32.000000,170.634479,157.909032,151.330345,142.968706,32.000000,138.246984,68.015428,61.711827,87.765844,0.000000,45.778010,90.632911,69.063764,24.341772,37.156007,59.560029,36.969051
59.964178,70.325109,138.460716,136.292224,131.468231,119.224047,29.176320,14.236806,129.873761,14.602401,65.394114,61.391258,135.716153,138.817643,132.763071,130.166689,93.764201,126.937903,-0.000756,0.009686,32.000000,-235.771139,129.135755,-0.575455,24.836687,0.670518,518614.064789,0.995330,20.436173,0.387545,2.310407,0.120337,0.093800,155.657715,32.000000,170.602707,157.913116,151.452424,142.972616,32.000000,138.258772,68.017122,61.710067,87.765368,0.000000,45.760069,90.632911,69.100183,24.341772,37.167105,59.558161,37.050856
59.961284,70.332200,138.462271,136.294598,131.442774,119.187664,29.170431,14.236776,129.857312,14.600303,65.397568,61.388341,135.720361,138.798217,132.763181,130.148629,93.762320,126.920478,-0.000756,0.009692,32.000000,-235.771213,129.110871,-0.575874,24.833736,0.669075,518465.165458,0.994153,20.452850,0.377969,2.306499,0.159484,0.085413,155.671140,32.000000,170.584842,157.941745,152.786011,142.949668,32.000000,138.295546,68.018417,61.708346,87.765019,0.000000,45.723491,90.632911,69.126530,24.341772,37.181831,59.542395,37.031780
59.964928,70.337171,138.379405,136.296896,131.492988,119.175313,29.156627,14.237003,129.846309,14.598211,65.390489,61.382915,135.722221,138.784167,132.762935,130.135351,93.763229,126.908638,-0.000757,0.009710,32.000000,-235.771053,129.097806,-0.576224,24.833121,0.669954,518367.282136,0.994165,20.477230,0.370264,2.309057,0.074154,0.078603,155.656886,32.000000,170.596580,157.968278,156.602245,142.925487,32.000000,138.335261,68.019313,61.708465,87.765011,0.000000,45.659199,90.632911,69.140960,24.341772,37.197236,59.547067,37.068977
59.958345,70.337551,138.374464,136.298809,131.514948,119.154622,29.149969,14.237063,129.835894,14.596973,65.379296,61.377846,135.722581,138.767161,132.765022,130.121587,93.766060,126.895733,-0.000756,0.009725,32.000000,-235.771025,129.082690,-0.575933,24.832497,0.669901,518226.619369,0.994135,20.486920,0.363268,2.309195,0.110631,0.092480,155.627203,32.000000,170.623309,157.973007,159.075025,142.931052,32.000000,138.342376,68.019997,61.708497,87.765070,0.000000,45.675611,90.632911,69.159785,24.341772,37.200403,59.556744,37.037209
59.949546,70.333950,138.314084,136.300347,131.564094,119.130400,29.181176,14.236976,129.825644,14.596929,65.364016,61.372481,135.722519,138.757754,132.769897,130.108180,93.767001,126.880997,-0.000756,0.009715,32.000000,-235.771176,129.066175,-0.575720,24.833717,0.669317,518175.698503,0.994448,20.488619,0.356328,2.307672,0.177656,0.096495,155.606080,32.000000,170.640755,157.949857,159.022943,142.962849,32.000000,138.318205,68.020358,61.708638,87.765099,0.000000,45.613258,90.632911,69.188010,24.341772,37.198839,59.540773,37.031193
59.941026,70.329161,138.078686,136.301768,131.637024,119.097755,29.182298,14.236876,129.816654,14.595572,65.346100,61.367896,135.724261,138.749483,132.774683,130.097746,93.766831,126.868569,-0.000756,0.009699,32.000000,-235.771307,129.054179,-0.575781,24.834550,0.669286,518083.844025,0.994625,20.494912,0.346922,2.307843,0.075144,0.085502,155.615751,32.000000,170.626322,157.920802,159.100879,142.996618,32.000000,138.296948,68.019567,61.707934,87.765090,0.000000,45.543691,90.632911,69.216941,24.341772,37.193827,59.559951,37.046307
59.941291,70.323939,138.071585,136.303091,131.697112,119.073989,29.140356,14.236889,129.807437,14.594338,65.332644,61.360016,135.727075,138.736759,132.778961,130.088506,93.765636,126.855213,-0.000757,0.009693,32.000000,-235.771420,129.052345,-0.576169,24.836975,0.668900,517977.061296,0.993513,20.499215,0.338473,2.307175,0.077169,0.078846,155.646289,32.000000,170.594601,157.915061,159.235292,143.011413,32.000000,138.301341,68.018788,61.707175,87.765882,0.000000,45.428263,90.632911,69.239814,24.341772,37.186661,59.562921,37.015199
59.949294,70.319042,138.134692,136.304336,131.743509,119.049563,29.180840,14.237054,129.796860,14.593537,65.326488,61.352438,135.728738,138.725007,132.782452,130.077659,93.763080,126.841512,-0.000758,0.009666,32.000000,-235.771361,129.040267,-0.575951,24.838682,0.667432,517833.324664,0.993347,20.502081,0.332310,2.303576,0.077177,0.081664,155.670373,32.000000,170.572819,157.935818,159.310339,142.995911,32.000000,138.333299,68.017359,61.706728,87.767246,0.000000,45.470236,90.632911,69.253433,24.341772,37.180324,59.551758,37.171618
59.937683,70.316086,138.258508,136.305456,131.776897,119.029334,29.172711,14.237011,129.786740,14.592471,65.326875,61.341879,135.729743,138.715336,132.782122,130.065411,93.761825,126.829512,-0.000759,0.009670,32.000000,-235.771379,129.032784,-0.575684,24.841773,0.667186,517724.169312,0.994559,20.496620,0.326698,2.303447,0.080502,0.081391,155.665194,32.000000,170.576652,157.965836,159.272583,142.962041,32.000000,138.371557,68.015182,61.707259,87.768328,0.000000,45.522730,90.632911,69.282488,24.341772,37.176258,59.550145,37.073820
59.914581,70.313857,138.495713,136.306526,131.800424,119.033013,29.151646,14.237137,129.777330,14.591579,65.332277,61.331703,135.728476,138.700324,132.782286,130.055492,93.761156,126.815480,-0.000759,0.009664,32.000000,-235.771272,129.026331,-0.575124,24.844429,0.667238,517610.022212,0.992814,20.484534,0.322272,2.304192,0.149005,0.073015,155.637703,32.000000,170.604078,157.977622,159.152143,142.953330,32.000000,138.392276,68.012534,61.707775,87.769475,0.000000,45.611743,90.632911,69.313030,24.341772,37.173970,59.533938,37.041758
59.911233,70.313149,138.352331,136.307754,131.759687,119.020975,29.148820,14.237280,129.765635,14.590450,65.340777,61.321745,135.726126,138.687018,132.785352,130.045265,93.760381,126.805348,-0.000760,0.009698,32.000000,-235.770919,129.012972,-0.575103,24.847119,0.667928,517527.865459,0.993129,20.492009,0.317412,2.306704,0.092772,0.092006,155.610036,32.000000,170.633595,157.958409,159.061628,142.975176,32.000000,138.376291,68.010752,61.707673,87.771222,0.000000,45.503367,90.632911,69.342465,24.341772,37.172961,59.545631,37.078001
59.904065,70.314759,138.176111,136.309350,131.675773,118.984434,29.172174,14.237310,129.754419,14.589912,65.353505,61.312871,135.726648,138.674465,132.788829,130.032206,93.759769,126.793334,-0.000762,0.009726,32.000000,-235.770768,129.001266,-0.574997,24.849380,0.669602,517557.732730,0.994298,20.510541,0.310928,2.311553,0.084580,0.086953,155.613897,32.000000,170.633028,157.930158,159.094814,143.000646,32.000000,138.338943,68.008965,61.707759,87.773841,0.000000,45.556538,90.632911,69.381642,24.341772,37.178143,59.550814,37.087906
59.897606,70.321266,138.240722,136.311674,131.602028,118.939668,29.154959,14.237174,129.743740,14.589569,65.366599,61.308581,135.729771,138.662183,132.791772,130.021170,93.757838,126.783109,-0.000762,0.009752,32.000000,-235.770835,128.987985,-0.575107,24.851198,0.668681,517508.275408,0.994354,20.512843,0.306539,2.309289,0.076342,0.081369,155.642199,32.000000,170.610036,157.914835,159.216003,143.018878,32.000000,138.329046,68.006452,61.707259,87.777062,0.000000,45.564938,90.632911,69.411716,24.341772,37.189160,59.560236,36.975140
59.885289,70.328489,138.233357,136.314298,131.582895,118.917841,29.181581,14.237206,129.734254,14.589196,65.374680,61.308592,135.733384,138.654590,132.794118,130.013369,93.753857,126.774066,-0.000763,0.009760,32.000000,-235.770813,128.982944,-0.575747,24.853851,0.667495,517357.659898,0.993390,20.520895,0.301025,2.306623,0.125633,0.079656,155.671740,32.000000,170.586019,157.926720,159.316001,143.009496,32.000000,138.352066,68.003117,61.706418,87.781336,0.000000,45.445859,90.632911,69.440427,24.341772,37.203769,59.561259,37.039630
59.913505,70.334531,138.360667,136.316991,131.651163,118.897735,29.158257,14.237221,129.729030,14.588354,65.372842,61.306385,135.736664,138.650521,132.793525,130.010823,93.750324,126.767312,-0.000764,0.009776,32.000000,-235.770794,128.971917,-0.576656,24.856523,0.667683,517181.992950,0.993739,20.533207,0.297743,2.307951,0.084611,0.082174,155.676337,32.000000,170.588677,157.957027,159.307442,142.978434,32.000000,138.378753,67.998158,61.705096,87.785330,0.000000,45.521487,90.632911,69.448952,24.341772,37.219706,59.566963,36.915493
59.914061,70.337495,138.456779,136.319524,131.697799,118.885712,29.163300,14.237288,129.723766,14.587321,65.362841,61.301576,135.738360,138.646617,132.792626,130.006251,93.749044,126.761612,-0.000765,0.009785,32.000000,-235.770734,128.962648,-0.577301,24.857888,0.667652,517115.491659,0.992897,20.551503,0.297115,2.308302,0.078501,0.092803,155.648148,32.000000,170.617876,157.972500,159.204096,142.961922,32.000000,138.406198,67.992987,61.704350,87.788613,0.000000,45.578813,90.632911,69.457618,24.341772,37.227460,59.571624,37.074553
59.910660,70.333193,138.531018,136.321078,131.654101,118.873495,29.224417,14.237200,129.714576,14.586975,65.363261,61.288413,135.737881,138.642366,132.794955,129.999238,93.747564,126.756126,-0.000765,0.009802,32.000000,-235.770847,128.951460,-0.577585,24.858168,0.667786,517026.303023,0.993018,20.532181,0.297202,2.309340,0.100477,0.084177,155.617214,32.000000,170.652757,157.958949,159.087555,142.977735,32.000000,138.397663,67.987408,61.703703,87.791146,0.000000,45.619723,90.632911,69.481753,24.341772,37.226594,59.561967,36.936109
59.895611,70.331963,138.465096,136.322766,131.514466,118.861242,29.153859,14.237080,129.705825,14.586599,65.379924,61.277895,135.737707,138.633910,132.800239,129.991007,93.746444,126.747789,-0.000766,0.009796,32.000000,-235.771089,128.943663,-0.577257,24.857042,0.668235,516981.789654,0.992744,20.534645,0.295577,2.310923,0.080744,0.080668,155.611901,32.000000,170.669441,157.928212,159.073028,143.013060,32.000000,138.356398,67.981018,61.702365,87.792368,0.000000,45.615119,90.632911,69.519920,24.341772,37.224124,59.550558,37.024737
59.899579,70.334809,138.388120,136.324894,131.473490,118.836760,29.142648,14.237100,129.700075,14.584794,65.390565,61.282503,135.740566,138.624968,132.803391,129.982847,93.744518,126.736114,-0.000767,0.009777,32.000000,-235.771143,128.938405,-0.576803,24.857932,0.668639,516927.646159,0.990617,20.533402,0.294260,2.312293,0.068485,0.065854,155.632802,32.000000,170.652336,157.903611,156.600601,143.040920,32.000000,138.336543,67.973945,61.700964,87.792619,0.000000,45.587413,90.632911,69.546211,24.341772,37.227119,59.560177,37.055551
59.902310,70.342736,138.374365,136.327769,131.522214,118.820399,29.177970,14.237026,129.700377,14.583367,65.377078,61.291515,135.745335,138.624120,132.804710,129.980427,93.740675,126.729876,-0.000767,0.009811,32.000000,-235.771376,128.932939,-0.576185,24.857748,0.668437,516884.335768,0.993187,20.545698,0.291128,2.311774,0.082438,0.135465,155.665440,32.000000,170.624646,157.907345,152.828646,143.042343,32.000000,138.348527,67.966162,61.698114,87.793131,0.000000,45.496482,90.632911,69.564882,24.341772,37.243721,59.551601,36.931193
59.909987,70.342042,138.338302,136.330184,131.624314,118.808256,29.158944,14.237019,129.701588,14.582696,65.348046,61.296458,135.749021,138.630433,132.804574,129.983156,93.736967,126.730615,-0.000767,0.009840,32.000000,-235.771347,128.936808,-0.575595,24.858324,0.667774,516784.014542,0.993299,20.544977,0.287100,2.310335,0.093875,0.079096,155.679644,32.000000,170.617673,157.932833,151.558662,143.016040,32.000000,138.375982,67.958446,61.695612,87.794212,0.000000,45.418523,90.632911,69.576817,24.341772,37.250130,59.549791,37.044913
59.915462,70.334264,138.230178,136.331156,131.696346,118.804385,29.164052,14.236993,129.705025,14.581800,65.315585,61.298327,135.750844,138.640802,132.804504,129.986030,93.734930,126.731848,-0.000768,0.009852,32.000000,-235.771252,128.934867,-0.575790,24.858886,0.667581,516732.184933,0.991931,20.550448,0.287762,2.310000,0.132144,0.078725,155.663336,32.000000,170.638313,157.959424,151.467315,142.989431,32.000000,138.405913,67.951125,61.694061,87.794413,0.000000,45.481116,90.632911,69.598486,24.341772,37.245105,59.559941,37.159879
59.914422,70.322753,138.376045,136.331020,131.792972,118.820591,29.164999,14.236979,129.709179,14.581175,65.284291,61.303896,135.749302,138.648128,132.807313,129.989150,93.733230,126.735218,-0.000768,0.009842,32.000000,-235.771206,128.942133,-0.576559,24.860778,0.667180,516681.760088,0.992333,20.542854,0.291847,2.309103,0.088300,0.077561,155.631465,32.000000,170.674723,157.957887,151.331356,143.000173,32.000000,138.410491,67.944062,61.692992,87.794635,0.000000,45.461443,90.632911,69.617563,24.341772,37.227394,59.550332,37.060540
59.931512,70.310863,138.515945,136.330109,131.955908,118.844949,29.156156,14.237096,129.711459,14.580004,65.250230,61.306958,135.747995,138.658907,132.812579,129.994944,93.731474,126.739163,-0.000768,0.009840,32.000000,-235.771044,128.946766,-0.576791,24.862638,0.666410,516654.160786,0.992005,20.530156,0.294513,2.307087,0.080434,0.103203,155.614996,32.000000,170.701857,157.929628,151.276490,143.033388,32.000000,138.380113,67.937668,61.691609,87.795139,0.000000,45.542189,90.632911,69.629886,24.341772,37.208583,59.557541,36.934935
59.913377,70.297726,138.516401,136.328379,131.967435,118.853294,29.168635,14.237150,129.720447,14.580431,65.225042,61.297778,135.748829,138.664271,132.817533,129.998112,93.728755,126.742436,-0.000768,0.009827,32.000000,-235.770897,128.943751,-0.576743,24.863555,0.667294,516710.663254,0.992096,20.519580,0.297931,2.309562,0.098791,0.086203,155.630030,32.000000,170.697531,157.901977,151.344056,143.062547,32.000000,138.348073,67.931289,61.689909,87.794762,0.000000,45.537230,90.632911,69.657960,24.341772,37.188201,59.566166,36.966336
59.899394,70.287412,138.534938,136.326605,131.822329,118.853384,29.175031,14.237201,129.723538,14.581420,65.224918,61.289309,135.751589,138.665401,132.820934,129.998211,93.725406,126.742128,-0.000769,0.009825,32.000000,-235.770768,128.940101,-0.576082,24.865336,0.667913,516790.610803,0.992253,20.492332,0.301699,2.311237,0.081849,0.087200,155.662034,32.000000,170.668924,157.900359,151.476820,143.068392,32.000000,138.345860,67.925336,61.688580,87.795064,0.000000,45.575592,90.632911,69.692211,24.341772,37.169499,59.549290,37.075507
59.900358,70.281855,138.482712,136.325293,131.728567,118.837408,29.161175,14.237107,129.724082,14.581186,65.243643,61.288057,135.752785,138.662375,132.820009,129.996886,93.720056,126.739757,-0.000770,0.009789,32.000000,-235.770989,128.944462,-0.576003,24.868531,0.668185,516824.521393,0.992198,20.495492,0.306087,2.311945,0.121712,0.092149,155.685569,32.000000,170.653318,157.923825,151.541897,143.045800,32.000000,138.376612,67.919301,61.686351,87.795232,0.000000,45.576716,90.632911,69.715591,24.341772,37.155754,59.549221,37.216446
59.912479,70.282986,138.513976,136.324950,131.702468,118.821470,29.182694,14.237106,129.725250,14.580965,65.255354,61.291325,135.752331,138.660176,132.815750,129.996466,93.714925,126.739114,-0.000771,0.009786,32.000000,-235.771028,128.944081,-0.576138,24.872453,0.668439,516825.904801,0.992211,20.497746,0.309280,2.312794,0.093057,0.083405,155.680286,32.000000,170.665633,157.955267,151.484486,143.015408,32.000000,138.410582,67.913654,61.684630,87.795239,0.000000,45.511205,90.632911,69.738498,24.341772,37.159852,59.542336,37.005001
59.911830,70.286248,138.608090,136.326137,131.691696,118.829608,29.151966,14.237080,129.730167,14.581225,65.250787,61.298848,135.752138,138.664800,132.812290,129.998663,93.711555,126.739509,-0.000771,0.009795,32.000000,-235.770981,128.949818,-0.576581,24.876870,0.667929,516759.162863,0.992517,20.491323,0.313420,2.311885,0.082906,0.085469,155.652246,32.000000,170.696219,157.968675,151.354438,143.011061,32.000000,138.419736,67.909031,61.683975,87.794772,0.000000,45.647202,90.632911,69.766476,24.341772,37.166491,59.563766,37.040437
59.918714,70.284319,138.591565,136.327156,131.724342,118.829820,29.151430,14.237223,129.735703,14.582695,65.239469,61.305006,135.750931,138.669200,132.812534,130.003112,93.709210,126.742068,-0.000772,0.009800,32.000000,-235.770963,128.956161,-0.576847,24.881966,0.667740,516695.575165,0.991431,20.481559,0.318223,2.311939,0.125528,0.082074,155.629771,32.000000,170.724920,157.947945,151.261327,143.031794,32.000000,138.402469,67.905051,61.682395,87.794081,0.000000,45.558996,90.632911,69.763880,24.341772,37.169791,59.567376,37.053864
59.920192,70.279969,138.469613,136.327900,131.670178,118.842310,29.219061,14.237174,129.741105,14.582493,65.233535,61.306455,135.750836,138.671518,132.814331,130.006735,93.705965,126.746869,-0.000772,0.009792,32.000000,-235.770944,128.960214,-0.577014,24.885387,0.668230,516744.350400,0.992565,20.485404,0.321795,2.313535,0.081428,0.080875,155.634261,32.000000,170.727986,157.914995,151.292964,143.062741,32.000000,138.366278,67.900847,61.681190,87.792939,0.000000,45.523787,90.632911,69.781377,24.341772,37.163825,59.543576,37.073599
59.925951,70.275973,138.459697,136.328259,131.650799,118.846438,29.175189,14.237153,129.746133,14.583427,65.228058,61.310215,135.753379,138.672141,132.816352,130.010050,93.701114,126.751466,-0.000771,0.009797,32.000000,-235.771017,128.962542,-0.577635,24.888253,0.667887,516742.777988,0.992453,20.477288,0.325445,2.312993,0.083026,0.078798,155.660414,32.000000,170.703634,157.901149,151.418584,143.075481,32.000000,138.348217,67.896493,61.679515,87.792261,0.000000,45.479946,90.632911,69.807317,24.341772,37.158767,59.567405,37.059660
59.928000,70.274536,138.623252,136.328844,131.776905,118.848004,29.159814,14.237256,129.751001,14.582969,65.220793,61.318071,135.756169,138.679296,132.818000,130.013890,93.696002,126.753379,-0.000773,0.009774,32.000000,-235.770875,128.966117,-0.577556,24.892293,0.667131,516797.035675,0.990221,20.471610,0.331138,2.310901,0.089257,0.086519,155.692685,32.000000,170.681024,157.913411,151.516768,143.055807,32.000000,138.370678,67.892404,61.678056,87.792380,0.000000,45.554898,90.632911,69.821929,24.341772,37.156725,59.567681,36.985192
59.936634,70.270820,138.652934,136.328716,131.840458,118.839740,29.162539,14.237401,129.755311,14.583854,65.216620,61.323868,135.758281,138.683933,132.817330,130.018636,93.690795,126.755740,-0.000773,0.009770,32.000000,-235.770673,128.973480,-0.577124,24.896445,0.666927,516816.063101,0.991627,20.462438,0.338334,2.310513,0.099846,0.087258,155.700210,32.000000,170.685085,157.940620,151.497845,143.026724,32.000000,138.397155,67.887162,61.676907,87.792181,0.000000,45.598571,90.632911,69.835077,24.341772,37.154159,59.557197,37.046747
59.941946,70.266242,138.426292,136.327981,131.862057,118.851920,29.170606,14.237354,129.759329,14.583639,65.217193,61.328619,135.756699,138.689440,132.815974,130.021432,93.687115,126.758945,-0.000774,0.009782,32.000000,-235.770693,128.977685,-0.576605,24.900628,0.667743,516830.490760,0.992121,20.459160,0.344422,2.313163,0.085664,0.090942,155.677088,32.000000,170.711488,157.957305,151.386874,143.006423,32.000000,138.405704,67.880966,61.676151,87.791845,0.000000,45.451542,90.632911,69.842963,24.341772,37.147504,59.547814,37.235815
59.947530,70.262220,138.336413,136.326744,131.853326,118.855949,29.151384,14.237247,129.761632,14.583872,65.215536,61.334376,135.752976,138.694000,132.817380,130.023671,93.684601,126.760532,-0.000774,0.009769,32.000000,-235.770729,128.982254,-0.576814,24.903828,0.667617,516794.989570,0.991791,20.447686,0.350831,2.313325,0.080194,0.080234,155.651729,32.000000,170.743198,157.940969,151.274459,143.018209,32.000000,138.394912,67.875523,61.675503,87.791520,0.000000,45.418700,90.632911,69.862729,24.341772,37.142301,59.555476,37.242564
59.952193,70.259487,138.155937,136.325891,131.951114,118.859904,29.160866,14.237198,129.765219,14.583316,65.202098,61.341074,135.750501,138.700268,132.819496,130.028577,93.680026,126.765273,-0.000773,0.009762,32.000000,-235.770841,128.988690,-0.577101,24.906548,0.666178,516845.816118,0.991508,20.438335,0.356145,2.309339,0.081733,0.076281,155.648574,32.000000,170.758187,157.906662,151.265290,143.051351,32.000000,138.360782,67.870465,61.673923,87.789917,0.000000,45.258901,90.632911,69.883566,24.341772,37.138600,59.571792,37.042492
59.960001,70.254381,137.908363,136.324967,132.021210,118.871874,29.166265,14.237101,129.768299,14.582745,65.184021,61.344698,135.750925,138.707139,132.821407,130.035785,93.674897,126.771712,-0.000774,0.009757,32.000000,-235.770884,128.996036,-0.577805,24.907849,0.665501,516859.288175,0.992081,20.429296,0.359469,2.307625,0.109573,0.087860,155.671082,32.000000,170.742063,157.880710,151.366394,143.074591,32.000000,138.328440,67.866733,61.672376,87.787983,0.000000,45.192351,90.632911,69.881329,24.341772,37.133530,59.570857,37.036696
59.967742,70.247764,137.987942,136.323833,132.001060,118.888259,29.150871,14.237368,129.773510,14.582921,65.173975,61.345118,135.752066,138.711972,132.823141,130.041843,93.670474,126.780512,-0.000776,0.009781,32.000000,-235.770618,129.006143,-0.577463,24.908080,0.664329,516879.428835,0.991698,20.422375,0.366462,2.304435,0.082173,0.081008,155.704029,32.000000,170.716110,157.883513,151.478668,143.068010,32.000000,138.335264,67.864317,61.670554,87.786553,0.000000,45.151041,90.632911,69.897098,24.341772,37.124192,59.553253,37.221508
59.966654,70.240498,138.076693,136.322354,131.969242,118.912202,29.165011,14.237354,129.777707,14.582999,65.172693,61.351614,135.752847,138.716928,132.822934,130.048636,93.664717,126.786363,-0.000776,0.009786,32.000000,-235.770655,129.011759,-0.577416,24.905211,0.662794,516930.292077,0.991457,20.410256,0.374874,2.300006,0.078669,0.078635,155.720339,32.000000,170.711524,157.903927,151.494768,143.043115,32.000000,138.358558,67.861598,61.669097,87.784853,0.000000,45.153621,90.632911,69.907040,24.341772,37.113069,59.565861,37.067070
59.965170,70.236377,137.994153,136.321142,131.927349,118.916648,29.177467,14.237224,129.781843,14.583294,65.180568,61.352209,135.751877,138.721436,132.820854,130.055319,93.660896,126.793884,-0.000775,0.009795,32.000000,-235.770667,129.019105,-0.577241,24.902001,0.663216,516995.407726,0.991957,20.396684,0.383783,2.301036,0.103457,0.085060,155.705900,32.000000,170.732441,157.923765,151.400435,143.015273,32.000000,138.376835,67.859047,61.667687,87.782066,0.000000,45.119890,90.632911,69.929226,24.341772,37.105633,59.557207,37.033761
59.959191,70.234250,138.090469,136.320192,131.872477,118.928794,29.173673,14.237193,129.783796,14.584053,65.200410,61.350091,135.749351,138.720650,132.820381,130.059616,93.658254,126.799620,-0.000775,0.009772,32.000000,-235.770665,129.020666,-0.577309,24.896456,0.663941,517102.678753,0.991676,20.390396,0.392524,2.302558,0.109200,0.076348,155.678567,32.000000,170.764624,157.918308,151.266423,143.016670,32.000000,138.372004,67.857910,61.666437,87.779423,0.000000,45.135978,90.632911,69.949644,24.341772,37.101810,59.558426,37.060834
59.967917,70.235920,138.011317,136.319808,131.792710,118.920734,29.172770,14.237101,129.782256,14.585027,65.222823,61.351162,135.747556,138.722250,132.822020,130.059996,93.655357,126.801282,-0.000775,0.009797,32.000000,-235.770757,129.022055,-0.577322,24.891685,0.663582,517125.186555,0.991306,20.387608,0.400179,2.301238,0.084921,0.089999,155.667132,32.000000,170.786340,157.885185,151.216516,143.051697,32.000000,138.338349,67.857126,61.664797,87.776250,0.000000,45.075846,90.632911,69.961087,24.341772,37.101523,59.556459,37.023710
59.977511,70.243195,138.202312,136.320292,131.776231,118.904481,29.150077,14.237073,129.783767,14.585656,65.235179,61.358058,135.748344,138.724983,132.822095,130.058554,93.651600,126.801393,-0.000775,0.009761,32.000000,-235.770792,129.022455,-0.577414,24.889803,0.664445,517184.768129,0.991641,20.390851,0.405744,2.303074,0.136983,0.089008,155.684439,32.000000,170.775053,157.852322,151.287981,143.081250,32.000000,138.303675,67.855950,61.662946,87.771397,0.000000,45.161572,90.632911,69.973176,24.341772,37.116232,59.556223,36.930827
59.986947,70.250693,138.267940,136.321554,131.828475,118.920635,29.129333,14.236982,129.789782,14.584536,65.230361,61.370857,135.751221,138.730035,132.821728,130.065363,93.646412,126.802701,-0.000775,0.009747,32.000000,-235.771011,129.029080,-0.577292,24.890084,0.663945,517153.393569,0.991448,20.384683,0.409489,2.301419,0.081972,0.082579,155.720947,32.000000,170.743931,157.849124,151.410740,143.088699,32.000000,138.301153,67.854695,61.660676,87.766018,0.000000,45.187903,90.632911,69.982469,24.341772,37.131260,59.563344,36.939777
59.997983,70.252669,138.221308,136.322237,131.894949,118.945150,29.181057,14.237007,129.796924,14.583822,65.215650,61.377822,135.753701,138.738538,132.821141,130.074050,93.641804,126.811233,-0.000774,0.009749,32.000000,-235.771015,129.040804,-0.576843,24.892619,0.664875,517096.374777,0.991927,20.383341,0.413303,2.304236,0.073307,0.087160,155.745796,32.000000,170.727650,157.865553,151.466988,143.074753,32.000000,138.327133,67.853619,61.658640,87.760346,0.000000,45.233249,90.632911,69.979194,24.341772,37.141555,59.569362,37.209623
60.004682,70.249716,138.211141,136.322220,131.982897,118.965285,29.171252,14.236964,129.805279,14.584174,65.201840,61.380062,135.754454,138.748748,132.819088,130.081686,93.639568,126.815742,-0.000774,0.009746,32.000000,-235.770985,129.047113,-0.576397,24.894148,0.665218,517184.225544,0.992614,20.382367,0.419158,2.304967,0.081673,0.070626,155.739751,32.000000,170.739608,157.887029,151.407498,143.046032,32.000000,138.356402,67.851972,61.656608,87.753562,0.000000,45.239790,90.632911,69.990157,24.341772,37.142022,59.557393,37.122315
60.005905,70.242425,138.061054,136.321384,131.941163,118.977452,29.126706,14.237027,129.813288,14.585114,65.197626,61.383625,135.752596,138.757145,132.817888,130.086782,93.637713,126.821704,-0.000773,0.009743,32.000000,-235.770850,129.057378,-0.575938,24.894680,0.664855,517296.909369,0.990861,20.374434,0.428115,2.303766,0.139642,0.083109,155.713435,32.000000,170.765943,157.896216,151.276922,143.036109,32.000000,138.364552,67.851353,61.655251,87.746569,0.000000,45.093575,90.632911,69.995357,24.341772,37.130869,59.568585,37.000746
60.003650,70.237536,138.011920,136.320206,131.972054,118.989706,29.166858,14.236913,129.817294,14.587025,65.195668,61.392195,135.749410,138.767192,132.820182,130.091640,93.634910,126.825769,-0.000773,0.009757,32.000000,-235.771017,129.067726,-0.575563,24.894285,0.664762,517380.488662,0.991231,20.365467,0.432649,2.303339,0.067301,0.078700,155.693352,32.000000,170.790701,157.874463,151.190410,143.060745,32.000000,138.348510,67.851335,61.654826,87.740142,0.000000,45.039392,90.632911,70.019531,24.341772,37.122519,59.554856,37.276387
60.020501,70.235626,138.113596,136.319312,132.046589,119.010185,29.176011,14.237014,129.826108,14.587163,65.180715,61.405837,135.748392,138.777024,132.822658,130.097369,93.632165,126.834375,-0.000774,0.009750,32.000000,-235.770844,129.078174,-0.575278,24.894041,0.663910,517425.405635,0.992806,20.357077,0.437543,2.300791,0.075219,0.084892,155.705179,32.000000,170.790277,157.842841,151.226012,143.091931,32.000000,138.318519,67.851584,61.653825,87.733728,0.000000,45.050104,90.632911,70.015964,24.341772,37.118214,59.552801,37.127084
