OSU 80 Ton Compressor Load Stand
60.036385,70.232967,138.139588,136.318303,132.101956,119.022281,29.140205,14.237120,129.836667,14.588020,65.158360,61.415427,135.749058,138.789888,132.824127,130.105153,93.629413,126.843377,-0.000773,0.009736,32.000000,-235.770735,129.088526,-0.575406,24.896175,0.663723,517479.444505,0.991570,20.354212,0.442417,2.300059,0.108447,0.097949,155.738095,32.000000,170.762695,157.831409,151.347791,143.108871,32.000000,138.308952,67.852827,61.652528,87.728851,0.000000,45.003856,90.632911,70.010417,24.341772,37.119203,59.557531,37.227891
60.036662,70.225833,138.126288,136.316782,132.111802,119.042697,29.179686,14.237114,129.846494,14.589900,65.146969,61.415761,135.750225,138.799687,132.824675,130.115729,93.625413,126.856215,-0.000773,0.009754,32.000000,-235.770662,129.098503,-0.575457,24.897779,0.664179,517560.164849,0.991114,20.337177,0.449549,2.301107,0.071620,0.087337,155.769614,32.000000,170.736564,157.843877,152.729587,143.094196,32.000000,138.329615,67.854569,61.651286,87.726214,0.000000,45.111068,90.632911,70.013388,24.341772,37.108206,59.558387,36.940144
60.033266,70.216725,138.209118,136.314426,132.082232,119.059160,29.165319,14.237188,129.852036,14.590750,65.159083,61.414635,135.750512,138.804507,132.823918,130.122262,93.622792,126.864513,-0.000774,0.009740,32.000000,-235.770422,129.108084,-0.575174,24.900958,0.664106,517604.766180,0.992133,20.320262,0.456889,2.300931,0.080085,0.083023,155.776324,32.000000,170.742788,157.866507,156.583992,143.065781,32.000000,138.365201,67.857145,61.650970,87.723826,0.000000,45.170743,90.632911,70.020056,24.341772,37.094810,59.553932,37.063401
60.037242,70.215258,138.140272,136.312983,132.009922,119.050848,29.129061,14.237291,129.856634,14.591323,65.183924,61.419638,135.747406,138.808213,132.821471,130.128540,93.621452,126.869494,-0.000775,0.009742,32.000000,-235.770305,129.111889,-0.574770,24.905306,0.664082,517691.645153,0.990936,20.312879,0.467432,2.300699,0.084776,0.085396,155.754298,32.000000,170.770265,157.885124,159.068129,143.046156,32.000000,138.381883,67.859423,61.651185,87.720997,0.000000,45.040545,90.632911,70.045744,24.341772,37.086985,59.565871,37.100379
60.040718,70.219219,137.926815,136.312559,132.053080,119.054686,29.167186,14.237250,129.863344,14.591211,65.194170,61.429098,135.742574,138.814229,132.820432,130.134933,93.619515,126.877379,-0.000777,0.009721,32.000000,-235.770384,129.126800,-0.575243,24.910988,0.664603,517757.228669,0.991599,20.306819,0.474283,2.302209,0.084742,0.089945,155.728849,32.000000,170.798346,157.872472,158.954495,143.058173,32.000000,138.368267,67.860769,61.650605,87.718372,0.000000,44.856356,90.632911,70.051872,24.341772,37.092769,59.564111,37.133100
60.035485,70.226394,137.945572,136.313261,132.111592,119.066680,29.179724,14.237187,129.869510,14.593111,65.195337,61.435109,135.740450,138.817522,132.820360,130.144740,93.616759,126.883138,-0.000776,0.009704,32.000000,-235.770523,129.133103,-0.575127,24.915871,0.663973,517718.677778,0.992687,20.301784,0.478159,2.300910,0.079221,0.083774,155.729217,32.000000,170.807458,157.834404,158.960518,143.088893,32.000000,138.344092,67.862089,61.649755,87.715653,0.000000,44.927907,90.632911,70.056638,24.341772,37.107178,59.546162,37.221728
60.052158,70.228780,137.993764,136.313579,132.051968,119.074868,29.163181,14.237137,129.875628,14.595025,65.203018,61.436743,135.741971,138.822773,132.820114,130.150753,93.612842,126.886868,-0.000777,0.009715,32.000000,-235.770593,129.136630,-0.574854,24.919807,0.662560,517744.481526,0.991368,20.302625,0.484116,2.297221,0.086416,0.078915,155.757393,32.000000,170.785553,157.811786,159.066599,143.108929,32.000000,138.320870,67.863609,61.648139,87.712505,0.000000,44.914406,90.632911,70.049299,24.341772,37.115944,59.558121,37.089153
60.053717,70.233236,138.092405,136.313935,132.017455,119.082868,29.165878,14.237031,129.878651,14.597067,65.219961,61.441334,135.744322,138.825265,132.819215,130.156238,93.607794,126.891389,-0.000778,0.009717,32.000000,-235.770718,129.146868,-0.574768,24.923162,0.662700,517817.608524,0.991157,20.314497,0.489806,2.297734,0.098187,0.086475,155.792207,32.000000,170.753199,157.818823,159.183722,143.094835,32.000000,138.327176,67.864735,61.646412,87.710317,0.000000,44.940340,90.632911,70.067426,24.341772,37.123732,59.561986,37.204413
60.066046,70.238777,138.156223,136.314442,132.068526,119.082820,29.164623,14.237020,129.885432,14.597935,65.230782,61.453788,135.744822,138.829516,132.815960,130.162930,93.603922,126.898679,-0.000778,0.009705,32.000000,-235.770863,129.155547,-0.575170,24.924986,0.662668,517854.391907,0.991487,20.301923,0.495624,2.297899,0.085377,0.078558,155.808869,32.000000,170.744559,157.839435,159.208102,143.065587,32.000000,138.363631,67.865549,61.645442,87.708649,0.000000,44.957102,90.632911,70.067552,24.341772,37.135241,59.549998,37.036329
60.070910,70.244417,138.251865,136.315211,132.212863,119.090977,29.150487,14.237021,129.895092,14.598220,65.224646,61.467814,135.745051,138.840230,132.813378,130.172346,93.601603,126.909326,-0.000778,0.009711,32.000000,-235.770886,129.162796,-0.575427,24.925278,0.663181,517907.337264,0.991446,20.304981,0.502975,2.299481,0.084583,0.082470,155.795074,32.000000,170.766374,157.857320,159.114523,143.042796,32.000000,138.384337,67.866321,61.645453,87.707160,0.000000,45.027916,90.632911,70.062476,24.341772,37.147057,59.552742,36.965603
60.085645,70.242575,138.348787,136.314635,132.297157,119.111304,29.165975,14.237123,129.908314,14.598961,65.212840,61.475800,135.742664,138.851286,132.814430,130.182453,93.600509,126.920097,-0.000778,0.009714,32.000000,-235.770750,129.170265,-0.575521,24.923966,0.663329,517916.232757,0.991276,20.299460,0.510561,2.300072,0.075848,0.082170,155.766394,32.000000,170.795005,157.851715,158.990580,143.039557,32.000000,138.375560,67.867893,61.645599,87.705920,0.000000,45.086454,90.632911,70.046961,24.341772,37.150018,59.544402,36.989814
60.105638,70.238356,138.098027,136.313000,132.356986,119.115238,29.157004,14.237258,129.918763,14.600835,65.205069,61.480166,135.739182,138.861454,132.817030,130.191710,93.599073,126.929540,-0.000779,0.009707,32.000000,-235.770747,129.183764,-0.575070,24.921703,0.663868,517963.413253,0.991750,20.300737,0.518303,2.301478,0.105126,0.075943,155.754860,32.000000,170.813957,157.820037,158.952234,143.060323,32.000000,138.350800,67.869527,61.644853,87.703827,0.000000,45.004081,90.632911,70.055900,24.341772,37.146407,59.557757,37.118354
60.090608,70.234007,138.117697,136.310885,132.411104,119.139213,29.140604,14.237158,129.926828,14.601082,65.200762,61.480967,135.737903,138.873887,132.819418,130.202315,93.596458,126.937914,-0.000779,0.009683,32.000000,-235.770842,129.189697,-0.574890,24.920090,0.664346,518041.544319,0.991117,20.285680,0.524885,2.302526,0.086836,0.086470,155.772292,32.000000,170.804210,157.787873,159.030446,143.083612,32.000000,138.321860,67.871488,61.644368,87.701694,0.000000,44.985344,90.632911,70.069977,24.341772,37.138526,59.549191,37.192381
60.097215,70.231777,138.232980,136.308871,132.432606,119.147205,29.168880,14.237134,129.937682,14.601123,65.196616,61.489021,135.738411,138.885692,132.820338,130.210873,93.592051,126.945009,-0.000779,0.009658,32.000000,-235.770966,129.196353,-0.574659,24.920773,0.662672,518041.922117,0.991075,20.263532,0.531131,2.297589,0.119208,0.089891,155.805532,32.000000,170.773742,157.785690,159.157209,143.081842,32.000000,138.313864,67.873513,61.642967,87.699451,0.000000,44.921600,90.632911,70.063165,24.341772,37.136280,59.566737,36.995463
60.107036,70.230927,138.301266,136.307476,132.513312,119.151197,29.159824,14.237298,129.950107,14.601423,65.184657,61.502640,135.739029,138.900777,132.819097,130.220950,93.588029,126.955601,-0.000780,0.009681,32.000000,-235.770768,129.212012,-0.574103,24.924853,0.663181,518155.575717,0.992098,20.272660,0.538012,2.298491,0.099408,0.081520,155.829690,32.000000,170.754248,157.804594,159.216104,143.055402,32.000000,138.339937,67.875344,61.641040,87.697214,0.000000,44.937954,90.632911,70.054526,24.341772,37.135657,59.564504,37.047040
60.121432,70.227335,138.202010,136.305562,132.577925,119.178484,29.132427,14.237321,129.967853,14.602836,65.163855,61.513856,135.737548,138.917163,132.815847,130.239060,93.585991,126.968216,-0.000780,0.009703,32.000000,-235.770701,129.227634,-0.573904,24.927814,0.663768,518192.768051,0.991075,20.264507,0.546034,2.300156,0.077673,0.082361,155.820462,32.000000,170.768626,157.825545,159.151051,143.029961,32.000000,138.364833,67.877108,61.639716,87.694158,0.000000,45.015125,90.632911,70.057369,24.341772,37.133402,59.556144,37.073306
60.131340,70.220772,138.406094,136.303027,132.605873,119.223237,29.160861,14.237117,129.988133,14.604413,65.138840,61.522677,135.732678,138.937147,132.813129,130.258992,93.584190,126.984313,-0.000780,0.009680,32.000000,-235.770936,129.239003,-0.573111,24.931451,0.663927,518211.695808,0.991233,20.254850,0.555450,2.300916,0.132167,0.084024,155.787437,32.000000,170.800482,157.829396,159.021103,143.023285,32.000000,138.361978,67.879515,61.638315,87.691219,0.000000,45.075641,90.632911,70.043708,24.341772,37.126234,59.572136,37.224296
60.144602,70.211012,138.597258,136.299768,132.624028,119.251802,29.163225,14.237167,130.007653,14.606761,65.119610,61.524605,135.727187,138.954822,132.813973,130.275507,93.583491,126.999943,-0.000781,0.009665,32.000000,-235.770891,129.257688,-0.572928,24.932832,0.663210,518319.291267,0.992118,20.238352,0.563912,2.298715,0.107823,0.085386,155.763957,32.000000,170.824213,157.805846,158.943999,143.040299,32.000000,138.340731,67.882215,61.637007,87.688361,0.000000,45.102803,90.632911,70.035754,24.341772,37.110467,59.558387,37.205147
60.137054,70.201260,138.648924,136.296567,132.577424,119.276178,29.157426,14.237218,130.021020,14.608323,65.116292,61.523691,135.724741,138.968724,132.815406,130.291853,93.583150,127.014214,-0.000781,0.009679,32.000000,-235.770907,129.272909,-0.572963,24.931755,0.664385,518502.045014,0.991323,20.222909,0.573910,2.301730,0.085304,0.105398,155.771829,32.000000,170.822037,157.773044,158.985778,143.073292,32.000000,138.306999,67.885811,61.635224,87.685014,0.000000,45.170342,90.632911,70.043933,24.341772,37.094636,59.562665,37.200598
60.128661,70.198295,138.705741,136.294202,132.494882,119.292602,29.173646,14.237233,130.030378,14.609879,65.132939,61.526503,135.725271,138.981748,132.815052,130.300476,93.580454,127.023626,-0.000783,0.009661,32.000000,-235.770822,129.283532,-0.573526,24.930039,0.665392,518603.576820,0.991210,20.201263,0.582569,2.304401,0.095787,0.087419,155.798193,32.000000,170.796738,157.760062,159.106702,143.084104,32.000000,138.284638,67.889744,61.632690,87.681909,0.000000,45.219902,90.632911,70.046311,24.341772,37.084789,59.544530,37.192675
60.139377,70.201959,138.752451,136.292887,132.443289,119.301134,29.156297,14.237173,130.041002,14.611128,65.158922,61.533899,135.725464,138.993084,132.811644,130.310327,93.577870,127.029407,-0.000781,0.009663,32.000000,-235.770895,129.297617,-0.574021,24.928439,0.665948,518700.121479,0.991722,20.198275,0.590176,2.305549,0.100156,0.084264,155.823104,32.000000,170.771261,157.774792,159.192838,143.061352,32.000000,138.300076,67.893047,61.630079,87.679538,0.000000,45.185980,90.632911,70.044905,24.341772,37.087018,59.554768,37.227084
60.147606,70.212091,138.656374,136.292837,132.449245,119.301388,29.163233,14.237167,130.054570,14.612661,65.175480,61.544617,135.725292,139.003397,132.805377,130.320845,93.576066,127.036698,-0.000780,0.009646,32.000000,-235.770894,129.307023,-0.574260,24.927613,0.666540,518778.635288,0.991454,20.202833,0.597664,2.306816,0.106904,0.097135,155.824324,32.000000,170.775929,157.799973,159.167767,143.026721,32.000000,138.335299,67.896023,61.627671,87.676852,0.000000,45.250817,90.632911,70.041676,24.341772,37.106569,59.556076,37.129579
60.157741,70.220621,138.919840,136.293714,132.501279,119.313516,29.172235,14.237129,130.067618,14.613391,65.180146,61.551313,135.724192,139.017164,132.799186,130.333844,93.576558,127.046165,-0.000779,0.009647,32.000000,-235.770911,129.319472,-0.573855,24.929632,0.666753,518820.373029,0.991927,20.196892,0.603191,2.307181,0.083793,0.084956,155.799866,32.000000,170.804048,157.815403,159.048627,143.009484,32.000000,138.350892,67.899615,61.626383,87.674544,0.000000,45.367910,90.632911,70.034228,24.341772,37.124290,59.549732,37.237355
60.156329,70.225028,139.026504,136.294052,132.506564,119.349968,29.165354,14.237166,130.077136,14.614678,65.181720,61.555476,135.721584,139.029950,132.797745,130.342239,93.577179,127.054183,-0.000780,0.009665,32.000000,-235.770905,129.328194,-0.573937,24.932933,0.666113,518836.304230,0.991569,20.199649,0.608707,2.305268,0.108616,0.078738,155.770143,32.000000,170.830359,157.802464,158.946664,143.017950,32.000000,138.328049,67.903241,61.625229,87.672551,0.000000,45.368928,90.632911,70.027457,24.341772,37.137449,59.563088,37.127304
60.170590,70.227282,138.967838,136.293870,132.544117,119.358229,29.178848,14.237150,130.090878,14.615124,65.174169,61.568964,135.719698,139.041025,132.798781,130.354499,93.576333,127.063578,-0.000779,0.009664,32.000000,-235.770960,129.334347,-0.573897,24.938545,0.667516,518894.816836,0.991201,20.199098,0.613033,2.309260,0.071601,0.083909,155.767691,32.000000,170.834974,157.770936,158.957028,143.047438,32.000000,138.290771,67.906231,61.623388,87.670829,0.000000,45.431993,90.632911,70.018087,24.341772,37.143290,59.564927,37.197223
60.184679,70.229355,138.920327,136.293194,132.620367,119.366496,29.161838,14.237113,130.105930,14.615771,65.148406,61.584133,135.720568,139.056810,132.799976,130.367500,93.574500,127.076745,-0.000778,0.009662,32.000000,-235.771024,129.349054,-0.574996,24.944490,0.668275,519060.414190,0.991775,20.204770,0.616495,2.311087,0.074987,0.079828,155.791703,32.000000,170.815037,157.748879,159.065428,143.072091,32.000000,138.265281,67.909628,61.621078,87.669077,0.000000,45.337553,90.632911,70.007704,24.341772,37.148663,59.544500,37.174333
60.195478,70.225622,138.808419,136.291781,132.665258,119.398741,29.160771,14.237210,130.121342,14.616362,65.117920,61.595116,135.722101,139.074970,132.800164,130.385888,93.571235,127.094518,-0.000779,0.009670,32.000000,-235.770951,129.366220,-0.574652,24.949918,0.667625,519091.991995,0.991129,20.194248,0.622122,2.309564,0.105928,0.085102,155.818585,32.000000,170.786941,157.756168,156.570575,143.059048,32.000000,138.267063,67.913529,61.618600,87.668781,0.000000,45.279537,90.632911,69.988016,24.341772,37.147148,59.562390,37.119161
60.205380,70.217188,138.863137,136.289349,132.662940,119.423107,29.152822,14.237181,130.134649,14.618428,65.103924,61.595494,135.721541,139.092531,132.798785,130.400731,93.570068,127.112577,-0.000780,0.009665,32.000000,-235.771018,129.380120,-0.574306,24.952610,0.667032,519126.031854,0.991523,20.183699,0.630658,2.308234,0.092227,0.072650,155.827540,32.000000,170.781790,157.780093,152.711950,143.024356,32.000000,138.294160,67.917346,61.615781,87.669012,0.000000,45.298743,90.632911,69.980110,24.341772,37.137970,59.551925,37.209476
60.192110,70.208724,138.838710,136.286441,132.567748,119.435085,29.173215,14.237073,130.141238,14.620754,65.116268,61.598139,135.719081,139.105254,132.795922,130.406291,93.569961,127.120653,-0.000781,0.009650,32.000000,-235.771105,129.384302,-0.574636,24.953088,0.666246,519260.865967,0.991619,20.170296,0.642968,2.305961,0.126568,0.087543,155.804851,32.000000,170.805110,157.796399,151.329555,142.999808,32.000000,138.318842,67.921588,61.613878,87.669442,0.000000,45.259871,90.632911,69.987720,24.341772,37.120351,59.531125,37.210063
60.190393,70.204901,138.886084,136.283600,132.482864,119.447315,29.142066,14.237014,130.145530,14.621544,65.144892,61.597803,135.715515,139.112122,132.793922,130.409020,93.569324,127.126452,-0.000781,0.009627,32.000000,-235.771257,129.383546,-0.574669,24.952574,0.666465,519350.224917,0.991887,20.152995,0.653324,2.306490,0.098873,0.081985,155.773578,32.000000,170.832560,157.793506,151.203021,142.999371,32.000000,138.308480,67.927317,61.612375,87.671007,0.000000,45.330879,90.632911,69.985104,24.341772,37.115077,59.560482,37.109549
60.189177,70.212366,139.024176,136.282689,132.479837,119.447289,29.159168,14.236937,130.150131,14.621057,65.170740,61.601398,135.711829,139.116159,132.793450,130.413943,93.568207,127.129868,-0.000782,0.009626,32.000000,-235.771408,129.390563,-0.574716,24.952512,0.666553,519397.898792,0.991514,20.156415,0.657540,2.306593,0.078840,0.083554,155.762724,32.000000,170.847022,157.764588,151.173329,143.024849,32.000000,138.273247,67.934291,61.610505,87.672687,0.000000,45.371780,90.632911,69.989235,24.341772,37.123198,59.570769,37.112631
60.198336,70.221890,139.055568,136.282675,132.501360,119.447079,29.176909,14.236894,130.156377,14.620097,65.183732,61.605483,135.711044,139.119985,132.792554,130.420132,93.567300,127.132633,-0.000783,0.009604,32.000000,-235.771445,129.393972,-0.574541,24.952676,0.666936,519447.929057,0.992696,20.154129,0.661127,2.307446,0.076985,0.082454,155.779437,32.000000,170.834924,157.730047,151.261045,143.052655,32.000000,138.245931,67.941738,61.607820,87.674163,0.000000,45.440192,90.632911,69.978173,24.341772,37.139907,59.549437,37.079029
60.193609,70.231058,139.161823,136.283243,132.486502,119.459293,29.143576,14.236989,130.161761,14.619222,65.189660,61.610517,135.712435,139.125422,132.790747,130.426457,93.565430,127.139151,-0.000782,0.009612,32.000000,-235.771320,129.400867,-0.574129,24.952654,0.667766,519463.095130,0.992156,20.162682,0.663983,2.309787,0.084141,0.085707,155.810917,32.000000,170.802204,157.726471,151.386156,143.049996,32.000000,138.239987,67.949117,61.604270,87.675809,0.000000,45.525153,90.632911,69.977741,24.341772,37.160356,59.563009,37.237869
60.189188,70.237458,139.302576,136.284079,132.526355,119.479890,29.167023,14.236862,130.167360,14.619511,65.195237,61.616619,135.713756,139.129763,132.787754,130.433027,93.563058,127.143913,-0.000783,0.009621,32.000000,-235.771386,129.405772,-0.573653,24.954075,0.667828,519472.819900,0.991409,20.164004,0.666296,2.309957,0.113688,0.090710,155.830344,32.000000,170.781371,157.747383,151.440807,143.017675,32.000000,138.261959,67.955386,61.600277,87.677693,0.000000,45.531258,90.632911,69.977874,24.341772,37.173469,59.559006,37.122829
60.196320,70.241966,139.258747,136.284798,132.566683,119.492110,29.162553,14.236874,130.175906,14.619712,65.194480,61.625599,135.714571,139.134184,132.783790,130.439021,93.562305,127.148165,-0.000782,0.009641,32.000000,-235.771444,129.416878,-0.573827,24.954885,0.668595,519548.922382,0.992756,20.177406,0.671482,2.311904,0.102371,0.086795,155.817524,32.000000,170.794102,157.767417,151.378677,142.987464,32.000000,138.294324,67.961931,61.597341,87.679011,0.000000,45.523521,90.632911,69.971037,24.341772,37.184381,59.563629,37.129432
60.199461,70.244014,139.400634,136.285098,132.511689,119.495805,29.170763,14.236920,130.183023,14.620236,65.188364,61.632847,135.713106,139.141864,132.781376,130.444214,93.562945,127.153289,-0.000782,0.009652,32.000000,-235.771433,129.424085,-0.574441,24.955942,0.669563,519656.886875,0.992227,20.187765,0.676276,2.314412,0.086827,0.106569,155.788423,32.000000,170.824113,157.774864,151.246269,142.979882,32.000000,138.296892,67.968333,61.594865,87.680441,0.000000,45.636503,90.632911,69.966610,24.341772,37.192010,59.562095,37.262740
60.215979,70.243750,139.517564,136.284725,132.604095,119.512329,29.203160,14.236836,130.189123,14.621543,65.182222,61.631338,135.710810,139.146273,132.782604,130.451604,93.562971,127.158236,-0.000780,0.009642,32.000000,-235.771633,129.428495,-0.574997,24.957048,0.669255,519714.090170,0.992362,20.185886,0.679193,2.313410,0.074117,0.082812,155.766908,32.000000,170.845727,157.753939,151.174571,142.996437,32.000000,138.265086,67.973804,61.591392,87.682235,0.000000,45.704483,90.632911,69.939992,24.341772,37.195269,59.549260,37.249388
60.210426,70.241322,139.667835,136.283422,132.584665,119.536847,29.202282,14.236759,130.190913,14.623383,65.191527,61.625093,135.710695,139.142221,132.785561,130.453795,93.563359,127.158750,-0.000780,0.009645,32.000000,-235.771663,129.432264,-0.575343,24.957565,0.670022,519729.538041,0.992061,20.185120,0.681159,2.315646,0.095271,0.075979,155.775309,32.000000,170.839708,157.716480,151.230564,143.025922,32.000000,138.237216,67.980044,61.588589,87.683580,0.000000,45.808010,90.632911,69.945544,24.341772,37.192741,59.551325,37.204120
60.204785,70.243609,139.664314,136.281767,132.511348,119.549219,29.157188,14.236655,130.189153,14.622984,65.222831,61.617718,135.712641,139.138093,132.786086,130.449830,93.562845,127.155111,-0.000780,0.009651,32.000000,-235.771810,129.431447,-0.574923,24.957418,0.670517,519789.776172,0.990794,20.170065,0.683650,2.316953,0.131004,0.081991,155.806124,32.000000,170.811938,157.705096,151.352925,143.032941,32.000000,138.224243,67.986681,61.584907,87.685046,0.000000,45.811599,90.632911,69.948257,24.341772,37.195802,59.554679,37.023416
60.179720,70.252657,139.469996,136.281187,132.408749,119.553355,29.138196,14.236686,130.186911,14.621688,65.258456,61.616424,135.713722,139.134054,132.784203,130.445962,93.562080,127.153156,-0.000781,0.009658,32.000000,-235.771765,129.431933,-0.575171,24.956415,0.671579,519895.455528,0.991122,20.172611,0.683525,2.319662,0.078693,0.073710,155.830752,32.000000,170.785820,157.723109,151.433919,143.005055,32.000000,138.237125,67.993379,61.581514,87.687442,0.000000,45.817610,90.632911,69.960337,24.341772,37.207703,59.544608,37.109036
60.195208,70.265139,139.408555,136.281622,132.312852,119.541130,29.165144,14.236639,130.185981,14.620394,65.285118,61.620193,135.713171,139.129102,132.780427,130.440205,93.562319,127.150953,-0.000779,0.009667,32.000000,-235.771853,129.427336,-0.575274,24.955690,0.671722,519958.467443,0.992868,20.179949,0.682187,2.319821,0.112594,0.081742,155.828898,32.000000,170.789508,157.747205,151.407513,142.970190,32.000000,138.273028,68.000047,61.579176,87.690219,0.000000,45.809148,90.632911,69.951376,24.341772,37.231719,59.568644,37.201772
60.197859,70.277732,139.380371,136.283009,132.320083,119.537067,29.178805,14.236803,130.182236,14.620374,65.298445,61.624130,135.711957,139.127626,132.776685,130.437617,93.563986,127.149457,-0.000779,0.009675,32.000000,-235.771609,129.425439,-0.574960,24.954870,0.671046,520009.580393,0.994035,20.211444,0.681958,2.317558,0.069464,0.080025,155.802305,32.000000,170.818308,157.757460,151.287371,142.956586,32.000000,138.292806,68.006602,61.576275,87.692630,0.000000,45.665091,90.632911,69.953684,24.341772,37.256123,59.557649,37.064135
60.194968,70.285296,139.160216,136.284555,132.250917,119.549237,29.161673,14.236772,130.180503,14.619936,65.308103,61.622013,135.711080,139.122554,132.775798,130.432870,93.565260,127.145662,-0.000777,0.009704,32.000000,-235.771668,129.427211,-0.574718,24.953164,0.670439,519964.837446,0.992764,20.210054,0.680598,2.315941,0.084675,0.089142,155.776686,32.000000,170.845267,157.742753,151.178946,142.965919,32.000000,138.273471,68.013439,61.572833,87.694945,0.000000,45.567762,90.632911,69.959291,24.341772,37.274640,59.560324,36.921949
60.182479,70.293251,139.307713,136.286202,132.230620,119.553365,29.157862,14.236722,130.175732,14.619460,65.312904,61.621460,135.709762,139.116557,132.776805,130.427734,93.565895,127.141412,-0.000776,0.009721,32.000000,-235.771680,129.425227,-0.574538,24.952155,0.670256,519961.862961,0.992250,20.220272,0.678169,2.315371,0.080629,0.097030,155.777186,32.000000,170.847296,157.711970,151.189419,142.995055,32.000000,138.242068,68.020486,61.569624,87.696856,0.000000,45.631049,90.632911,69.951947,24.341772,37.290577,59.563894,37.221068
60.201270,70.300677,139.359067,136.287931,132.238813,119.557787,29.163654,14.236591,130.174456,14.618431,65.305679,61.625847,135.712778,139.118190,132.777958,130.425718,93.565210,127.136190,-0.000776,0.009729,32.000000,-235.771795,129.422370,-0.574078,24.952405,0.669153,520025.278902,0.993008,20.230426,0.674965,2.311825,0.081887,0.083588,155.802251,32.000000,170.826071,157.689022,151.303551,143.019177,32.000000,138.222329,68.027366,61.566150,87.699252,0.000000,45.626868,90.632911,69.929606,24.341772,37.307270,59.553823,37.081376
60.217855,70.306655,139.375833,136.289728,132.232172,119.561984,29.179381,14.236603,130.174665,14.617210,65.291623,61.633430,135.716301,139.117763,132.779134,130.424310,93.563604,127.136720,-0.000775,0.009767,32.000000,-235.771664,129.421125,-0.573385,24.953771,0.670259,520062.597764,0.993423,20.249566,0.672169,2.314755,0.121877,0.080201,155.833751,32.000000,170.797185,157.695486,151.413049,143.011389,32.000000,138.235171,68.033790,61.561978,87.702955,0.000000,45.760509,90.632911,69.934349,24.341772,37.320147,59.566146,36.970372
60.212063,70.306738,139.633397,136.290723,132.238750,119.566083,29.164738,14.236633,130.174963,14.617371,65.272181,61.639017,135.718121,139.120108,132.779563,130.425631,93.563346,127.137729,-0.000775,0.009813,32.000000,-235.771589,129.425522,-0.573433,24.954107,0.670307,520082.613451,0.992937,20.240163,0.670197,2.314886,0.075707,0.111912,155.845135,32.000000,170.789739,157.722227,151.427330,142.980422,32.000000,138.269678,68.039837,61.558235,87.707256,0.000000,45.915304,90.632911,69.928579,24.341772,37.326056,59.556518,37.005955
60.213816,70.302174,139.767153,136.290781,132.298655,119.578324,29.139292,14.236553,130.176652,14.617074,65.248915,61.643415,135.718484,139.124140,132.779471,130.427259,93.565320,127.137901,-0.000775,0.009809,32.000000,-235.771668,129.425333,-0.574117,24.954403,0.670150,520102.594099,0.992148,20.231291,0.672071,2.314527,0.093304,0.079250,155.826543,32.000000,170.812206,157.744169,151.329763,142.956304,32.000000,138.302849,68.045578,61.555948,87.711763,0.000000,45.929146,90.632911,69.914855,24.341772,37.324327,59.553302,37.235741
60.223197,70.293969,139.497437,136.290096,132.355365,119.586966,29.166758,14.236351,130.176385,14.616836,65.223164,61.646812,135.716674,139.127681,132.781628,130.427557,93.567829,127.141978,-0.000774,0.009811,32.000000,-235.772027,129.429286,-0.574680,24.955364,0.671744,520125.360949,0.992787,20.236560,0.672843,2.319027,0.072512,0.074763,155.797025,32.000000,170.843991,157.741179,148.726732,142.961426,32.000000,138.304239,68.052019,61.554215,87.717110,0.000000,45.815003,90.632911,69.894055,24.341772,37.314283,59.540969,37.204560
60.225338,70.283127,139.312624,136.288859,132.374899,119.593326,29.169543,14.236412,130.174722,14.616027,65.200029,61.649414,135.715471,139.130863,132.785219,130.426459,93.569889,127.140038,-0.000775,0.009834,32.000000,-235.772013,129.438519,-0.575091,24.954880,0.672541,520165.811531,0.993711,20.230428,0.670956,2.321181,0.129940,0.085808,155.788964,32.000000,170.855078,157.716332,144.952690,142.986610,32.000000,138.278335,68.057937,61.551595,87.722086,0.000000,45.792493,90.632911,69.901332,24.341772,37.297128,59.542513,37.192088
60.222985,70.273235,139.179276,136.287363,132.343053,119.609472,29.159076,14.236472,130.169154,14.615720,65.185410,61.645408,135.716528,139.126424,132.787669,130.424979,93.570438,127.137596,-0.000774,0.009840,32.000000,-235.772032,129.435007,-0.575674,24.954296,0.670851,520177.894662,0.992652,20.213822,0.670522,2.316341,0.090447,0.080791,155.809803,32.000000,170.837776,157.689776,143.785485,143.014425,32.000000,138.256765,68.063378,61.548356,87.726561,0.000000,45.659473,90.632911,69.891986,24.341772,37.281022,59.555643,37.095976
60.224255,70.266877,138.967235,136.285700,132.309471,119.617592,29.164272,14.236626,130.162362,14.615002,65.179870,61.645551,135.717671,139.118817,132.788103,130.420630,93.568626,127.133204,-0.000773,0.009827,32.000000,-235.771786,129.432004,-0.576101,24.952868,0.669778,520182.521342,0.992542,20.201063,0.667475,2.313190,0.085733,0.083020,155.841286,32.000000,170.807684,157.688926,143.910491,143.015098,32.000000,138.259688,68.069060,61.544593,87.731517,0.000000,45.591608,90.632911,69.889638,24.341772,37.268557,59.544146,37.070665
60.226180,70.262663,139.103564,136.283787,132.311727,119.609527,29.164712,14.236649,130.158874,14.614578,65.170943,61.648321,135.717082,139.111303,132.786456,130.420648,93.567320,127.131313,-0.000772,0.009851,32.000000,-235.771819,129.426504,-0.575170,24.952644,0.669132,520236.890627,0.993049,20.193279,0.665684,2.311066,0.078890,0.084744,155.861373,32.000000,170.790474,157.717857,143.960229,142.982655,32.000000,138.286525,68.074073,61.541425,87.737175,0.000000,45.637774,90.632911,69.885443,24.341772,37.262343,59.560432,37.249608
60.221178,70.259203,139.284214,136.281539,132.293462,119.609425,29.151260,14.236720,130.155497,14.614986,65.163665,61.647643,135.715362,139.103636,132.783143,130.418785,93.568617,127.130017,-0.000773,0.009873,32.000000,-235.771652,129.416135,-0.574334,24.951995,0.667961,520265.610942,0.992899,20.185784,0.665261,2.307496,0.086659,0.101151,155.852353,32.000000,170.802210,157.747668,143.896709,142.951621,32.000000,138.322811,68.078581,61.539865,87.743371,0.000000,45.661022,90.632911,69.877297,24.341772,37.258115,59.561337,37.175800
60.215627,70.251573,139.300592,136.278162,132.221466,119.621395,29.146612,14.236588,130.145205,14.615164,65.169485,61.638987,135.712331,139.094257,132.781375,130.409361,93.571088,127.125081,-0.000774,0.009901,32.000000,-235.771882,129.406281,-0.574276,24.951818,0.668672,520225.152768,0.992770,20.179847,0.665605,2.309686,0.100968,0.090565,155.825435,32.000000,170.830451,157.754389,143.771441,142.947715,32.000000,138.330631,68.083131,61.538776,87.749980,0.000000,45.659441,90.632911,69.883831,24.341772,37.248903,59.556882,37.143885
60.201376,70.248061,139.191507,136.275120,132.115379,119.617445,29.158798,14.236541,130.128811,14.615384,65.188438,61.631372,135.708194,139.079933,132.780400,130.395423,93.572759,127.116755,-0.000775,0.009906,32.000000,-235.771963,129.392023,-0.574395,24.950560,0.669804,520219.987820,0.993310,20.180865,0.663649,2.312878,0.138171,0.078753,155.806196,32.000000,170.848812,157.734895,143.703698,142.968346,32.000000,138.297468,68.086409,61.536546,87.755776,0.000000,45.757107,90.632911,69.887546,24.341772,37.240830,59.545228,37.105001
60.201664,70.249330,139.154022,136.272725,132.016634,119.605081,29.153485,14.236466,130.114442,14.614893,65.211869,61.626493,135.706445,139.066652,132.778834,130.379406,93.573620,127.104996,-0.000775,0.009897,32.000000,-235.772033,129.374226,-0.574758,24.951051,0.670034,520257.590408,0.993649,20.178205,0.658667,2.313363,0.077903,0.076340,155.814980,32.000000,170.838761,157.704941,143.759202,142.993874,32.000000,138.270174,68.090561,61.533563,87.761011,0.000000,45.748809,90.632911,69.895220,24.341772,37.240071,59.544490,37.038677
60.201667,70.256043,138.977405,136.271287,131.888691,119.600990,29.166959,14.236449,130.097856,14.614240,65.226808,61.625310,135.706472,139.055405,132.775475,130.362922,93.574648,127.094313,-0.000776,0.009881,32.000000,-235.772081,129.366658,-0.574920,24.951198,0.669623,520241.018770,0.993454,20.187453,0.652758,2.312098,0.090597,0.094257,155.845114,32.000000,170.810603,157.695501,143.880319,143.003569,32.000000,138.267402,68.095135,61.530666,87.766424,0.000000,45.573891,90.632911,69.888104,24.341772,37.253879,59.564888,37.114538
60.195849,70.263707,138.918274,136.270928,131.860095,119.596681,29.156648,14.236640,130.082543,14.612927,65.240690,61.620800,135.707525,139.045661,132.771235,130.349858,93.575919,127.082137,-0.000775,0.009911,32.000000,-235.771921,129.354683,-0.574860,24.951321,0.669325,520186.447379,0.993531,20.188465,0.645914,2.311465,0.079642,0.086660,155.867753,32.000000,170.787896,157.713688,143.961395,142.979032,32.000000,138.284367,68.099079,61.527875,87.772170,0.000000,45.559060,90.632911,69.885752,24.341772,37.268865,59.556184,37.048214
60.187341,70.268430,138.879760,136.270524,131.834489,119.584681,29.145559,14.236643,130.068216,14.611307,65.263372,61.613308,135.706510,139.032771,132.765284,130.335605,93.577729,127.068972,-0.000774,0.009893,32.000000,-235.771864,129.341598,-0.574811,24.948352,0.668281,520176.695329,0.993056,20.195175,0.639451,2.308531,0.073599,0.071841,155.865064,32.000000,170.789858,157.744232,145.233839,142.943029,32.000000,138.315878,68.101786,61.525021,87.777743,0.000000,45.500374,90.632911,69.899473,24.341772,37.281851,59.562104,37.038897
60.172911,70.273266,138.756843,136.270507,131.792561,119.581033,29.165480,14.236612,130.052241,14.610153,65.286609,61.609836,135.703839,139.017804,132.760881,130.318329,93.579839,127.056331,-0.000772,0.009915,32.000000,-235.771964,129.330480,-0.575315,24.943146,0.668017,520171.455304,0.993499,20.208049,0.631982,2.307772,0.081563,0.077040,155.839960,32.000000,170.815264,157.760970,149.008956,142.928387,32.000000,138.335695,68.103953,61.522909,87.782945,0.000000,45.430810,90.632911,69.913438,24.341772,37.289633,59.548542,37.253863
60.183382,70.281268,138.726678,136.271310,131.825041,119.569259,29.169233,14.236599,130.040181,14.607143,65.288512,61.610590,135.701084,139.005730,132.759629,130.305814,93.581083,127.045373,-0.000770,0.009936,32.000000,-235.772006,129.318069,-0.575321,24.938738,0.667940,520127.307733,0.993946,20.220392,0.623473,2.307458,0.099141,0.112009,155.814554,32.000000,170.841529,157.749068,151.479202,142.940061,32.000000,138.317290,68.105935,61.521163,87.788444,0.000000,45.417179,90.632911,69.909509,24.341772,37.305913,59.555210,36.943299
60.180456,70.285727,138.515276,136.272563,131.859552,119.573193,29.157635,14.236559,130.032751,14.605747,65.264832,61.613765,135.700585,138.996264,132.761113,130.299116,93.583487,127.036568,-0.000769,0.009961,32.000000,-235.771959,129.314185,-0.575558,24.933762,0.667573,520124.554625,0.993516,20.238152,0.614927,2.305969,0.074826,0.079089,155.814635,32.000000,170.844449,157.721041,151.497260,142.965080,32.000000,138.283823,68.106939,61.518835,87.793295,0.000000,45.317576,90.632911,69.912033,24.341772,37.318039,59.564258,37.146233
60.178807,70.283024,138.491004,136.272591,131.874455,119.585347,29.175575,14.236658,130.021330,14.605571,65.240057,61.611688,135.702905,138.985812,132.762586,130.293307,93.585400,127.028950,-0.000769,0.009949,32.000000,-235.771823,129.303189,-0.575273,24.929659,0.667314,520075.446056,0.993119,20.236775,0.608105,2.305066,0.079400,0.091611,155.840777,32.000000,170.822715,157.702621,151.611195,142.986376,32.000000,138.265178,68.107271,61.516909,87.796986,0.000000,45.244247,90.632911,69.902164,24.341772,37.321714,59.548709,37.191281
60.171822,70.276773,138.254632,136.271728,131.704099,119.581261,29.164485,14.236668,130.008089,14.605504,65.238182,61.598364,135.705896,138.969832,132.763951,130.282154,93.586190,127.020684,-0.000768,0.009974,32.000000,-235.771800,129.290884,-0.575385,24.926469,0.666294,520095.516881,0.993613,20.243855,0.601220,2.301665,0.101440,0.079495,155.869640,32.000000,170.794800,157.713326,151.717238,142.974841,32.000000,138.277117,68.106925,61.515065,87.800894,0.000000,45.054142,90.632911,69.908973,24.341772,37.312602,59.565969,37.050562
60.144906,70.272435,138.073350,136.270087,131.469797,119.540506,29.151640,14.236743,129.986383,14.605549,65.278772,61.577954,135.706185,138.943122,132.761300,130.261299,93.586164,127.001548,-0.000767,0.009984,32.000000,-235.771774,129.264635,-0.576281,24.923130,0.666348,520140.842542,0.993126,20.242628,0.595429,2.301325,0.091096,0.097210,155.875236,32.000000,170.788253,157.755510,151.712057,142.930483,32.000000,138.314329,68.105311,61.512318,87.804977,0.000000,44.933789,90.632911,69.932724,24.341772,37.300617,59.555289,36.997518
60.136461,70.276129,138.034770,136.269647,131.361481,119.511862,29.174914,14.236886,129.972671,14.604827,65.310867,61.569382,135.705089,138.928954,132.758683,130.248895,93.587462,126.989808,-0.000766,0.009988,32.000000,-235.771734,129.248885,-0.576274,24.921581,0.665123,520116.143136,0.993581,20.242636,0.590431,2.297664,0.084655,0.082679,155.854145,32.000000,170.806443,157.769555,151.630842,142.919095,32.000000,138.326839,68.104952,61.510862,87.806801,0.000000,45.022097,90.632911,69.953969,24.341772,37.308538,59.545641,37.032734
60.131251,70.289790,138.035430,136.270340,131.243663,119.471235,29.179062,14.236849,129.950776,14.602488,65.353729,61.559487,135.702433,138.909102,132.755744,130.229575,93.589621,126.973532,-0.000766,0.009979,32.000000,-235.771835,129.223416,-0.576048,24.920907,0.664327,519950.265767,0.994164,20.262414,0.580714,2.295678,0.078132,0.083208,155.821825,32.000000,170.837593,157.765806,151.510453,142.925484,32.000000,138.322691,68.104346,61.509078,87.809052,0.000000,44.900628,90.632911,69.958667,24.341772,37.327690,59.566687,37.062888
60.126437,70.307455,137.944898,136.272123,131.249941,119.442972,29.166669,14.236786,129.931177,14.601486,65.384204,61.551021,135.701196,138.889041,132.754192,130.213322,93.591547,126.954181,-0.000765,0.009981,32.000000,-235.771929,129.202183,-0.575842,24.919553,0.664125,519833.786456,0.993299,20.273675,0.573437,2.295359,0.096280,0.086624,155.809734,32.000000,170.847219,157.743471,151.481140,142.949063,32.000000,138.294684,68.103602,61.506328,87.810166,0.000000,44.864548,90.632911,69.970393,24.341772,37.361417,59.555771,37.054157
60.114186,70.329880,137.820733,136.275859,131.223472,119.427962,29.174533,14.236767,129.904707,14.600157,65.414211,61.544646,135.704160,138.862476,132.752906,130.187297,93.592218,126.929921,-0.000765,0.009990,32.000000,-235.771881,129.182654,-0.575193,24.916245,0.664024,519677.046444,0.992953,20.292005,0.562989,2.295569,0.095643,0.101654,155.832028,32.000000,170.816198,157.716066,151.605943,142.982111,32.000000,138.268135,68.103779,61.502693,87.810919,0.000000,44.811109,90.632911,69.992966,24.341772,37.406196,59.549919,37.060907
60.107415,70.344488,137.881874,136.279243,131.239141,119.417205,29.143808,14.236780,129.890072,14.599155,65.422194,61.550046,135.709216,138.847447,132.752955,130.174051,93.590612,126.915164,-0.000764,0.009991,32.000000,-235.771874,129.163181,-0.575076,24.913692,0.663476,519580.155713,0.993276,20.313986,0.551209,2.294247,0.111744,0.097668,155.857397,32.000000,170.791068,157.723181,147.815275,142.979567,32.000000,138.286996,68.103869,61.499572,87.812923,0.000000,44.755251,90.632911,69.995272,24.341772,37.434669,59.551404,37.053790
60.102987,70.353967,137.874922,136.282912,131.263137,119.396879,29.160847,14.236894,129.878945,14.597883,65.409027,61.555522,135.712866,138.840824,132.751344,130.163846,93.592150,126.905557,-0.000763,0.009988,32.000000,-235.771822,129.147051,-0.574975,24.912484,0.662985,519556.981280,0.993169,20.347394,0.538181,2.292649,0.054089,0.070119,155.865129,32.000000,170.781761,157.758913,143.957089,142.947390,32.000000,138.319721,68.104000,61.497852,87.814699,0.000000,44.781805,90.632911,70.023594,24.341772,37.457152,59.551266,37.064208
60.117941,70.356230,138.022342,136.285539,131.331384,119.392604,29.169966,14.236990,129.869166,14.597265,65.388530,61.555148,135.715408,138.833092,132.750544,130.155848,93.593787,126.896418,-0.000762,0.009973,32.000000,-235.771743,129.134123,-0.574696,24.912612,0.663473,519541.424164,0.994291,20.368071,0.532270,2.293925,0.077996,0.087496,155.838286,32.000000,170.800931,157.784401,143.854255,142.926101,32.000000,138.340248,68.103066,61.496277,87.815962,0.000000,44.796595,90.632911,70.002777,24.341772,37.470231,59.545965,37.140584
60.115516,70.353053,137.949830,136.287166,131.408584,119.397647,29.145057,14.237049,129.859814,14.595859,65.366424,61.550655,135.716317,138.829830,132.752819,130.149570,93.595491,126.885355,-0.000763,0.009956,32.000000,-235.771739,129.129612,-0.573961,24.911541,0.663444,519467.534532,0.993648,20.381520,0.525838,2.293978,0.097502,0.069929,155.803103,32.000000,170.829625,157.785590,143.727434,142.931457,32.000000,138.348790,68.101239,61.494122,87.815982,0.000000,44.727733,90.632911,70.009541,24.341772,37.470462,59.554187,37.060173
60.107834,70.346216,137.797886,136.287834,131.405085,119.397482,29.165055,14.236967,129.851194,14.594610,65.355416,61.544580,135.715665,138.823784,132.758131,130.140427,93.596826,126.875902,-0.000763,0.009953,32.000000,-235.771920,129.118519,-0.574076,24.909160,0.664050,519438.024973,0.993032,20.370376,0.519543,2.295859,0.071847,0.074606,155.789587,32.000000,170.840499,157.759931,143.684845,142.964388,32.000000,138.315072,68.100436,61.492503,87.816770,0.000000,44.756424,90.632911,70.015796,24.341772,37.460881,59.554915,36.979542
60.101770,70.342236,137.965846,136.287884,131.338922,119.373048,29.168040,14.237093,129.838086,14.594795,65.353910,61.538932,135.716996,138.816295,132.763141,130.132160,93.598095,126.866209,-0.000763,0.009971,32.000000,-235.771727,129.104407,-0.574256,24.907518,0.663717,519452.222012,0.993959,20.369374,0.512203,2.294746,0.091643,0.078480,155.801642,32.000000,170.821320,157.738896,143.776933,142.988999,32.000000,138.286578,68.098694,61.490504,87.817076,0.000000,44.807503,90.632911,70.022758,24.341772,37.454647,59.544323,37.047187
60.100140,70.341944,137.928797,136.288330,131.313424,119.356666,29.151885,14.237047,129.825948,14.594115,65.359449,61.535323,135.721164,138.809888,132.765796,130.124704,93.598030,126.856559,-0.000764,0.009957,32.000000,-235.771699,129.093570,-0.574260,24.906629,0.662999,519443.258444,0.993399,20.369424,0.506052,2.292511,0.094144,0.089202,155.828867,32.000000,170.790022,157.735304,143.905618,142.995981,32.000000,138.295286,68.096606,61.487172,87.817466,0.000000,44.720030,90.632911,70.044341,24.341772,37.453367,59.554345,36.990621
60.081753,70.344108,137.992751,136.288996,131.282026,119.352367,29.156363,14.236963,129.814363,14.592997,65.370090,61.527101,135.723144,138.801937,132.765652,130.114220,93.598737,126.848334,-0.000763,0.009934,32.000000,-235.771800,129.085374,-0.574440,24.905115,0.663963,519331.277715,0.993195,20.370881,0.499843,2.295537,0.086142,0.088276,155.845365,32.000000,170.770102,157.763599,143.960677,142.965056,32.000000,138.329114,68.092616,61.484110,87.817763,0.000000,44.758814,90.632911,70.068150,24.341772,37.458658,59.547755,37.184971
60.067868,70.347493,138.048951,136.289706,131.294508,119.340289,29.174450,14.236939,129.802438,14.592494,65.393098,61.519003,135.723753,138.792785,132.763817,130.103461,93.600303,126.836921,-0.000763,0.009909,32.000000,-235.771955,129.073635,-0.575269,24.902702,0.663711,519260.651118,0.993639,20.372051,0.494991,2.294983,0.094126,0.087372,155.829485,32.000000,170.779160,157.794560,143.885366,142.940135,32.000000,138.349849,68.088386,61.482295,87.818409,0.000000,44.753203,90.632911,70.081014,24.341772,37.467234,59.551257,36.935742
60.060057,70.355933,137.852947,136.291035,131.298731,119.315814,29.161625,14.236974,129.792165,14.592314,65.420057,61.511216,135.723131,138.781459,132.762098,130.093691,93.603046,126.824836,-0.000762,0.009891,32.000000,-235.771867,129.061527,-0.575534,24.900960,0.664378,519256.097585,0.993795,20.390703,0.490093,2.296750,0.108545,0.083647,155.796228,32.000000,170.810899,157.802658,143.762513,142.937726,32.000000,138.363988,68.083394,61.480704,87.818298,0.000000,44.697200,90.632911,70.104334,24.341772,37.481844,59.549398,36.923343
60.049363,70.366332,137.768256,136.292982,131.279243,119.299599,29.143403,14.237000,129.782462,14.592088,65.445526,61.500794,135.721059,138.769454,132.762936,130.086321,93.605803,126.813541,-0.000762,0.009875,32.000000,-235.771802,129.055393,-0.575422,24.899457,0.664913,519214.843218,0.993343,20.406542,0.482708,2.298216,0.156691,0.079631,155.773379,32.000000,170.828859,157.776845,143.678468,142.966038,32.000000,138.331216,68.078963,61.478506,87.817988,0.000000,44.570139,90.632911,70.122816,24.341772,37.501261,59.548896,37.241978
60.047513,70.378259,137.850249,136.295561,131.244536,119.295458,29.174205,14.237020,129.773944,14.591725,65.462474,61.495265,135.722311,138.759133,132.764351,130.075606,93.606431,126.802731,-0.000762,0.009877,32.000000,-235.771694,129.044168,-0.575318,24.897371,0.663818,519120.051511,0.993743,20.421989,0.473806,2.295252,0.070578,0.082463,155.776338,32.000000,170.823520,157.747546,146.211621,142.998727,32.000000,138.295628,68.072648,61.475282,87.816357,0.000000,44.572926,90.632911,70.140941,24.341772,37.524249,59.546624,37.077561
60.045593,70.391280,137.870619,136.298787,131.305508,119.277196,29.151236,14.237063,129.767028,14.591574,65.469529,61.493547,135.726009,138.750398,132.766630,130.066305,93.607185,126.795517,-0.000762,0.009877,32.000000,-235.771684,129.035296,-0.575013,24.896618,0.663453,519067.129908,0.994455,20.441982,0.465293,2.294250,0.103412,0.081523,155.804224,32.000000,170.792109,157.739291,150.075824,143.011822,32.000000,138.283526,68.068024,61.472830,87.816255,0.000000,44.610755,90.632911,70.150657,24.341772,37.550253,59.562104,36.996050
60.050742,70.400603,138.069453,136.302573,131.385556,119.273036,29.159444,14.237057,129.762734,14.591253,65.459194,61.496877,135.730471,138.750526,132.768736,130.061146,93.606091,126.790202,-0.000762,0.009880,32.000000,-235.771725,129.034589,-0.574568,24.896208,0.664014,519067.508011,0.993437,20.455569,0.459155,2.295686,0.067977,0.086979,155.821280,32.000000,170.772795,157.755359,151.414590,142.993086,32.000000,138.305756,68.063225,61.469193,87.815934,0.000000,44.680064,90.632911,70.156740,24.341772,37.571954,59.556872,37.231193
60.053749,70.403017,138.302067,136.305751,131.431685,119.268955,29.176625,14.236797,129.760608,14.591776,65.446785,61.494334,135.734974,138.753186,132.768499,130.059152,93.607883,126.788082,-0.000762,0.009883,32.000000,-235.772067,129.031806,-0.574494,24.897457,0.664103,519008.220233,0.994138,20.470313,0.454722,2.296099,0.089354,0.085800,155.824113,32.000000,170.772964,157.784939,151.384964,142.961997,32.000000,138.339356,68.058155,61.466396,87.815101,0.000000,44.776453,90.632911,70.165735,24.341772,37.585371,59.557944,37.068904
60.050219,70.400930,138.304222,136.308373,131.442378,119.276970,29.181441,14.236847,129.761262,14.591633,65.442236,61.495568,135.736724,138.754129,132.769405,130.056837,93.609426,126.784922,-0.000762,0.009875,32.000000,-235.772001,129.032289,-0.575375,24.897524,0.665188,519003.133595,0.993753,20.475017,0.453107,2.299213,0.093030,0.085384,155.790190,32.000000,170.800052,157.802242,151.263553,142.951459,32.000000,138.357412,68.052965,61.463328,87.813358,0.000000,44.785720,90.632911,70.176676,24.341772,37.586492,59.545130,37.150635
60.056034,70.396752,138.171743,136.310487,131.504305,119.277017,29.172326,14.236770,129.763454,14.590916,65.425846,61.501340,135.735836,138.756852,132.774356,130.056869,93.611863,126.783957,-0.000761,0.009853,32.000000,-235.772156,129.035323,-0.575585,24.897443,0.666447,518983.678332,0.993085,20.474732,0.450232,2.302971,0.072682,0.076971,155.761416,32.000000,170.823895,157.786003,147.440108,142.970739,32.000000,138.342079,68.049245,61.460719,87.811833,0.000000,44.795762,90.632911,70.185228,24.341772,37.582005,59.546959,37.209623
60.064747,70.393614,138.092689,136.311966,131.555911,119.289095,29.159020,14.236887,129.770852,14.590177,65.384748,61.507398,135.735952,138.766033,132.779221,130.065452,93.611383,126.788026,-0.000760,0.009835,32.000000,-235.772031,129.040999,-0.575088,24.897255,0.666557,519013.289216,0.993047,20.475812,0.447080,2.303143,0.085945,0.092817,155.754356,32.000000,170.832949,157.751421,143.689323,143.004169,32.000000,138.311170,68.045274,61.456587,87.808822,0.000000,44.764558,90.632911,70.180724,24.341772,37.578724,59.551552,37.233247
60.069725,70.384272,138.114948,136.311807,131.632806,119.309131,29.167683,14.236944,129.782900,14.589588,65.343360,61.512823,135.737964,138.779766,132.785581,130.075522,93.611500,126.792904,-0.000759,0.009837,32.000000,-235.771972,129.047170,-0.574737,24.896677,0.665688,518997.719790,0.993240,20.466417,0.444150,2.300714,0.129225,0.097809,155.779490,32.000000,170.806182,157.737808,143.802942,143.023797,32.000000,138.288662,68.042428,61.454083,87.806623,0.000000,44.627591,90.632911,70.188353,24.341772,37.570507,59.557197,37.170738
