OSU 80 Ton Compressor Load Stand
60.068556,70.371482,138.119072,136.310509,131.670596,119.321222,29.185470,14.237113,129.793081,14.590503,65.314760,61.512948,135.740269,138.787851,132.790513,130.085169,93.609972,126.798750,-0.000759,0.009845,32.000000,-235.771788,129.059053,-0.574309,24.894531,0.665172,519040.274345,0.993624,20.455464,0.446706,2.299064,0.070297,0.091921,155.804520,32.000000,170.782263,157.744020,143.912327,143.021545,32.000000,138.300137,68.039370,61.450015,87.804454,0.000000,44.642016,90.632911,70.189598,24.341772,37.551164,59.537222,36.998251
60.045116,70.357997,138.241993,136.308570,131.695869,119.308984,29.161641,14.237184,129.802445,14.591859,65.302559,61.512348,135.740439,138.797545,132.792157,130.094142,93.608809,126.804903,-0.000759,0.009856,32.000000,-235.771687,129.064926,-0.574558,24.892539,0.665326,519109.279485,0.993379,20.441656,0.449075,2.299244,0.082672,0.090846,155.815288,32.000000,170.775828,157.772293,143.927143,142.991028,32.000000,138.338488,68.035523,61.446410,87.802784,0.000000,44.705710,90.632911,70.219213,24.341772,37.529870,59.556685,37.218133
60.057622,70.348360,138.293576,136.306866,131.674071,119.309141,29.155114,14.237077,129.811787,14.592858,65.300981,61.512165,135.740288,138.804683,132.792432,130.101118,93.609043,126.808321,-0.000760,0.009799,32.000000,-235.771823,129.074455,-0.574030,24.892207,0.665472,519145.906665,0.992862,20.429913,0.453584,2.299357,0.106603,0.078514,155.790549,32.000000,170.792865,157.796740,143.822850,142.972711,32.000000,138.356331,68.032183,61.443627,87.801093,0.000000,44.702061,90.632911,70.223838,24.341772,37.513053,59.556272,37.254670
60.059748,70.342621,138.269145,136.305857,131.722044,119.309257,29.162425,14.237037,129.820414,14.593235,65.297263,61.516668,135.737734,138.811979,132.794473,130.107959,93.609393,126.814995,-0.000761,0.009799,32.000000,-235.771922,129.085846,-0.573924,24.893310,0.666503,519089.804558,0.993967,20.437458,0.457883,2.302302,0.082271,0.091197,155.757557,32.000000,170.821859,157.794423,143.705215,142.975910,32.000000,138.359661,68.030409,61.441453,87.800791,0.000000,44.758383,90.632911,70.235121,24.341772,37.501921,59.560187,36.966043
60.062197,70.338443,138.314167,136.305116,131.765383,119.312842,29.172409,14.237011,129.829398,14.593781,65.286947,61.514749,135.734878,138.821217,132.797636,130.118004,93.609805,126.821244,-0.000762,0.009789,32.000000,-235.771853,129.093725,-0.573491,24.896583,0.666606,519066.751387,0.993934,20.416602,0.459391,2.302682,0.111715,0.091993,155.744666,32.000000,170.837750,157.761342,143.661514,143.010636,32.000000,138.330410,68.028327,61.438193,87.799345,0.000000,44.820913,90.632911,70.240444,24.341772,37.497695,59.559951,37.043519
60.045925,70.333488,138.348680,136.304214,131.738017,119.321363,29.165023,14.237024,129.838301,14.595673,65.289869,61.509602,135.735550,138.824057,132.800570,130.129157,93.609191,126.829847,-0.000762,0.009741,32.000000,-235.771735,129.103885,-0.573442,24.900354,0.666389,519055.850426,0.993631,20.408955,0.462445,2.302193,0.081106,0.082062,155.756603,32.000000,170.819022,157.739161,143.757368,143.036954,32.000000,138.290974,68.026132,61.434749,87.797670,0.000000,44.708011,90.632911,70.257420,24.341772,37.491362,59.551296,37.222535
60.050652,70.331498,138.365595,136.303503,131.697896,119.309241,29.164782,14.237168,129.843523,14.598291,65.312816,61.511535,135.737573,138.825599,132.801370,130.133199,93.607042,126.836774,-0.000763,0.009749,32.000000,-235.771694,129.107085,-0.573193,24.905578,0.666546,519062.299405,0.993265,20.402579,0.465216,2.302849,0.092843,0.087642,155.785524,32.000000,170.787047,157.738676,143.878100,143.037246,32.000000,138.291399,68.023944,61.430120,87.796685,0.000000,44.733118,90.632911,70.266083,24.341772,37.488518,59.544756,37.138309
60.064253,70.335140,138.377829,136.304264,131.743488,119.304808,29.161058,14.237160,129.853077,14.599096,65.321658,61.521625,135.738953,138.835122,132.800047,130.141366,93.605364,126.842806,-0.000764,0.009729,32.000000,-235.771754,129.123825,-0.573169,24.910453,0.666928,519104.301535,0.993874,20.412224,0.470215,2.304048,0.092151,0.093849,155.802669,32.000000,170.772859,157.763909,143.940618,143.008684,32.000000,138.324160,68.021024,61.426552,87.797577,0.000000,44.765430,90.632911,70.277164,24.341772,37.492438,59.556617,37.238383
60.069140,70.339114,138.364064,136.305760,131.878371,119.318667,29.162934,14.237221,129.867481,14.599513,65.309716,61.533746,135.740057,138.847243,132.796183,130.152348,93.603768,126.853841,-0.000764,0.009734,32.000000,-235.771573,129.132782,-0.572984,24.917077,0.666742,519050.431026,0.993689,20.405991,0.475896,2.304148,0.093655,0.083543,155.791221,32.000000,170.781391,157.794093,143.860988,142.980668,32.000000,138.338152,68.017519,61.422538,87.798400,0.000000,44.782563,90.632911,70.275427,24.341772,37.506422,59.545543,37.224810
60.080043,70.338124,138.610494,136.307256,132.041679,119.348698,29.170005,14.237083,129.881673,14.601019,65.288809,61.545121,135.738871,138.863824,132.796424,130.164696,93.605591,126.864483,-0.000764,0.009720,32.000000,-235.771654,129.154239,-0.571932,24.923459,0.666456,519031.175187,0.993538,20.397432,0.480648,2.303830,0.069378,0.072529,155.761932,32.000000,170.812133,157.807299,139.987366,142.976130,32.000000,138.347784,68.015924,61.420401,87.801020,0.000000,44.785822,90.632911,70.271263,24.341772,37.507160,59.552732,36.930753
60.091630,70.329263,138.542223,136.307406,132.109391,119.368954,29.161397,14.237020,129.896169,14.602174,65.264558,61.555393,135.737296,138.877768,132.800431,130.177158,93.605676,126.876361,-0.000766,0.009740,32.000000,-235.771761,129.171326,-0.571837,24.928408,0.666207,519098.802607,0.993510,20.397022,0.487867,2.303413,0.083254,0.094680,155.742625,32.000000,170.831321,157.779867,136.189084,143.000118,32.000000,138.327544,68.013925,61.418085,87.803479,0.000000,44.783471,90.632911,70.262013,24.341772,37.498532,59.556135,37.112484
60.097443,70.319241,138.418773,136.306581,132.178610,119.389105,29.150335,14.236952,129.911552,14.603667,65.239671,61.561519,135.737963,138.891443,132.805496,130.189438,93.604509,126.888962,-0.000766,0.009748,32.000000,-235.771756,129.187885,-0.571993,24.931724,0.667469,519216.135961,0.993315,20.386252,0.491467,2.307097,0.105142,0.083957,155.751474,32.000000,170.828013,157.754402,136.242304,143.030369,32.000000,138.284461,68.012337,61.415515,87.805547,0.000000,44.817011,90.632911,70.265945,24.341772,37.484134,59.549860,37.230826
60.101766,70.309004,138.344596,136.305088,132.227868,119.409324,29.168979,14.237000,129.926150,14.604122,65.216856,61.569155,135.739627,138.909853,132.809762,130.203473,93.602788,126.902545,-0.000766,0.009754,32.000000,-235.771809,129.209079,-0.571691,24.935365,0.666874,519282.359673,0.993540,20.367000,0.497436,2.305516,0.086766,0.084271,155.784738,32.000000,170.796174,157.749018,136.363239,143.039374,32.000000,138.270197,68.010579,61.413715,87.808565,0.000000,44.731622,90.632911,70.264573,24.341772,37.467591,59.560423,37.264501
60.106947,70.299499,138.263760,136.303233,132.283647,119.429596,29.190336,14.237041,129.941711,14.605510,65.197801,61.575368,135.739015,138.928893,132.811732,130.219444,93.599652,126.916519,-0.000767,0.009738,32.000000,-235.771705,129.218880,-0.572155,24.938553,0.666072,519353.680281,0.993950,20.351765,0.505022,2.303239,0.171880,0.079811,155.808484,32.000000,170.772373,157.767399,136.450182,143.015824,32.000000,138.290063,68.008114,61.410043,87.811114,0.000000,44.654093,90.632911,70.266822,24.341772,37.452931,59.574831,37.139410
60.104856,70.289409,138.208610,136.300676,132.279503,119.443043,29.159617,14.236980,129.954534,14.605821,65.194948,61.574249,135.738336,138.948268,132.809089,130.231388,93.599524,126.928485,-0.000767,0.009748,32.000000,-235.771770,129.231624,-0.572284,24.941202,0.665566,519425.959898,0.993376,20.337653,0.513664,2.301839,0.106051,0.089386,155.812066,32.000000,170.773099,157.801779,139.015133,142.974974,32.000000,138.305728,68.005931,61.407993,87.813968,0.000000,44.669854,90.632911,70.274089,24.341772,37.437503,59.567927,37.240143
60.120285,70.281189,138.180292,136.298375,132.252777,119.451013,29.155490,14.237070,129.965138,14.606683,65.200210,61.572336,135.735175,138.960985,132.806868,130.240673,93.598893,126.939672,-0.000769,0.009747,32.000000,-235.771722,129.246231,-0.572027,24.943414,0.665025,519503.403138,0.992697,20.323502,0.523919,2.300296,0.099982,0.074686,155.785131,32.000000,170.795781,157.822834,142.777516,142.957083,32.000000,138.315524,68.002944,61.406253,87.815759,0.000000,44.547635,90.632911,70.267929,24.341772,37.423321,59.556872,37.233247
60.115771,70.275530,138.204690,136.296684,132.278318,119.450950,29.199323,14.236993,129.976674,14.608339,65.207004,61.578467,135.730495,138.974247,132.806800,130.250080,93.598070,126.949567,-0.000769,0.009756,32.000000,-235.771747,129.265591,-0.572148,24.943799,0.664721,519548.183591,0.993866,20.315287,0.530143,2.299458,0.111849,0.079567,155.761184,32.000000,170.818436,157.807527,143.967767,142.973525,32.000000,138.299878,68.001490,61.404234,87.818369,0.000000,44.550692,90.632911,70.277272,24.341772,37.412415,59.540861,37.067143
60.111563,70.273119,138.305540,136.295957,132.251130,119.445846,29.158811,14.237027,129.987152,14.609964,65.208331,61.586831,135.728528,138.985783,132.808219,130.259695,93.597643,126.961604,-0.000768,0.009766,32.000000,-235.771716,129.277760,-0.573230,24.945076,0.664301,519561.095432,0.993766,20.293235,0.536472,2.298397,0.087621,0.081227,155.759915,32.000000,170.829223,157.774914,143.978141,143.008391,32.000000,138.255687,68.000400,61.402180,87.820580,0.000000,44.609312,90.632911,70.273448,24.341772,37.410152,59.561937,37.209989
60.123812,70.272136,138.376522,136.295347,132.205863,119.445870,29.166532,14.236929,129.998061,14.610006,65.203115,61.594579,135.728188,138.997494,132.808833,130.277116,93.596101,126.971860,-0.000768,0.009769,32.000000,-235.771737,129.287590,-0.573709,24.949382,0.664489,519556.652803,0.992342,20.291622,0.542336,2.298976,0.074213,0.078089,155.784298,32.000000,170.803203,157.759496,144.095824,143.026452,32.000000,138.229166,67.998556,61.400376,87.822929,0.000000,44.647000,90.632911,70.267530,24.341772,37.409569,59.545749,37.144913
60.125975,70.270394,138.315000,136.294347,132.239548,119.462192,29.166440,14.236826,130.014602,14.609819,65.195424,61.605028,135.729905,139.013500,132.809883,130.293544,93.593477,126.984208,-0.000768,0.009733,32.000000,-235.771858,129.302333,-0.574085,24.954887,0.665069,519534.357505,0.993749,20.292984,0.548894,2.300814,0.097488,0.081384,155.812896,32.000000,170.774873,157.770530,144.211927,143.017821,32.000000,138.235822,67.996840,61.398910,87.824958,0.000000,44.640666,90.632911,70.274798,24.341772,37.409150,59.567258,37.181449
60.142295,70.266937,138.284527,136.292773,132.235988,119.486707,29.159783,14.236726,130.030384,14.609783,65.183140,61.611208,135.728475,139.025920,132.807059,130.309157,93.590566,126.996890,-0.000767,0.009755,32.000000,-235.771979,129.322091,-0.574651,24.961032,0.665185,519528.946094,0.993258,20.281021,0.555658,2.301526,0.097916,0.087881,155.829224,32.000000,170.768447,157.801422,144.230045,142.986630,32.000000,138.268048,67.993891,61.398156,87.827265,0.000000,44.656459,90.632911,70.261642,24.341772,37.407363,59.566835,37.054377
60.145622,70.260810,138.276012,136.290441,132.229854,119.502992,29.178987,14.236845,130.045186,14.610913,65.176309,61.617330,135.725790,139.037883,132.803382,130.325353,93.588830,127.010208,-0.000768,0.009792,32.000000,-235.771895,129.337646,-0.574889,24.965758,0.664734,519601.809103,0.993352,20.277339,0.564571,2.300420,0.080004,0.068267,155.808741,32.000000,170.792197,157.827773,144.117238,142.964183,32.000000,138.281978,67.990999,61.398448,87.829448,0.000000,44.541659,90.632911,70.256433,24.341772,37.398412,59.558810,37.188053
60.155406,70.254996,138.048685,136.288093,132.233460,119.519135,29.170878,14.237009,130.058384,14.612068,65.173901,61.624654,135.720813,139.051805,132.802264,130.339391,93.588421,127.023942,-0.000767,0.009808,32.000000,-235.771734,129.352492,-0.574750,24.971627,0.664277,519698.850877,0.993473,20.259256,0.573939,2.299289,0.091659,0.088341,155.779511,32.000000,170.819873,157.832472,143.995803,142.962953,32.000000,138.277833,67.989070,61.398432,87.831986,0.000000,44.391866,90.632911,70.246079,24.341772,37.389789,59.568684,37.139190
60.170781,70.249843,137.929267,136.286023,132.244321,119.551681,29.136137,14.236964,130.072417,14.612999,65.167256,61.632664,135.717687,139.063937,132.803425,130.354473,93.586764,127.039290,-0.000767,0.009822,32.000000,-235.771802,129.361345,-0.574712,24.976582,0.664137,519762.060448,0.992876,20.250146,0.582457,2.299020,0.111462,0.074750,155.768564,32.000000,170.840359,157.802047,143.952982,142.993669,32.000000,138.247905,67.987727,61.398550,87.833870,0.000000,44.391607,90.632911,70.241444,24.341772,37.381898,59.572480,37.053350
60.171888,70.245511,138.105581,136.284176,132.254951,119.571971,29.151614,14.236793,130.085208,14.613376,65.154902,61.642765,135.717727,139.079776,132.804704,130.366080,93.583934,127.054641,-0.000767,0.009831,32.000000,-235.772063,129.370112,-0.574262,24.978414,0.662584,519817.279925,0.993091,20.235565,0.589857,2.294867,0.077959,0.087066,155.785987,32.000000,170.826808,157.781125,144.046262,143.010928,32.000000,138.220871,67.986339,61.398787,87.835719,0.000000,44.454957,90.632911,70.243844,24.341772,37.375147,59.556459,37.135522
60.169518,70.242158,138.259690,136.282497,132.259114,119.576005,29.181592,14.236899,130.098815,14.614239,65.150257,61.647874,135.718161,139.094637,132.805777,130.380882,93.580300,127.066792,-0.000767,0.009819,32.000000,-235.771920,129.378294,-0.573781,24.979759,0.661699,519944.573192,0.994248,20.216639,0.599328,2.292296,0.094192,0.088989,155.819782,32.000000,170.795696,157.783446,144.168571,143.004782,32.000000,138.213474,67.984935,61.398218,87.838091,0.000000,44.454531,90.632911,70.226118,24.341772,37.370984,59.560718,37.206248
60.182687,70.239177,138.153604,136.280683,132.295618,119.588280,29.170105,14.236770,130.111222,14.614809,65.156183,61.653515,135.717892,139.107823,132.804320,130.391888,93.577143,127.078646,-0.000767,0.009794,32.000000,-235.772035,129.385204,-0.573629,24.980978,0.662759,520032.166206,0.993857,20.211314,0.609972,2.295184,0.093143,0.086409,155.838936,32.000000,170.785799,157.807255,144.233355,142.977043,32.000000,138.251135,67.984013,61.398186,87.842317,0.000000,44.386229,90.632911,70.215414,24.341772,37.367237,59.536839,37.169417
60.182839,70.238189,138.141218,136.278714,132.303323,119.592660,29.155941,14.236796,130.124261,14.615037,65.163062,61.659911,135.717569,139.119391,132.800169,130.404241,93.576120,127.089978,-0.000767,0.009778,32.000000,-235.771927,129.392944,-0.573940,24.981988,0.663679,520054.724527,0.992904,20.210084,0.619790,2.297836,0.083044,0.076796,155.837975,32.000000,170.797172,157.832922,144.167479,142.946196,32.000000,138.275427,67.982803,61.398996,87.844810,0.000000,44.447825,90.632911,70.219413,24.341772,37.365466,59.555141,37.106101
60.194931,70.238329,137.974313,136.276725,132.346022,119.584477,29.160648,14.236914,130.137747,14.615410,65.165452,61.672848,135.712527,139.130906,132.797644,130.416989,93.575733,127.101526,-0.000767,0.009768,32.000000,-235.771706,129.405816,-0.574212,24.984575,0.662889,520101.410840,0.993147,20.195308,0.628981,2.295571,0.104971,0.078830,155.809184,32.000000,170.828248,157.846637,144.036366,142.935372,32.000000,138.274073,67.981474,61.400674,87.846883,0.000000,44.313284,90.632911,70.211721,24.341772,37.367239,59.557925,37.235448
60.191945,70.238734,137.772720,136.274853,132.377805,119.592476,29.154625,14.236839,130.149388,14.616621,65.162727,61.677117,135.707342,139.146314,132.797758,130.427707,93.575425,127.114954,-0.000765,0.009751,32.000000,-235.771760,129.410654,-0.574090,24.989005,0.662810,520121.406523,0.993660,20.194183,0.635771,2.295359,0.079945,0.122205,155.795868,32.000000,170.851395,157.819121,143.961010,142.957888,32.000000,138.252892,67.980552,61.401493,87.848430,0.000000,44.225641,90.632911,70.198545,24.341772,37.369720,59.557689,37.094949
60.200707,70.237388,137.821831,136.272438,132.269959,119.608583,29.163965,14.236755,130.157082,14.617803,65.172209,61.670359,135.705275,139.154562,132.798186,130.438663,93.572790,127.125942,-0.000763,0.009746,32.000000,-235.771951,129.421847,-0.573662,24.992687,0.661544,520078.700139,0.993210,20.183492,0.642035,2.292125,0.077132,0.085138,155.807255,32.000000,170.851656,157.789475,146.491839,142.982184,32.000000,138.220820,67.978641,61.401463,87.848477,0.000000,44.117476,90.632911,70.182977,24.341772,37.370122,59.550548,37.109916
60.193136,70.240952,137.915634,136.270981,132.161955,119.608554,29.170815,14.236762,130.160399,14.618865,65.209243,61.668568,135.706137,139.159639,132.797832,130.440701,93.570924,127.131416,-0.000764,0.009740,32.000000,-235.771886,129.427392,-0.573617,24.997257,0.660343,520117.904649,0.993537,20.186572,0.649177,2.288890,0.077972,0.082412,155.839912,32.000000,170.820011,157.783875,150.354315,142.984757,32.000000,138.204163,67.976643,61.402283,87.849007,0.000000,44.224578,90.632911,70.198796,24.341772,37.373852,59.547175,37.134494
60.199341,70.250787,138.138749,136.271028,132.154928,119.604641,29.165520,14.236708,130.163780,14.618680,65.253078,61.671426,135.706820,139.163450,132.794602,130.443000,93.567703,127.137278,-0.000763,0.009721,32.000000,-235.771954,129.431134,-0.573983,25.002872,0.660485,520185.977326,0.993188,20.177380,0.657402,2.289372,0.066186,0.075580,155.862801,32.000000,170.800271,157.801503,151.692973,142.958827,32.000000,138.227392,67.973703,61.401315,87.849886,0.000000,44.355746,90.632911,70.191845,24.341772,37.386361,59.565143,37.090180
60.213656,70.268252,138.106227,136.273126,132.206217,119.592445,29.129311,14.236650,130.169257,14.619299,65.274731,61.686539,135.708094,139.173544,132.788441,130.452106,93.566530,127.143150,-0.000762,0.009698,32.000000,-235.772083,129.439057,-0.574602,25.009552,0.661035,520201.020046,0.993103,20.187725,0.662053,2.291219,0.074463,0.084750,155.869637,32.000000,170.804733,157.829188,151.660759,142.923560,32.000000,138.261668,67.970061,61.401883,87.850213,0.000000,44.313093,90.632911,70.177801,24.341772,37.419342,59.532610,37.158632
60.233744,70.280853,138.146393,136.276051,132.342261,119.608808,29.168346,14.236655,130.180071,14.619492,65.272516,61.694319,135.708676,139.184683,132.783670,130.463085,93.566480,127.152547,-0.000763,0.009696,32.000000,-235.772024,129.454017,-0.574586,25.014487,0.662086,520202.393117,0.993164,20.192001,0.668256,2.294689,0.098241,0.093661,155.839494,32.000000,170.835871,157.844343,151.535989,142.908593,32.000000,138.271000,67.966617,61.402855,87.849930,0.000000,44.366573,90.632911,70.158755,24.341772,37.446670,59.567346,37.215639
60.231385,70.286132,138.187583,136.278257,132.354657,119.625051,29.157772,14.236733,130.190766,14.619711,65.272754,61.696534,135.706158,139.195084,132.783263,130.472111,93.565606,127.161744,-0.000763,0.009723,32.000000,-235.772033,129.465947,-0.574398,25.017465,0.661479,520170.852380,0.994080,20.196648,0.672417,2.293603,0.078604,0.082383,155.816414,32.000000,170.862241,157.834124,151.436277,142.917022,32.000000,138.258827,67.962823,61.403526,87.849432,0.000000,44.301112,90.632911,70.134967,24.341772,37.464679,59.557689,37.123343
60.234664,70.289044,138.090975,136.280020,132.251523,119.621156,29.143224,14.236586,130.197660,14.621428,65.285927,61.694595,135.705465,139.203025,132.785017,130.480118,93.564880,127.169300,-0.000762,0.009739,32.000000,-235.772149,129.466299,-0.574493,25.019586,0.661388,520248.401952,0.992550,20.191265,0.677248,2.293505,0.105083,0.085145,155.818393,32.000000,170.871107,157.799047,151.450639,142.950383,32.000000,138.231646,67.957933,61.403796,87.847527,0.000000,44.232370,90.632911,70.132650,24.341772,37.469676,59.548680,37.212631
60.237875,70.294544,138.095467,136.281616,132.155964,119.609120,29.168324,14.236401,130.205068,14.622036,65.306870,61.700372,135.709473,139.205763,132.786427,130.485759,93.564750,127.175822,-0.000761,0.009713,32.000000,-235.772415,129.474366,-0.573972,25.021514,0.661691,520331.660026,0.993103,20.198656,0.682801,2.294279,0.094308,0.082171,155.847358,32.000000,170.845828,157.784410,147.719471,142.966923,32.000000,138.207455,67.953571,61.404988,87.845965,0.000000,44.270542,90.632911,70.126952,24.341772,37.481613,59.556420,37.179835
60.251978,70.306691,138.161510,136.284174,132.218122,119.606728,29.159263,14.236435,130.211211,14.621814,65.317981,61.711708,135.713716,139.215187,132.786862,130.492942,93.563054,127.181626,-0.000761,0.009731,32.000000,-235.772443,129.478987,-0.574343,25.023679,0.661005,520318.862597,0.993514,20.198632,0.687370,2.292550,0.078723,0.084197,155.882214,32.000000,170.820218,157.794638,143.928289,142.954298,32.000000,138.223703,67.949817,61.406067,87.845905,0.000000,44.326431,90.632911,70.111819,24.341772,37.501496,59.565615,37.125030
60.253944,70.315447,138.281762,136.286736,132.347580,119.612430,29.156178,14.236579,130.222443,14.621303,65.314769,61.719394,135.716462,139.227647,132.784650,130.503529,93.561147,127.190340,-0.000760,0.009701,32.000000,-235.772266,129.488730,-0.574396,25.025577,0.660876,520273.066846,0.992515,20.201259,0.690817,2.292502,0.078543,0.084871,155.900871,32.000000,170.813153,157.820499,143.949242,142.923843,32.000000,138.267665,67.945684,61.407012,87.845509,0.000000,44.286823,90.632911,70.091227,24.341772,37.522390,59.559941,37.152543
60.261146,70.320465,138.287932,136.288689,132.323923,119.616766,29.155164,14.236619,130.231026,14.621434,65.320535,61.718516,135.717727,139.238094,132.783783,130.511858,93.560654,127.198800,-0.000759,0.009721,32.000000,-235.772229,129.492901,-0.574878,25.026788,0.660997,520276.748092,0.992577,20.200782,0.695464,2.293062,0.096793,0.082063,155.879954,32.000000,170.838549,157.838008,143.844509,142.903624,32.000000,138.298143,67.942310,61.408311,87.844890,0.000000,44.322291,90.632911,70.073576,24.341772,37.537304,59.563865,37.087759
60.254883,70.321398,138.375719,136.289416,132.235949,119.620986,29.181711,14.236718,130.235228,14.622114,65.342592,61.716998,135.716023,139.245886,132.785049,130.517117,93.561650,127.205287,-0.000758,0.009719,32.000000,-235.772199,129.498057,-0.575172,25.026320,0.661665,520318.492436,0.992716,20.207780,0.701805,2.294983,0.071796,0.081743,155.851962,32.000000,170.866982,157.843381,143.723052,142.903672,32.000000,138.306929,67.939453,61.409653,87.843609,0.000000,44.363503,90.632911,70.077378,24.341772,37.541333,59.554227,37.142638
60.262030,70.329746,138.510146,136.290478,132.174814,119.625759,29.147907,14.236656,130.239771,14.620978,65.361010,61.720176,135.714996,139.252610,132.786549,130.520918,93.561541,127.208365,-0.000759,0.009735,32.000000,-235.772318,129.499069,-0.575802,25.027276,0.661594,520341.307638,0.992668,20.206352,0.706600,2.294811,0.107469,0.085646,155.839033,32.000000,170.882070,157.810502,146.182005,142.933175,32.000000,138.283707,67.936265,61.409333,87.841727,0.000000,44.520304,90.632911,70.061113,24.341772,37.554187,59.552899,37.242271
60.276198,70.339179,138.603261,136.292007,132.176391,119.626027,29.168673,14.236541,130.246325,14.620647,65.367284,61.729686,135.717485,139.261692,132.788489,130.526383,93.561041,127.214236,-0.000759,0.009723,32.000000,-235.772307,129.507356,-0.576470,25.029477,0.662238,520363.651945,0.991918,20.212890,0.708904,2.296506,0.073980,0.082925,155.854972,32.000000,170.873721,157.785261,150.001099,142.958326,32.000000,138.256574,67.933289,61.409767,87.839915,0.000000,44.445753,90.632911,70.048331,24.341772,37.572469,59.559901,37.129579
60.279274,70.347261,138.602888,136.293787,132.243020,119.642275,29.197274,14.236650,130.255689,14.621674,65.363055,61.736446,135.720249,139.278483,132.789813,130.536853,93.559546,127.221654,-0.000757,0.009714,32.000000,-235.772188,129.518090,-0.576583,25.030109,0.662927,520392.828632,0.992999,20.214843,0.710579,2.298465,0.077226,0.077123,155.886887,32.000000,170.842584,157.785013,151.358148,142.959012,32.000000,138.256735,67.930910,61.409784,87.839824,0.000000,44.453612,90.632911,70.029971,24.341772,37.592754,59.553381,37.158632
60.295343,70.351555,138.747652,136.295600,132.235928,119.658450,29.136993,14.236491,130.265375,14.622805,65.362886,61.737251,135.722421,139.289011,132.789048,130.546907,93.558215,127.231228,-0.000758,0.009707,32.000000,-235.772226,129.518741,-0.576907,25.030894,0.663221,520401.108938,0.992059,20.211601,0.714063,2.299469,0.143216,0.102575,155.904386,32.000000,170.830178,157.803743,151.425818,142.935009,32.000000,138.290667,67.928187,61.409404,87.840215,0.000000,44.563390,90.632911,70.008153,24.341772,37.602972,59.561268,37.163621
60.295314,70.352992,138.762406,136.296954,132.177151,119.654469,29.161041,14.236438,130.272910,14.622795,65.377557,61.737788,135.724706,139.294652,132.787046,130.552076,93.558737,127.239190,-0.000758,0.009697,32.000000,-235.772348,129.527115,-0.577385,25.030553,0.663253,520486.039729,0.991187,20.216930,0.719331,2.299346,0.079276,0.079269,155.895649,32.000000,170.846592,157.819751,151.366057,142.911419,32.000000,138.322224,67.924289,61.409708,87.841067,0.000000,44.537550,90.632911,69.990544,24.341772,37.609824,59.555879,37.215052
60.294773,70.357946,138.632668,136.298609,132.130723,119.642215,29.166278,14.236642,130.280968,14.623557,65.397627,61.739271,135.725381,139.302490,132.787677,130.557003,93.560239,127.246355,-0.000756,0.009684,32.000000,-235.772229,129.533452,-0.577554,25.030106,0.663936,520555.816560,0.993089,20.206849,0.725531,2.301134,0.107397,0.096408,155.868109,32.000000,170.876950,157.827103,151.251840,142.906814,32.000000,138.330599,67.921981,61.410878,87.842700,0.000000,44.574790,90.632911,69.979502,24.341772,37.618126,59.552289,37.201185
60.314180,70.366152,138.709209,136.300595,132.113706,119.634221,29.192898,14.236491,130.286564,14.623012,65.416295,61.748373,135.724084,139.306332,132.788875,130.563533,93.560903,127.254633,-0.000756,0.009698,32.000000,-235.772284,129.534962,-0.577649,25.029540,0.664005,520539.051235,0.992241,20.208311,0.729057,2.301380,0.083343,0.084053,155.848430,32.000000,170.897370,157.798700,151.184092,142.930642,32.000000,138.312351,67.919300,61.410286,87.843141,0.000000,44.631373,90.632911,69.942920,24.341772,37.632736,59.568880,37.100672
60.332657,70.377341,138.789389,136.302943,132.167027,119.642383,29.156371,14.236548,130.298825,14.622341,65.403395,61.764283,135.726262,139.317802,132.791060,130.575763,93.560951,127.264958,-0.000756,0.009682,32.000000,-235.772209,129.539548,-0.577824,25.030520,0.663220,520491.362120,0.991984,20.213750,0.731199,2.299249,0.089678,0.083707,155.857955,32.000000,170.904152,157.764305,151.238542,142.964999,32.000000,138.288505,67.915406,61.409001,87.842665,0.000000,44.534472,90.632911,69.927898,24.341772,37.655383,59.560521,37.354596
60.348418,70.383418,138.614274,136.305083,132.294537,119.670916,29.153947,14.236449,130.315160,14.622781,65.361663,61.779803,135.730449,139.336714,132.793393,130.591951,93.561560,127.276786,-0.000756,0.009660,32.000000,-235.772402,129.556092,-0.577356,25.031875,0.663357,520454.708997,0.990680,20.204600,0.734743,2.299778,0.087967,0.082345,155.889185,32.000000,170.874552,157.751808,151.358127,142.976119,32.000000,138.284309,67.912598,61.407828,87.842473,0.000000,44.419712,90.632911,69.898539,24.341772,37.672035,59.569018,37.212044
60.359274,70.378315,138.603935,136.305913,132.457428,119.707696,29.139479,14.236458,130.335166,14.623750,65.310949,61.792278,135.734712,139.359068,132.795698,130.607437,93.561228,127.295887,-0.000756,0.009645,32.000000,-235.772400,129.572309,-0.576462,25.032692,0.663585,520495.463008,0.991680,20.199268,0.739943,2.300402,0.077425,0.085179,155.913854,32.000000,170.855495,157.766133,151.451814,142.960990,32.000000,138.304070,67.910213,61.406136,87.842782,0.000000,44.516064,90.632911,69.856344,24.341772,37.675735,59.557521,37.122976
60.385655,70.365431,138.895091,136.305445,132.563263,119.740208,29.166240,14.236495,130.353970,14.625400,65.267948,61.802715,135.735566,139.380323,132.795302,130.624921,93.560868,127.314301,-0.000757,0.009639,32.000000,-235.772363,129.588990,-0.576184,25.033551,0.662471,520617.685983,0.991727,20.191257,0.745348,2.296900,0.080777,0.070006,155.920216,32.000000,170.862334,157.785967,151.427123,142.930072,32.000000,138.340788,67.906688,61.403477,87.842561,0.000000,44.616083,90.632911,69.816409,24.341772,37.659468,59.544589,37.416298
60.402604,70.348166,138.984623,136.303690,132.556460,119.764621,29.160303,14.236404,130.370162,14.626672,65.237562,61.805037,135.733596,139.403371,132.795256,130.641885,93.562602,127.330257,-0.000756,0.009623,32.000000,-235.772477,129.606051,-0.575880,25.032972,0.662422,520763.081665,0.992311,20.176451,0.755389,2.296315,0.093197,0.081801,155.886841,32.000000,170.892527,157.799343,151.304890,142.912748,32.000000,138.358430,67.904043,61.401100,87.841430,0.000000,44.695592,90.632911,69.782572,24.341772,37.631390,59.561662,37.137869
60.405251,70.332452,138.987467,136.300974,132.616902,119.784976,29.137781,14.236394,130.388397,14.628826,65.213701,61.817439,135.730294,139.424761,132.798980,130.657257,93.565942,127.346232,-0.000754,0.009597,32.000000,-235.772448,129.615460,-0.576081,25.033283,0.663845,520866.991835,0.991152,20.139994,0.765108,2.300134,0.179158,0.073029,155.860414,32.000000,170.917049,157.786710,151.199638,142.927961,32.000000,138.345785,67.902939,61.398822,87.841447,0.000000,44.745354,90.632911,69.764470,24.341772,37.605030,59.549575,37.241464
60.415551,70.319061,139.117056,136.298219,132.671915,119.804860,29.169590,14.236361,130.408047,14.630252,65.175149,61.830864,135.726882,139.447715,132.803005,130.673790,93.568105,127.364162,-0.000756,0.009562,32.000000,-235.772517,129.631109,-0.576052,25.033188,0.664227,520930.707551,0.991199,20.107587,0.771482,2.300971,0.111844,0.072436,155.855746,32.000000,170.931532,157.746859,151.215452,142.965132,32.000000,138.320037,67.901604,61.395368,87.840183,0.000000,44.730605,90.632911,69.721513,24.341772,37.581546,59.555515,37.152763
60.430183,70.305407,138.984192,136.295110,132.700598,119.819432,29.202952,14.236267,130.429377,14.631560,65.127320,61.843536,135.725952,139.471739,132.804061,130.697883,93.569386,127.381527,-0.000755,0.009562,32.000000,-235.772555,129.651941,-0.576085,25.031563,0.664281,520985.447234,0.992043,20.089510,0.776261,2.300917,0.091617,0.096975,155.878552,32.000000,170.902771,157.724696,151.331688,142.981640,32.000000,138.297509,67.900194,61.390903,87.838551,0.000000,44.653590,90.632911,69.682641,24.341772,37.562104,59.548139,37.414611
60.445626,70.288900,138.927819,136.291333,132.695027,119.850255,29.141666,14.236237,130.449344,14.632629,65.094624,61.852276,135.725099,139.495700,132.804620,130.716268,93.570555,127.396614,-0.000755,0.009535,32.000000,-235.772474,129.671233,-0.576184,25.031056,0.664957,521038.363095,0.990901,20.066919,0.783209,2.302670,0.087133,0.095560,155.906050,32.000000,170.873093,157.735700,151.438713,142.978235,32.000000,138.293422,67.900005,61.387095,87.837936,0.000000,44.722593,90.632911,69.654839,24.341772,37.534936,59.552683,37.326423
60.435455,70.271081,138.917870,136.286302,132.676287,119.878901,29.168978,14.236317,130.465011,14.633752,65.083513,61.850129,135.721859,139.513014,132.801048,130.732483,93.571665,127.413260,-0.000752,0.009549,32.000000,-235.772423,129.691580,-0.576184,25.029579,0.664077,521067.435734,0.989585,20.040198,0.790750,2.299913,0.082879,0.082587,155.916964,32.000000,170.865905,157.760306,151.462634,142.949912,32.000000,138.327081,67.898980,61.382474,87.836935,0.000000,44.705547,90.632911,69.635119,24.341772,37.506086,59.552889,37.215785
60.431185,70.258189,138.924603,136.281622,132.509811,119.899018,29.171010,14.236375,130.477443,14.634971,65.095163,61.847496,135.717453,139.524813,132.794576,130.745824,93.573968,127.425451,-0.000752,0.009553,32.000000,-235.772329,129.705054,-0.576585,25.026613,0.663674,521162.069346,0.991594,20.009904,0.797245,2.298393,0.122743,0.086010,155.896752,32.000000,170.885403,157.778229,151.363089,142.930701,32.000000,138.336200,67.897909,61.379017,87.835585,0.000000,44.657768,90.632911,69.612583,24.341772,37.480716,59.559636,37.144766
60.427650,70.252007,138.934866,136.277998,132.356545,119.911088,29.126649,14.236364,130.485202,14.636402,65.124658,61.845360,135.710910,139.528777,132.791136,130.755049,93.576179,127.435250,-0.000753,0.009547,32.000000,-235.772266,129.710335,-0.576559,25.022391,0.663924,521263.417724,0.991041,20.001166,0.804590,2.298615,0.091795,0.086060,155.860509,32.000000,170.912420,157.782403,151.250870,142.931397,32.000000,138.326683,67.896836,61.374804,87.834340,0.000000,44.689865,90.632911,69.596415,24.341772,37.464032,59.557748,37.214905
60.431453,70.254319,139.116203,136.276135,132.272406,119.931425,29.184318,14.236402,130.493491,14.638146,65.153710,61.844963,135.708493,139.532836,132.787937,130.762208,93.578646,127.442491,-0.000753,0.009532,32.000000,-235.772190,129.714638,-0.576663,25.019610,0.664193,521328.002799,0.991181,19.992086,0.808479,2.298889,0.125094,0.075088,155.845457,32.000000,170.924489,157.753645,151.219141,142.963184,32.000000,138.297588,67.896995,61.370809,87.834714,0.000000,44.735117,90.632911,69.573764,24.341772,37.470014,59.551571,37.184604
60.435834,70.263889,139.255230,136.276335,132.296045,119.947755,29.162118,14.236444,130.501455,14.637987,65.166974,61.850326,135.708825,139.537220,132.784420,130.770145,93.580192,127.451861,-0.000753,0.009525,32.000000,-235.772198,129.729382,-0.576353,25.016283,0.664480,521367.787418,0.992839,19.989061,0.811245,2.299194,0.115959,0.082231,155.855813,32.000000,170.910804,157.730061,151.310214,142.990254,32.000000,138.265798,67.895709,61.366424,87.835093,0.000000,44.841003,90.632911,69.553099,24.341772,37.484644,59.561327,37.144032
60.433668,70.270905,139.275314,136.277154,132.357862,119.955932,29.164533,14.236518,130.512398,14.636635,65.169621,61.858376,135.710985,139.543937,132.781422,130.779700,93.581188,127.459769,-0.000755,0.009520,32.000000,-235.772035,129.735697,-0.576868,25.014331,0.665658,521452.054554,0.990982,19.987976,0.812455,2.302050,0.077750,0.078972,155.879538,32.000000,170.878597,157.732740,151.429250,142.994743,32.000000,138.250666,67.895603,61.361990,87.836611,0.000000,44.912448,90.632911,69.518525,24.341772,37.501375,59.560462,37.089960
60.448851,70.273927,139.163455,136.277948,132.513399,119.972199,29.151479,14.236481,130.524830,14.637185,65.161610,61.865026,135.711911,139.553617,132.778184,130.790159,93.583385,127.467958,-0.000754,0.009533,32.000000,-235.772022,129.742247,-0.577251,25.012516,0.666593,521531.822017,0.991817,19.993635,0.815668,2.304183,0.087383,0.081761,155.894530,32.000000,170.859894,157.758668,151.498069,142.966609,32.000000,138.276184,67.895745,61.357538,87.839006,0.000000,44.789852,90.632911,69.484321,24.341772,37.513605,59.548336,37.265675
60.445373,70.271516,139.200230,136.278074,132.546100,119.980377,29.173484,14.236395,130.535964,14.639103,65.152443,61.871517,135.711445,139.560619,132.774145,130.801133,93.585063,127.476157,-0.000754,0.009536,32.000000,-235.772122,129.752370,-0.577129,25.010216,0.666851,521578.284523,0.991861,20.002586,0.818689,2.304598,0.096514,0.086872,155.886848,32.000000,170.868288,157.780693,151.438703,142.948443,32.000000,138.296937,67.896215,61.353413,87.840549,0.000000,44.874672,90.632911,69.463150,24.341772,37.511329,59.560570,37.154377
60.457364,70.264869,139.346856,136.276736,132.480454,119.992596,29.156210,14.236366,130.546520,14.639812,65.149023,61.868183,135.707885,139.565344,132.771714,130.809271,93.587073,127.485355,-0.000754,0.009550,32.000000,-235.772193,129.756779,-0.576875,25.006461,0.666127,521638.242260,0.992170,19.992053,0.820649,2.302169,0.077335,0.076102,155.854098,32.000000,170.895364,157.792146,151.322060,142.940341,32.000000,138.301273,67.897033,61.349425,87.843000,0.000000,44.890896,90.632911,69.426767,24.341772,37.503998,59.566756,37.131853
60.454968,70.260087,139.343253,136.275071,132.406116,120.004779,29.154954,14.236429,130.552852,14.639245,65.155959,61.869888,135.703428,139.567378,132.773060,130.813811,93.590142,127.490458,-0.000753,0.009571,32.000000,-235.772199,129.755632,-0.576953,25.003504,0.666495,521668.817474,0.991546,19.992746,0.823134,2.302910,0.092842,0.089639,155.836127,32.000000,170.908487,157.776375,151.242615,142.956996,32.000000,138.278178,67.898976,61.345714,87.845800,0.000000,44.995135,90.632911,69.405482,24.341772,37.495768,59.552702,37.212997
60.467531,70.257965,139.530260,136.273408,132.431612,120.020949,29.164158,14.236412,130.561249,14.639076,65.147136,61.879207,135.701860,139.576825,132.774273,130.821441,93.591643,127.497376,-0.000753,0.009576,32.000000,-235.772261,129.756326,-0.577216,25.001241,0.667315,521698.806849,0.991997,19.975394,0.825794,2.304878,0.108197,0.074073,155.839741,32.000000,170.906383,157.747145,151.294727,142.988178,32.000000,138.241600,67.901058,61.341750,87.848060,0.000000,45.119274,90.632911,69.373906,24.341772,37.490829,59.557069,37.109623
60.482076,70.259295,139.694244,136.272079,132.578040,120.053479,29.169113,14.236422,130.573941,14.639476,65.114864,61.889487,135.701910,139.589833,132.775519,130.830548,93.592424,127.507653,-0.000751,0.009584,32.000000,-235.772164,129.770606,-0.577645,25.000656,0.667469,521737.895944,0.992171,19.972751,0.825317,2.304910,0.086569,0.084895,155.868040,32.000000,170.877344,157.736142,147.545079,143.002848,32.000000,138.220921,67.904377,61.337901,87.851580,0.000000,45.123605,90.632911,69.331977,24.341772,37.495104,59.557482,37.178295
60.493672,70.249691,139.591433,136.269605,132.668180,120.089732,29.149583,14.236572,130.588320,14.640461,65.075113,61.891843,135.701158,139.605855,132.775271,130.841086,93.591570,127.520074,-0.000752,0.009602,32.000000,-235.772022,129.781384,-0.577996,24.998452,0.668505,521793.627491,0.991756,19.959417,0.827328,2.307524,0.142879,0.106618,155.888697,32.000000,170.849093,157.756153,146.290178,142.981788,32.000000,138.231942,67.907463,61.332631,87.855448,0.000000,45.091723,90.632911,69.287742,24.341772,37.486387,59.554600,37.199278
60.492195,70.234643,139.665041,136.266118,132.649642,120.126209,29.154644,14.236709,130.599842,14.641839,65.052173,61.890187,135.698301,139.620834,132.772612,130.848711,93.592249,127.530572,-0.000753,0.009586,32.000000,-235.771851,129.791444,-0.578218,24.994880,0.669435,521925.517493,0.991594,19.947765,0.831765,2.309680,0.069097,0.074619,155.890091,32.000000,170.844938,157.784661,150.154252,142.956064,32.000000,138.260505,67.909967,61.328283,87.859557,0.000000,45.198320,90.632911,69.260844,24.341772,37.466260,59.553882,37.171838
60.491582,70.219187,139.758433,136.262056,132.602314,120.154897,29.169522,14.236503,130.606109,14.642968,65.047755,61.897562,135.693234,139.628406,132.769885,130.855378,93.595646,127.537327,-0.000752,0.009598,32.000000,-235.772005,129.801731,-0.577815,24.992376,0.668914,522061.652542,0.992320,19.927815,0.838924,2.307538,0.121026,0.089419,155.857104,32.000000,170.871916,157.798093,151.338904,142.941915,32.000000,138.270373,67.911352,61.325503,87.862989,0.000000,45.322726,90.632911,69.242093,24.341772,37.436317,59.548532,37.231633
60.496318,70.208362,139.836345,136.257861,132.648404,120.167036,29.146610,14.236339,130.615257,14.644199,65.023239,61.906958,135.686431,139.638502,132.767743,130.864704,93.598481,127.544202,-0.000753,0.009599,32.000000,-235.772119,129.813055,-0.577656,24.990262,0.669628,522196.336940,0.992435,19.914085,0.843574,2.308811,0.083976,0.086851,155.828142,32.000000,170.885533,157.797793,147.514181,142.950747,32.000000,138.244499,67.912993,61.321955,87.866806,0.000000,45.273411,90.632911,69.201704,24.341772,37.418639,59.563688,37.178808
60.506951,70.197024,139.753333,136.253741,132.763144,120.187499,29.169169,14.236182,130.628071,14.645365,64.980132,61.915387,135.681587,139.649198,132.767823,130.877452,93.600695,127.554572,-0.000753,0.009612,32.000000,-235.772271,129.822900,-0.577221,24.988972,0.670373,522288.886243,0.992135,19.899176,0.843605,2.310378,0.075710,0.074932,155.821639,32.000000,170.888672,157.764573,143.765777,142.980019,32.000000,138.204956,67.914494,61.318658,87.871027,0.000000,45.277459,90.632911,69.162542,24.341772,37.400272,59.560108,37.117033
60.507526,70.180595,139.560466,136.248852,132.854907,120.224019,29.165301,14.236131,130.640539,14.646984,64.937366,61.922285,135.677999,139.661416,132.769001,130.889885,93.602629,127.567386,-0.000753,0.009587,32.000000,-235.772304,129.835310,-0.576860,24.987527,0.670858,522314.989912,0.992900,19.884126,0.844259,2.311485,0.111345,0.082265,155.843241,32.000000,170.864265,157.742454,143.876386,142.997169,32.000000,138.186294,67.916010,61.315796,87.874757,0.000000,45.250206,90.632911,69.134195,24.341772,37.376979,59.559124,37.208449
60.506385,70.161779,139.428367,136.243356,132.913073,120.256499,29.165313,14.236165,130.652873,14.648197,64.912612,61.920773,135.673492,139.670220,132.767961,130.900314,93.603987,127.577445,-0.000753,0.009557,32.000000,-235.772327,129.839991,-0.576722,24.985029,0.670342,522373.308275,0.992076,19.863302,0.847310,2.309707,0.089428,0.086977,155.869033,32.000000,170.831146,157.748188,143.983754,142.992206,32.000000,138.181991,67.917462,61.312254,87.878884,0.000000,45.186064,90.632911,69.098581,24.341772,37.344489,59.564032,37.232293
60.510118,70.143282,139.503340,136.237415,132.848917,120.272813,29.157746,14.236192,130.661481,14.648389,64.901707,61.923737,135.669460,139.673917,132.762580,130.904894,93.606259,127.585293,-0.000753,0.009564,32.000000,-235.772184,129.845834,-0.576724,24.982586,0.669427,522501.003191,0.992454,19.846360,0.851878,2.306498,0.079997,0.094178,155.878886,32.000000,170.814476,157.775170,144.015469,142.958940,32.000000,138.212454,67.917984,61.309401,87.882241,0.000000,45.112540,90.632911,69.079503,24.341772,37.312713,59.563275,37.095610
60.504431,70.131052,139.454903,136.231782,132.919360,120.260656,29.158933,14.236228,130.667851,14.649281,64.890380,61.928978,135.664332,139.678576,132.756420,130.909682,93.609404,127.592185,-0.000753,0.009574,32.000000,-235.772082,129.851051,-0.576958,24.981171,0.668891,522610.233408,0.992692,19.828561,0.855624,2.304358,0.116067,0.089460,155.859191,32.000000,170.829869,157.795190,143.919191,142.937844,32.000000,138.234157,67.917472,61.306512,87.885626,0.000000,45.116580,90.632911,69.046482,24.341772,37.288254,59.557049,37.241391
60.505313,70.119561,139.594396,136.226188,132.980791,120.280818,29.149628,14.236334,130.673144,14.650629,64.873281,61.932637,135.657087,139.681696,132.752968,130.917184,93.613571,127.596897,-0.000752,0.009605,32.000000,-235.772046,129.851411,-0.576808,24.979240,0.669389,522643.745779,0.992966,19.806734,0.857333,2.305455,0.086911,0.085768,155.826502,32.000000,170.854886,157.803739,143.794097,142.929400,32.000000,138.222095,67.918482,61.304826,87.889788,0.000000,45.216830,90.632911,69.024297,24.341772,37.268080,59.545798,37.205661
60.504995,70.108127,139.632135,136.220737,132.985640,120.301066,29.158916,14.236279,130.676030,14.651512,64.853497,61.930177,135.648289,139.686193,132.748922,130.922793,93.616488,127.601643,-0.000752,0.009605,32.000000,-235.771946,129.854371,-0.575984,24.977839,0.669146,522568.228903,0.992896,19.799579,0.857686,2.304871,0.083389,0.086299,155.809883,32.000000,170.865579,157.775763,143.736825,142.950799,32.000000,138.191652,67.918251,61.302141,87.891461,0.000000,45.218477,90.632911,68.990541,24.341772,37.249137,59.558239,37.104781
60.477857,70.096071,139.541410,136.215531,132.974234,120.313078,29.162047,14.236341,130.678081,14.652300,64.839077,61.925146,135.644802,139.689210,132.745968,130.924554,93.619461,127.604504,-0.000752,0.009606,32.000000,-235.771904,129.857315,-0.576047,24.977029,0.670078,522627.201894,0.993332,19.787299,0.855912,2.307143,0.085132,0.101191,155.819032,32.000000,170.856287,157.744924,143.808745,142.979083,32.000000,138.165542,67.918324,61.299716,87.893910,0.000000,45.288666,90.632911,68.981377,24.341772,37.228446,59.564504,37.196563
60.478872,70.084692,139.564429,136.210266,132.870746,120.313055,29.157444,14.236284,130.672921,14.654324,64.852284,61.908020,135.642216,139.682894,132.742863,130.921192,93.621513,127.602942,-0.000752,0.009615,32.000000,-235.772051,129.850444,-0.575745,24.974598,0.670435,522690.085571,0.993158,19.776150,0.855403,2.307779,0.151100,0.086007,155.845283,32.000000,170.818457,157.741740,143.920448,142.980660,32.000000,138.143222,67.918929,61.296913,87.896350,0.000000,45.352990,90.632911,68.955046,24.341772,37.208471,59.561485,37.156725
60.458974,70.080211,139.626299,136.205664,132.722682,120.296875,29.174012,14.236326,130.664478,14.654207,64.897598,61.892085,135.638360,139.671337,132.737148,130.912728,93.621549,127.599253,-0.000752,0.009647,32.000000,-235.771895,129.841771,-0.576042,24.971434,0.670376,522734.509293,0.993615,19.788307,0.853880,2.307314,0.111996,0.083043,155.861127,32.000000,170.791358,157.764285,143.993932,142.948613,32.000000,138.163064,67.919324,61.293743,87.899901,0.000000,45.238606,90.632911,68.957533,24.341772,37.194961,59.560206,37.101846
60.442565,70.084508,139.516163,136.202408,132.634981,120.272682,29.155788,14.236288,130.651675,14.653822,64.952764,61.885313,135.634096,139.654630,132.728016,130.898756,93.623765,127.591570,-0.000752,0.009653,32.000000,-235.771955,129.832686,-0.576605,24.969514,0.670546,522711.129688,0.993722,19.776023,0.851037,2.307656,0.115161,0.085150,155.853643,32.000000,170.792620,157.785951,143.932562,142.917435,32.000000,138.192153,67.919062,61.290791,87.902441,0.000000,45.239557,90.632911,68.954474,24.341772,37.193713,59.541845,37.226717
60.427788,70.099462,139.319916,136.201179,132.589208,120.248174,29.157169,14.236349,130.640097,14.653402,64.994489,61.879344,135.630383,139.640284,132.719399,130.886556,93.627606,127.581793,-0.000752,0.009669,32.000000,-235.771879,129.820720,-0.576982,24.967010,0.671187,522647.261914,0.993377,19.789301,0.849128,2.309439,0.086747,0.082950,155.820571,32.000000,170.813007,157.798990,143.799053,142.905413,32.000000,138.193932,67.919952,61.289571,87.906267,0.000000,45.203608,90.632911,68.941637,24.341772,37.220992,59.558072,37.141831
60.421174,70.114812,139.156936,136.201990,132.618895,120.223788,29.154981,14.236481,130.629714,14.653440,65.019702,61.876082,135.627602,139.623502,132.715188,130.874001,93.631710,127.576118,-0.000753,0.009674,32.000000,-235.771663,129.814606,-0.576569,24.964865,0.670717,522554.959908,0.994111,19.808245,0.843014,2.308244,0.085066,0.083266,155.800811,32.000000,170.823530,157.780540,143.708743,142.920653,32.000000,138.167387,67.922023,61.287252,87.910455,0.000000,45.089897,90.632911,68.920879,24.341772,37.248853,59.556853,37.002506
60.420906,70.126083,139.216061,136.202962,132.619711,120.207306,29.157222,14.236538,130.617937,14.653553,65.037826,61.870010,135.627774,139.604908,132.712319,130.863690,93.634427,127.567789,-0.000754,0.009660,32.000000,-235.771766,129.808538,-0.576193,24.961578,0.669759,522472.812136,0.994173,19.836392,0.834212,2.305560,0.111110,0.079726,155.804947,32.000000,170.815957,157.746054,143.747666,142.949230,32.000000,138.140760,67.924180,61.284750,87.913561,0.000000,45.048230,90.632911,68.919427,24.341772,37.273426,59.557246,37.234421
60.396874,70.135171,139.216507,136.203923,132.575519,120.199257,29.136400,14.236496,130.605270,14.653264,65.063758,61.857888,135.629401,139.584337,132.710504,130.852139,93.636433,127.558123,-0.000755,0.009683,32.000000,-235.771804,129.798877,-0.576543,24.957581,0.668870,522386.229861,0.994209,19.857647,0.827228,2.303115,0.098822,0.085626,155.832971,32.000000,170.780784,157.728357,143.859979,142.957327,32.000000,138.122075,67.927008,61.282092,87.916869,0.000000,45.057632,90.632911,68.917523,24.341772,37.290812,59.544294,37.195096
