OSU 80 Ton Compressor Load Stand
60.387378,70.143973,139.318134,136.204700,132.548297,120.175014,29.175103,14.236399,130.590540,14.653085,65.092430,61.847780,135.631571,139.564780,132.708688,130.836663,93.637116,127.545626,-0.000754,0.009670,32.000000,-235.771901,129.782637,-0.576367,24.954154,0.669233,522326.658749,0.994032,19.869158,0.820285,2.304104,0.079835,0.086851,155.855467,32.000000,170.753462,157.739522,143.943818,142.938940,32.000000,138.134575,67.930006,61.279747,87.920449,0.000000,45.144956,90.632911,68.905024,24.341772,37.307500,59.551866,37.213584
60.383021,70.155310,139.228913,136.206046,132.569734,120.150148,29.161673,14.236563,130.576949,14.651360,65.113886,61.839286,135.631926,139.541844,132.705068,130.822405,93.638432,127.535322,-0.000756,0.009660,32.000000,-235.771714,129.769148,-0.576665,24.950858,0.669674,522317.338708,0.995142,19.899711,0.813373,2.305028,0.111957,0.095710,155.860204,32.000000,170.744911,157.759176,143.932097,142.902449,32.000000,138.174137,67.931600,61.277228,87.923376,0.000000,45.125485,90.632911,68.891921,24.341772,37.327267,59.548523,37.189667
60.379112,70.164990,139.126189,136.207631,132.591091,120.113510,29.150046,14.236545,130.563996,14.651521,65.134821,61.830421,135.631719,139.518781,132.702105,130.807531,93.642981,127.525040,-0.000756,0.009695,32.000000,-235.771739,129.755232,-0.577308,24.947067,0.670378,522230.775298,0.993819,19.916997,0.806348,2.307074,0.067831,0.073971,155.830778,32.000000,170.767844,157.767427,143.809893,142.886262,32.000000,138.203061,67.933714,61.275712,87.926960,0.000000,45.077352,90.632911,68.881817,24.341772,37.347145,59.550588,37.246600
60.369585,70.173630,139.305687,136.209252,132.547637,120.068862,29.168009,14.236549,130.545308,14.651104,65.152887,61.820275,135.629488,139.497730,132.702837,130.790416,93.647434,127.509432,-0.000755,0.009683,32.000000,-235.771730,129.741912,-0.576818,24.943846,0.669904,522140.277597,0.994182,19.932227,0.799802,2.305763,0.083379,0.083342,155.805398,32.000000,170.786947,157.757862,143.691006,142.891017,32.000000,138.197050,67.935850,61.274103,87.930387,0.000000,45.163808,90.632911,68.872321,24.341772,37.364141,59.556754,37.020555
60.361332,70.181846,139.304299,136.210706,132.551864,120.040544,29.167968,14.236516,130.527982,14.650032,65.163983,61.812778,135.628655,139.478946,132.704865,130.772137,93.651773,127.493307,-0.000754,0.009704,32.000000,-235.771801,129.732162,-0.577101,24.941904,0.669285,521988.647826,0.994373,19.945398,0.790033,2.304211,0.092813,0.083316,155.797178,32.000000,170.790985,157.721843,143.672972,142.920787,32.000000,138.173664,67.937476,61.272418,87.932528,0.000000,45.173905,90.632911,68.863545,24.341772,37.380068,59.566540,36.957899
60.352650,70.188477,139.214755,136.211901,132.536296,120.004021,29.128312,14.236302,130.509381,14.648112,65.168648,61.804250,135.630404,139.459328,132.707619,130.757276,93.655253,127.479709,-0.000754,0.009720,32.000000,-235.772133,129.715157,-0.576296,24.939523,0.670324,521804.378728,0.993590,19.962551,0.777657,2.307548,0.059841,0.079183,155.821599,32.000000,170.763514,157.693178,143.760076,142.942804,32.000000,138.159936,67.939529,61.271242,87.936004,0.000000,45.141871,90.632911,68.853671,24.341772,37.394170,59.558377,37.165969
60.335869,70.193324,139.013884,136.212884,132.451065,119.975719,29.165658,14.236282,130.491351,14.646990,65.184585,61.790040,135.632243,139.440615,132.710056,130.738766,93.656188,127.465577,-0.000755,0.009702,32.000000,-235.772195,129.694205,-0.576163,24.937327,0.670339,521689.519575,0.993530,19.978142,0.765133,2.307840,0.081237,0.085492,155.851463,32.000000,170.726695,157.693963,143.862658,142.939167,32.000000,138.162323,67.941808,61.268889,87.939428,0.000000,45.059002,90.632911,68.856905,24.341772,37.405791,59.547932,37.062668
60.325310,70.198752,139.001094,136.213968,132.346849,119.943159,29.159434,14.236366,130.471164,14.647132,65.211558,61.775207,135.633065,139.419728,132.708614,130.717615,93.658245,127.446500,-0.000755,0.009734,32.000000,-235.772087,129.671124,-0.575259,24.934774,0.669825,521539.400459,0.994758,19.992533,0.754748,2.306688,0.076624,0.083750,155.868413,32.000000,170.706943,157.717994,143.887744,142.902928,32.000000,138.191837,67.942163,61.266886,87.942611,0.000000,44.944944,90.632911,68.858084,24.341772,37.414269,59.556449,37.204780
60.304964,70.207126,138.996707,136.215464,132.217993,119.902585,29.159155,14.236257,130.448616,14.646874,65.245498,61.760168,135.635439,139.395736,132.705386,130.697940,93.661843,127.430171,-0.000755,0.009707,32.000000,-235.772178,129.654170,-0.574787,24.932305,0.668822,521432.929213,0.993571,20.012379,0.746637,2.304001,0.082786,0.071639,155.850927,32.000000,170.719043,157.727728,143.795601,142.885016,32.000000,138.227657,67.941667,61.265619,87.945726,0.000000,45.029681,90.632911,68.859362,24.341772,37.430662,59.552968,37.166849
60.296729,70.221238,138.961628,136.218497,132.125443,119.869942,29.154723,14.236368,130.427436,14.645115,65.272266,61.751095,135.635434,139.372909,132.704490,130.679056,93.666236,127.413755,-0.000755,0.009714,32.000000,-235.772149,129.637693,-0.574823,24.929875,0.668802,521302.009956,0.993722,20.027248,0.734893,2.304192,0.097731,0.078428,155.823983,32.000000,170.741029,157.727724,143.671814,142.884330,32.000000,138.231909,67.941474,61.264686,87.949800,0.000000,45.007352,90.632911,68.862771,24.341772,37.453941,59.563629,37.025691
60.281332,70.234938,139.026900,136.222244,132.126400,119.837309,29.161807,14.236404,130.409544,14.643661,65.284585,61.742232,135.636939,139.351467,132.707255,130.660749,93.671881,127.396615,-0.000755,0.009702,32.000000,-235.771972,129.621352,-0.574907,24.928643,0.668945,521144.104168,0.993792,20.053816,0.723002,2.304897,0.094223,0.080614,155.806044,32.000000,170.747082,157.696581,143.615819,142.909779,32.000000,138.201243,67.941472,61.263589,87.953281,0.000000,44.988086,90.632911,68.866472,24.341772,37.480362,59.547126,37.092015
60.270011,70.246427,138.970895,136.226253,132.110684,119.825399,29.159171,14.236442,130.392242,14.642814,65.283724,61.734971,135.640611,139.331139,132.710406,130.645089,93.675095,127.385148,-0.000755,0.009664,32.000000,-235.771849,129.609335,-0.574627,24.926625,0.668773,521019.797775,0.993862,20.075294,0.710271,2.304630,0.067353,0.074481,155.817958,32.000000,170.729023,157.665989,143.693733,142.934685,32.000000,138.183957,67.939822,61.262027,87.955809,0.000000,44.937795,90.632911,68.879289,24.341772,37.506148,59.552220,37.058046
60.244321,70.253909,138.785539,136.230072,132.054436,119.805111,29.165594,14.236305,130.374251,14.641635,65.285323,61.724152,135.645273,139.306711,132.714194,130.630372,93.678132,127.371785,-0.000755,0.009643,32.000000,-235.771900,129.596098,-0.574558,24.924264,0.669259,520897.124354,0.993670,20.102766,0.695919,2.306301,0.086720,0.084038,155.846982,32.000000,170.695890,157.658075,143.799805,142.946503,32.000000,138.182731,67.939343,61.261050,87.960200,0.000000,44.958923,90.632911,68.879670,24.341772,37.521303,59.559941,36.999645
60.236183,70.258104,138.843316,136.233080,131.962318,119.776722,29.157550,14.236396,130.352079,14.640109,65.301126,61.711688,135.650121,139.279179,132.716111,130.611977,93.681717,127.354350,-0.000756,0.009617,32.000000,-235.771760,129.572531,-0.574039,24.921042,0.669113,520863.475235,0.993900,20.124384,0.686881,2.305805,0.081585,0.084289,155.860204,32.000000,170.671595,157.683190,146.439316,142.918158,32.000000,138.208100,67.937348,61.259936,87.964183,0.000000,44.915957,90.632911,68.881789,24.341772,37.532605,59.552201,37.067877
60.224033,70.264853,138.989561,136.236027,131.900106,119.740008,29.176595,14.236426,130.327351,14.638253,65.325230,61.700567,135.654234,139.249399,132.714767,130.589869,93.684648,127.332618,-0.000756,0.009593,32.000000,-235.771743,129.543258,-0.574316,24.917647,0.668395,520797.680618,0.994006,20.154855,0.677054,2.303712,0.083929,0.089901,155.851337,32.000000,170.674509,157.705475,150.277138,142.889718,32.000000,138.248082,67.934137,61.259500,87.967173,0.000000,44.952638,90.632911,68.906483,24.341772,37.544265,59.564760,36.961494
60.207699,70.274297,138.815577,136.239080,131.881489,119.699455,29.182070,14.236402,130.305059,14.635857,65.346928,61.690935,135.655902,139.218971,132.714765,130.568211,93.689950,127.312185,-0.000756,0.009562,32.000000,-235.771746,129.517853,-0.574545,24.915997,0.668781,520677.739036,0.994205,20.166333,0.664611,2.304982,0.083227,0.076384,155.816897,32.000000,170.700845,157.709163,151.456199,142.886239,32.000000,138.265302,67.931335,61.259904,87.970220,0.000000,44.885562,90.632911,68.919642,24.341772,37.560527,59.547991,37.228551
60.203394,70.286576,138.567461,136.242406,131.948727,119.658749,29.154061,14.236482,130.282491,14.633808,65.362647,61.677524,135.656844,139.193159,132.718021,130.547537,93.694222,127.290048,-0.000757,0.009560,32.000000,-235.771753,129.490767,-0.575056,24.913753,0.669709,520530.147267,0.993494,20.183959,0.650638,2.307875,0.139877,0.100871,155.790523,32.000000,170.711929,157.690430,151.368523,142.901728,32.000000,138.244423,67.930101,61.259658,87.973521,0.000000,44.821994,90.632911,68.917668,24.341772,37.584439,59.563058,37.120848
60.189335,70.296039,138.616448,136.245749,131.932977,119.642608,29.167533,14.236546,130.256927,14.631487,65.374479,61.667813,135.660122,139.168381,132.722312,130.526049,93.698611,127.270793,-0.000757,0.009535,32.000000,-235.771779,129.459092,-0.575211,24.912946,0.668789,520366.870690,0.993297,20.208026,0.634951,2.305612,0.094993,0.101051,155.791557,32.000000,170.707534,157.660628,153.885840,142.931085,32.000000,138.225020,67.928417,61.259273,87.976058,0.000000,44.773144,90.632911,68.927720,24.341772,37.605093,59.563648,37.065749
60.187338,70.306031,138.709468,136.249499,131.941514,119.610028,29.175024,14.236565,130.234180,14.629121,65.376580,61.662705,135.664633,139.147094,132.724661,130.504535,93.701119,127.250271,-0.000757,0.009503,32.000000,-235.771778,129.433538,-0.574998,24.912900,0.667266,520201.866058,0.994025,20.224161,0.619427,2.301655,0.113441,0.088156,155.814714,32.000000,170.677212,157.642615,157.736802,142.953346,32.000000,138.214868,67.926249,61.258401,87.978124,0.000000,44.788937,90.632911,68.935069,24.341772,37.624618,59.551099,37.252616
60.178688,70.313922,138.772581,136.253123,131.902500,119.577516,29.161401,14.236598,130.216385,14.627281,65.362712,61.651198,135.671897,139.128018,132.726649,130.486152,93.703734,127.234557,-0.000756,0.009498,32.000000,-235.771839,129.416350,-0.575648,24.913100,0.667708,520145.808135,0.993716,20.246213,0.605250,2.303007,0.071151,0.089184,155.832250,32.000000,170.649508,157.655699,159.076929,142.939802,32.000000,138.224561,67.924839,61.258082,87.981496,0.000000,44.811569,90.632911,68.942452,24.341772,37.645158,59.562665,37.144692
60.160426,70.317084,138.865988,136.256089,131.832443,119.547889,29.170678,14.236757,130.198341,14.625812,65.353025,61.641238,135.678144,139.107996,132.726765,130.470388,93.706326,127.218076,-0.000755,0.009516,32.000000,-235.771658,129.396224,-0.575908,24.913884,0.668118,520015.279476,0.993254,20.257994,0.592309,2.304629,0.087698,0.088623,155.835397,32.000000,170.641657,157.685748,159.063423,142.908811,32.000000,138.261386,67.923129,61.258292,87.984536,0.000000,44.902794,90.632911,68.950541,24.341772,37.653113,59.561721,37.064208
60.149850,70.315284,138.913781,136.257585,131.644575,119.523394,29.168572,14.236822,130.176956,14.624457,65.362063,61.618811,135.680596,139.087826,132.728971,130.454202,93.709609,127.199053,-0.000755,0.009507,32.000000,-235.771777,129.373823,-0.575739,24.913623,0.668442,519886.227877,0.993629,20.273632,0.581704,2.306009,0.091505,0.078778,155.802120,32.000000,170.663749,157.700148,158.947685,142.899075,32.000000,138.284370,67.921204,61.258573,87.987496,0.000000,45.022147,90.632911,68.958783,24.341772,37.655190,59.556951,36.986512
60.131806,70.317404,138.775438,136.259549,131.432315,119.507099,29.156042,14.236756,130.155457,14.622870,65.388604,61.601491,135.680475,139.062009,132.732560,130.434414,93.713525,127.179599,-0.000754,0.009485,32.000000,-235.771977,129.351618,-0.575389,24.912299,0.669081,519768.736488,0.993411,20.293157,0.570731,2.308261,0.068585,0.078722,155.767781,32.000000,170.687892,157.693957,158.839687,142.905508,32.000000,138.279853,67.920428,61.258441,87.989781,0.000000,44.854695,90.632911,68.991822,24.341772,37.657802,59.558269,37.061934
60.123554,70.323963,138.538926,136.262326,131.358452,119.471012,29.162188,14.236746,130.137198,14.621216,65.405681,61.592523,135.682168,139.039819,132.735413,130.416426,93.716257,127.163097,-0.000755,0.009458,32.000000,-235.771971,129.333989,-0.575034,24.913611,0.669378,519658.716247,0.993469,20.300832,0.557775,2.309462,0.081899,0.084703,155.755344,32.000000,170.690658,157.665499,158.832419,142.937332,32.000000,138.257189,67.919975,61.258425,87.991609,0.000000,44.740026,90.632911,69.001555,24.341772,37.667417,59.551276,37.056578
60.100395,70.335482,138.522776,136.266262,131.346093,119.434532,29.162264,14.236872,130.119613,14.619986,65.413165,61.581783,135.686649,139.017933,132.738988,130.398469,93.720013,127.147409,-0.000756,0.009411,32.000000,-235.771911,129.323361,-0.574907,24.913845,0.668801,519593.892912,0.994099,20.319123,0.543964,2.307854,0.132125,0.089971,155.771055,32.000000,170.664516,157.645057,158.939733,142.967816,32.000000,138.243613,67.919722,61.257783,87.994581,0.000000,44.682763,90.632911,69.025983,24.341772,37.690341,59.555358,37.167216
60.106135,70.343623,138.431205,136.270474,131.337031,119.414433,29.162114,14.236857,130.102185,14.618955,65.420830,61.571451,135.692803,138.999178,132.743592,130.383132,93.721643,127.131337,-0.000756,0.009397,32.000000,-235.771963,129.310533,-0.575332,24.912614,0.667326,519446.022395,0.993759,20.333078,0.532837,2.304237,0.118509,0.086763,155.795054,32.000000,170.634286,157.651760,159.052809,142.970102,32.000000,138.252476,67.920341,61.257183,87.998973,0.000000,44.569978,90.632911,69.029957,24.341772,37.709334,59.557334,37.073820
60.096860,70.351534,138.305834,136.275009,131.243395,119.410544,29.141624,14.236944,130.083553,14.617157,65.437177,61.559011,135.697601,138.980771,132.745161,130.367478,93.723655,127.115004,-0.000757,0.009380,32.000000,-235.771766,129.297400,-0.575710,24.911877,0.667392,519312.680998,0.993911,20.365360,0.521101,2.304856,0.093600,0.084346,155.805481,32.000000,170.616586,157.686770,159.094364,142.940749,32.000000,138.288930,67.921162,61.257696,88.004042,0.000000,44.616841,90.632911,69.048498,24.341772,37.726178,59.548700,37.026131
60.089008,70.359965,138.482324,136.279736,131.237790,119.390702,29.172376,14.237034,130.066919,14.616406,65.456473,61.555488,135.701926,138.959000,132.745826,130.350687,93.727100,127.099490,-0.000757,0.009350,32.000000,-235.771753,129.283247,-0.575504,24.911943,0.666708,519229.944853,0.993665,20.368355,0.511294,2.303113,0.110315,0.092708,155.783208,32.000000,170.632021,157.710355,159.007731,142.922371,32.000000,138.322101,67.921544,61.258681,88.008611,0.000000,44.718141,90.632911,69.068678,24.341772,37.742668,59.560845,36.969565
60.087222,70.369668,138.497936,136.284525,131.334993,119.386461,29.153145,14.237051,130.053826,14.615836,65.460931,61.550720,135.703585,138.940945,132.747743,130.340440,93.730052,127.083854,-0.000757,0.009343,32.000000,-235.771669,129.264839,-0.575504,24.913413,0.666129,519227.510608,0.994524,20.384582,0.500971,2.301382,0.081786,0.091312,155.751049,32.000000,170.661172,157.718435,158.890426,142.923581,32.000000,138.330941,67.922165,61.259580,88.013435,0.000000,44.609895,90.632911,69.072346,24.341772,37.762621,59.561436,37.024150
60.075680,70.375564,138.543546,136.288444,131.324397,119.378283,29.157467,14.237174,130.042767,14.614603,65.455020,61.538385,135.705704,138.924652,132.753514,130.327144,93.733548,127.069306,-0.000757,0.009334,32.000000,-235.771541,129.253715,-0.575292,24.913894,0.667182,519151.211783,0.993477,20.400055,0.489632,2.304620,0.075143,0.080186,155.727142,32.000000,170.676990,157.694444,158.837275,142.950020,32.000000,138.302403,67.923511,61.260521,88.017780,0.000000,44.600537,90.632911,69.089974,24.341772,37.778118,59.555171,37.061641
60.053170,70.379098,138.586226,136.291829,131.278540,119.370179,29.165572,14.237083,130.028463,14.613863,65.460497,61.521711,135.709652,138.904243,132.759743,130.314254,93.735920,127.054185,-0.000757,0.009319,32.000000,-235.771746,129.238406,-0.575329,24.915228,0.667254,519142.389691,0.994157,20.411358,0.478722,2.304948,0.074687,0.079470,155.731919,32.000000,170.671128,157.669582,158.918653,142.978866,32.000000,138.283284,67.924749,61.261685,88.021667,0.000000,44.713637,90.632911,69.116919,24.341772,37.789296,59.559901,36.965896
60.043305,70.383891,138.716573,136.295261,131.192350,119.359554,29.144473,14.236987,130.009433,14.611838,65.481041,61.509140,135.714236,138.885921,132.763206,130.294766,93.736403,127.037373,-0.000757,0.009304,32.000000,-235.771797,129.224453,-0.575865,24.915720,0.667649,519115.290724,0.994170,20.427606,0.467822,2.306150,0.116413,0.082801,155.756702,32.000000,170.645994,157.666065,159.035929,142.995191,32.000000,138.279588,67.925486,61.262579,88.026014,0.000000,44.805807,90.632911,69.139928,24.341772,37.796290,59.570297,37.031853
60.031445,70.393560,138.925635,136.299322,131.061342,119.327280,29.179748,14.237060,129.989748,14.610132,65.506639,61.498830,135.720215,138.867246,132.766280,130.277389,93.736510,127.019901,-0.000757,0.009279,32.000000,-235.771772,129.204622,-0.575913,24.917830,0.668162,519095.694329,0.994251,20.451332,0.457754,2.307725,0.077041,0.106099,155.769306,32.000000,170.628151,157.694659,159.120573,142.973460,32.000000,138.301569,67.926320,61.263994,88.031663,0.000000,44.806960,90.632911,69.168517,24.341772,37.816360,59.556174,37.030386
60.028418,70.405996,138.769603,136.304503,131.009127,119.315014,29.157179,14.237171,129.971141,14.607692,65.529759,61.491230,135.725808,138.847063,132.767421,130.261199,93.739068,127.004519,-0.000758,0.009289,32.000000,-235.771711,129.188765,-0.576406,24.920424,0.668994,519062.036676,0.995077,20.464977,0.448713,2.310275,0.063553,0.076615,155.765442,32.000000,170.634212,157.729323,159.078055,142.945671,32.000000,138.337348,67.926548,61.265624,88.036254,0.000000,44.726672,90.632911,69.178981,24.341772,37.839791,59.540114,37.079836
60.014057,70.417662,138.849399,136.309629,130.960716,119.286449,29.150999,14.237174,129.953272,14.606965,65.553868,61.480146,135.729091,138.830004,132.767906,130.245315,93.742513,126.987720,-0.000758,0.009300,32.000000,-235.771664,129.174079,-0.576499,24.922939,0.670167,518944.174757,0.993850,20.485288,0.439711,2.314214,0.086591,0.081188,155.731352,32.000000,170.668152,157.747593,158.961064,142.944603,32.000000,138.363079,67.927497,61.267709,88.041696,0.000000,44.850545,90.632911,69.209803,24.341772,37.864269,59.558564,37.043372
60.002856,70.429346,139.094838,136.314810,130.876797,119.270174,29.163403,14.237166,129.933048,14.604868,65.575135,61.471761,135.731934,138.813823,132.771730,130.225648,93.745075,126.971044,-0.000758,0.009288,32.000000,-235.771696,129.157877,-0.576541,24.925563,0.669193,518906.481263,0.994607,20.500440,0.429321,2.311732,0.089283,0.085895,155.701598,32.000000,170.694350,157.739017,158.870280,142.967106,32.000000,138.344510,67.929487,61.269912,88.046819,0.000000,44.971615,90.632911,69.237410,24.341772,37.887459,59.552948,37.038677
59.999480,70.441840,139.062953,136.320159,130.847338,119.262125,29.168220,14.237084,129.916565,14.603421,65.581691,61.469072,135.737877,138.799925,132.777876,130.210654,93.746321,126.952419,-0.000759,0.009294,32.000000,-235.771826,129.140871,-0.576789,24.928329,0.669669,518802.624188,0.994876,20.524996,0.417322,2.313615,0.118321,0.084036,155.696759,32.000000,170.700290,157.721467,158.908939,142.992384,32.000000,138.318609,67.931913,61.271871,88.050824,0.000000,44.991787,90.632911,69.256787,24.341772,37.912899,59.559075,37.078515
60.003928,70.451485,138.975639,136.325566,130.965051,119.258235,29.139519,14.237011,129.906135,14.601545,65.568853,61.470525,135.746204,138.790247,132.783764,130.200271,93.745766,126.943337,-0.000760,0.009281,32.000000,-235.772000,129.126688,-0.576669,24.932269,0.671116,518751.841120,0.994556,20.546735,0.406268,2.318137,0.083949,0.080476,155.717427,32.000000,170.677700,157.707979,159.031169,143.016680,32.000000,138.314584,67.934753,61.273141,88.055426,0.000000,44.902664,90.632911,69.267836,24.341772,37.935043,59.560816,37.118280
60.008381,70.454821,139.067571,136.330081,131.051013,119.253900,29.164283,14.237013,129.898996,14.600544,65.543586,61.466938,135.752565,138.786751,132.788978,130.188531,93.744287,126.932602,-0.000760,0.009284,32.000000,-235.771999,129.115993,-0.577096,24.936813,0.670889,518735.413948,0.994420,20.562260,0.395537,2.317736,0.076520,0.086550,155.734823,32.000000,170.662420,157.726149,159.137866,143.006175,32.000000,138.330221,67.937509,61.273655,88.059827,0.000000,44.961665,90.632911,69.278383,24.341772,37.949946,59.553430,37.237502
60.004135,70.453205,139.137701,136.333647,131.065486,119.249866,29.160429,14.237097,129.890462,14.599652,65.522855,61.463199,135.756845,138.781788,132.791624,130.182181,93.744813,126.921501,-0.000761,0.009305,32.000000,-235.771874,129.107885,-0.577236,24.939355,0.670207,518731.615529,0.995311,20.567913,0.391467,2.316109,0.074661,0.074392,155.735751,32.000000,170.665558,157.764066,159.142953,142.971841,32.000000,138.364981,67.939502,61.274846,88.063900,0.000000,45.009726,90.632911,69.299403,24.341772,37.953628,59.538206,37.076241
59.995655,70.447995,139.348687,136.336204,131.111914,119.245827,29.150738,14.236977,129.882143,14.599184,65.505855,61.461571,135.760042,138.777835,132.793889,130.174369,93.744817,126.912253,-0.000761,0.009303,32.000000,-235.772025,129.103920,-0.577462,24.941404,0.670532,518718.499626,0.994356,20.567251,0.387478,2.317469,0.102172,0.082951,155.702004,32.000000,170.696833,157.780648,159.041103,142.963747,32.000000,138.395359,67.941998,61.276268,88.067967,0.000000,45.099779,90.632911,69.311387,24.341772,37.947686,59.557836,36.995170
60.005273,70.441570,139.327532,136.337884,131.170114,119.241662,29.160551,14.237080,129.876385,14.598091,65.484695,61.463139,135.760404,138.775665,132.799682,130.168234,93.745579,126.906183,-0.000760,0.009299,32.000000,-235.771916,129.100144,-0.577822,24.943200,0.670911,518699.533511,0.994528,20.569448,0.381296,2.318802,0.078964,0.084417,155.670324,32.000000,170.732253,157.781702,158.936779,142.976172,32.000000,138.396240,67.946503,61.277845,88.072411,0.000000,45.114537,90.632911,69.322421,24.341772,37.940262,59.561770,37.181816
60.008628,70.433378,139.228109,136.338873,131.286587,119.229476,29.156449,14.237213,129.872164,14.596690,65.448359,61.463980,135.760849,138.777372,132.805765,130.164408,93.745027,126.902844,-0.000760,0.009305,32.000000,-235.771721,129.093860,-0.578244,24.943608,0.672170,518679.465836,0.994968,20.571849,0.376581,2.322646,0.076710,0.085732,155.657500,32.000000,170.752634,157.759532,158.915974,143.002890,32.000000,138.364518,67.951449,61.278479,88.075451,0.000000,45.143895,90.632911,69.334349,24.341772,37.930496,59.549831,37.040217
60.005527,70.422693,139.058622,136.339095,131.409431,119.235218,29.151580,14.237129,129.869162,14.595622,65.410962,61.463855,135.762384,138.782694,132.810754,130.161987,93.743848,126.899173,-0.000760,0.009328,32.000000,-235.771870,129.088287,-0.578211,24.942339,0.671810,518642.923810,0.994403,20.556790,0.372727,2.321921,0.091017,0.081833,155.670688,32.000000,170.743294,157.741279,159.017574,143.027835,32.000000,138.355383,67.956616,61.279290,88.078559,0.000000,45.035794,90.632911,69.353999,24.341772,37.917519,59.559734,37.091354
59.989959,70.408787,138.886513,136.338477,131.412733,119.226948,29.180635,14.237129,129.862551,14.594278,65.391737,61.455232,135.765129,138.782668,132.814398,130.158020,93.742126,126.892560,-0.000760,0.009340,32.000000,-235.772001,129.083918,-0.578758,24.939305,0.671093,518575.558744,0.994358,20.545587,0.371578,2.320135,0.146566,0.079532,155.694379,32.000000,170.726943,157.744500,159.128326,143.039382,32.000000,138.361188,67.962560,61.279642,88.082717,0.000000,44.930319,90.632911,69.370290,24.341772,37.895852,59.570366,36.982404
59.991444,70.398217,138.929544,136.337524,131.407529,119.218815,29.156814,14.237291,129.854146,14.594402,65.395083,61.449222,135.767165,138.780278,132.814607,130.148743,93.740655,126.882643,-0.000762,0.009340,32.000000,-235.771806,129.080253,-0.579312,24.936050,0.670210,518588.331773,0.994600,20.537684,0.370887,2.317430,0.105875,0.074195,155.706124,32.000000,170.721201,157.772353,159.180658,143.010622,32.000000,138.387982,67.967509,61.279503,88.086383,0.000000,44.892501,90.632911,69.389202,24.341772,37.878050,59.552948,37.075727
59.988557,70.392805,139.139946,136.337090,131.419799,119.210655,29.140839,14.237206,129.846062,14.593632,65.400025,61.447242,135.767276,138.776129,132.811020,130.140342,93.738612,126.872660,-0.000763,0.009355,32.000000,-235.771895,129.079057,-0.579518,24.932668,0.669455,518545.262606,0.993791,20.537755,0.369239,2.315163,0.128385,0.084972,155.690561,32.000000,170.740509,157.795399,159.115700,142.991130,32.000000,138.421161,67.972695,61.279163,88.089248,0.000000,45.002337,90.632911,69.413442,24.341772,37.866747,59.548995,37.242785
59.998776,70.390025,139.064497,136.337040,131.444201,119.210592,29.218784,14.237308,129.844475,14.593336,65.386580,61.449149,135.765759,138.777049,132.810039,130.136250,93.738947,126.868301,-0.000762,0.009371,32.000000,-235.771881,129.080629,-0.579757,24.930103,0.669704,518495.639973,0.994479,20.525853,0.365658,2.315823,0.097236,0.102239,155.664929,32.000000,170.777293,157.802822,159.006331,142.992944,32.000000,138.431650,67.978566,61.279538,88.093038,0.000000,44.972505,90.632911,69.416371,24.341772,37.864598,59.562281,37.049828
59.996631,70.387349,139.045304,136.337240,131.463972,119.210487,29.148980,14.237340,129.845323,14.593823,65.365032,61.448367,135.763384,138.777362,132.811223,130.138491,93.738304,126.864936,-0.000762,0.009420,32.000000,-235.771826,129.080102,-0.579316,24.926306,0.671003,518457.898008,0.994995,20.523033,0.362613,2.319441,0.094723,0.080370,155.651163,32.000000,170.803347,157.783300,158.943990,143.017050,32.000000,138.400590,67.985109,61.279371,88.096072,0.000000,45.022721,90.632911,69.432515,24.341772,37.862709,59.566825,36.940584
59.997221,70.379240,139.088216,136.336889,131.400353,119.210275,29.144314,14.237395,129.845335,14.595118,65.345058,61.445721,135.762126,138.776829,132.813532,130.138949,93.736883,126.862864,-0.000762,0.009436,32.000000,-235.771687,129.083147,-0.578649,24.923248,0.670475,518445.428665,0.992144,20.511077,0.360057,2.317789,0.078198,0.082829,155.661109,32.000000,170.804578,157.762959,159.013699,143.042972,32.000000,138.371799,67.989695,61.277860,88.098200,0.000000,45.001994,90.632911,69.446391,24.341772,37.854338,59.544038,37.012484
59.987914,70.371385,139.084559,136.336343,131.380578,119.202262,29.195622,14.237295,129.843798,14.595402,65.334808,61.440185,135.763580,138.773576,132.815157,130.135383,93.734280,126.859351,-0.000762,0.009430,32.000000,-235.771680,129.086284,-0.578080,24.920060,0.670492,518443.064255,0.994552,20.510327,0.358985,2.317552,0.105594,0.083073,155.692366,32.000000,170.787812,157.758330,155.257639,143.058630,32.000000,138.369205,67.994417,61.276276,88.100086,0.000000,45.042127,90.632911,69.468079,24.341772,37.842910,59.554709,37.048948
59.984890,70.364547,138.844247,136.335736,131.342167,119.202286,29.158264,14.237357,129.840571,14.594990,65.339429,61.430154,135.765273,138.768801,132.816434,130.130034,93.731157,126.855113,-0.000763,0.009454,32.000000,-235.771652,129.079993,-0.578447,24.915855,0.670799,518432.390654,0.994677,20.501689,0.359351,2.318244,0.086253,0.087819,155.713384,32.000000,170.780651,157.778545,151.431792,143.042225,32.000000,138.388730,67.999712,61.275001,88.102857,0.000000,44.924897,90.632911,69.485962,24.341772,37.831875,59.546300,37.052543
59.983994,70.359494,138.815776,136.335201,131.364217,119.194321,29.137494,14.237248,129.835740,14.594164,65.352027,61.429231,135.765066,138.767575,132.814377,130.124169,93.728580,126.847492,-0.000762,0.009455,32.000000,-235.771790,129.078878,-0.578661,24.913300,0.670935,518397.513869,0.993012,20.502191,0.360163,2.318543,0.097498,0.093873,155.717284,32.000000,170.790362,157.810145,151.409437,143.015604,32.000000,138.419261,68.003482,61.273858,88.104594,0.000000,44.855692,90.632911,69.510000,24.341772,37.825558,59.554482,37.242271
59.989866,70.361385,138.637150,136.335853,131.430940,119.184763,29.214574,14.237330,129.833260,14.594379,65.347296,61.430745,135.763214,138.764863,132.811842,130.120611,93.727117,126.841675,-0.000761,0.009445,32.000000,-235.771723,129.086524,-0.578574,24.911753,0.669698,518395.809898,0.994322,20.498068,0.361127,2.314654,0.075853,0.085572,155.693494,32.000000,170.822856,157.827173,151.305623,143.006558,32.000000,138.436485,68.006738,61.272297,88.105279,0.000000,44.705661,90.632911,69.529581,24.341772,37.827462,59.559449,37.122389
59.983015,70.359521,138.451407,136.336549,131.531855,119.183373,29.161488,14.237328,129.833378,14.595639,65.331139,61.432463,135.760522,138.763961,132.811597,130.118160,93.725945,126.840183,-0.000762,0.009430,32.000000,-235.771684,129.089427,-0.578078,24.910672,0.669552,518359.869696,0.994968,20.493819,0.359819,2.314214,0.072994,0.068031,155.675190,32.000000,170.856316,157.814492,151.213857,143.027751,32.000000,138.424038,68.010406,61.271047,88.105854,0.000000,44.721618,90.632911,69.530332,24.341772,37.830155,59.546054,37.067583
59.995497,70.354490,138.669814,136.336950,131.663042,119.183119,29.146663,14.237186,129.831560,14.596785,65.315467,61.427783,135.760580,138.763124,132.813539,130.118633,93.723729,126.839913,-0.000761,0.009452,32.000000,-235.771744,129.086628,-0.578418,24.909413,0.668421,518320.793968,0.992160,20.490437,0.358317,2.311010,0.094857,0.096670,155.679107,32.000000,170.866254,157.793464,151.236551,143.054342,32.000000,138.386092,68.013820,61.269553,88.106277,0.000000,44.789592,90.632911,69.536855,24.341772,37.826142,59.546398,37.036842
59.987060,70.346877,138.836048,136.336717,131.657560,119.183063,29.175075,14.237186,129.825344,14.597033,65.316062,61.417642,135.761412,138.757392,132.816050,130.114004,93.720716,126.834458,-0.000760,0.009427,32.000000,-235.771800,129.085169,-0.578446,24.906654,0.667466,518319.052551,0.994076,20.494727,0.358730,2.308177,0.083744,0.091597,155.710289,32.000000,170.845633,157.781058,151.345737,143.072439,32.000000,138.366216,68.017497,61.267104,88.106714,0.000000,44.801961,90.632911,69.563953,24.341772,37.815189,59.554286,37.069271
59.988792,70.345391,138.923956,136.336524,131.561304,119.173679,29.145634,14.237183,129.817915,14.595709,65.329089,61.416462,135.763077,138.752144,132.817948,130.107230,93.716722,126.826528,-0.000761,0.009450,32.000000,-235.771808,129.078604,-0.578650,24.905155,0.668566,518306.748696,0.994335,20.478487,0.360809,2.311337,0.169961,0.083745,155.738530,32.000000,170.831968,157.788316,151.442274,143.071208,32.000000,138.381147,68.021884,61.264717,88.106865,0.000000,44.901794,90.632911,69.586592,24.341772,37.811466,59.561003,36.945133
59.983233,70.347967,138.953068,136.336750,131.518054,119.172520,29.165358,14.237076,129.810499,14.594497,65.335888,61.419647,135.763805,138.746460,132.814241,130.101609,93.712424,126.821230,-0.000760,0.009477,32.000000,-235.771900,129.070675,-0.578271,24.905134,0.669720,518306.272624,0.993501,20.478450,0.361041,2.314433,0.084939,0.084870,155.753596,32.000000,170.833016,157.821641,151.453179,143.040180,32.000000,138.402904,68.025502,61.262444,88.106228,0.000000,44.932056,90.632911,69.594547,24.341772,37.814987,59.546034,37.018134
59.987290,70.350813,138.873641,136.336962,131.568252,119.168087,29.163511,14.236964,129.808399,14.594539,65.329039,61.422253,135.763433,138.743902,132.810939,130.097613,93.709522,126.816941,-0.000759,0.009453,32.000000,-235.772018,129.066723,-0.578088,24.905174,0.670184,518271.500789,0.994391,20.475408,0.360992,2.315832,0.098779,0.086167,155.733840,32.000000,170.859384,157.839071,151.362453,143.021225,32.000000,138.420698,68.029073,61.260459,88.104916,0.000000,44.862819,90.632911,69.608443,24.341772,37.825770,59.548591,36.997591
59.992734,70.350136,138.675822,136.336728,131.603468,119.163770,29.155803,14.236983,129.806503,14.594289,65.317287,61.422157,135.761383,138.746253,132.811114,130.094222,93.707655,126.813308,-0.000760,0.009471,32.000000,-235.771986,129.069088,-0.577885,24.905454,0.670443,518283.866727,0.993818,20.482976,0.362590,2.316532,0.110616,0.092461,155.712435,32.000000,170.895779,157.835647,151.261958,143.030003,32.000000,138.431722,68.033516,61.258741,88.103605,0.000000,44.837507,90.632911,69.626707,24.341772,37.827153,59.554709,37.034788
59.982606,70.343221,138.532457,136.335547,131.422269,119.145232,29.157376,14.236960,129.799391,14.592262,65.311259,61.409918,135.760485,138.740221,132.814984,130.086480,93.704386,126.807210,-0.000761,0.009462,32.000000,-235.772026,129.059559,-0.577253,24.902560,0.669892,518273.294553,0.993777,20.482179,0.363307,2.315051,0.140672,0.096637,155.712344,32.000000,170.912224,157.797153,151.259748,143.070163,32.000000,138.381860,68.039664,61.256993,88.099819,0.000000,44.761717,90.632911,69.657018,24.341772,37.820941,59.546929,37.064429
59.969237,70.343642,138.604064,136.335162,131.382052,119.145206,29.168382,14.236863,129.790858,14.591947,65.322297,61.408645,135.761519,138.734303,132.815963,130.081342,93.699999,126.801448,-0.000761,0.009464,32.000000,-235.772169,129.052073,-0.577044,24.901817,0.668641,518254.107419,0.993901,20.476613,0.363322,2.311544,0.085103,0.081770,155.744497,32.000000,170.893569,157.785577,151.382746,143.084195,32.000000,138.375038,68.043316,61.254495,88.096520,0.000000,44.774952,90.632911,69.683194,24.341772,37.820899,59.552525,37.013805
59.971796,70.345228,138.600103,136.335062,131.390471,119.145125,29.145749,14.236917,129.786287,14.591888,65.323429,61.409924,135.762312,138.732855,132.815157,130.078463,93.697316,126.797967,-0.000761,0.009473,32.000000,-235.772141,129.044671,-0.576822,24.901278,0.667913,518176.368088,0.993861,20.478792,0.363482,2.309544,0.070194,0.084005,155.765151,32.000000,170.881239,157.785557,151.435608,143.088711,32.000000,138.379373,68.044854,61.252087,88.094062,0.000000,44.652165,90.632911,69.697366,24.341772,37.823090,59.577889,37.042638
59.980206,70.349060,138.647549,136.335112,131.424433,119.135405,29.159315,14.236977,129.782462,14.592215,65.315011,61.414823,135.763783,138.731969,132.814130,130.077423,93.691809,126.792062,-0.000762,0.009505,32.000000,-235.771994,129.031461,-0.576370,24.901350,0.668557,518196.409145,0.993734,20.491221,0.364931,2.311253,0.070823,0.076296,155.781811,32.000000,170.873684,157.818785,151.477541,143.041050,32.000000,138.413287,68.046615,61.248524,88.088677,0.000000,44.701032,90.632911,69.711875,24.341772,37.836799,59.561642,37.006835
59.980840,70.348052,138.666340,136.335045,131.461278,119.127245,29.173987,14.236892,129.781870,14.592201,65.306754,61.414343,135.764004,138.732492,132.811938,130.076752,93.689953,126.789860,-0.000762,0.009532,32.000000,-235.772015,129.029644,-0.576061,24.900878,0.668510,518202.916181,0.994462,20.490508,0.365840,2.311088,0.121759,0.083859,155.777771,32.000000,170.882840,157.827342,151.424123,143.030482,32.000000,138.425283,68.046721,61.246476,88.084923,0.000000,44.761212,90.632911,69.711889,24.341772,37.836723,59.551689,37.063035
59.957575,70.344526,138.746800,136.334533,131.545756,119.123175,29.159596,14.236765,129.782018,14.592568,65.297382,61.415853,135.761031,138.732609,132.809624,130.072656,93.686272,126.785192,-0.000761,0.009545,32.000000,-235.772070,129.027695,-0.575827,24.900143,0.668611,518173.169011,0.993773,20.486787,0.368337,2.311555,0.085094,0.081306,155.753867,32.000000,170.912849,157.830890,151.315480,143.029882,32.000000,138.435924,68.047511,61.243339,88.079353,0.000000,44.751799,90.632911,69.747737,24.341772,37.834803,59.564730,36.992162
59.980713,70.338151,138.832003,136.333736,131.701597,119.139410,29.162853,14.236730,129.783788,14.593586,65.255890,61.429262,135.758154,138.741870,132.813701,130.071100,93.681642,126.786232,-0.000761,0.009577,32.000000,-235.772131,129.025967,-0.575674,24.900434,0.668674,518140.004070,0.993191,20.485208,0.369070,2.311844,0.076305,0.087882,155.740337,32.000000,170.934228,157.789514,151.252090,143.062600,32.000000,138.387647,68.049290,61.239971,88.071929,0.000000,44.779413,90.632911,69.756062,24.341772,37.827118,59.560236,37.217766
59.993238,70.329701,138.744912,136.332702,131.775124,119.161816,29.162534,14.236712,129.791475,14.593033,65.203002,61.437553,135.758038,138.754195,132.816092,130.078950,93.676900,126.789524,-0.000762,0.009558,32.000000,-235.772103,129.033977,-0.575303,24.901141,0.669481,518141.176400,0.994068,20.502579,0.370371,2.314083,0.085795,0.089942,155.763740,32.000000,170.922753,157.765136,151.347753,143.087136,32.000000,138.360711,68.050313,61.237024,88.065717,0.000000,44.772180,90.632911,69.760543,24.341772,37.820651,59.563540,37.179028
59.991766,70.314408,138.567407,136.330555,131.905094,119.173763,29.144782,14.236710,129.799549,14.593769,65.155548,61.438700,135.757401,138.767689,132.816361,130.085031,93.671199,126.799239,-0.000761,0.009531,32.000000,-235.772013,129.047999,-0.575219,24.901922,0.669698,518196.469293,0.993648,20.475423,0.375533,2.314611,0.124115,0.083038,155.797128,32.000000,170.894208,157.756021,151.456308,143.097111,32.000000,138.357481,68.051463,61.233416,88.060063,0.000000,44.726335,90.632911,69.772395,24.341772,37.795826,59.550440,37.234861
59.990207,70.294631,138.599535,136.326836,131.860056,119.181713,29.188008,14.236672,129.802688,14.594767,65.132485,61.434558,135.755808,138.775517,132.815753,130.091195,93.666977,126.804819,-0.000761,0.009536,32.000000,-235.771904,129.056835,-0.575350,24.900914,0.669095,518283.379017,0.993591,20.455726,0.381952,2.312676,0.063413,0.082099,155.818400,32.000000,170.884130,157.777590,151.496466,143.067563,32.000000,138.372908,68.052719,61.230426,88.055115,0.000000,44.775881,90.632911,69.784069,24.341772,37.765556,59.561829,37.062668
59.987278,70.280167,138.592545,136.323295,131.835611,119.189841,29.171763,14.236735,129.803173,14.594812,65.134025,61.433035,135.752734,138.779097,132.812212,130.094433,93.664288,126.805848,-0.000762,0.009499,32.000000,-235.771835,129.057183,-0.575315,24.899170,0.668106,518325.194602,0.994282,20.441754,0.392605,2.309774,0.092388,0.081732,155.814574,32.000000,170.892249,157.798442,151.429332,143.046722,32.000000,138.393554,68.053117,61.228005,88.049648,0.000000,44.631818,90.632911,69.811591,24.341772,37.737214,59.555997,37.046820
59.989865,70.271246,138.355556,136.320393,131.859523,119.185810,29.124969,14.236807,129.806109,14.594841,65.135571,61.434953,135.748472,138.784029,132.810008,130.097250,93.662552,126.809398,-0.000762,0.009494,32.000000,-235.771762,129.066814,-0.574882,24.897103,0.668348,518339.108322,0.992852,20.423378,0.399672,2.310369,0.118137,0.083357,155.787309,32.000000,170.920352,157.794026,151.314717,143.050937,32.000000,138.396747,68.054371,61.226448,88.044305,0.000000,44.493409,90.632911,69.821028,24.341772,37.718235,59.553882,37.058633
59.993296,70.268100,138.249900,136.318587,131.827150,119.173558,29.169726,14.236750,129.809441,14.594939,65.133502,61.436894,135.744152,138.784923,132.810703,130.099547,93.662002,126.812961,-0.000762,0.009485,32.000000,-235.771780,129.067941,-0.574532,24.894242,0.668418,518359.650487,0.993487,20.411543,0.402886,2.310366,0.083230,0.069020,155.780874,32.000000,170.939381,157.771998,150.009898,143.071487,32.000000,138.377357,68.056981,61.225062,88.039644,0.000000,44.501459,90.632911,69.836543,24.341772,37.714630,59.560796,36.927598
59.980946,70.265432,138.255132,136.317493,131.728751,119.185799,29.171083,14.236712,129.809834,14.595840,65.134598,61.433620,135.741876,138.783830,132.809302,130.101475,93.658069,126.814183,-0.000764,0.009498,32.000000,-235.771849,129.071762,-0.574490,24.892216,0.667020,518330.604435,0.994978,20.400299,0.406430,2.306316,0.113912,0.083218,155.795709,32.000000,170.933508,157.742504,146.281618,143.100376,32.000000,138.340861,68.058411,61.222768,88.034088,0.000000,44.469620,90.632911,69.859447,24.341772,37.711571,59.552830,37.209916
59.988127,70.264934,138.268117,136.316877,131.673953,119.197982,29.168628,14.236769,129.808626,14.597003,65.149757,61.434697,135.741950,138.776668,132.807592,130.102437,93.654633,126.812324,-0.000764,0.009503,32.000000,-235.771738,129.076862,-0.574688,24.889319,0.666351,518271.765545,0.993277,20.394073,0.408798,2.304422,0.074659,0.079267,155.827982,32.000000,170.899928,157.734181,143.843940,143.111183,32.000000,138.333893,68.059268,61.220425,88.028837,0.000000,44.429285,90.632911,69.876460,24.341772,37.710709,59.550667,37.061127
59.979583,70.267478,138.270118,136.316966,131.619968,119.196364,29.163940,14.236769,129.805805,14.598379,65.166646,61.435003,135.742872,138.767932,132.805039,130.100796,93.649940,126.812928,-0.000764,0.009486,32.000000,-235.771782,129.073741,-0.575014,24.888193,0.666683,518337.845759,0.993554,20.402495,0.413354,2.304984,0.093438,0.083868,155.856437,32.000000,170.882093,157.747767,143.908594,143.097606,32.000000,138.349249,68.059605,61.217452,88.023641,0.000000,44.455031,90.632911,69.891323,24.341772,37.713710,59.556548,37.063181
59.989806,70.273935,138.257085,136.317986,131.631479,119.192296,29.167746,14.236679,129.808579,14.599185,65.171494,61.439110,135.742653,138.765328,132.801291,130.100952,93.645825,126.815133,-0.000765,0.009483,32.000000,-235.771779,129.073750,-0.574723,24.887431,0.666802,518393.001129,0.993605,20.395548,0.415842,2.304925,0.125859,0.083381,155.859606,32.000000,170.886156,157.773517,143.881439,143.063191,32.000000,138.378247,68.059951,61.215574,88.018070,0.000000,44.412607,90.632911,69.908847,24.341772,37.727195,59.556154,37.170885
59.986631,70.275273,138.060793,136.318704,131.639691,119.192269,29.147146,14.236606,129.811152,14.599494,65.164256,61.441833,135.741919,138.766572,132.798352,130.103896,93.642435,126.820860,-0.000764,0.009491,32.000000,-235.771829,129.075087,-0.574470,24.888112,0.666962,518407.082567,0.993916,20.405764,0.420843,2.305286,0.089661,0.083194,155.838582,32.000000,170.905308,157.784723,143.768643,143.052591,32.000000,138.389507,68.060611,61.213568,88.011691,0.000000,44.266095,90.632911,69.923316,24.341772,37.734640,59.549162,37.002653
59.987765,70.273627,137.783282,136.319005,131.661085,119.192249,29.170781,14.236726,129.813961,14.600704,65.157832,61.440349,135.740269,138.769199,132.800457,130.106374,93.640819,126.825017,-0.000763,0.009503,32.000000,-235.771742,129.073063,-0.574355,24.888244,0.666740,518402.241458,0.993581,20.403042,0.426082,2.304676,0.085163,0.084244,155.825502,32.000000,170.927262,157.771510,143.681269,143.066113,32.000000,138.379867,68.061642,61.211900,88.005506,0.000000,44.202541,90.632911,69.933251,24.341772,37.736398,59.561495,36.950562
59.973857,70.271196,137.803381,136.318989,131.662837,119.188414,29.165665,14.236673,129.812220,14.601140,65.164859,61.436962,135.739047,138.770756,132.803031,130.109033,93.638220,126.825429,-0.000764,0.009505,32.000000,-235.771711,129.067107,-0.573680,24.888320,0.665629,518414.225852,0.994345,20.407231,0.432390,2.301526,0.093374,0.096912,155.828972,32.000000,170.929309,157.737508,143.684311,143.097714,32.000000,138.343092,68.062815,61.210072,87.998424,0.000000,44.189505,90.632911,69.965676,24.341772,37.732825,59.544716,37.225250
59.991874,70.270181,137.896306,136.318755,131.675469,119.184380,29.161293,14.236613,129.811076,14.601922,65.176474,61.436130,135.740877,138.772525,132.805869,130.108504,93.634996,126.824078,-0.000765,0.009491,32.000000,-235.771786,129.073218,-0.573794,24.889108,0.663997,518414.239047,0.993514,20.404566,0.436126,2.296856,0.091685,0.091780,155.853978,32.000000,170.905862,157.723422,143.792294,143.112656,32.000000,138.324844,68.063587,61.208078,87.991192,0.000000,44.071083,90.632911,69.971838,24.341772,37.733017,59.560226,36.978369
59.978368,70.273632,137.847761,136.318671,131.614586,119.180407,29.163280,14.236638,129.809538,14.601494,65.192157,61.434342,135.744607,138.772399,132.807082,130.105523,93.630738,126.826153,-0.000765,0.009501,32.000000,-235.771783,129.075509,-0.574191,24.889380,0.664292,518409.229164,0.993907,20.414624,0.438934,2.297724,0.127313,0.087772,155.886571,32.000000,170.882992,157.725939,143.883944,143.111672,32.000000,138.338476,68.066181,61.206869,87.984927,0.000000,44.065408,90.632911,69.993640,24.341772,37.738513,59.564848,37.243812
59.986340,70.278372,137.927456,136.318827,131.486633,119.168114,29.168525,14.236756,129.806956,14.601698,65.218414,61.432082,135.746081,138.769637,132.805759,130.104334,93.627138,126.824786,-0.000764,0.009516,32.000000,-235.771689,129.076089,-0.575036,24.888656,0.664513,518384.824086,0.993687,20.397430,0.441471,2.298583,0.069577,0.081165,155.898473,32.000000,170.876054,157.748899,147.772141,143.080709,32.000000,138.361523,68.068922,61.206190,87.979117,0.000000,44.119767,90.632911,70.003925,24.341772,37.747834,59.557403,37.013365
59.980629,70.285815,138.182307,136.319404,131.423439,119.151970,29.132441,14.236703,129.805529,14.602027,65.249320,61.435462,135.746215,138.765398,132.802633,130.102016,93.624619,126.824540,-0.000765,0.009507,32.000000,-235.771809,129.085896,-0.575235,24.888204,0.664411,518392.593059,0.993845,20.413010,0.446785,2.298291,0.097017,0.088733,155.891234,32.000000,170.888941,157.769891,151.585638,143.057349,32.000000,138.377809,68.071379,61.205791,87.972737,0.000000,44.194383,90.632911,70.024883,24.341772,37.759486,59.555181,36.934715
59.992529,70.297376,138.296875,136.320582,131.372363,119.135706,29.189330,14.236820,129.803739,14.602387,65.274610,61.432699,135.744712,138.762595,132.801828,130.102781,93.623033,126.825000,-0.000766,0.009528,32.000000,-235.771608,129.083929,-0.574525,24.887157,0.664714,518349.037894,0.993429,20.410591,0.449689,2.299314,0.074554,0.091180,155.866417,32.000000,170.917152,157.764288,151.474295,143.064263,32.000000,138.380613,68.074886,61.205603,87.966525,0.000000,44.328396,90.632911,70.030418,24.341772,37.782203,59.551276,37.200598
59.977177,70.308730,138.264793,136.322421,131.336381,119.127534,29.171231,14.236755,129.799319,14.601886,65.310710,61.432102,135.743718,138.761238,132.804526,130.097884,93.621357,126.824410,-0.000767,0.009530,32.000000,-235.771687,129.078912,-0.574567,24.885127,0.666219,518300.544600,0.994650,20.423162,0.452084,2.303782,0.075760,0.086443,155.859639,32.000000,170.929648,157.733957,151.440179,143.091744,32.000000,138.353722,68.078801,61.205906,87.960835,0.000000,44.349218,90.632911,70.054384,24.341772,37.804760,59.555466,37.123709
59.981546,70.324565,138.338290,136.325228,131.317971,119.127313,29.136031,14.236825,129.795172,14.600282,65.346803,61.430451,135.746893,138.759693,132.806562,130.094722,93.618539,126.822242,-0.000767,0.009551,32.000000,-235.771637,129.072786,-0.574870,24.882634,0.666675,518243.493571,0.992388,20.424036,0.453904,2.305235,0.119646,0.071009,155.878323,32.000000,170.916197,157.716901,151.522940,143.106553,32.000000,138.323730,68.082050,61.205220,87.954597,0.000000,44.284191,90.632911,70.072972,24.341772,37.831271,59.557610,36.928259
59.968841,70.343061,138.106741,136.328869,131.228752,119.123408,29.162332,14.236857,129.790984,14.600066,65.376290,61.435661,135.751237,138.757368,132.807343,130.089966,93.615271,126.819391,-0.000768,0.009542,32.000000,-235.771678,129.067583,-0.575089,24.881154,0.666750,518240.634779,0.993249,20.449177,0.455279,2.305290,0.100254,0.078201,155.911245,32.000000,170.885767,157.714357,151.630146,143.110526,32.000000,138.333321,68.084894,61.204301,87.948333,0.000000,44.131377,90.632911,70.098579,24.341772,37.865886,59.551070,37.011677
