OSU 80 Ton Compressor Load Stand
59.975409,70.362400,137.937899,136.333207,131.255177,119.111141,29.161997,14.236825,129.791907,14.599134,65.391966,61.448567,135.756682,138.759810,132.807921,130.089545,93.612248,126.816584,-0.000768,0.009568,32.000000,-235.771758,129.063046,-0.575634,24.881163,0.667208,518267.839540,0.994409,20.461087,0.456992,2.306348,0.123215,0.082817,155.927028,32.000000,170.874743,157.731747,151.675428,143.091529,32.000000,138.361594,68.087644,61.203920,87.942092,0.000000,44.143634,90.632911,70.113006,24.341772,37.902890,59.548021,37.236548
59.985979,70.375018,137.956736,136.337193,131.392000,119.124462,29.129337,14.236867,129.795870,14.598990,65.386593,61.457129,135.760827,138.766099,132.806033,130.094942,93.608906,126.821438,-0.000768,0.009568,32.000000,-235.771694,129.063900,-0.575749,24.881446,0.666095,518296.513120,0.993764,20.490994,0.458806,2.302975,0.191258,0.084106,155.924020,32.000000,170.883543,157.759238,151.619456,143.059806,32.000000,138.383187,68.089649,61.203757,87.935952,0.000000,44.086396,90.632911,70.121693,24.341772,37.932045,59.557157,37.062668
59.992016,70.379527,137.911787,136.340043,131.485668,119.137826,29.163357,14.237097,129.802277,14.599586,65.375797,61.461769,135.763170,138.774376,132.808895,130.101402,93.607445,126.830079,-0.000767,0.009569,32.000000,-235.771476,129.068670,-0.576170,24.882098,0.664989,518276.215906,0.993604,20.504435,0.460399,2.299908,0.078911,0.086570,155.895293,32.000000,170.907247,157.761810,151.510068,143.054738,32.000000,138.398784,68.091969,61.204025,87.929325,0.000000,44.024970,90.632911,70.122806,24.341772,37.950078,59.553666,37.092088
60.003713,70.379180,138.020369,136.341901,131.499348,119.134020,29.167073,14.237129,129.809591,14.599665,65.371133,61.465712,135.762974,138.782006,132.813636,130.105235,93.605815,126.834765,-0.000767,0.009581,32.000000,-235.771457,129.073302,-0.576208,24.882103,0.665027,518354.794203,0.994668,20.507561,0.466214,2.299816,0.079730,0.082302,155.884130,32.000000,170.924720,157.745147,151.445750,143.073255,32.000000,138.390812,68.094190,61.203945,87.922604,0.000000,44.089762,90.632911,70.125497,24.341772,37.953689,59.561013,36.939777
59.996623,70.377231,138.227463,136.342912,131.501913,119.121832,29.170689,14.237127,129.814260,14.599910,65.368344,61.466009,135.763732,138.788608,132.818320,130.109572,93.602701,126.839166,-0.000766,0.009575,32.000000,-235.771432,129.071764,-0.576119,24.881971,0.664737,518419.461527,0.993520,20.506648,0.472080,2.298836,0.066812,0.071351,155.892549,32.000000,170.921231,157.718626,151.480104,143.099606,32.000000,138.353686,68.095727,61.203805,87.915426,0.000000,44.113961,90.632911,70.143329,24.341772,37.953015,59.570267,37.030019
60.007136,70.378817,138.213820,136.343890,131.541929,119.118577,29.171041,14.237107,129.820366,14.600822,65.365443,61.477917,135.766912,138.797628,132.821244,130.112661,93.599333,126.841497,-0.000766,0.009581,32.000000,-235.771502,129.074758,-0.576299,24.882639,0.665175,518397.911479,0.993145,20.495800,0.476099,2.300197,0.129117,0.079130,155.918453,32.000000,170.893007,157.713221,151.596938,143.109185,32.000000,138.348708,68.097452,61.203524,87.909724,0.000000,44.108456,90.632911,70.155645,24.341772,37.956529,59.554010,37.168904
60.019889,70.379158,138.083158,136.344917,131.605020,119.115710,29.151123,14.237121,129.829716,14.601392,65.354018,61.486412,135.770277,138.812748,132.823209,130.117963,93.595796,126.850032,-0.000765,0.009599,32.000000,-235.771432,129.078921,-0.576364,24.882472,0.666418,518353.547156,0.993046,20.500218,0.481455,2.303921,0.112865,0.079946,155.943905,32.000000,170.872898,157.726585,151.667194,143.103166,32.000000,138.370166,68.099293,61.202965,87.904537,0.000000,44.143586,90.632911,70.154429,24.341772,37.961043,59.549654,37.223562
60.043390,70.377333,138.036959,136.345890,131.696131,119.107614,29.165279,14.237074,129.841019,14.601379,65.337546,61.495887,135.772794,138.827679,132.824651,130.127826,93.592166,126.857414,-0.000765,0.009600,32.000000,-235.771310,129.093426,-0.576647,24.883178,0.666145,518342.598301,0.992817,20.492364,0.486011,2.303290,0.126475,0.083502,155.945463,32.000000,170.876434,157.757888,151.660950,143.070029,32.000000,138.403476,68.102698,61.204214,87.900282,0.000000,44.104178,90.632911,70.133797,24.341772,37.963342,59.544559,37.212410
60.052991,70.372420,137.970478,136.346700,131.750134,119.107627,29.166532,14.237246,129.854774,14.601744,65.322706,61.498651,135.774259,138.844405,132.825762,130.137556,93.590149,126.869033,-0.000764,0.009605,32.000000,-235.770953,129.107954,-0.576633,24.884485,0.665181,518330.725618,0.993237,20.481258,0.493899,2.300623,0.114595,0.084809,155.928131,32.000000,170.898683,157.776856,151.564412,143.061421,32.000000,138.418318,68.106820,61.205082,87.896175,0.000000,43.967551,90.632911,70.143932,24.341772,37.957370,59.558367,37.093775
60.053383,70.365029,137.765969,136.346249,131.802121,119.136047,29.155110,14.237177,129.867050,14.602727,65.306976,61.507268,135.772631,138.860293,132.830458,130.149429,93.588526,126.878985,-0.000763,0.009588,32.000000,-235.771137,129.119952,-0.576434,24.885413,0.664499,518285.399176,0.992249,20.458344,0.501291,2.298953,0.070790,0.077182,155.908036,32.000000,170.925932,157.775475,151.477181,143.071032,32.000000,138.414837,68.111718,61.206590,87.892919,0.000000,43.895843,90.632911,70.165717,24.341772,37.948416,59.559705,37.045353
60.071785,70.357991,137.703647,136.345759,131.804405,119.156327,29.156698,14.237334,129.879842,14.603955,65.289924,61.511926,135.772329,138.877060,132.835138,130.163904,93.587258,126.888815,-0.000762,0.009566,32.000000,-235.770940,129.131286,-0.576239,24.885691,0.663918,518275.539964,0.992017,20.444816,0.509228,2.297479,0.085644,0.077634,155.907904,32.000000,170.935114,157.749489,151.471654,143.100408,32.000000,138.384734,68.116088,61.208535,87.890175,0.000000,43.779686,90.632911,70.137616,24.341772,37.938252,59.545552,37.163034
60.073402,70.351481,137.457634,136.345143,131.705594,119.164667,29.185763,14.237404,129.891057,14.604982,65.288336,61.508783,135.773267,138.884315,132.837178,130.175790,93.585360,126.897064,-0.000763,0.009565,32.000000,-235.770875,129.143963,-0.576096,24.884648,0.662846,518391.600719,0.992615,20.437072,0.515922,2.294058,0.114739,0.112443,155.928862,32.000000,170.922467,157.742038,151.577548,143.121875,32.000000,138.362846,68.120310,61.209878,87.887639,0.000000,43.652836,90.632911,70.140771,24.341772,37.928663,59.556666,37.094216
60.078949,70.345676,137.324007,136.344316,131.662591,119.162611,29.136789,14.237425,129.899991,14.606041,65.312837,61.509139,135.774367,138.887927,132.837701,130.183015,93.581692,126.906664,-0.000761,0.009581,32.000000,-235.770931,129.152392,-0.576637,24.884311,0.662295,518458.864716,0.992372,20.413526,0.522200,2.292318,0.080705,0.078544,155.959064,32.000000,170.892425,157.755128,151.686344,143.116204,32.000000,138.369136,68.123975,61.210612,87.885426,0.000000,43.538962,90.632911,70.149908,24.341772,37.920911,59.552614,37.208595
60.086738,70.350424,137.340353,136.344892,131.598600,119.162574,29.168160,14.237684,129.907056,14.605978,65.342254,61.515627,135.775728,138.894560,132.837627,130.190442,93.579476,126.912221,-0.000761,0.009594,32.000000,-235.770828,129.158269,-0.576884,24.883049,0.660897,518488.981065,0.991406,20.405568,0.528300,2.288161,0.088018,0.074789,155.972099,32.000000,170.887625,157.784526,151.723789,143.087559,32.000000,138.405251,68.127356,61.212671,87.884028,0.000000,43.471971,90.632911,70.154185,24.341772,37.925665,59.562980,37.222682
60.086886,70.358431,137.206394,136.346533,131.588486,119.162569,29.163460,14.237719,129.918795,14.606865,65.358084,61.524465,135.775693,138.904596,132.833403,130.201233,93.578127,126.917353,-0.000761,0.009615,32.000000,-235.770844,129.159454,-0.576727,24.883237,0.660017,518474.923246,0.992937,20.394786,0.536858,2.285726,0.074577,0.090418,155.959279,32.000000,170.902426,157.813599,151.648688,143.070996,32.000000,138.425502,68.129115,61.214219,87.881678,0.000000,43.450355,90.632911,70.147268,24.341772,37.939620,59.543458,37.225983
60.108921,70.365739,137.356173,136.348645,131.682075,119.183103,29.146795,14.237734,129.932749,14.607557,65.353389,61.539749,135.775395,138.921045,132.832849,130.215751,93.577423,126.928006,-0.000761,0.009626,32.000000,-235.770754,129.174771,-0.576719,24.883896,0.660032,518482.221013,0.991739,20.392548,0.541906,2.285702,0.089279,0.072141,155.929357,32.000000,170.931003,157.822797,151.543165,143.067649,32.000000,138.421578,68.131514,61.216830,87.879604,0.000000,43.515942,90.632911,70.132092,24.341772,37.959442,59.548493,37.234714
60.123094,70.368389,137.505851,136.350634,131.788763,119.195322,29.173531,14.237803,129.950289,14.608678,65.335365,61.552248,135.776164,138.940121,132.835713,130.230259,93.575632,126.944016,-0.000762,0.009643,32.000000,-235.770595,129.186665,-0.577118,24.884878,0.659258,518498.240481,0.991917,20.400423,0.545869,2.283467,0.079224,0.084034,155.918563,32.000000,170.950137,157.802839,151.503120,143.091926,32.000000,138.403035,68.133894,61.218144,87.877427,0.000000,43.454622,90.632911,70.132699,24.341772,37.966867,59.558711,37.226130
60.123449,70.362733,137.455682,136.350918,131.872165,119.228008,29.172156,14.237739,129.967812,14.610067,65.314670,61.563342,135.779209,138.956767,132.838687,130.249578,93.572388,126.958218,-0.000762,0.009647,32.000000,-235.770681,129.204269,-0.577299,24.885934,0.659916,518585.977294,0.992269,20.387972,0.552000,2.285121,0.091377,0.095845,155.929452,32.000000,170.942529,157.790564,151.576648,143.116599,32.000000,138.367687,68.135352,61.220176,87.874832,0.000000,43.426042,90.632911,70.132549,24.341772,37.964434,59.549063,37.136622
60.129603,70.356444,137.537282,136.350171,131.963441,119.244369,29.166734,14.237792,129.985377,14.611399,65.296971,61.571720,135.781274,138.974431,132.842988,130.268068,93.570221,126.973910,-0.000760,0.009657,32.000000,-235.770666,129.217268,-0.577647,24.887523,0.660618,518638.096091,0.991208,20.377917,0.561947,2.287072,0.077875,0.084233,155.958076,32.000000,170.909210,157.798754,155.446773,143.114285,32.000000,138.356016,68.136511,61.221650,87.872350,0.000000,43.500817,90.632911,70.125969,24.341772,37.956465,59.557571,37.235228
60.139044,70.350091,137.678712,136.348678,131.963556,119.256769,29.144465,14.237818,130.003407,14.613232,65.289881,61.577541,135.782370,138.995818,132.846324,130.284912,93.567066,126.989335,-0.000760,0.009626,32.000000,-235.770635,129.226857,-0.576829,24.890541,0.660468,518778.956543,0.991505,20.371944,0.572423,2.286224,0.081261,0.085401,155.976008,32.000000,170.898379,157.819914,159.350302,143.099186,32.000000,138.384224,68.137141,61.222792,87.870576,0.000000,43.522339,90.632911,70.112610,24.341772,37.947322,59.554305,37.203386
60.151781,70.344245,137.849984,136.346723,131.911294,119.269081,29.173324,14.237905,130.023179,14.613940,65.296759,61.585289,135.782022,139.016999,132.847414,130.302521,93.565119,127.004683,-0.000759,0.009636,32.000000,-235.770517,129.244651,-0.576704,24.892974,0.660888,518841.241476,0.991695,20.360137,0.582582,2.287347,0.083055,0.088319,155.969900,32.000000,170.907385,157.851098,159.316123,143.070658,32.000000,138.409612,68.137743,61.225425,87.868709,0.000000,43.620742,90.632911,70.116292,24.341772,37.939486,59.551188,37.141318
60.163853,70.342296,137.965579,136.344700,131.960936,119.285253,29.148882,14.237933,130.039930,14.614718,65.307377,61.597396,135.781007,139.037742,132.847835,130.319760,93.564400,127.017516,-0.000758,0.009675,32.000000,-235.770456,129.259136,-0.576499,24.896447,0.661547,518886.581133,0.992365,20.345323,0.593592,2.289340,0.093369,0.096893,155.942847,32.000000,170.928890,157.869424,159.210196,143.057731,32.000000,138.406080,68.137592,61.227637,87.866514,0.000000,43.639619,90.632911,70.100369,24.341772,37.936241,59.556331,37.101479
60.176037,70.343199,138.174375,136.343435,132.006061,119.285274,29.155240,14.237891,130.058990,14.616777,65.305735,61.610543,135.777632,139.058422,132.850743,130.340591,93.564311,127.033122,-0.000757,0.009667,32.000000,-235.770505,129.278140,-0.576787,24.900249,0.662357,518927.488409,0.991236,20.328063,0.603355,2.291702,0.090986,0.083418,155.922841,32.000000,170.955715,157.861506,159.145792,143.074938,32.000000,138.398911,68.137473,61.229917,87.864531,0.000000,43.785410,90.632911,70.086293,24.341772,37.937836,59.556558,37.202506
60.182824,70.343966,138.334947,136.342633,132.014664,119.297438,29.157111,14.237722,130.079613,14.618588,65.294418,61.620928,135.776327,139.080462,132.852246,130.363548,93.562614,127.051128,-0.000757,0.009663,32.000000,-235.770759,129.293973,-0.576958,24.904008,0.662841,518988.332669,0.991975,20.315297,0.610608,2.293164,0.103345,0.086116,155.921602,32.000000,170.958533,157.835178,159.169856,143.102258,32.000000,138.353831,68.136544,61.232162,87.862115,0.000000,43.817614,90.632911,70.072088,24.341772,37.944521,59.549919,37.213951
60.195860,70.341613,138.339995,136.341998,131.990776,119.317718,29.174067,14.237609,130.101634,14.619374,65.288678,61.630645,135.777063,139.100414,132.853828,130.384937,93.559918,127.067608,-0.000755,0.009649,32.000000,-235.770999,129.317885,-0.577006,24.907475,0.663774,518981.604422,0.991537,20.305285,0.618640,2.296169,0.121344,0.087584,155.939748,32.000000,170.933374,157.835156,159.287413,143.108704,32.000000,138.328104,68.136593,61.233780,87.859959,0.000000,43.937247,90.632911,70.067090,24.341772,37.942866,59.550175,37.147554
60.197060,70.339392,138.570854,136.341589,131.989233,119.350303,29.179826,14.237782,130.121714,14.619798,65.291144,61.646408,135.777548,139.118314,132.854454,130.404709,93.556467,127.089253,-0.000755,0.009644,32.000000,-235.770833,129.334886,-0.577273,24.910121,0.664571,519035.500987,0.991452,20.299973,0.629505,2.298579,0.093974,0.073845,155.961534,32.000000,170.911155,157.848509,159.381736,143.097127,32.000000,138.343581,68.136576,61.234756,87.858800,0.000000,44.081131,90.632911,70.055409,24.341772,37.941350,59.545444,37.183430
60.215034,70.337941,138.660654,136.341692,132.123520,119.374847,29.201183,14.237668,130.143180,14.621017,65.275011,61.670370,135.777540,139.143574,132.851571,130.432204,93.553878,127.109322,-0.000755,0.009643,32.000000,-235.770898,129.354240,-0.577688,24.913851,0.664422,519118.143983,0.990799,20.285945,0.640588,2.298165,0.078255,0.072720,155.963259,32.000000,170.907299,157.883412,159.386705,143.061303,32.000000,138.373760,68.136355,61.236433,87.857117,0.000000,44.024793,90.632911,70.043618,24.341772,37.940583,59.544323,37.220701
60.239925,70.333155,138.722866,136.341719,132.312320,119.403323,29.154849,14.237638,130.176045,14.622542,65.226645,61.694831,135.777014,139.177164,132.850107,130.462626,93.551070,127.136408,-0.000755,0.009646,32.000000,-235.770958,129.380661,-0.576951,24.917959,0.665852,519263.421758,0.990846,20.282649,0.655056,2.301954,0.081972,0.085121,155.942134,32.000000,170.927702,157.907765,159.284409,143.042797,32.000000,138.384842,68.136137,61.238037,87.855583,0.000000,44.121495,90.632911,70.004664,24.341772,37.941180,59.548119,37.379908
60.267354,70.320925,138.825594,136.341084,132.392740,119.447945,29.126696,14.237684,130.207923,14.623871,65.161903,61.709589,135.774195,139.214148,132.852139,130.497554,93.550029,127.169126,-0.000754,0.009648,32.000000,-235.770800,129.406705,-0.576606,24.923346,0.666140,519362.699268,0.989991,20.265102,0.667858,2.302758,0.085611,0.084897,155.908788,32.000000,170.953785,157.906973,159.195400,143.049136,32.000000,138.385280,68.135455,61.239572,87.853372,0.000000,44.135544,90.632911,69.980331,24.341772,37.921841,59.557816,37.172058
60.260939,70.295707,138.584612,136.336981,132.384027,119.504492,29.177040,14.237705,130.236095,14.625734,65.124747,61.716956,135.770027,139.242785,132.856874,130.524462,93.549384,127.196510,-0.000753,0.009659,32.000000,-235.770774,129.430805,-0.577070,24.926610,0.666171,519469.106791,0.991331,20.238034,0.684446,2.302839,0.077871,0.073370,155.900073,32.000000,170.959649,157.881259,159.179547,143.073407,32.000000,138.349124,68.135542,61.240771,87.851264,0.000000,44.063450,90.632911,69.963829,24.341772,37.886966,59.558387,37.116446
60.278894,70.275361,138.671271,136.332343,132.331702,119.545093,29.157724,14.237706,130.260805,14.627550,65.108316,61.725131,135.768781,139.269292,132.859392,130.550786,93.546497,127.222852,-0.000752,0.009665,32.000000,-235.770732,129.453362,-0.577513,24.929205,0.666433,519627.862177,0.992123,20.201258,0.702132,2.303496,0.094595,0.076169,155.914856,32.000000,170.946083,157.870763,159.274677,143.090824,32.000000,138.313890,68.134880,61.241068,87.848467,0.000000,44.024735,90.632911,69.948991,24.341772,37.848541,59.548395,37.219087
60.286995,70.260066,138.719684,136.327769,132.359071,119.569805,29.132306,14.237577,130.288276,14.629978,65.094310,61.741683,135.768026,139.295322,132.859896,130.576418,93.543931,127.248272,-0.000751,0.009682,32.000000,-235.770680,129.482883,-0.577319,24.932100,0.665309,519839.924908,0.990930,20.181782,0.716706,2.299742,0.084060,0.086417,155.939202,32.000000,170.911468,157.875624,159.390075,143.085455,32.000000,138.314530,68.134561,61.240901,87.846249,0.000000,44.130498,90.632911,69.927339,24.341772,37.818649,59.548464,37.203973
60.314356,70.250000,138.980804,136.323858,132.461787,119.594286,29.157395,14.237564,130.318993,14.631781,65.069399,61.759818,135.766528,139.326220,132.859859,130.604746,93.542148,127.273444,-0.000750,0.009707,32.000000,-235.770645,129.510546,-0.577477,24.935251,0.665664,519979.906119,0.991539,20.145370,0.732988,2.300495,0.085635,0.075974,155.949893,32.000000,170.898435,157.899705,159.433440,143.058700,32.000000,138.334521,68.134791,61.241401,87.844328,0.000000,44.156221,90.632911,69.891812,24.341772,37.802627,59.556262,37.230239
60.326834,70.236061,138.967736,136.319571,132.537974,119.626725,29.147902,14.237588,130.346921,14.633711,65.039652,61.771012,135.762722,139.357289,132.854890,130.634991,93.540098,127.300092,-0.000748,0.009689,32.000000,-235.770568,129.542910,-0.576792,24.936995,0.665855,520063.718926,0.992419,20.122826,0.748480,2.300989,0.170471,0.081466,155.941481,32.000000,170.911489,157.927429,159.367791,143.032440,32.000000,138.349986,68.133405,61.242260,87.841988,0.000000,44.143785,90.632911,69.854052,24.341772,37.781925,59.552771,37.097297
60.343045,70.220272,139.048908,136.314944,132.502593,119.643112,29.161946,14.237481,130.373093,14.636167,65.028159,61.777753,135.757287,139.384605,132.853251,130.660750,93.539714,127.325155,-0.000748,0.009714,32.000000,-235.770528,129.572875,-0.576574,24.937462,0.666989,520140.001499,0.991240,20.088291,0.763061,2.304274,0.099900,0.087407,155.907120,32.000000,170.933295,157.933854,159.264213,143.024553,32.000000,138.346010,68.131947,61.243604,87.838841,0.000000,44.320144,90.632911,69.832727,24.341772,37.757174,59.555643,37.226057
60.344162,70.206287,139.343451,136.310314,132.462784,119.665812,29.170013,14.237417,130.400181,14.638503,65.027837,61.790448,135.750320,139.407048,132.852303,130.685094,93.539651,127.346160,-0.000748,0.009726,32.000000,-235.770669,129.600843,-0.576473,24.936932,0.666838,520255.704305,0.991565,20.063194,0.778656,2.303581,0.093901,0.091259,155.892858,32.000000,170.945782,157.915582,159.212544,143.046680,32.000000,138.319503,68.131286,61.244790,87.836254,0.000000,44.414525,90.632911,69.815904,24.341772,37.729008,59.559410,37.217253
60.352260,70.197757,139.392379,136.306019,132.499351,119.690107,29.166943,14.237475,130.424920,14.639744,65.019294,61.803799,135.746677,139.432380,132.851638,130.711154,93.538579,127.369005,-0.000749,0.009728,32.000000,-235.770540,129.624029,-0.576622,24.936794,0.667116,520292.617992,0.990884,20.032914,0.791779,2.304307,0.075132,0.092039,155.898706,32.000000,170.941190,157.888764,159.264663,143.076550,32.000000,138.279522,68.130380,61.245441,87.833813,0.000000,44.528744,90.632911,69.784692,24.341772,37.715327,59.555525,37.224076
60.368640,70.192274,139.601216,136.302576,132.571410,119.714218,29.137540,14.237537,130.449149,14.641583,65.004652,61.816954,135.745226,139.457686,132.849296,130.738703,93.537266,127.392893,-0.000749,0.009737,32.000000,-235.770511,129.651640,-0.577465,24.936582,0.668910,520368.343357,0.990740,20.017929,0.802516,2.309146,0.105884,0.090745,155.922407,32.000000,170.901838,157.886544,159.385483,143.076701,32.000000,138.251158,68.129655,61.245716,87.831817,0.000000,44.695688,90.632911,69.753030,24.341772,37.705205,59.545965,37.254450
60.390936,70.184996,139.774150,136.299205,132.586029,119.746833,29.173712,14.237572,130.470688,14.644147,64.996698,61.823505,135.742873,139.482100,132.848208,130.765057,93.535832,127.420082,-0.000749,0.009744,32.000000,-235.770400,129.679157,-0.577663,24.936612,0.669197,520458.422930,0.990874,20.002161,0.815196,2.309646,0.085102,0.079876,155.941078,32.000000,170.880593,157.899911,159.454389,143.057842,32.000000,138.258470,68.129172,61.245875,87.830458,0.000000,44.687390,90.632911,69.720403,24.341772,37.695252,59.546497,37.184678
60.378729,70.177886,139.734742,136.296007,132.536985,119.787505,29.166969,14.237601,130.489494,14.646408,65.009422,61.826040,135.739297,139.499253,132.844136,130.785537,93.535435,127.438567,-0.000748,0.009740,32.000000,-235.770364,129.707612,-0.577917,24.936351,0.670292,520546.914098,0.991758,19.982039,0.828644,2.312479,0.085834,0.097072,155.937500,32.000000,170.886217,157.925720,159.428959,143.024679,32.000000,138.284436,68.127540,61.245420,87.829291,0.000000,44.703548,90.632911,69.714743,24.341772,37.682046,59.557403,37.118354
60.386245,70.172906,139.674414,136.293082,132.502115,119.811799,29.135654,14.237695,130.505708,14.647439,65.032567,61.839580,135.734364,139.517203,132.838241,130.802570,93.535320,127.456908,-0.000748,0.009734,32.000000,-235.770307,129.730413,-0.577924,24.936545,0.671122,520665.497365,0.990371,19.954841,0.843890,2.314489,0.132322,0.079097,155.908544,32.000000,170.900504,157.941194,159.315392,143.005914,32.000000,138.273477,68.124659,61.244826,87.827655,0.000000,44.771711,90.632911,69.677511,24.341772,37.674484,59.550548,37.218500
60.402116,70.175458,139.784055,136.291553,132.488503,119.852445,29.184215,14.237471,130.523968,14.648501,65.033486,61.858560,135.729041,139.535468,132.834841,130.821180,93.536844,127.474774,-0.000747,0.009724,32.000000,-235.770716,129.752276,-0.577696,24.936625,0.671299,520840.197055,0.991141,19.958637,0.853674,2.314304,0.087811,0.078780,155.885583,32.000000,170.916471,157.933393,159.224266,143.015920,32.000000,138.258767,68.122711,61.244421,87.827141,0.000000,44.816902,90.632911,69.648066,24.341772,37.675840,59.548247,37.211383
60.431275,70.174332,139.724118,136.290074,132.547967,119.893096,29.159086,14.237367,130.545726,14.650129,65.005130,61.879260,135.724986,139.556763,132.831817,130.843928,93.537134,127.495999,-0.000746,0.009728,32.000000,-235.770724,129.779535,-0.578003,24.939202,0.670959,520933.670904,0.992256,19.946942,0.863104,2.313017,0.092135,0.079735,155.882562,32.000000,170.916291,157.898720,159.224776,143.050166,32.000000,138.221683,68.120213,61.243886,87.825584,0.000000,44.799430,90.632911,69.604149,24.341772,37.678406,59.556400,37.256651
60.437740,70.167826,139.820820,136.287862,132.556342,119.929752,29.147576,14.237534,130.569008,14.651037,64.969636,61.888611,135.723574,139.580639,132.832009,130.867173,93.537871,127.522072,-0.000746,0.009727,32.000000,-235.770472,129.806175,-0.578158,24.941074,0.671589,521100.162876,0.990657,19.935316,0.870652,2.314224,0.099628,0.091003,155.897165,32.000000,170.889935,157.887703,159.330532,143.062119,32.000000,138.188712,68.118307,61.243465,87.825249,0.000000,44.907204,90.632911,69.570092,24.341772,37.674409,59.567100,37.150782
60.436653,70.154234,140.049263,136.284135,132.534239,119.958198,29.171019,14.237452,130.588076,14.651935,64.951779,61.899829,135.721793,139.601052,132.831549,130.887503,93.536513,127.543911,-0.000745,0.009745,32.000000,-235.770524,129.828141,-0.577593,24.943625,0.670953,521255.276776,0.991310,19.908150,0.881138,2.312116,0.078432,0.086023,155.920591,32.000000,170.856164,157.895404,159.421761,143.052602,32.000000,138.194473,68.115093,61.241705,87.824560,0.000000,44.916556,90.632911,69.535745,24.341772,37.651422,59.540556,37.229945
60.450827,70.142204,140.062290,136.279538,132.542105,119.978606,29.162398,14.237454,130.607501,14.653374,64.940544,61.914378,135.719109,139.623830,132.829602,130.909526,93.537201,127.562016,-0.000745,0.009744,32.000000,-235.770478,129.852060,-0.577767,24.945957,0.671565,521399.000748,0.991869,19.895871,0.893637,2.313469,0.080567,0.093594,155.925977,32.000000,170.848856,157.916539,159.439972,143.020589,32.000000,138.227509,68.111831,61.240572,87.824135,0.000000,44.952153,90.632911,69.504791,24.341772,37.630191,59.552653,37.136915
60.461211,70.131935,140.174916,136.274898,132.593688,119.999051,29.156972,14.237347,130.628016,14.655760,64.919692,61.936496,135.715877,139.647115,132.823960,130.931675,93.539670,127.580512,-0.000744,0.009742,32.000000,-235.770491,129.873694,-0.577534,24.949711,0.672961,521505.251014,0.991290,19.883250,0.906080,2.317290,0.088418,0.086181,155.907790,32.000000,170.857491,157.938285,159.340644,142.996020,32.000000,138.229746,68.107397,61.238776,87.823699,0.000000,45.129034,90.632911,69.471014,24.341772,37.611366,59.542041,37.190327
60.478495,70.120163,140.454534,136.269819,132.688486,120.043969,29.160981,14.237452,130.650375,14.657397,64.888189,61.948430,135.709184,139.670298,132.823241,130.956404,93.541626,127.602843,-0.000744,0.009744,32.000000,-235.770330,129.899978,-0.577571,24.953505,0.672852,521563.390595,0.991460,19.858565,0.914580,2.316962,0.079270,0.082937,155.874705,32.000000,170.877551,157.939772,159.236001,142.990842,32.000000,138.217862,68.104187,61.238156,87.823550,0.000000,45.229257,90.632911,69.425482,24.341772,37.595605,59.557285,37.317179
60.487806,70.103624,140.518289,136.263911,132.685386,120.080389,29.151289,14.237445,130.671059,14.659537,64.862901,61.954420,135.702032,139.686876,132.823026,130.975684,93.542801,127.623921,-0.000742,0.009764,32.000000,-235.770383,129.920169,-0.577821,24.957224,0.673329,521623.563043,0.991596,19.839026,0.921499,2.318427,0.098074,0.078862,155.865208,32.000000,170.884632,157.906952,159.201677,143.011560,32.000000,138.189216,68.100666,61.235759,87.822475,0.000000,45.396256,90.632911,69.390253,24.341772,37.567012,59.562812,37.202066
60.482696,70.087779,140.714638,136.256908,132.532773,120.105114,29.157180,14.237263,130.683533,14.661363,64.862208,61.951281,135.697613,139.698044,132.822407,130.989931,93.543825,127.638590,-0.000741,0.009758,32.000000,-235.770805,129.935316,-0.577778,24.960640,0.674803,521783.880286,0.991482,19.811830,0.930874,2.322388,0.100047,0.087958,155.878505,32.000000,170.866653,157.887918,159.279502,143.032216,32.000000,138.153996,68.097564,61.234266,87.822164,0.000000,45.567705,90.632911,69.366172,24.341772,37.539122,59.564652,37.162007
60.483858,70.079866,140.787319,136.250808,132.385296,120.121289,29.150935,14.237335,130.693429,14.662313,64.882674,61.950311,135.692101,139.705193,132.818439,130.999613,93.542965,127.649199,-0.000740,0.009764,32.000000,-235.770696,129.943815,-0.578049,24.964727,0.675106,521907.692034,0.991898,19.786982,0.940392,2.323085,0.129553,0.092918,155.905584,32.000000,170.828388,157.886880,159.381973,143.024369,32.000000,138.143301,68.093232,61.230960,87.821237,0.000000,45.545967,90.632911,69.337454,24.341772,37.518596,59.555820,37.286952
60.491909,70.079070,140.612274,136.246044,132.340593,120.133155,29.158391,14.237444,130.700184,14.663037,64.906753,61.955747,135.688783,139.714086,132.811561,131.008276,93.543694,127.660931,-0.000740,0.009755,32.000000,-235.770570,129.946922,-0.577844,24.969360,0.676322,521990.714011,0.991952,19.775696,0.946809,2.326527,0.112973,0.082056,155.916073,32.000000,170.811614,157.900751,159.422521,142.999926,32.000000,138.169299,68.088867,61.228224,87.821024,0.000000,45.520138,90.632911,69.309606,24.341772,37.512150,59.559793,37.191648
60.495916,70.084578,140.606396,136.243053,132.360505,120.145135,29.157439,14.237295,130.706967,14.662438,64.918049,61.967087,135.685268,139.724917,132.801623,131.015242,93.545586,127.669374,-0.000739,0.009764,32.000000,-235.770694,129.956096,-0.577909,24.973579,0.676685,522050.218117,0.992256,19.766747,0.953049,2.327684,0.065443,0.076974,155.902899,32.000000,170.815767,157.921194,159.355178,142.968461,32.000000,138.181876,68.084893,61.226322,87.821031,0.000000,45.536546,90.632911,69.268416,24.341772,37.522551,59.560226,37.143885
60.513231,70.088698,140.348000,136.240771,132.421947,120.157410,29.158193,14.237265,130.714748,14.662710,64.907333,61.973434,135.681578,139.733871,132.794065,131.023141,93.548908,127.677488,-0.000738,0.009760,32.000000,-235.770706,129.972022,-0.578145,24.979329,0.675507,522093.270611,0.991951,19.758767,0.958271,2.324481,0.079468,0.073658,155.869248,32.000000,170.836148,157.927764,159.231870,142.955457,32.000000,138.175741,68.081548,61.225348,87.821860,0.000000,45.400439,90.632911,69.217535,24.341772,37.531344,59.560560,37.208375
60.523801,70.086807,140.275073,136.237966,132.412967,120.169690,29.163338,14.237144,130.721113,14.663395,64.894737,61.974034,135.675429,139.742090,132.788978,131.030606,93.552344,127.684973,-0.000737,0.009726,32.000000,-235.770894,129.980204,-0.578901,24.984428,0.675381,522147.014510,0.992023,19.760700,0.960662,2.324230,0.073946,0.077819,155.850557,32.000000,170.846085,157.907360,159.167349,142.969964,32.000000,138.158251,68.077790,61.223840,87.823007,0.000000,45.410428,90.632911,69.190967,24.341772,37.533985,59.564829,37.113731
60.516025,70.081666,140.249465,136.234562,132.381092,120.194048,29.154242,14.237297,130.726803,14.664319,64.889615,61.970740,135.671486,139.748331,132.785613,131.037213,93.554423,127.691335,-0.000737,0.009731,32.000000,-235.770787,129.986137,-0.578871,24.987442,0.673551,522188.110766,0.991793,19.749375,0.961456,2.319294,0.093037,0.088210,155.851256,32.000000,170.836301,157.874950,159.195587,142.994437,32.000000,138.111822,68.073520,61.222559,87.824092,0.000000,45.387458,90.632911,69.164330,24.341772,37.525898,59.553764,37.193922
60.517834,70.076034,140.343660,136.230484,132.348897,120.210401,29.156689,14.237375,130.728166,14.663634,64.900155,61.967186,135.668453,139.748350,132.782632,131.039394,93.555804,127.692517,-0.000736,0.009734,32.000000,-235.770755,129.988854,-0.578555,24.990042,0.672900,522223.351491,0.991521,19.738056,0.961814,2.317684,0.067679,0.084388,155.872108,32.000000,170.802311,157.871242,159.303993,142.994226,32.000000,138.099303,68.069371,61.221081,87.826831,0.000000,45.442687,90.632911,69.129178,24.341772,37.516463,59.560442,37.172058
60.522183,70.076967,140.269591,136.226573,132.279928,120.214257,29.154965,14.237377,130.726860,14.663103,64.916715,61.965194,135.665509,139.746117,132.778861,131.038376,93.558107,127.694201,-0.000736,0.009736,32.000000,-235.770717,129.984851,-0.578665,24.993728,0.672919,522321.028142,0.992160,19.739849,0.962963,2.317559,0.106242,0.078600,155.892044,32.000000,170.773629,157.885932,159.371065,142.973488,32.000000,138.117662,68.064212,61.218831,87.829792,0.000000,45.386361,90.632911,69.099463,24.341772,37.514792,59.554325,37.197003
60.529985,70.079260,140.142382,136.223291,132.244012,120.210212,29.150514,14.237333,130.722514,14.662900,64.926191,61.962147,135.664026,139.745521,132.771894,131.036082,93.561349,127.694492,-0.000734,0.009713,32.000000,-235.770735,129.985489,-0.578905,24.997015,0.673444,522379.225038,0.992163,19.732605,0.962181,2.319046,0.080566,0.081304,155.887670,32.000000,170.773205,157.908850,159.349281,142.943385,32.000000,138.147681,68.059006,61.217378,87.833616,0.000000,45.459059,90.632911,69.059149,24.341772,37.518235,59.564022,37.072426
60.525518,70.081608,140.246081,136.220406,132.240182,120.222319,29.148320,14.237287,130.718056,14.662252,64.937211,61.951875,135.660381,139.745339,132.765311,131.030444,93.565699,127.692459,-0.000734,0.009725,32.000000,-235.770743,129.981547,-0.578855,25.001025,0.672877,522389.236790,0.992177,19.729659,0.960731,2.317656,0.079493,0.087014,155.859880,32.000000,170.788926,157.924298,159.230425,142.923544,32.000000,138.152570,68.053856,61.216206,87.837869,0.000000,45.517439,90.632911,69.033919,24.341772,37.524119,59.556213,37.148581
60.507977,70.082706,140.063983,136.217681,132.206091,120.242520,29.165359,14.237210,130.709545,14.661023,64.961826,61.940049,135.654623,139.739862,132.762435,131.021900,93.571072,127.687866,-0.000733,0.009710,32.000000,-235.770760,129.978174,-0.578812,25.004719,0.671919,522362.103348,0.992158,19.724995,0.957637,2.315256,0.090286,0.097352,155.826473,32.000000,170.805151,157.913718,159.135949,142.929728,32.000000,138.138624,68.047944,61.214322,87.842913,0.000000,45.417817,90.632911,69.009408,24.341772,37.526679,59.540370,37.244545
60.500886,70.087677,140.003007,136.215425,132.134415,120.246276,29.149989,14.237107,130.698045,14.661359,64.996978,61.928079,135.649655,139.728267,132.758335,131.009062,93.576580,127.677461,-0.000734,0.009709,32.000000,-235.770890,129.965456,-0.578686,25.007003,0.672547,522411.852177,0.992421,19.731324,0.952256,2.317140,0.083390,0.092002,155.817119,32.000000,170.805416,157.876768,159.119006,142.955975,32.000000,138.101220,68.042456,61.212123,87.847966,0.000000,45.454439,90.632911,68.987499,24.341772,37.533853,59.544874,37.203166
60.501268,70.097850,139.955806,136.214779,132.073546,120.234080,29.166972,14.237126,130.683043,14.660910,65.032726,61.916246,135.649651,139.714568,132.754880,130.993764,93.579938,127.666828,-0.000734,0.009720,32.000000,-235.770801,129.951593,-0.578548,25.008084,0.671781,522500.186929,0.992332,19.748068,0.944553,2.314802,0.143612,0.074100,155.831007,32.000000,170.786554,157.861280,159.211610,142.966703,32.000000,138.075658,68.035382,61.209704,87.853232,0.000000,45.324804,90.632911,68.976457,24.341772,37.547997,59.550185,36.990181
60.483407,70.111584,139.934871,136.215308,132.030049,120.217771,29.176200,14.237141,130.667678,14.660668,65.071159,61.908915,135.650703,139.695555,132.749486,130.982314,93.583380,127.654132,-0.000735,0.009718,32.000000,-235.770810,129.938168,-0.578341,25.008139,0.671504,522516.120077,0.993030,19.759366,0.933769,2.314065,0.098565,0.077725,155.852468,32.000000,170.749832,157.863973,159.300099,142.952187,32.000000,138.079515,68.029104,61.206818,87.859761,0.000000,45.352440,90.632911,68.954756,24.341772,37.571488,59.559547,37.214245
60.476272,70.127240,139.769729,136.216578,132.010373,120.193201,29.173986,14.237126,130.650542,14.660354,65.103342,61.901883,135.649720,139.677490,132.743465,130.968871,93.586756,127.641757,-0.000737,0.009668,32.000000,-235.770863,129.919291,-0.577747,25.009281,0.671147,522471.215563,0.992371,19.769197,0.925019,2.313271,0.088408,0.078461,155.860721,32.000000,170.741112,157.884150,159.318648,142.920607,32.000000,138.114489,68.022870,61.204717,87.867293,0.000000,45.326963,90.632911,68.943263,24.341772,37.600218,59.556459,37.209036
60.467774,70.142731,139.819790,136.217957,132.012736,120.172730,29.156881,14.237127,130.636583,14.659716,65.125270,61.895626,135.648214,139.658630,132.735217,130.954706,93.590657,127.628930,-0.000737,0.009656,32.000000,-235.770972,129.904409,-0.577448,25.010764,0.671234,522426.574805,0.992287,19.798868,0.915136,2.313608,0.082593,0.121561,155.845055,32.000000,170.755064,157.900557,159.227352,142.894446,32.000000,138.134284,68.017452,61.202995,87.875028,0.000000,45.379577,90.632911,68.924793,24.341772,37.628868,59.557797,37.220041
60.458053,70.154842,139.886090,136.219403,131.966111,120.160668,29.177696,14.237084,130.623350,14.658302,65.132442,61.893395,135.645795,139.642888,132.731250,130.940888,93.595645,127.618343,-0.000738,0.009653,32.000000,-235.771043,129.894619,-0.577244,25.012669,0.670253,522341.780883,0.992332,19.820891,0.905484,2.311150,0.078937,0.080726,155.804311,32.000000,170.777728,157.898434,159.109548,142.887255,32.000000,138.130797,68.013254,61.201451,87.883479,0.000000,45.322887,90.632911,68.907843,24.341772,37.654522,59.541825,37.227598
60.455637,70.163075,139.772654,136.220667,131.971351,120.172743,29.153834,14.237027,130.609228,14.658237,65.131274,61.884662,135.644187,139.631388,132.730190,130.926734,93.600651,127.607649,-0.000739,0.009652,32.000000,-235.771213,129.877323,-0.577342,25.015705,0.670543,522273.697699,0.992943,19.843965,0.895075,2.312303,0.076405,0.075678,155.788657,32.000000,170.790127,157.870874,159.054847,142.909157,32.000000,138.112437,68.009274,61.199699,87.892375,0.000000,45.334370,90.632911,68.879745,24.341772,37.674241,59.565369,37.109476
60.442973,70.166931,139.757810,136.221503,131.921618,120.162021,29.169953,14.237056,130.592723,14.656662,65.132836,61.870671,135.644082,139.616779,132.729708,130.912247,93.604809,127.594961,-0.000740,0.009624,32.000000,-235.771222,129.855057,-0.576869,25.017837,0.670972,522235.837988,0.992346,19.864752,0.884718,2.313771,0.108020,0.087603,155.792927,32.000000,170.783912,157.842103,159.113465,142.926279,32.000000,138.083871,68.004052,61.197298,87.901173,0.000000,45.320962,90.632911,68.877769,24.341772,37.682318,59.550460,37.212190
60.432990,70.171390,139.684856,136.222289,131.907179,120.149969,29.161786,14.237124,130.575364,14.655769,65.142714,61.860397,135.644727,139.599171,132.730112,130.895016,93.608349,127.581061,-0.000740,0.009612,32.000000,-235.771055,129.839427,-0.577170,25.020212,0.670361,522290.825063,0.993324,19.875142,0.874285,2.311987,0.097142,0.091700,155.816052,32.000000,170.746608,157.840759,159.220456,142.918284,32.000000,138.073120,67.999346,61.195576,87.910145,0.000000,45.250974,90.632911,68.867142,24.341772,37.691141,59.552850,37.200011
60.414215,70.176961,139.596758,136.223492,131.901380,120.137865,29.177084,14.237147,130.560225,14.654918,65.153731,61.850802,135.647366,139.580386,132.729460,130.878602,93.612093,127.567132,-0.000742,0.009613,32.000000,-235.771035,129.821871,-0.576790,25.023268,0.670355,522249.370057,0.992929,19.890304,0.863691,2.312226,0.079844,0.097804,155.829674,32.000000,170.735254,157.855168,159.270301,142.900041,32.000000,138.113374,67.995076,61.193972,87.919889,0.000000,45.299033,90.632911,68.855602,24.341772,37.701346,59.561288,37.084898
60.414640,70.182219,139.657741,136.224921,131.837922,120.133747,29.169549,14.237063,130.544144,14.654115,65.156336,61.842851,135.649428,139.563697,132.724866,130.862056,93.616331,127.550533,-0.000742,0.009644,32.000000,-235.771202,129.804823,-0.576909,25.024797,0.669958,522202.147066,0.993303,19.903676,0.853099,2.311401,0.119236,0.085877,155.819564,32.000000,170.740321,157.878657,159.221607,142.865345,32.000000,138.153036,67.990059,61.191753,87.929104,0.000000,45.305993,90.632911,68.831412,24.341772,37.713574,59.541746,37.241904
60.411454,70.185736,139.644390,136.226383,131.844245,120.113337,29.157678,14.237019,130.531417,14.654030,65.147709,61.838461,135.649446,139.546940,132.721839,130.845872,93.621943,127.537806,-0.000744,0.009662,32.000000,-235.771220,129.788631,-0.576674,25.026866,0.669595,522162.461348,0.993041,19.926012,0.842285,2.310661,0.100425,0.079086,155.781925,32.000000,170.759442,157.887109,159.102956,142.853792,32.000000,138.160642,67.986036,61.190657,87.937488,0.000000,45.304664,90.632911,68.831283,24.341772,37.721189,59.555781,37.228184
60.392814,70.185398,139.819997,136.226701,131.889155,120.101177,29.159690,14.236940,130.518329,14.653199,65.135056,61.822781,135.647695,139.525884,132.722571,130.832334,93.628507,127.525034,-0.000746,0.009681,32.000000,-235.771359,129.768766,-0.576650,25.028784,0.669881,522142.139408,0.993270,19.930890,0.829624,2.311654,0.150998,0.083175,155.757163,32.000000,170.779674,157.871013,159.030061,142.868899,32.000000,138.162135,67.983791,61.190435,87.946645,0.000000,45.397649,90.632911,68.822273,24.341772,37.724245,59.564435,36.994583
60.373182,70.184448,139.947185,136.226049,131.815515,120.080882,29.169180,14.236942,130.501522,14.652902,65.143114,61.801290,135.646710,139.505142,132.724576,130.814656,93.634083,127.510132,-0.000747,0.009696,32.000000,-235.771336,129.743848,-0.576779,25.029915,0.669692,522048.059678,0.993574,19.937254,0.817552,2.311555,0.071963,0.083371,155.751929,32.000000,170.778225,157.833758,159.044816,142.896044,32.000000,138.135541,67.981005,61.189242,87.954140,0.000000,45.487211,90.632911,68.821103,24.341772,37.724466,59.557344,37.114245
60.350937,70.186901,140.062494,136.225308,131.734198,120.040124,29.171206,14.237166,130.478285,14.651194,65.181006,61.776780,135.647257,139.477510,132.724077,130.788807,93.639727,127.490878,-0.000748,0.009700,32.000000,-235.771127,129.713405,-0.576785,25.028220,0.670861,521992.472241,0.993746,19.953565,0.804504,2.315176,0.097369,0.077798,155.767552,32.000000,170.751833,157.823192,159.154222,142.898665,32.000000,138.121415,67.978548,61.187699,87.962374,0.000000,45.555666,90.632911,68.822505,24.341772,37.723590,59.565920,36.937723
60.335442,70.196768,139.929550,136.225358,131.705746,119.983246,29.157521,14.237073,130.452674,14.649320,65.235461,61.762504,135.649295,139.444270,132.720942,130.760783,93.643518,127.467301,-0.000750,0.009712,32.000000,-235.771434,129.686427,-0.576680,25.027032,0.671743,521902.106573,0.993612,19.970155,0.791364,2.318036,0.079415,0.086506,155.786842,32.000000,170.725668,157.831681,159.234383,142.884131,32.000000,138.144593,67.975293,61.185105,87.970071,0.000000,45.599526,90.632911,68.836625,24.341772,37.742559,59.557197,37.065309
60.324842,70.217511,139.981446,136.228233,131.746643,119.938551,29.189213,14.237154,130.429659,14.647261,65.270949,61.752760,135.652647,139.417400,132.715205,130.736518,93.648005,127.442356,-0.000752,0.009711,32.000000,-235.771477,129.661674,-0.577323,25.027934,0.672568,521730.889313,0.993621,19.992488,0.775944,2.320801,0.094597,0.082782,155.785583,32.000000,170.721805,157.851345,159.235197,142.847395,32.000000,138.181740,67.972279,61.183416,87.977388,0.000000,45.644687,90.632911,68.839767,24.341772,37.774533,59.561780,37.180936
60.319552,70.235115,139.859803,136.231359,131.780213,119.909866,29.173730,14.237081,130.405181,14.646076,65.287038,61.739054,135.654953,139.393628,132.709824,130.712729,93.653514,127.422761,-0.000753,0.009689,32.000000,-235.771603,129.630508,-0.577632,25.028377,0.671762,521501.206606,0.993928,20.016205,0.760184,2.319193,0.074804,0.081516,155.760331,32.000000,170.737433,157.866688,159.122522,142.824316,32.000000,138.197503,67.969643,61.182331,87.985181,0.000000,45.536083,90.632911,68.823641,24.341772,37.810315,59.563235,37.185191
60.301336,70.248869,139.726550,136.234476,131.689621,119.893667,29.147641,14.237071,130.378172,14.643997,65.305869,61.714113,135.654743,139.366971,132.709141,130.685148,93.657977,127.399550,-0.000756,0.009698,32.000000,-235.771691,129.600514,-0.577771,25.026548,0.671985,521335.828660,0.992729,20.046426,0.743028,2.320461,0.093217,0.082604,155.725786,32.000000,170.759981,157.859704,159.020342,142.822882,32.000000,138.197042,67.966638,61.180958,87.992148,0.000000,45.496064,90.632911,68.827921,24.341772,37.840634,59.546801,37.165896
60.272101,70.258059,139.666132,136.237325,131.581085,119.852920,29.181699,14.236866,130.347678,14.641938,65.344412,61.691241,135.657756,139.332504,132.710740,130.651357,93.663776,127.372447,-0.000757,0.009720,32.000000,-235.771900,129.568338,-0.577228,25.024307,0.671225,521229.655197,0.993163,20.068759,0.727569,2.318648,0.123814,0.086206,155.713764,32.000000,170.771543,157.823507,158.980899,142.854861,32.000000,138.176467,67.965130,61.180318,87.999348,0.000000,45.440716,90.632911,68.844472,24.341772,37.858853,59.552161,36.967584
60.261083,70.276076,139.501950,136.241621,131.567244,119.800039,29.165460,14.236837,130.318106,14.639571,65.379614,61.678940,135.662333,139.300392,132.711270,130.618489,93.668856,127.345517,-0.000758,0.009710,32.000000,-235.771894,129.543533,-0.577366,25.021816,0.670715,521183.044995,0.994290,20.098803,0.711316,2.317139,0.084227,0.085981,155.721951,32.000000,170.760650,157.800456,159.065726,142.878751,32.000000,138.163690,67.962467,61.179689,88.006266,0.000000,45.313416,90.632911,68.859259,24.341772,37.887636,59.548926,37.092015
60.251832,70.294110,139.468992,136.246640,131.618554,119.754927,29.139584,14.236874,130.294095,14.637238,65.395676,61.668021,135.667683,139.272626,132.710679,130.591435,93.672105,127.317832,-0.000759,0.009697,32.000000,-235.771718,129.514054,-0.577111,25.019954,0.670660,521026.447241,0.993354,20.134145,0.691746,2.317260,0.074437,0.084612,155.744142,32.000000,170.727563,157.799545,159.167531,142.874158,32.000000,138.162706,67.958667,61.177950,88.012374,0.000000,45.368948,90.632911,68.857462,24.341772,37.921804,59.559469,37.132513
60.244303,70.308893,139.485899,136.251568,131.661675,119.730351,29.150217,14.236829,130.267004,14.635222,65.397811,61.657607,135.673049,139.248656,132.711328,130.566444,93.676410,127.291291,-0.000761,0.009703,32.000000,-235.771704,129.489170,-0.576648,25.017872,0.669686,520820.482109,0.993720,20.162021,0.672983,2.314959,0.072196,0.080820,155.749578,32.000000,170.720727,157.812145,159.205582,142.852162,32.000000,138.203021,67.955945,61.177298,88.019966,0.000000,45.338709,90.632911,68.857250,24.341772,37.956134,59.559488,37.055038
60.231225,70.317158,139.480569,136.255588,131.650222,119.714085,29.164144,14.236816,130.241910,14.633071,65.397868,61.644604,135.677277,139.224608,132.709913,130.542060,93.681466,127.262909,-0.000763,0.009707,32.000000,-235.771694,129.469397,-0.576671,25.015205,0.669469,520651.466007,0.994446,20.188333,0.655665,2.314768,0.077927,0.073297,155.736243,32.000000,170.733831,157.828027,159.135646,142.831435,32.000000,138.237320,67.952507,61.176709,88.026617,0.000000,45.377553,90.632911,68.867302,24.341772,37.973147,59.554650,36.936549
60.217569,70.319346,139.557580,136.258446,131.624927,119.685619,29.149044,14.236860,130.218661,14.631292,65.392398,61.631085,135.678729,139.200541,132.711108,130.518620,93.687228,127.238542,-0.000765,0.009718,32.000000,-235.771580,129.447302,-0.576667,25.011006,0.669624,520562.757284,0.994058,20.209853,0.637871,2.315338,0.097427,0.092268,155.700081,32.000000,170.760129,157.827482,159.024175,142.827476,32.000000,138.243438,67.949162,61.176767,88.032982,0.000000,45.408424,90.632911,68.881713,24.341772,37.982995,59.552722,37.218353
60.196628,70.319481,139.575781,136.260908,131.660298,119.656944,29.148183,14.236886,130.196829,14.629462,65.382341,61.620971,135.678898,139.178761,132.715565,130.496450,93.692315,127.216357,-0.000766,0.009735,32.000000,-235.771539,129.420790,-0.576714,25.006777,0.669780,520501.830696,0.993711,20.229826,0.618386,2.315752,0.087232,0.080595,155.684652,32.000000,170.778562,157.804261,158.965627,142.851420,32.000000,138.234791,67.945642,61.176372,88.039192,0.000000,45.443782,90.632911,68.888461,24.341772,37.987424,59.557285,37.071032
60.192900,70.317486,139.688113,136.262947,131.657786,119.644712,29.170339,14.236894,130.178792,14.628140,65.359582,61.611553,135.681392,139.159177,132.720908,130.475834,93.696600,127.198344,-0.000768,0.009731,32.000000,-235.771418,129.401381,-0.575887,25.001861,0.670387,520376.852222,0.994247,20.244238,0.600237,2.317556,0.101939,0.079112,155.684902,32.000000,170.781397,157.769813,159.008609,142.883267,32.000000,138.215632,67.943108,61.175536,88.044545,0.000000,45.519655,90.632911,68.891612,24.341772,37.988193,59.550303,37.223416
60.183062,70.313282,139.566657,136.264535,131.640308,119.632600,29.158028,14.236826,130.160845,14.626390,65.345214,61.599456,135.684327,139.138301,132.724782,130.453725,93.699676,127.179166,-0.000770,0.009758,32.000000,-235.771409,129.379334,-0.575692,24.995966,0.670757,520254.397859,0.994424,20.263125,0.583867,2.318664,0.090384,0.084835,155.706928,32.000000,170.752927,157.760070,159.117865,142.891110,32.000000,138.207865,67.941012,61.174325,88.048890,0.000000,45.498138,90.632911,68.910162,24.341772,37.983045,59.557443,37.095903
