OSU 80 Ton Compressor Load Stand
60.162931,70.308254,139.411018,136.265981,131.655055,119.620506,29.164723,14.236815,130.139881,14.625288,65.340755,61.586170,135.687465,139.118214,132.726913,130.429145,93.703116,127.159431,-0.000771,0.009763,32.000000,-235.771329,129.360867,-0.575718,24.990067,0.671518,520190.094028,0.993630,20.264468,0.570422,2.320674,0.094717,0.081983,155.725291,32.000000,170.740168,157.763790,159.181956,142.884164,32.000000,138.233088,67.939164,61.173108,88.053243,0.000000,45.421302,90.632911,68.927567,24.341772,37.976884,59.545179,37.059953
60.156489,70.305988,139.229951,136.267744,131.682152,119.600408,29.164301,14.236852,130.120214,14.624661,65.338273,61.577900,135.690503,139.100446,132.725721,130.407341,93.707527,127.141258,-0.000773,0.009756,32.000000,-235.771259,129.348686,-0.575728,24.983785,0.671049,520129.585614,0.994119,20.269076,0.557592,2.319036,0.071429,0.082578,155.721354,32.000000,170.749040,157.777617,159.158631,142.859078,32.000000,138.268829,67.936860,61.172697,88.056842,0.000000,45.307160,90.632911,68.937746,24.341772,37.972659,59.554709,37.074113
60.138965,70.304821,139.089548,136.269588,131.736986,119.584191,29.164090,14.236813,130.102855,14.623095,65.330798,61.571103,135.690977,139.082732,132.724924,130.388335,93.711070,127.120201,-0.000775,0.009770,32.000000,-235.771224,129.323553,-0.575337,24.977720,0.670539,520074.844169,0.994148,20.282082,0.544114,2.317224,0.136750,0.087762,155.696345,32.000000,170.772568,157.783415,159.045856,142.848832,32.000000,138.277318,67.934047,61.173032,88.060312,0.000000,45.226585,90.632911,68.950203,24.341772,37.973344,59.558495,37.247553
60.127750,70.303087,139.051187,136.271276,131.737047,119.551718,29.161676,14.236893,130.085081,14.622907,65.322122,61.559154,135.689754,139.061187,132.728886,130.370618,93.716398,127.103379,-0.000776,0.009767,32.000000,-235.771227,129.309057,-0.575040,24.971441,0.669638,519977.769766,0.994108,20.285587,0.530457,2.314463,0.072992,0.077533,155.672199,32.000000,170.797844,157.767126,158.970082,142.862431,32.000000,138.277018,67.932258,61.172763,88.064257,0.000000,45.170122,90.632911,68.973230,24.341772,37.972503,59.546516,37.055478
60.105608,70.300775,139.006353,136.272296,131.635954,119.503010,29.167252,14.236900,130.065312,14.622123,65.328099,61.545383,135.691031,139.035756,132.730113,130.350910,93.719674,127.085026,-0.000777,0.009789,32.000000,-235.771200,129.285696,-0.575624,24.966004,0.669161,519908.593989,0.994300,20.300123,0.516201,2.312802,0.118153,0.082712,155.670073,32.000000,170.807412,157.729937,158.964439,142.890472,32.000000,138.253671,67.929081,61.172156,88.065902,0.000000,45.120510,90.632911,68.999267,24.341772,37.970963,59.562104,36.978882
60.092721,70.303649,138.966232,136.273616,131.614641,119.462449,29.148268,14.237000,130.045688,14.620124,65.338334,61.534707,135.693869,139.009498,132.733603,130.332618,93.723437,127.068288,-0.000777,0.009802,32.000000,-235.771094,129.268025,-0.575964,24.961070,0.669094,519760.067757,0.994314,20.308442,0.502314,2.312596,0.089491,0.077394,155.689180,32.000000,170.794400,157.716788,159.061710,142.905329,32.000000,138.241498,67.927504,61.172260,88.068828,0.000000,45.153284,90.632911,69.016827,24.341772,37.973684,59.555181,37.169344
60.085528,70.309523,139.167155,136.275271,131.610287,119.438466,29.171722,14.236940,130.029631,14.618739,65.346700,61.529864,135.697264,138.986018,132.734042,130.312909,93.724930,127.048440,-0.000777,0.009775,32.000000,-235.771182,129.253491,-0.576139,24.958663,0.669036,519550.958643,0.994121,20.325979,0.489698,2.312702,0.084424,0.118249,155.712544,32.000000,170.768493,157.721005,159.148251,142.902650,32.000000,138.258390,67.926137,61.171394,88.071047,0.000000,45.248738,90.632911,69.033833,24.341772,37.985670,59.559016,36.968831
60.069528,70.316211,139.284022,136.277293,131.666446,119.405833,29.153114,14.236939,130.013067,14.617902,65.340537,61.526384,135.700079,138.967679,132.734302,130.295192,93.726732,127.030750,-0.000778,0.009758,32.000000,-235.771277,129.239081,-0.576517,24.957550,0.668911,519379.204690,0.994676,20.340408,0.477416,2.312530,0.091560,0.083983,155.719139,32.000000,170.767835,157.740448,159.163516,142.882557,32.000000,138.292031,67.924786,61.170879,88.073466,0.000000,45.290624,90.632911,69.053997,24.341772,37.999877,59.549693,37.065602
60.059795,70.315807,139.282573,136.279282,131.660545,119.393739,29.134181,14.236792,130.000495,14.615598,65.325403,61.515201,135.702725,138.956223,132.733842,130.280325,93.729457,127.010842,-0.000778,0.009785,32.000000,-235.771489,129.223801,-0.576693,24.956536,0.670122,519285.649595,0.993826,20.352732,0.465821,2.316151,0.085973,0.073645,155.701810,32.000000,170.786852,157.756190,159.070273,142.869286,32.000000,138.314211,67.923019,61.171132,88.074767,0.000000,45.316850,90.632911,69.078728,24.341772,38.005699,59.561681,37.127524
60.046751,70.311917,139.372748,136.281087,131.541512,119.381588,29.171533,14.236668,129.983488,14.613692,65.321638,61.499291,135.704360,138.939823,132.736783,130.263645,93.733248,126.994268,-0.000779,0.009789,32.000000,-235.771558,129.208107,-0.576879,24.954167,0.670897,519160.877266,0.994501,20.373772,0.455014,2.318713,0.092634,0.077882,155.670035,32.000000,170.809929,157.755263,158.962646,142.877897,32.000000,138.313361,67.919916,61.171807,88.076120,0.000000,45.369939,90.632911,69.097878,24.341772,38.004204,59.553922,36.972132
60.027819,70.308664,139.336333,136.282806,131.477212,119.365429,29.160014,14.236757,129.961205,14.612293,65.336138,61.484946,135.704672,138.918597,132.740146,130.242952,93.736099,126.979056,-0.000779,0.009785,32.000000,-235.771440,129.190398,-0.576935,24.951234,0.670988,519107.292211,0.995226,20.382097,0.442152,2.319065,0.076656,0.083644,155.659588,32.000000,170.822558,157.727276,158.924722,142.907666,32.000000,138.294578,67.916155,61.171467,88.076825,0.000000,45.384736,90.632911,69.130864,24.341772,37.996468,59.556056,37.092602
60.021076,70.310167,139.232445,136.284536,131.431780,119.332982,29.147503,14.236867,129.941161,14.610876,65.351306,61.474512,135.706672,138.896377,132.744719,130.220691,93.739018,126.962372,-0.000779,0.009781,32.000000,-235.771256,129.172206,-0.576851,24.948950,0.671689,519048.437705,0.994080,20.389911,0.429923,2.321071,0.079139,0.082664,155.670256,32.000000,170.814297,157.701374,159.000353,142.934010,32.000000,138.278929,67.911898,61.170891,88.077078,0.000000,45.346555,90.632911,69.153446,24.341772,38.001426,59.549663,37.074627
60.013762,70.317623,139.180562,136.287193,131.446105,119.300499,29.212885,14.236772,129.922490,14.608836,65.357274,61.469689,135.710480,138.878067,132.748088,130.203033,93.740323,126.943611,-0.000779,0.009775,32.000000,-235.771360,129.157198,-0.577000,24.947139,0.671749,518978.913580,0.994679,20.403646,0.419325,2.321196,0.121927,0.087711,155.695985,32.000000,170.780410,157.699821,159.106881,142.940063,32.000000,138.275986,67.908677,61.170446,88.077677,0.000000,45.336424,90.632911,69.178732,24.341772,38.013475,59.542494,37.045720
60.004964,70.323071,139.061677,136.290057,131.430919,119.267890,29.162351,14.236709,129.906233,14.607642,65.357484,61.463265,135.714545,138.862497,132.749980,130.186366,93.740322,126.925723,-0.000780,0.009792,32.000000,-235.771444,129.136388,-0.576791,24.944872,0.671138,518837.829551,0.994964,20.411201,0.407910,2.319726,0.080131,0.084569,155.709533,32.000000,170.769002,157.717124,159.155531,142.921467,32.000000,138.308688,67.903965,61.170082,88.078554,0.000000,45.240456,90.632911,69.192212,24.341772,38.027320,59.561396,36.931340
60.006856,70.326330,138.800558,136.292709,131.390431,119.251594,29.148739,14.236642,129.889847,14.606264,65.356116,61.453363,135.716899,138.846659,132.749394,130.169711,93.741387,126.909984,-0.000780,-0.005773,32.000000,-235.771475,129.124642,-0.576218,24.942343,0.670830,518709.888444,0.992622,20.425224,0.397049,2.319144,0.095994,0.085227,155.702592,32.000000,170.780502,157.736539,159.097194,142.897535,32.000000,138.342948,67.898892,61.168905,88.077923,0.000000,45.108745,90.632911,69.212910,24.341772,38.037625,59.553391,37.038383
59.993157,70.327222,138.640594,136.294731,131.418556,119.243577,29.157564,14.236576,129.874842,14.604774,65.359046,61.446681,135.716578,138.832705,132.750415,130.153335,93.743878,126.894398,-0.000779,-0.012037,32.000000,-235.771452,129.112838,-0.575629,24.939428,0.670163,518581.826167,0.994247,20.438568,0.387938,2.317503,0.115469,0.068168,155.671904,32.000000,170.807091,157.745826,158.978651,142.897401,32.000000,138.345161,67.894340,61.169781,88.078660,0.000000,45.000033,90.632911,69.230518,24.341772,38.041624,59.561465,36.965162
59.999223,70.328369,138.401837,136.295517,131.423762,119.227391,29.149857,14.236549,129.859512,14.602852,65.356889,61.441789,135.714506,138.819203,132.753869,130.139811,93.745976,126.879302,-0.000777,-0.041246,32.000000,-235.771501,129.098461,-0.575777,24.936182,0.668603,518512.236340,0.994550,20.440129,0.378856,2.313078,0.167267,0.096200,155.658760,32.000000,170.824530,157.732722,158.912441,142.916083,32.000000,138.330452,67.889292,61.169825,88.079154,0.000000,44.825093,90.632911,69.240582,24.341772,38.045934,59.552948,37.070958
59.999962,70.329715,138.241655,136.296313,131.467754,119.211264,29.141294,14.236605,129.848057,14.599735,65.339870,61.440680,135.714810,138.812952,132.759122,130.128049,93.747343,126.867714,-0.000777,-0.068256,32.000000,-235.771558,129.091248,-0.575560,24.933056,0.667921,518481.987593,0.994437,20.453319,0.368423,2.310940,0.085895,0.095122,155.664391,32.000000,170.827065,157.699594,158.940372,142.949204,32.000000,138.304209,67.884766,61.169761,88.078767,0.000000,44.763991,90.632911,69.264732,24.341772,38.050581,59.557207,36.931707
59.998171,70.328174,138.150343,136.297007,131.469981,119.207191,29.163566,14.236779,129.837633,14.599759,65.308392,61.442009,135.716538,138.809869,132.762903,130.118336,93.747479,126.859154,-0.000777,-0.070654,32.000000,-235.771353,129.084728,-0.575847,24.928991,0.666440,518404.095715,0.994456,20.449022,0.358634,2.306727,0.085823,0.103596,155.686569,32.000000,170.803888,157.689865,159.051294,142.960531,32.000000,138.290971,67.879812,61.169599,88.079172,0.000000,44.651989,90.632911,69.281559,24.341772,38.055591,59.555722,37.054304
59.991197,70.320660,138.108196,136.297483,131.529374,119.195076,29.154929,14.236628,129.833053,14.599813,65.273852,61.438471,135.719277,138.808607,132.766979,130.112322,93.747029,126.849708,-0.000776,-0.083464,32.000000,-235.771512,129.087851,-0.576032,24.925726,0.665494,518332.992449,0.994604,20.449703,0.351363,2.304029,0.089560,0.085808,155.708513,32.000000,170.787585,157.703201,159.123175,142.950930,32.000000,138.304068,67.874789,61.169374,88.079702,0.000000,44.626886,90.632911,69.293973,24.341772,38.044620,59.551424,37.247700
59.992658,70.306465,138.228007,136.296882,131.492413,119.186911,29.151611,14.236625,129.826934,14.599508,65.245318,61.430845,135.720452,138.809844,132.769354,130.110756,93.746092,126.845773,-0.000776,-0.099340,32.000000,-235.771450,129.077106,-0.576162,24.921251,0.665079,518313.189649,0.993839,20.449769,0.346863,2.302576,0.133296,0.083153,155.710011,32.000000,170.793122,157.720195,159.122061,142.924253,32.000000,138.338414,67.869647,61.169545,88.080161,0.000000,44.654410,90.632911,69.301418,24.341772,38.025649,59.557934,37.063108
59.991199,70.292524,138.286490,136.295589,131.421215,119.178725,29.213481,14.236596,129.819152,14.600773,65.233631,61.421123,135.718671,138.806872,132.770874,130.103431,93.747496,126.840715,-0.000775,-0.111643,32.000000,-235.771317,129.064952,-0.576106,24.915253,0.664942,518254.222894,0.994141,20.448517,0.342500,2.302141,0.085669,0.085106,155.692622,32.000000,170.815332,157.737951,159.014112,142.913867,32.000000,138.350292,67.864934,61.170623,88.081261,0.000000,44.692507,90.632911,69.334714,24.341772,38.002836,59.560000,37.065162
59.971850,70.281354,138.250165,136.294280,131.389089,119.162509,29.204085,14.236593,129.813166,14.599574,65.231756,61.414118,135.715135,138.802726,132.773745,130.095740,93.747563,126.832525,-0.000775,-0.116226,32.000000,-235.771252,129.059006,-0.575518,24.910300,0.665656,518197.021647,0.994121,20.433011,0.341432,2.304082,0.091733,0.081177,155.668071,32.000000,170.839783,157.732932,158.926761,142.924762,32.000000,138.340176,67.860162,61.171515,88.081109,0.000000,44.622111,90.632911,69.374962,24.341772,37.980372,59.556174,37.151956
59.974287,70.275475,138.092791,136.293628,131.428847,119.146250,29.165411,14.236709,129.809171,14.599715,65.226943,61.411064,135.713625,138.793400,132.777024,130.091337,93.748427,126.824781,-0.000775,-0.140633,32.000000,-235.771074,129.058492,-0.574804,24.905762,0.666116,518137.759999,0.991937,20.420380,0.337450,2.305113,0.065367,0.072550,155.664151,32.000000,170.851966,157.697370,158.911505,142.965031,32.000000,138.309041,67.856179,61.172759,88.081503,0.000000,44.633090,90.632911,69.377988,24.341772,37.971969,59.561475,37.193482
59.972742,70.271817,138.132949,136.293436,131.392194,119.146274,29.162429,14.236726,129.806264,14.599762,65.216325,61.407862,135.712581,138.785466,132.778422,130.088009,93.746672,126.820317,-0.000775,-0.160976,32.000000,-235.771061,129.055047,-0.574470,24.900173,0.666208,518061.844717,0.992448,20.426586,0.333209,2.305251,0.150289,0.084173,155.680828,32.000000,170.839621,157.678999,159.019454,142.985964,32.000000,138.291490,67.850789,61.172055,88.080277,0.000000,44.628364,90.632911,69.397055,24.341772,37.966165,59.554345,37.038750
59.964263,70.268214,138.012670,136.293060,131.275115,119.146234,29.161173,14.236856,129.801427,14.599429,65.219292,61.400572,135.714199,138.777120,132.779686,130.086637,93.745021,126.816675,-0.000776,-0.162738,32.000000,-235.770936,129.046021,-0.574106,24.895161,0.665283,517978.473149,0.993567,20.418517,0.328398,2.302533,0.076165,0.077340,155.710854,32.000000,170.810948,157.685110,159.112304,142.981503,32.000000,138.292121,67.847480,61.172225,88.080151,0.000000,44.500173,90.632911,69.421348,24.341772,37.961700,59.551788,37.166776
59.962889,70.266882,137.806221,136.292848,131.162941,119.142402,29.126991,14.236910,129.792167,14.598949,65.243326,61.393617,135.715972,138.766494,132.779863,130.076953,93.742901,126.812199,-0.000775,-0.170219,32.000000,-235.770940,129.035649,-0.574427,24.889950,0.665678,517977.316640,0.993688,20.416247,0.327878,2.303262,0.090011,0.084255,155.719498,32.000000,170.807751,157.707287,159.142912,142.960860,32.000000,138.328389,67.844797,61.173198,88.080759,0.000000,44.415765,90.632911,69.454106,24.341772,37.957307,59.562655,37.046747
59.962560,70.270036,137.746624,136.293149,131.210605,119.130545,29.168683,14.236827,129.785706,14.597258,65.259616,61.400205,135.716082,138.757425,132.776778,130.070701,93.742060,126.806502,-0.000774,-0.198730,32.000000,-235.771093,129.038510,-0.575120,24.885581,0.665236,517981.540277,0.993877,20.420260,0.327671,2.301582,0.069993,0.077504,155.710403,32.000000,170.820977,157.726616,159.070817,142.942225,32.000000,138.345960,67.841692,61.174261,88.079734,0.000000,44.283554,90.632911,69.457026,24.341772,37.964900,59.557964,37.224589
59.977490,70.277138,137.496778,136.295380,131.366706,119.118582,29.156412,14.236780,129.787813,14.596761,65.243034,61.408363,135.715633,138.758978,132.777375,130.068640,93.742952,126.808736,-0.000774,-0.222631,32.000000,-235.771081,129.040874,-0.575375,24.884777,0.664167,517968.056668,0.995034,20.420161,0.327511,2.298192,0.113743,0.084968,155.680676,32.000000,170.848528,157.728054,158.970508,142.944192,32.000000,138.345330,67.840250,61.175768,88.079437,0.000000,44.132621,90.632911,69.465970,24.341772,37.977210,59.540861,37.053130
59.981400,70.275850,137.439051,136.296820,131.530722,119.122886,29.144331,14.236729,129.794322,14.597689,65.208151,61.414203,135.714329,138.765721,132.781070,130.073364,93.741473,126.817116,-0.000772,-0.231257,32.000000,-235.771270,129.051571,-0.575210,24.885343,0.663879,517923.451698,0.993527,20.423610,0.325447,2.297211,0.074364,0.075023,155.672641,32.000000,170.860609,157.713882,158.928096,142.968261,32.000000,138.325047,67.839504,61.177067,88.078887,0.000000,44.085757,90.632911,69.475906,24.341772,37.984437,59.565360,36.946674
59.974660,70.268523,137.352043,136.297408,131.515004,119.139410,29.158138,14.236773,129.798071,14.598351,65.185941,61.405807,135.714342,138.768126,132.784933,130.076552,93.739642,126.820885,-0.000773,-0.249458,32.000000,-235.771224,129.055543,-0.575184,24.885669,0.662163,517870.811641,0.993589,20.417304,0.325694,2.292473,0.074602,0.080098,155.681074,32.000000,170.856956,157.688042,158.990276,142.994475,32.000000,138.301825,67.838271,61.178445,88.078075,0.000000,43.940619,90.632911,69.503631,24.341772,37.976701,59.552319,37.072719
59.979756,70.257507,137.178733,136.297082,131.465530,119.123269,29.157364,14.236760,129.798128,14.598735,65.188306,61.406454,135.716145,138.768532,132.788382,130.078223,93.737233,126.820941,-0.000772,-0.252429,32.000000,-235.771360,129.050826,-0.575075,24.887802,0.661775,517888.313640,0.993961,20.412504,0.331445,2.291361,0.084295,0.084071,155.711303,32.000000,170.823689,157.687599,159.109309,142.998635,32.000000,138.293977,67.836226,61.179571,88.076321,0.000000,43.945353,90.632911,69.510140,24.341772,37.959049,59.555495,37.210870
59.980667,70.255864,137.321448,136.297275,131.566109,119.110787,29.138207,14.236705,129.798586,14.598988,65.186593,61.412668,135.717249,138.774021,132.790110,130.082483,93.733234,126.826096,-0.000771,-0.274101,32.000000,-235.771430,129.056152,-0.574894,24.891371,0.661435,517957.481602,0.993733,20.411230,0.335198,2.290168,0.102028,0.085524,155.733156,32.000000,170.806182,157.710227,159.168440,142.983411,32.000000,138.312579,67.834044,61.180344,88.076078,0.000000,43.930478,90.632911,69.526613,24.341772,37.952460,59.557905,37.140584
60.000119,70.253263,137.488402,136.297378,131.691184,119.106557,29.160910,14.236562,129.807259,14.599408,65.162381,61.424494,135.718769,138.783919,132.789700,130.090590,93.731869,126.832763,-0.000770,-0.301577,32.000000,-235.771594,129.065710,-0.574724,24.897586,0.660179,517871.653931,0.993501,20.395639,0.337634,2.287084,0.081770,0.082446,155.731330,32.000000,170.812859,157.738898,159.139966,142.955862,32.000000,138.350352,67.832647,61.182403,88.076573,0.000000,43.950385,90.632911,69.529666,24.341772,37.950567,59.545680,37.219307
60.004174,70.245895,137.526694,136.296756,131.739491,119.110454,29.154316,14.236358,129.822449,14.601101,65.121874,61.432745,135.718278,138.795997,132.790558,130.107300,93.728951,126.844799,-0.000769,-0.304095,32.000000,-235.771839,129.080151,-0.574794,24.904764,0.660828,517823.739790,0.994028,20.393177,0.344261,2.289429,0.082923,0.085643,155.706136,32.000000,170.835021,157.751733,159.034300,142.950918,32.000000,138.357946,67.830790,61.184855,88.075278,0.000000,43.939539,90.632911,69.537364,24.341772,37.946947,59.564002,37.227451
60.011301,70.229950,137.525673,136.294776,131.779709,119.130749,29.142736,14.236375,129.835974,14.602906,65.087513,61.434021,135.713633,138.808308,132.794820,130.124928,93.726433,126.859008,-0.000768,-0.304089,32.000000,-235.771860,129.096484,-0.575004,24.911466,0.661318,517791.523445,0.992853,20.373111,0.349024,2.291469,0.085184,0.087561,155.688013,32.000000,170.854777,157.746866,157.720393,142.964383,32.000000,138.343563,67.829656,61.187209,88.073067,0.000000,44.013973,90.632911,69.536580,24.341772,37.920341,59.555250,37.165309
60.013352,70.212363,137.645914,136.291542,131.739711,119.143966,29.161932,14.236396,129.848777,14.604780,65.071714,61.434789,135.712363,138.818897,132.799461,130.132991,93.723423,126.870576,-0.000767,-0.304088,32.000000,-235.771703,129.106896,-0.574922,24.917250,0.661299,517801.024916,0.993016,20.362101,0.358076,2.291952,0.082500,0.068678,155.689333,32.000000,170.854733,157.719949,153.979525,142.990299,32.000000,138.316765,67.828714,61.190390,88.069863,0.000000,44.066000,90.632911,69.547064,24.341772,37.891665,59.558141,36.961494
60.010470,70.201673,137.591751,136.288909,131.651544,119.147839,29.160204,14.236435,129.858883,14.606259,65.066018,61.434298,135.710864,138.833014,132.803416,130.143558,93.720737,126.879846,-0.000767,-0.304077,32.000000,-235.771764,129.118985,-0.574672,24.921291,0.661096,517865.295565,0.993405,20.339759,0.367836,2.291663,0.086578,0.079212,155.712524,32.000000,170.834162,157.709268,151.548081,143.013432,32.000000,138.299701,67.828270,61.193401,88.066476,0.000000,43.981767,90.632911,69.562653,24.341772,37.868030,59.561455,37.059733
60.015395,70.195656,137.569581,136.286998,131.635972,119.147818,29.160695,14.236395,129.871550,14.607186,65.064701,61.443132,135.711214,138.844828,132.805021,130.154105,93.715757,126.889159,-0.000767,-0.325307,32.000000,-235.771825,129.130505,-0.574371,24.924495,0.661647,517900.500796,0.992776,20.320331,0.376740,2.293588,0.097534,0.088041,155.737157,32.000000,170.806407,157.716289,151.640976,143.007773,32.000000,138.301374,67.828045,61.195879,88.063096,0.000000,43.951072,90.632911,69.577330,24.341772,37.856611,59.545749,37.213584
60.012224,70.192089,137.444595,136.285929,131.683494,119.139609,29.172636,14.236519,129.884323,14.608504,65.067855,61.443333,135.711236,138.855988,132.804010,130.167268,93.711400,126.900511,-0.000766,-0.348754,32.000000,-235.771673,129.146069,-0.574502,24.925930,0.661275,517908.470581,0.992892,20.312227,0.384150,2.292796,0.075729,0.078339,155.743224,32.000000,170.800017,157.742192,151.657077,142.976450,32.000000,138.333289,67.828039,61.199094,88.059514,0.000000,43.887147,90.632911,69.584414,24.341772,37.851697,59.549427,36.959366
60.019199,70.188447,137.328725,136.285519,131.612488,119.143816,29.152003,14.236381,129.897130,14.610080,65.081731,61.443672,135.711153,138.863539,132.801515,130.177773,93.708822,126.910366,-0.000766,-0.361071,32.000000,-235.771681,129.156883,-0.574208,24.924724,0.660966,517907.697594,0.992768,20.301789,0.393875,2.292238,0.086298,0.076159,155.728629,32.000000,170.817191,157.760092,151.566618,142.961473,32.000000,138.352026,67.828594,61.203372,88.055623,0.000000,43.789438,90.632911,69.597264,24.341772,37.846668,59.559980,37.015346
60.036796,70.189198,137.265924,136.285600,131.563486,119.147929,29.121747,14.236381,129.906971,14.611416,65.102882,61.444952,135.708694,138.868250,132.801474,130.185363,93.707312,126.923302,-0.000765,-0.390743,32.000000,-235.771644,129.166528,-0.573993,24.921759,0.660201,517878.087702,0.992342,20.301068,0.404017,2.290277,0.091074,0.080458,155.702567,32.000000,170.842830,157.761870,151.468817,142.964766,32.000000,138.340697,67.829361,61.207948,88.052518,0.000000,43.699034,90.632911,69.596101,24.341772,37.845484,59.540419,37.200452
60.033645,70.194115,137.163893,136.286054,131.589399,119.135617,29.173384,14.236458,129.914254,14.612596,65.124869,61.449567,135.706639,138.873050,132.802844,130.193487,93.703965,126.934120,-0.000765,-0.422263,32.000000,-235.771462,129.178055,-0.574347,24.920196,0.659465,517892.839881,0.992941,20.291168,0.411615,2.288080,0.079161,0.075620,155.693928,32.000000,170.855212,157.737055,151.439847,142.985824,32.000000,138.316766,67.831296,61.211898,88.048425,0.000000,43.619486,90.632911,69.608336,24.341772,37.852135,59.554522,37.057752
60.030382,70.202967,137.072616,136.286764,131.578834,119.124754,29.171063,14.236456,129.926165,14.614276,65.141466,61.451177,135.707499,138.881679,132.804861,130.203533,93.700969,126.942738,-0.000765,-0.437643,32.000000,-235.771480,129.186385,-0.574785,24.917122,0.658933,517903.446938,0.993684,20.276124,0.419715,2.286363,0.104624,0.076323,155.706854,32.000000,170.851299,157.715901,151.523759,143.011430,32.000000,138.300349,67.834354,61.216641,88.045251,0.000000,43.547618,90.632911,69.613762,24.341772,37.869348,59.556794,36.929946
60.036259,70.211778,137.055398,136.288118,131.480797,119.124751,29.138026,14.236468,129.936792,14.615092,65.165568,61.452963,135.710604,138.891380,132.805461,130.211854,93.695935,126.949941,-0.000765,-0.460924,32.000000,-235.771452,129.195205,-0.574552,24.913895,0.658364,517867.669495,0.991894,20.283868,0.428571,2.284784,0.091206,0.087629,155.737560,32.000000,170.820326,157.721374,151.628052,143.011087,32.000000,138.291982,67.837586,61.220935,88.041779,0.000000,43.501609,90.632911,69.611079,24.341772,37.886577,59.564917,36.958266
60.056700,70.222351,137.165128,136.289923,131.469558,119.124785,29.178219,14.236362,129.949704,14.616067,65.187858,61.461505,135.714505,138.903885,132.805004,130.221933,93.690863,126.958122,-0.000764,-0.492439,32.000000,-235.771653,129.204600,-0.574792,24.911331,0.657925,517843.610565,0.991966,20.295651,0.435958,2.283387,0.138740,0.086842,155.754381,32.000000,170.812413,157.745776,151.673765,142.989341,32.000000,138.315131,67.840153,61.225397,88.038937,0.000000,43.484095,90.632911,69.629536,24.341772,37.905416,59.543428,37.245499
60.055842,70.231906,137.126862,136.291932,131.536600,119.124727,29.162207,14.236345,129.964630,14.617733,65.194164,61.473580,135.718429,138.922674,132.801443,130.236788,93.687805,126.974641,-0.000764,-0.510585,32.000000,-235.771665,129.226952,-0.574936,24.909785,0.657838,517865.715947,0.993006,20.299186,0.444661,2.282877,0.093551,0.091616,155.748402,32.000000,170.825672,157.768337,151.617723,142.966552,32.000000,138.343833,67.842078,61.230016,88.035891,0.000000,43.413267,90.632911,69.635916,24.341772,37.927475,59.554197,37.166042
60.063721,70.237662,137.168498,136.293896,131.623768,119.132806,29.157905,14.236299,129.983411,14.620332,65.192052,61.484210,135.719400,138.942623,132.801574,130.253811,93.685296,126.989398,-0.000762,-0.526642,32.000000,-235.771873,129.244364,-0.575131,24.908382,0.658257,517880.031445,0.991291,20.291419,0.453900,2.283927,0.082094,0.098330,155.714878,32.000000,170.854133,157.773723,150.271198,142.962136,32.000000,138.346621,67.844274,61.236527,88.033715,0.000000,43.488940,90.632911,69.622611,24.341772,37.939446,59.548159,37.232807
60.069395,70.237315,137.261387,136.295275,131.714105,119.120557,29.176428,14.236235,130.002859,14.621798,65.186464,61.493780,135.718984,138.960767,132.805893,130.273500,93.682819,127.006652,-0.000763,-0.545476,32.000000,-235.771942,129.263522,-0.575402,24.907944,0.658102,517903.294450,0.991876,20.301742,0.465371,2.283323,0.106486,0.079965,155.700250,32.000000,170.873169,157.761146,146.486464,142.976586,32.000000,138.324395,67.845847,61.241723,88.031164,0.000000,43.496202,90.632911,69.629383,24.341772,37.944204,59.555849,37.094803
60.070818,70.235275,137.542227,136.296779,131.827659,119.112555,29.154347,14.236257,130.027709,14.623799,65.181547,61.497048,135.721481,138.984429,132.812098,130.301286,93.677325,127.030067,-0.000765,-0.528711,32.000000,-235.771985,129.285134,-0.575486,24.910507,0.658330,517948.265832,0.991960,20.300431,0.475395,2.283716,0.080092,0.092392,155.711739,32.000000,170.865681,157.724985,144.065774,143.005747,32.000000,138.299116,67.846736,61.248422,88.026999,0.000000,43.636553,90.632911,69.639237,24.341772,37.943840,59.552211,37.241024
60.078360,70.235328,137.650994,136.298046,131.824233,119.116707,29.182614,14.236160,130.044517,14.627084,65.194042,61.504534,135.725411,139.000638,132.814633,130.320199,93.673237,127.046187,-0.000764,-0.531486,32.000000,-235.771997,129.299415,-0.575081,24.913280,0.658727,517896.705617,0.991123,20.294994,0.486657,2.285047,0.131281,0.083301,155.737152,32.000000,170.841668,157.723188,144.162930,143.013328,32.000000,138.294464,67.846667,61.253253,88.024050,0.000000,43.650543,90.632911,69.640232,24.341772,37.943908,59.548267,37.255404
60.084688,70.238377,137.697438,136.299643,131.865810,119.112584,29.160799,14.236154,130.063802,14.627493,65.210663,61.512371,135.729076,139.021783,132.815355,130.339169,93.668563,127.062197,-0.000765,-0.560643,32.000000,-235.772009,129.318732,-0.575042,24.919589,0.660232,517870.763221,0.991776,20.291678,0.504073,2.289668,0.132642,0.081031,155.753822,32.000000,170.824140,157.744559,144.223340,142.995529,32.000000,138.312721,67.846399,61.258019,88.021876,0.000000,43.718679,90.632911,69.642718,24.341772,37.947501,59.551640,37.268757
60.105900,70.245446,137.700710,136.301673,131.904585,119.124790,29.148823,14.236097,130.083938,14.629093,65.219157,61.529272,135.731586,139.043282,132.814333,130.361666,93.664913,127.081162,-0.000765,-0.580522,32.000000,-235.772086,129.338735,-0.575031,24.926571,0.660706,517893.349350,0.990711,20.284966,0.516365,2.291191,0.082554,0.082353,155.749867,32.000000,170.829978,157.766563,144.187846,142.972682,32.000000,138.343941,67.846341,61.263981,88.019429,0.000000,43.659992,90.632911,69.631558,24.341772,37.961860,59.553037,37.188713
60.119865,70.249905,137.543029,136.303696,131.939568,119.161344,29.151782,14.236125,130.108677,14.629883,65.213091,61.543528,135.732782,139.066701,132.813734,130.384730,93.661914,127.102074,-0.000763,-0.582208,32.000000,-235.772085,129.366705,-0.574545,24.934881,0.660696,517886.390008,0.991310,20.282341,0.529190,2.291723,0.140989,0.081356,155.726415,32.000000,170.854226,157.775635,144.081539,142.970311,32.000000,138.351915,67.846296,61.270187,88.016378,0.000000,43.526973,90.632911,69.620611,24.341772,37.973168,59.555082,37.391500
60.132185,70.250631,137.442302,136.305406,131.972421,119.198192,29.173533,14.236082,130.133419,14.630396,65.201466,61.554881,135.733204,139.092594,132.817490,130.411129,93.659465,127.125490,-0.000762,-0.571096,32.000000,-235.772195,129.395663,-0.574611,24.943395,0.660294,517945.836579,0.991447,20.270386,0.542491,2.290968,0.065253,0.076745,155.706109,32.000000,170.870343,157.760883,144.014781,142.985929,32.000000,138.331753,67.846365,61.275926,88.013083,0.000000,43.524292,90.632911,69.605950,24.341772,37.979635,59.553371,37.207862
60.140862,70.249219,137.634764,136.306799,131.948116,119.234898,29.166473,14.236167,130.157068,14.632962,65.193131,61.567697,135.734091,139.120424,132.822693,130.436878,93.656952,127.149316,-0.000762,-0.582301,32.000000,-235.772152,129.415881,-0.574877,24.951688,0.659155,518109.325050,0.991406,20.262326,0.556133,2.287813,0.077062,0.081805,155.708616,32.000000,170.871023,157.734343,144.048116,143.011956,32.000000,138.312468,67.846144,61.281486,88.009639,0.000000,43.562817,90.632911,69.594909,24.341772,37.979454,59.551168,37.165896
60.146035,70.247262,137.706850,136.307869,131.963729,119.263263,29.167632,14.236067,130.180902,14.635511,65.191208,61.582658,135.737136,139.152807,132.826712,130.457461,93.653170,127.174205,-0.000761,-0.559668,32.000000,-235.772280,129.436130,-0.575581,24.960494,0.658356,518268.424995,0.990749,20.252010,0.570497,2.285670,0.095095,0.082012,155.732675,32.000000,170.851666,157.726302,144.147575,143.024024,32.000000,138.307140,67.846251,61.286670,88.006543,0.000000,43.579147,90.632911,69.597424,24.341772,37.977806,59.561377,37.282843
60.154677,70.248693,137.690053,136.308988,132.022800,119.263284,29.164829,14.236005,130.197838,14.636521,65.187630,61.593395,135.739742,139.173453,132.828704,130.475083,93.650866,127.191751,-0.000761,-0.546696,32.000000,-235.772331,129.457707,-0.575854,24.967220,0.659340,518425.998743,0.991130,20.242822,0.585133,2.288540,0.141033,0.080908,155.751946,32.000000,170.832193,157.735475,144.210847,143.016412,32.000000,138.311090,67.846492,61.290641,88.005236,0.000000,43.578598,90.632911,69.590405,24.341772,37.979137,59.558898,37.153203
60.189921,70.247868,137.726076,136.310782,132.129165,119.289339,29.158029,14.235727,130.235771,14.639698,65.165277,61.616196,135.741950,139.221451,132.828876,130.512179,93.645830,127.232815,-0.000760,-0.556249,32.000000,-235.772764,129.501211,-0.576547,24.979669,0.659597,518552.299768,0.991226,20.236228,0.601574,2.289542,0.087364,0.085010,155.759043,32.000000,170.826423,157.768506,144.228397,142.984640,32.000000,138.342432,67.845608,61.297926,88.002396,0.000000,43.566524,90.632911,69.557157,24.341772,37.983404,59.547018,37.227598
60.192736,70.243065,137.774207,136.311426,132.216622,119.313579,29.166457,14.235674,130.265364,14.642478,65.147898,61.628268,135.741645,139.259818,132.829363,130.544471,93.644149,127.259962,-0.000759,-0.556408,32.000000,-235.772710,129.526143,-0.576080,24.990222,0.659192,518554.023328,0.991167,20.229916,0.612802,2.288933,0.087433,0.082589,155.743655,32.000000,170.845447,157.782601,144.143414,142.969843,32.000000,138.365549,67.845196,61.303708,88.000485,0.000000,43.572268,90.632911,69.543639,24.341772,37.979200,59.553410,37.225176
60.193973,70.235427,137.964827,136.311334,132.233793,119.337903,29.169146,14.235674,130.294850,14.646087,65.137389,61.632572,135.739184,139.294130,132.832117,130.573406,93.642693,127.290135,-0.000759,-0.550968,32.000000,-235.772636,129.554700,-0.575894,24.999032,0.658696,518654.296821,0.990965,20.197518,0.638723,2.288192,0.085005,0.077835,155.721616,32.000000,170.869597,157.781065,144.037595,142.973761,32.000000,138.357497,67.844355,61.309065,87.998979,0.000000,43.626172,90.632911,69.540803,24.341772,37.967379,59.562842,37.362960
60.196366,70.230775,137.982820,136.311000,132.210256,119.354159,29.158293,14.235670,130.311703,14.647298,65.139824,61.633939,135.737171,139.314076,132.834679,130.592373,93.641308,127.308280,-0.000758,-0.540264,32.000000,-235.772749,129.569433,-0.575599,25.003448,0.658773,518754.528043,0.990815,20.190193,0.654205,2.288884,0.086131,0.102469,155.716144,32.000000,170.878455,157.769784,144.008912,142.986770,32.000000,138.338235,67.843697,61.312473,87.997868,0.000000,43.674639,90.632911,69.537630,24.341772,37.959860,59.545503,37.150929
60.209827,70.228232,138.208727,136.311050,132.112269,119.362038,29.151668,14.235493,130.343105,14.650351,65.169389,61.643554,135.738450,139.345216,132.838187,130.623334,93.636547,127.335087,-0.000758,-0.569601,32.000000,-235.772912,129.601943,-0.575983,25.010619,0.659757,518851.692345,0.990883,20.181448,0.670999,2.292004,0.073510,0.076366,155.737291,32.000000,170.870633,157.738479,144.105832,143.015244,32.000000,138.321940,67.841529,61.318837,87.995648,0.000000,43.828694,90.632911,69.521031,24.341772,37.951562,59.568015,37.132367
60.227405,70.233456,138.494841,136.312172,132.114671,119.357789,29.176705,14.235503,130.367737,14.652603,65.188729,61.659546,135.740875,139.373217,132.840307,130.648795,93.632874,127.358236,-0.000757,-0.575415,32.000000,-235.772911,129.627066,-0.575610,25.016559,0.659794,518916.859875,0.991330,20.174653,0.681608,2.292212,0.075394,0.082274,155.768071,32.000000,170.847967,157.741080,144.197994,143.014689,32.000000,138.321923,67.840538,61.322866,87.994755,0.000000,43.988261,90.632911,69.494228,24.341772,37.958885,59.540035,37.229358
60.239607,70.242803,138.654199,136.314387,132.132438,119.386225,29.161906,14.235407,130.395767,14.654715,65.199511,61.670127,135.743481,139.401559,132.839556,130.675408,93.629665,127.382364,-0.000758,-0.597606,32.000000,-235.772900,129.657844,-0.575600,25.020887,0.660744,518949.281230,0.991367,20.160057,0.699993,2.295451,0.088866,0.080480,155.784036,32.000000,170.840399,157.764052,144.231427,142.992775,32.000000,138.343879,67.840193,61.326786,87.994628,0.000000,43.994244,90.632911,69.484440,24.341772,37.977270,59.554010,37.407494
60.248827,70.246841,138.635398,136.316811,132.082361,119.402785,29.150191,14.235259,130.421038,14.656820,65.219148,61.673598,135.744893,139.424689,132.836883,130.699798,93.627163,127.406327,-0.000758,-0.599806,32.000000,-235.773158,129.684159,-0.575217,25.023463,0.661977,518935.881370,0.990172,20.149543,0.715428,2.299532,0.074322,0.082104,155.775511,32.000000,170.858217,157.778794,144.172309,142.971627,32.000000,138.373859,67.839523,61.331193,87.994190,0.000000,44.044914,90.632911,69.469323,24.341772,37.989410,59.543202,37.180789
60.244732,70.253119,138.511937,136.319574,131.985184,119.419057,29.161989,14.235293,130.441386,14.658054,65.250906,61.678597,135.746278,139.447492,132.836218,130.723125,93.626012,127.428505,-0.000758,-0.575183,32.000000,-235.773168,129.698098,-0.575025,25.024827,0.662767,519073.904080,0.990712,20.147968,0.730896,2.301712,0.077737,0.082282,155.752533,32.000000,170.887485,157.780751,144.071310,142.971376,32.000000,138.377451,67.839470,61.335475,87.994641,0.000000,43.994165,90.632911,69.452858,24.341772,38.000427,59.563501,37.197810
60.257098,70.262909,138.755146,136.323050,131.972046,119.431237,29.161508,14.235383,130.460786,14.658489,65.281051,61.686633,135.747774,139.471541,132.837251,130.741731,93.625511,127.448697,-0.000758,-0.575181,32.000000,-235.773078,129.715000,-0.574709,25.026554,0.662554,519153.030705,0.991089,20.143753,0.745571,2.301047,0.108512,0.087001,155.744408,32.000000,170.904366,157.764191,144.017845,142.990995,32.000000,138.354206,67.840277,61.339328,87.996026,0.000000,44.125110,90.632911,69.430278,24.341772,38.015483,59.560147,37.223782
60.271748,70.277483,138.879946,136.327613,132.017512,119.435339,29.137652,14.235393,130.484735,14.659381,65.292703,61.704375,135.751512,139.495545,132.838708,130.761854,93.625283,127.468789,-0.000757,-0.582179,32.000000,-235.773120,129.739281,-0.574559,25.029046,0.661965,519239.126442,0.990916,20.153696,0.757986,2.299154,0.083969,0.081341,155.755746,32.000000,170.902950,157.735313,145.313639,143.016306,32.000000,138.338466,67.841303,61.342709,87.998084,0.000000,44.126398,90.632911,69.427550,24.341772,38.043401,59.542848,37.184678
60.289164,70.289084,138.859452,136.332251,132.110323,119.458648,29.149961,14.235156,130.510756,14.659747,65.277149,61.725146,135.757608,139.526568,132.840050,130.789271,93.624457,127.492693,-0.000757,-0.583522,32.000000,-235.773428,129.765346,-0.573960,25.031718,0.663234,519300.970940,0.990832,20.152420,0.768742,2.302719,0.078279,0.088591,155.781890,32.000000,170.887256,157.726639,149.168918,143.027480,32.000000,138.335968,67.842201,61.345631,88.001161,0.000000,44.167036,90.632911,69.395054,24.341772,38.067893,59.544274,37.412116
60.311220,70.289780,139.016817,136.335396,132.242747,119.499441,29.150554,14.235062,130.541917,14.661001,65.249355,61.743132,135.763209,139.557463,132.840575,130.818702,93.622522,127.519588,-0.000756,-0.583550,32.000000,-235.773481,129.793305,-0.573570,25.035801,0.663723,519332.860485,0.991448,20.153884,0.779172,2.304230,0.084113,0.089338,155.804020,32.000000,170.873580,157.745835,151.774437,143.007663,32.000000,138.353131,67.843069,61.348548,88.004913,0.000000,44.207231,90.632911,69.361919,24.341772,38.080987,59.542582,37.347920
60.329589,70.282996,139.000453,136.337045,132.284400,119.532076,29.157497,14.235143,130.568116,14.663312,65.224873,61.754451,135.765758,139.589130,132.840220,130.847183,93.621097,127.545714,-0.000756,-0.580673,32.000000,-235.773447,129.820853,-0.573123,25.038276,0.663418,519443.422042,0.990935,20.149906,0.792136,2.303224,0.083197,0.066687,155.808121,32.000000,170.880415,157.770066,151.753020,142.979843,32.000000,138.383857,67.843744,61.352355,88.008920,0.000000,44.205919,90.632911,69.319979,24.341772,38.074649,59.551847,37.399057
60.365050,70.272154,138.996438,136.337196,132.390872,119.564722,29.158742,14.235026,130.594394,14.665339,65.196032,61.778034,135.765740,139.624573,132.841478,130.875012,93.620891,127.571642,-0.000756,-0.566071,32.000000,-235.773635,129.845669,-0.572855,25.041224,0.664123,519611.306638,0.990850,20.130876,0.807724,2.304991,0.082101,0.085726,155.791060,32.000000,170.910990,157.775550,151.656365,142.973923,32.000000,138.396427,67.844839,61.356339,88.013283,0.000000,44.270112,90.632911,69.288963,24.341772,38.057413,59.556233,37.302726
60.377004,70.263153,139.249044,136.336143,132.574287,119.605407,29.164577,14.235049,130.629458,14.667331,65.140379,61.803244,135.763380,139.663649,132.844929,130.910552,93.621509,127.603143,-0.000756,-0.581144,32.000000,-235.773699,129.881501,-0.573165,25.047267,0.663848,519734.341897,0.990530,20.107667,0.822411,2.304018,0.078396,0.087057,155.774432,32.000000,170.935881,157.762130,151.579383,142.984211,32.000000,138.384281,67.846223,61.360678,88.017984,0.000000,44.360471,90.632911,69.254027,24.341772,38.042286,59.543448,37.357604
60.393428,70.244905,139.460324,136.333274,132.727891,119.654201,29.151890,14.235011,130.666964,14.669629,65.069892,61.826753,135.760590,139.705942,132.848905,130.945905,93.621923,127.633870,-0.000757,-0.562659,32.000000,-235.773723,129.918452,-0.573484,25.053772,0.663383,519835.876593,0.990080,20.065129,0.835775,2.302598,0.071385,0.075175,155.776589,32.000000,170.943459,157.734384,151.594704,143.009616,32.000000,138.361152,67.846317,61.364000,88.022091,0.000000,44.493695,90.632911,69.206003,24.341772,38.019944,59.551453,37.266556
60.410062,70.219827,139.534799,136.328733,132.778306,119.711158,29.154555,14.235129,130.705312,14.671878,65.005214,61.844232,135.759827,139.748595,132.852558,130.984947,93.621475,127.668462,-0.000756,-0.539545,32.000000,-235.773663,129.951099,-0.572889,25.060637,0.664706,519989.475109,0.989976,20.045445,0.851142,2.306326,0.105708,0.091087,155.800363,32.000000,170.928132,157.719398,151.693515,143.027968,32.000000,138.344211,67.846372,61.367166,88.026942,0.000000,44.609940,90.632911,69.171399,24.341772,37.980982,59.548473,37.376313
60.437211,70.190340,139.520376,136.322666,132.902291,119.758662,29.161019,14.235076,130.742819,14.673708,64.952643,61.863402,135.758723,139.791636,132.855068,131.022055,93.619943,127.702095,-0.000756,-0.539560,32.000000,-235.773801,129.988203,-0.572531,25.068333,0.665738,520160.576450,0.990461,20.012523,0.866317,2.309197,0.078858,0.084097,155.828602,32.000000,170.907869,157.727942,151.787102,143.015736,32.000000,138.345545,67.846071,61.370879,88.032274,0.000000,44.586061,90.632911,69.129176,24.341772,37.930045,59.559941,37.180129
60.452509,70.162818,139.524731,136.315989,133.083025,119.819712,29.168867,14.235002,130.777964,14.676626,64.906857,61.880508,135.755821,139.829753,132.854280,131.062021,93.619377,127.738709,-0.000756,-0.545309,32.000000,-235.773877,130.026574,-0.572838,25.075920,0.666006,520358.737242,0.990470,19.972588,0.884310,2.309794,0.073218,0.083676,155.840346,32.000000,170.906344,157.750409,151.804557,142.988578,32.000000,138.365936,67.845286,61.375073,88.037564,0.000000,44.556350,90.632911,69.092938,24.341772,37.881226,59.552997,37.283283
60.457149,70.136396,139.546469,136.309417,133.162823,119.872585,29.168423,14.234955,130.812773,14.679972,64.875902,61.890824,135.750191,139.861153,132.851539,131.097269,93.620278,127.770927,-0.000756,-0.541730,32.000000,-235.773831,130.057153,-0.572756,25.081733,0.665526,520504.221937,0.990068,19.918857,0.902899,2.308518,0.098957,0.092234,155.826762,32.000000,170.927976,157.765551,151.726241,142.974026,32.000000,138.381251,67.844964,61.379951,88.042364,0.000000,44.643497,90.632911,69.043184,24.341772,37.834351,59.561209,37.357311
60.468727,70.113827,139.625477,136.303114,133.097243,119.909302,29.166070,14.234909,130.841037,14.682459,64.866305,61.897555,135.742642,139.883756,132.849472,131.125689,93.621995,127.798773,-0.000756,-0.546554,32.000000,-235.773896,130.087722,-0.572153,25.086910,0.665410,520717.090216,0.989952,19.877678,0.922028,2.308006,0.153936,0.090677,155.802987,32.000000,170.956827,157.766562,151.630479,142.974563,32.000000,138.374657,67.845788,61.385279,88.047456,0.000000,44.693659,90.632911,69.007595,24.341772,37.789242,59.561111,37.150855
60.471763,70.097865,139.585272,136.297239,133.026385,119.945961,29.156642,14.234934,130.865493,14.682994,64.871428,61.905987,135.735647,139.904135,132.847255,131.151611,93.623379,127.827044,-0.000755,-0.547674,32.000000,-235.773783,130.114622,-0.571534,25.090646,0.665547,520900.749286,0.990248,19.847114,0.937460,2.308188,0.104887,0.077739,155.797588,32.000000,170.971473,157.749671,152.844741,142.992933,32.000000,138.342816,67.847655,61.389756,88.052180,0.000000,44.679592,90.632911,68.985536,24.341772,37.761630,59.552211,37.258192
60.478618,70.092613,139.781897,136.292617,132.885098,119.994679,29.135776,14.234917,130.887462,14.684975,64.884604,61.913303,135.732185,139.918635,132.843932,131.173178,93.624612,127.852649,-0.000754,-0.554574,32.000000,-235.773835,130.137969,-0.571204,25.093186,0.665862,521012.949239,0.990359,19.814210,0.949855,2.309053,0.118066,0.083735,155.812767,32.000000,170.963478,157.726691,156.643928,143.018313,32.000000,138.318756,67.849203,61.394296,88.057252,0.000000,44.763976,90.632911,68.953048,24.341772,37.746637,59.554738,37.200672
60.485147,70.091601,139.704704,136.289327,132.729370,120.043261,29.170539,14.234814,130.908655,14.687197,64.900864,61.927303,135.730484,139.934690,132.839841,131.192402,93.625205,127.875534,-0.000753,-0.580183,32.000000,-235.773857,130.161649,-0.571267,25.095434,0.665652,521142.096249,0.990883,19.795539,0.962798,2.308272,0.087357,0.089434,155.839416,32.000000,170.945302,157.725764,159.235676,143.022319,32.000000,138.310871,67.851423,61.398944,88.062790,0.000000,44.811495,90.632911,68.917381,24.341772,37.741737,59.557344,37.144766
60.503062,70.093035,139.818939,136.287032,132.634957,120.067537,29.158084,14.234725,130.928952,14.688494,64.915822,61.936876,135.728754,139.952286,132.833881,131.210622,93.625020,127.895916,-0.000753,-0.584281,32.000000,-235.773888,130.177551,-0.571205,25.096056,0.666874,521338.090223,0.991856,19.784171,0.974539,2.311261,0.089927,0.086716,155.856886,32.000000,170.938138,157.749832,159.286184,142.994999,32.000000,138.317540,67.852852,61.403109,88.067991,0.000000,44.852767,90.632911,68.867823,24.341772,37.744386,59.560885,37.157899
60.511860,70.095124,139.811376,136.285394,132.620755,120.100076,29.138872,14.234688,130.945322,14.689429,64.935681,61.941261,135.727522,139.964958,132.827537,131.225683,93.625951,127.914736,-0.000753,-0.586006,32.000000,-235.773953,130.194664,-0.570996,25.095327,0.666545,521542.219968,0.990953,19.777331,0.985538,2.309736,0.076013,0.085282,155.851857,32.000000,170.951439,157.769781,159.241208,142.964888,32.000000,138.341710,67.853606,61.407969,88.073333,0.000000,44.862986,90.632911,68.836526,24.341772,37.748797,59.552742,37.413584
60.513760,70.097766,139.767161,136.284241,132.631498,120.132627,29.175422,14.234658,130.956421,14.690280,64.959998,61.950957,135.725431,139.973999,132.822594,131.237919,93.628292,127.930456,-0.000752,-0.586726,32.000000,-235.773995,130.207788,-0.570689,25.094657,0.667054,521638.646332,0.991253,19.762781,0.996048,2.310940,0.094387,0.091522,155.831183,32.000000,170.979790,157.779403,159.133642,142.956310,32.000000,138.345403,67.854220,61.412787,88.078614,0.000000,44.887311,90.632911,68.801401,24.341772,37.753881,59.559056,37.208742
60.514576,70.103062,139.834215,136.283399,132.676048,120.140839,29.159924,14.234681,130.968134,14.691510,64.977261,61.960476,135.721683,139.983345,132.819808,131.247525,93.630139,127.943300,-0.000753,-0.592089,32.000000,-235.773901,130.220354,-0.571070,25.093955,0.667081,521775.593227,0.992020,19.757023,1.004647,2.310479,0.089784,0.085646,155.813094,32.000000,170.996536,157.768768,159.069644,142.962475,32.000000,138.314170,67.854244,61.416535,88.083878,0.000000,44.863313,90.632911,68.769818,24.341772,37.761678,59.556381,37.155698
60.518241,70.109252,139.722276,136.282720,132.711663,120.144430,29.157595,14.234664,130.979754,14.692615,64.984058,61.973860,135.719905,139.995394,132.817510,131.258690,93.632606,127.953155,-0.000754,-0.623015,32.000000,-235.773855,130.227872,-0.570956,25.093751,0.667000,521914.672436,0.991018,19.757971,1.010268,2.309676,0.127823,0.083385,155.818583,32.000000,170.998368,157.746849,159.101845,142.981883,32.000000,138.289184,67.854848,61.420090,88.089214,0.000000,44.826027,90.632911,68.740519,24.341772,37.774243,59.561986,37.240143
60.533991,70.114578,139.705663,136.282051,132.775033,120.156476,29.170896,14.234494,130.993133,14.693971,64.977477,61.981211,135.719981,140.006576,132.814715,131.268180,93.633640,127.968258,-0.000755,-0.642284,32.000000,-235.773980,130.244168,-0.570817,25.093636,0.667449,521953.860856,0.991612,19.762538,1.014924,2.310753,0.115434,0.081171,155.842596,32.000000,170.981577,157.740988,159.192979,142.990937,32.000000,138.275312,67.855794,61.422834,88.094529,0.000000,44.868112,90.632911,68.696548,24.341772,37.784543,59.554178,37.349021
