OSU 80 Ton Compressor Load Stand
60.532230,70.112786,139.584334,136.280906,132.785524,120.181065,29.164638,14.234490,131.006012,14.694500,64.974561,61.987245,135.721379,140.016226,132.812690,131.282972,93.634737,127.978672,-0.000754,-0.670866,32.000000,-235.774006,130.256268,-0.570459,25.093163,0.666795,521971.581587,0.991670,19.765460,1.017449,2.308763,0.076680,0.081236,155.861463,32.000000,170.959079,157.759529,159.266953,142.971611,32.000000,138.278049,67.857436,61.425285,88.100825,0.000000,44.778753,90.632911,68.660997,24.341772,37.786418,59.544834,37.312777
60.537900,70.109894,139.716871,136.279394,132.734411,120.205454,29.144775,14.234471,131.016629,14.694852,64.981116,61.989859,135.720419,140.021692,132.809300,131.293970,93.636756,127.988370,-0.000753,-0.698480,32.000000,-235.774026,130.266080,-0.570441,25.090905,0.666538,522019.046246,0.991044,19.756740,1.024061,2.307888,0.133852,0.086721,155.865957,32.000000,170.958858,157.784330,159.264376,142.939413,32.000000,138.306089,67.858297,61.427598,88.106899,0.000000,44.847148,90.632911,68.627041,24.341772,37.783076,59.556331,37.094069
60.524237,70.108041,139.691316,136.277823,132.765598,120.211807,29.185077,14.234608,131.023122,14.695865,64.993319,61.993708,135.718495,140.022700,132.806093,131.302013,93.640044,127.994153,-0.000753,-0.717696,32.000000,-235.773763,130.272341,-0.570619,25.089948,0.666012,522122.454841,0.991487,19.756518,1.028236,2.305951,0.079232,0.082771,155.850047,32.000000,170.979886,157.800257,159.168858,142.924259,32.000000,138.318665,67.859374,61.430529,88.112870,0.000000,44.845347,90.632911,68.610517,24.341772,37.777750,59.543123,37.368096
60.525891,70.109371,139.623498,136.276502,132.753767,120.220037,29.171753,14.234585,131.029465,14.696471,65.001431,62.000152,135.715531,140.025101,132.804132,131.309971,93.643802,128.003094,-0.000753,-0.749709,32.000000,-235.773879,130.282125,-0.571353,25.087881,0.666880,522214.656852,0.992252,19.748569,1.031126,2.307924,0.099661,0.092894,155.824280,32.000000,170.999999,157.801571,159.069709,142.924323,32.000000,138.300853,67.861173,61.433447,88.119128,0.000000,44.886356,90.632911,68.575806,24.341772,37.780917,59.550047,37.337942
60.529981,70.112773,139.538873,136.275449,132.718845,120.232144,29.130134,14.234730,131.035666,14.696102,65.003413,62.006659,135.713525,140.025955,132.801884,131.317456,93.646140,128.012846,-0.000752,-0.759373,32.000000,-235.773648,130.286808,-0.571209,25.086288,0.666997,522241.593943,0.991179,19.758901,1.030767,2.308023,0.080646,0.085395,155.816067,32.000000,171.009110,157.780778,159.063751,142.942937,32.000000,138.275892,67.862890,61.435053,88.124235,0.000000,44.866942,90.632911,68.543790,24.341772,37.786559,59.554128,37.115052
60.538061,70.115035,139.677529,136.273806,132.696181,120.244272,29.171500,14.234677,131.041350,14.697520,65.004117,62.012390,135.713610,140.025264,132.800398,131.322400,93.648638,128.019313,-0.000753,-0.774051,32.000000,-235.773702,130.287738,-0.571159,25.085255,0.666680,522269.565310,0.991673,19.758756,1.031534,2.306839,0.104505,0.086913,155.831358,32.000000,170.993140,157.762731,159.152640,142.957679,32.000000,138.254293,67.865353,61.436822,88.129086,0.000000,44.833124,90.632911,68.505037,24.341772,37.792440,59.556774,37.186218
60.533736,70.116555,139.515418,136.271728,132.676657,120.256630,29.152735,14.234774,131.044735,14.697610,65.006439,62.013996,135.714506,140.026689,132.799398,131.325784,93.651651,128.023377,-0.000753,-0.777001,32.000000,-235.773787,130.287014,-0.571119,25.086401,0.666251,522319.535814,0.993124,19.758509,1.034132,2.305285,0.083021,0.081719,155.851450,32.000000,170.963208,157.770967,159.242511,142.949600,32.000000,138.245159,67.867784,61.438387,88.134373,0.000000,44.784944,90.632911,68.476066,24.341772,37.796306,59.556322,37.169417
60.535593,70.117727,139.386005,136.269371,132.659121,120.276852,29.140218,14.234854,131.048061,14.697175,65.009182,62.016716,135.714622,140.025774,132.796109,131.329014,93.654972,128.026131,-0.000753,-0.781117,32.000000,-235.773673,130.285918,-0.571181,25.087210,0.667030,522365.056390,0.991674,19.753568,1.034908,2.307268,0.080493,0.083215,155.857519,32.000000,170.950415,157.796102,159.277101,142.921344,32.000000,138.271127,67.870355,61.440227,88.139728,0.000000,44.802541,90.632911,68.443211,24.341772,37.799257,59.558397,37.216592
60.532140,70.116802,139.300261,136.266764,132.665591,120.285067,29.172817,14.234894,131.048717,14.696605,65.014778,62.014820,135.713100,140.022165,132.790713,131.328454,93.659623,128.029251,-0.000752,-0.793813,32.000000,-235.773677,130.285375,-0.571911,25.087327,0.666199,522417.098687,0.992498,19.758943,1.033950,2.304755,0.090587,0.084689,155.839149,32.000000,170.962521,157.816732,159.214668,142.892320,32.000000,138.292137,67.872395,61.441956,88.143934,0.000000,44.707859,90.632911,68.410461,24.341772,37.799722,59.549781,37.401625
60.536025,70.116511,139.098524,136.264312,132.630564,120.293124,29.163148,14.234982,131.046611,14.695480,65.027582,62.009954,135.710928,140.020000,132.787809,131.325763,93.665129,128.029269,-0.000752,-0.796176,32.000000,-235.773525,130.277285,-0.572126,25.088221,0.665521,522497.644698,0.993060,19.758460,1.032024,2.302546,0.070345,0.085347,155.808802,32.000000,170.982459,157.826434,159.107542,142.884945,32.000000,138.287326,67.875155,61.443824,88.148257,0.000000,44.646286,90.632911,68.384653,24.341772,37.799500,59.561544,37.218940
60.525537,70.117752,139.172593,136.262198,132.626069,120.289268,29.166765,14.234951,131.044929,14.694246,65.039096,62.009221,135.708060,140.011331,132.786490,131.320899,93.670930,128.027929,-0.000751,-0.823790,32.000000,-235.773579,130.281499,-0.572245,25.089325,0.665113,522523.665933,0.992079,19.760615,1.028951,2.301261,0.126258,0.091490,155.792111,32.000000,170.992203,157.813175,159.057087,142.897147,32.000000,138.262198,67.878238,61.444931,88.151999,0.000000,44.666957,90.632911,68.365883,24.341772,37.800405,59.554532,37.203460
60.530132,70.121427,139.035111,136.260602,132.674317,120.277120,29.157675,14.234954,131.042735,14.694376,65.043284,62.010734,135.705820,140.007316,132.786695,131.317412,93.675380,128.024922,-0.000752,-0.854557,32.000000,-235.773547,130.279475,-0.571989,25.091503,0.663915,522542.370042,0.992403,19.756858,1.023455,2.297781,0.072258,0.101731,155.796255,32.000000,170.984335,157.788921,159.108444,142.914723,32.000000,138.237564,67.880843,61.445598,88.155300,0.000000,44.583313,90.632911,68.325699,24.341772,37.807824,59.541982,37.384750
60.538253,70.124845,138.988597,136.259332,132.647455,120.289284,29.164971,14.234915,131.039385,14.694602,65.046292,62.006388,135.705511,140.004224,132.786262,131.313361,93.677868,128.022077,-0.000752,-0.884332,32.000000,-235.773666,130.273555,-0.572399,25.093064,0.664456,522521.591410,0.992443,19.767452,1.016975,2.299403,0.085806,0.080281,155.813438,32.000000,170.962956,157.786555,159.206540,142.915973,32.000000,138.226883,67.882901,61.445162,88.158346,0.000000,44.539416,90.632911,68.273478,24.341772,37.814966,59.552073,37.145573
60.529436,70.127278,139.039364,136.258273,132.531900,120.293449,29.146698,14.235036,131.036483,14.694691,65.058006,61.997773,135.704886,139.997602,132.784327,131.309558,93.679861,128.020091,-0.000754,-0.912791,32.000000,-235.773572,130.268114,-0.572383,25.094300,0.663471,522461.015435,0.992578,19.767030,1.011005,2.296957,0.108576,0.099103,155.827327,32.000000,170.943617,157.808153,159.265678,142.893005,32.000000,138.238328,67.884743,61.443991,88.161818,0.000000,44.543683,90.632911,68.265613,24.341772,37.821103,59.545661,37.207422
60.525480,70.130675,139.105241,136.257630,132.491435,120.281342,29.137901,14.235099,131.032022,14.695117,65.078784,61.993765,135.703242,139.988914,132.780596,131.305445,93.683783,128.018988,-0.000755,-0.944932,32.000000,-235.773428,130.260441,-0.572527,25.096087,0.663117,522507.623749,0.992291,19.763205,1.007076,2.295881,0.101450,0.082992,155.819104,32.000000,170.947042,157.829908,159.241645,142.861854,32.000000,138.261862,67.886327,61.442804,88.165953,0.000000,44.563765,90.632911,68.238023,24.341772,37.825501,59.557334,37.396929
60.517402,70.136983,139.141301,136.257604,132.493371,120.277303,29.174257,14.235002,131.026420,14.693702,65.095311,61.990221,135.701182,139.981943,132.777774,131.298119,93.688680,128.016282,-0.000755,-0.962828,32.000000,-235.773511,130.255275,-0.572893,25.097765,0.663528,522531.234587,0.993115,19.773501,1.004077,2.297054,0.109711,0.068141,155.791652,32.000000,170.970557,157.839592,159.142292,142.851688,32.000000,138.266985,67.887727,61.441326,88.170142,0.000000,44.640012,90.632911,68.212395,24.341772,37.837711,59.548355,37.228184
60.507519,70.144018,139.093718,136.258708,132.406181,120.277112,29.166525,14.235069,131.022555,14.693548,65.105941,61.978710,135.699230,139.975038,132.777881,131.291675,93.694537,128.010932,-0.000756,-0.986109,32.000000,-235.773362,130.247983,-0.573138,25.100522,0.663861,522477.116507,0.993397,19.780425,0.999597,2.298292,0.085030,0.078932,155.764926,32.000000,170.989345,157.831116,159.064892,142.861252,32.000000,138.253514,67.889174,61.439653,88.174445,0.000000,44.565577,90.632911,68.186290,24.341772,37.850831,59.558790,37.201479
60.499381,70.149165,139.023681,136.260017,132.228773,120.277183,29.175323,14.235122,131.013360,14.692632,65.127846,61.961863,135.698815,139.963245,132.778780,131.282671,93.699977,128.004244,-0.000755,-0.997761,32.000000,-235.773336,130.240058,-0.573258,25.102249,0.664144,522463.750566,0.992290,19.793939,0.993332,2.299195,0.077396,0.084421,155.758378,32.000000,170.992699,157.808635,159.079055,142.881557,32.000000,138.227707,67.889933,61.437550,88.178157,0.000000,44.606417,90.632911,68.179520,24.341772,37.862751,59.554610,37.387905
60.483258,70.156630,138.915124,136.261947,132.140959,120.260761,29.167671,14.235231,131.000091,14.692032,65.169411,61.947348,135.700980,139.949830,132.778569,131.272145,93.703898,127.995786,-0.000754,-1.011227,32.000000,-235.773324,130.227766,-0.573330,25.103190,0.663948,522467.736589,0.992752,19.809789,0.984766,2.298784,0.079060,0.078473,155.770808,32.000000,170.975833,157.796303,159.168791,142.891406,32.000000,138.213489,67.890379,61.434588,88.182153,0.000000,44.510714,90.632911,68.168936,24.341772,37.871344,59.562793,37.114245
60.474845,70.170617,138.858062,136.264914,132.057279,120.228278,29.153068,14.235059,130.983545,14.690750,65.213336,61.934660,135.704735,139.936041,132.777153,131.258549,93.706877,127.983371,-0.000754,-1.043025,32.000000,-235.773592,130.218970,-0.573932,25.103069,0.663637,522468.658042,0.992616,19.822197,0.975940,2.297936,0.087908,0.078972,155.788275,32.000000,170.949631,157.805207,159.252723,142.876099,32.000000,138.222459,67.891682,61.431251,88.186540,0.000000,44.480163,90.632911,68.145627,24.341772,37.897433,59.563452,37.093115
60.471397,70.189691,139.064901,136.269953,132.070272,120.203865,29.126106,14.235098,130.972521,14.690075,65.242125,61.935148,135.707629,139.918972,132.774505,131.245176,93.711742,127.973018,-0.000754,-1.056360,32.000000,-235.773473,130.211750,-0.573641,25.103056,0.663144,522411.482672,0.993056,19.844047,0.967739,2.296753,0.120167,0.080883,155.789524,32.000000,170.943456,157.822819,159.259082,142.850643,32.000000,138.252526,67.892382,61.426708,88.190389,0.000000,44.563270,90.632911,68.128744,24.341772,37.929674,59.554197,37.214391
60.468724,70.205512,139.262401,136.275210,132.098992,120.179232,29.165750,14.235139,130.963228,14.689149,65.250691,61.933021,135.709793,139.905740,132.771952,131.236138,93.718393,127.965772,-0.000753,-1.067486,32.000000,-235.773460,130.197301,-0.573396,25.103705,0.662787,522290.568287,0.993477,19.865540,0.958474,2.296129,0.079818,0.072190,155.766919,32.000000,170.956998,157.834004,159.174476,142.834522,32.000000,138.275200,67.893203,61.422140,88.194260,0.000000,44.669843,90.632911,68.104031,24.341772,37.962174,59.552594,37.191061
60.460184,70.216439,139.188525,136.279967,132.071988,120.158832,29.147553,14.235175,130.953936,14.688117,65.247731,61.928648,135.710411,139.896295,132.772766,131.228007,93.725108,127.959110,-0.000752,-1.069878,32.000000,-235.773357,130.195650,-0.573870,25.103149,0.663942,522205.923883,0.994310,19.887692,0.948369,2.299681,0.093788,0.084637,155.737611,32.000000,170.976311,157.831211,159.074899,142.831390,32.000000,138.274527,67.895110,61.417601,88.198314,0.000000,44.655146,90.632911,68.087096,24.341772,37.988992,59.561652,37.108669
60.455690,70.220832,139.261927,136.283511,132.089849,120.154682,29.136908,14.235219,130.946327,14.686798,65.239252,61.921867,135.711839,139.888108,132.777078,131.218593,93.732066,127.951614,-0.000752,-1.080370,32.000000,-235.773308,130.187964,-0.574326,25.102175,0.664993,522111.076354,0.992847,19.905898,0.938050,2.303048,0.109058,0.083629,155.724493,32.000000,170.983446,157.805527,159.044425,142.850016,32.000000,138.257637,67.896879,61.412370,88.202213,0.000000,44.711937,90.632911,68.068862,24.341772,37.998420,59.561426,37.256358
60.450527,70.221071,139.239490,136.285709,132.105845,120.142534,29.164779,14.235223,130.939295,14.687102,65.226980,61.918998,135.715064,139.880360,132.781881,131.212098,93.738363,127.943746,-0.000752,-1.081531,32.000000,-235.773369,130.180365,-0.575285,25.102354,0.664616,522029.932192,0.993484,19.924448,0.927961,2.302152,0.090203,0.085104,155.734638,32.000000,170.967182,157.777593,159.101741,142.877596,32.000000,138.234023,67.898278,61.407006,88.205582,0.000000,44.675447,90.632911,68.051069,24.341772,38.002942,59.549722,37.228771
60.441676,70.219610,139.091849,136.287349,132.086382,120.130574,29.161462,14.235283,130.931835,14.686744,65.213386,61.914540,135.718555,139.877552,132.785670,131.202937,93.743379,127.936425,-0.000753,-1.081540,32.000000,-235.773276,130.169917,-0.575491,25.102677,0.665122,522005.312137,0.993907,19.932852,0.917208,2.303537,0.118415,0.081849,155.757535,32.000000,170.934790,157.774963,159.196015,142.879248,32.000000,138.224759,67.899656,61.401213,88.208954,0.000000,44.696551,90.632911,68.032724,24.341772,38.003485,59.555427,37.095316
60.443979,70.216687,139.022688,136.288544,132.171428,120.114480,29.151328,14.235476,130.926169,14.685623,65.197339,61.911500,135.721392,139.878838,132.785952,131.196468,93.748424,127.928903,-0.000752,-1.083303,32.000000,-235.773056,130.161852,-0.575470,25.102901,0.664992,521941.523577,0.992952,19.937701,0.906927,2.303363,0.111931,0.089590,155.772749,32.000000,170.915747,157.790490,159.242531,142.860254,32.000000,138.248209,67.900754,61.394590,88.212292,0.000000,44.570841,90.632911,68.011895,24.341772,38.000985,59.555210,37.083211
60.431515,70.212541,139.055628,136.289405,132.249362,120.098203,29.150071,14.235437,130.919977,14.684521,65.179128,61.904945,135.723691,139.876522,132.784390,131.191320,93.754717,127.924395,-0.000750,-1.085074,32.000000,-235.773142,130.162644,-0.575120,25.102961,0.664195,521881.864597,0.993124,19.944140,0.898203,2.301257,0.088076,0.085943,155.764278,32.000000,170.917527,157.804585,159.189346,142.842672,32.000000,138.279782,67.902195,61.388672,88.215755,0.000000,44.615922,90.632911,67.994915,24.341772,37.995196,59.549909,37.210870
60.431706,70.204515,139.016292,136.289221,132.300955,120.094264,29.186522,14.235450,130.917033,14.684611,65.153874,61.905887,135.723447,139.874341,132.784992,131.190571,93.762347,127.920020,-0.000751,-1.085090,32.000000,-235.773090,130.160441,-0.575358,25.103100,0.663663,521793.435852,0.993286,19.939161,0.889350,2.300025,0.187190,0.091568,155.739173,32.000000,170.933898,157.810699,159.085412,142.839019,32.000000,138.287468,67.905887,61.383849,88.220165,0.000000,44.553358,90.632911,67.972533,24.341772,37.984761,59.555338,37.164135
60.430972,70.194534,139.072472,136.288603,132.238498,120.073895,29.158795,14.235580,130.917295,14.685167,65.119863,61.899272,135.720323,139.872130,132.787325,131.191939,93.769697,127.919027,-0.000751,-1.085083,32.000000,-235.772953,130.154583,-0.575820,25.101460,0.663944,521709.706105,0.993412,19.946145,0.880774,2.301045,0.096452,0.093011,155.720922,32.000000,170.943640,157.793058,159.016534,142.857336,32.000000,138.268610,67.909991,61.378306,88.223740,0.000000,44.632004,90.632911,67.960518,24.341772,37.970223,59.555328,37.101846
60.411870,70.183348,139.195325,136.287642,132.157546,120.065830,29.131683,14.235617,130.913310,14.685385,65.099075,61.884159,135.719262,139.868859,132.791193,131.189274,93.776358,127.916757,-0.000750,-1.086009,32.000000,-235.772901,130.149404,-0.575482,25.098123,0.663666,521662.114945,0.992114,19.937948,0.870928,2.300387,0.085375,0.074803,155.722497,32.000000,170.937930,157.760510,159.042708,142.888499,32.000000,138.250359,67.914828,61.373266,88.227252,0.000000,44.675881,90.632911,67.961680,24.341772,37.952127,59.550647,37.156064
60.403032,70.171705,139.262902,136.286430,132.061444,120.066058,29.156572,14.235456,130.906626,14.686157,65.103327,61.864815,135.720195,139.862871,132.794025,131.182362,93.781887,127.912034,-0.000750,-1.086016,32.000000,-235.773002,130.145087,-0.575396,25.094304,0.663915,521541.555979,0.992875,19.928622,0.863076,2.301344,0.089915,0.084350,155.744348,32.000000,170.912276,157.749553,159.132278,142.903370,32.000000,138.245662,67.920236,61.368793,88.230948,0.000000,44.746780,90.632911,67.938841,24.341772,37.932728,59.553587,37.211017
60.394629,70.169765,139.310849,136.286188,131.934344,120.053778,29.163269,14.235593,130.895671,14.685976,65.125129,61.853596,135.721601,139.849525,132.794376,131.175613,93.786103,127.903654,-0.000749,-1.086023,32.000000,-235.773014,130.138533,-0.575983,25.088558,0.664931,521485.926552,0.994053,19.934493,0.855265,2.304106,0.113640,0.079031,155.760686,32.000000,170.883519,157.759334,159.203033,142.890623,32.000000,138.258146,67.925181,61.363686,88.234656,0.000000,44.807565,90.632911,67.934789,24.341772,37.924780,59.553666,37.139630
60.403403,70.174243,139.291642,136.287082,131.867525,120.033446,29.153949,14.235443,130.888145,14.685073,65.138731,61.851762,135.722990,139.840904,132.792516,131.167111,93.791894,127.898909,-0.000749,-1.087198,32.000000,-235.773054,130.134397,-0.576796,25.083806,0.665531,521461.224940,0.993337,19.930745,0.847344,2.305561,0.084370,0.083703,155.763049,32.000000,170.878150,157.773539,159.191586,142.869812,32.000000,138.288193,67.929511,61.359351,88.238214,0.000000,44.777189,90.632911,67.911700,24.341772,37.928295,59.541766,37.255917
60.385321,70.179666,139.287916,136.288469,131.870232,120.013080,29.169716,14.235442,130.883858,14.684625,65.131689,61.845463,135.723164,139.836159,132.789990,131.164780,93.798805,127.895627,-0.000749,-1.087211,32.000000,-235.773008,130.126339,-0.576630,25.081076,0.666020,521400.885977,0.993156,19.936310,0.838883,2.306676,0.104155,0.083784,155.744082,32.000000,170.892784,157.781517,159.093842,142.861215,32.000000,138.301796,67.933605,61.355390,88.241478,0.000000,44.777383,90.632911,67.900981,24.341772,37.943284,59.547746,37.210943
60.389233,70.180557,139.418586,136.289706,131.887852,120.009060,29.144211,14.235463,130.881121,14.684487,65.116718,61.838865,135.722717,139.835362,132.789441,131.162923,93.804919,127.894652,-0.000748,-1.088374,32.000000,-235.773018,130.116114,-0.576549,25.077686,0.665796,521299.715726,0.993156,19.932951,0.830689,2.306023,0.074589,0.080771,155.718173,32.000000,170.906716,157.770369,159.000109,142.873382,32.000000,138.290994,67.938447,61.350993,88.244853,0.000000,44.835240,90.632911,67.889250,24.341772,37.946200,59.549604,37.144399
60.389566,70.175075,139.575050,136.289973,131.828530,120.005018,29.209325,14.235426,130.878492,14.683612,65.103534,61.827082,135.721774,139.833449,132.792101,131.158689,93.809889,127.889803,-0.000748,-1.089585,32.000000,-235.773025,130.116588,-0.575962,25.073855,0.666011,521216.476455,0.992797,19.954527,0.822115,2.306652,0.085430,0.119559,155.714592,32.000000,170.912861,157.738212,158.993575,142.903671,32.000000,138.276048,67.942084,61.346241,88.247456,0.000000,44.950591,90.632911,67.869289,24.341772,37.941543,59.557197,37.161200
60.371287,70.169823,139.746987,136.290269,131.774883,119.992804,29.162409,14.235333,130.875513,14.683741,65.094650,61.815779,135.723093,139.827709,132.795711,131.154950,93.814816,127.884934,-0.000748,-1.089590,32.000000,-235.773262,130.114049,-0.575837,25.070512,0.666778,521183.745908,0.993563,19.951923,0.815508,2.308666,0.084243,0.084962,155.734747,32.000000,170.893619,157.714074,159.071116,142.930172,32.000000,138.258055,67.945296,61.341932,88.250022,0.000000,45.047895,90.632911,67.854927,24.341772,37.933269,59.562567,37.109990
60.372290,70.165612,139.692243,136.290728,131.707981,119.972472,29.171371,14.235273,130.871309,14.682783,65.093022,61.806155,135.724653,139.823985,132.798065,131.151644,93.819679,127.880786,-0.000747,-1.090778,32.000000,-235.773235,130.111770,-0.576426,25.066350,0.667744,521144.961601,0.991294,19.946143,0.808082,2.311244,0.111812,0.081919,155.761051,32.000000,170.858128,157.716165,159.160057,142.932159,32.000000,138.254682,67.948730,61.337955,88.253321,0.000000,45.145650,90.632911,67.837894,24.341772,37.925368,59.548906,37.242051
60.372670,70.163250,139.644098,136.291489,131.695318,119.960234,29.141796,14.235335,130.866770,14.681494,65.089379,61.799316,135.726119,139.819883,132.796538,131.148221,93.824320,127.877981,-0.000747,-1.090772,32.000000,-235.773022,130.112501,-0.576614,25.062754,0.669017,521084.622359,0.993109,19.957223,0.800688,2.314792,0.084701,0.083321,155.775968,32.000000,170.845735,157.730631,159.193025,142.916212,32.000000,138.286183,67.951231,61.333521,88.256720,0.000000,45.027465,90.632911,67.835837,24.341772,37.922381,59.551679,37.223929
60.365052,70.161508,139.497644,136.292542,131.686201,119.948075,29.175726,14.235299,130.861400,14.681589,65.084708,61.790244,135.726758,139.820007,132.793879,131.145194,93.830429,127.875283,-0.000747,-1.090779,32.000000,-235.773015,130.112791,-0.576793,25.058912,0.668679,520977.545517,0.992606,19.952116,0.793724,2.313847,0.080241,0.074174,155.764612,32.000000,170.858924,157.742758,159.131409,142.902697,32.000000,138.312064,67.954067,61.330175,88.260143,0.000000,44.957145,90.632911,67.818603,24.341772,37.920113,59.559075,37.160613
60.361607,70.159221,139.489163,136.293544,131.666771,119.935805,29.159133,14.235208,130.854398,14.680225,65.084765,61.776708,135.726701,139.817773,132.793369,131.140646,93.836106,127.872767,-0.000747,-1.090797,32.000000,-235.773211,130.110990,-0.576538,25.054836,0.668418,520909.869961,0.993499,19.949414,0.787663,2.313035,0.098964,0.077029,155.741422,32.000000,170.876907,157.746165,159.026498,142.905178,32.000000,138.304682,67.956713,61.327421,88.263722,0.000000,44.988571,90.632911,67.808921,24.341772,37.917714,59.550175,37.226570
60.344582,70.157495,139.480045,136.294570,131.537987,119.923643,29.149737,14.235359,130.847020,14.681297,65.089316,61.768131,135.724652,139.811526,132.795302,131.136220,93.840887,127.867659,-0.000748,-1.090792,32.000000,-235.773025,130.107549,-0.576995,25.052686,0.667716,520845.473073,0.992378,19.954479,0.780188,2.310901,0.068754,0.078145,155.732818,32.000000,170.887398,157.721529,158.984080,142.930546,32.000000,138.289031,67.959577,61.324975,88.267725,0.000000,44.956815,90.632911,67.801113,24.341772,37.914327,59.545592,37.223049
60.342639,70.157437,139.567654,136.295689,131.430442,119.911235,29.171612,14.235410,130.840964,14.682909,65.096695,61.757099,135.725126,139.806954,132.797712,131.132914,93.845946,127.861171,-0.000748,-1.090768,32.000000,-235.772913,130.099090,-0.576787,25.049620,0.667754,520777.768492,0.992898,19.955272,0.773236,2.310892,0.080348,0.081386,155.744848,32.000000,170.880798,157.692122,159.036288,142.960478,32.000000,138.267047,67.962193,61.322966,88.271128,0.000000,45.029341,90.632911,67.802978,24.341772,37.915387,59.554119,37.136622
60.320621,70.159534,139.573673,136.297428,131.313945,119.898879,29.162049,14.235328,130.829411,14.683288,65.109887,61.743939,135.727555,139.794322,132.798443,131.122809,93.849210,127.851036,-0.000749,-1.090764,32.000000,-235.773081,130.093872,-0.577734,25.046466,0.667943,520722.437559,0.993425,19.968761,0.765867,2.311393,0.112524,0.080290,155.770374,32.000000,170.852402,157.688570,159.131552,142.970002,32.000000,138.255046,67.965055,61.320840,88.273963,0.000000,45.079826,90.632911,67.806499,24.341772,37.919009,59.551837,37.217546
60.303450,70.164054,139.510692,136.299846,131.280749,119.862482,29.143441,14.235275,130.817061,14.682705,65.126529,61.734642,135.730559,139.783335,132.797098,131.112967,93.852256,127.843432,-0.000749,-1.090757,32.000000,-235.773137,130.087954,-0.577286,25.043140,0.668497,520657.533923,0.992613,19.970440,0.757521,2.312919,0.079476,0.073726,155.790293,32.000000,170.826446,157.704181,159.193116,142.955702,32.000000,138.279911,67.967905,61.318485,88.277362,0.000000,45.037977,90.632911,67.806321,24.341772,37.926084,59.554000,37.217840
60.301153,70.169925,139.290558,136.302796,131.306594,119.837749,29.146795,14.235169,130.804359,14.682395,65.141134,61.727897,135.733891,139.770207,132.794402,131.102490,93.857151,127.835468,-0.000747,-1.090758,32.000000,-235.773163,130.078062,-0.576927,25.040358,0.668875,520614.360586,0.993246,19.992223,0.749124,2.313863,0.083810,0.078241,155.792887,32.000000,170.822706,157.723010,159.166329,142.938954,32.000000,138.312272,67.971342,61.317480,88.280648,0.000000,44.928965,90.632911,67.804236,24.341772,37.937510,59.564494,37.099058
60.284639,70.176077,139.103237,136.306130,131.357104,119.829425,29.158855,14.235106,130.788216,14.681409,65.154322,61.713694,135.735577,139.757862,132.792302,131.090520,93.862003,127.824079,-0.000747,-1.091888,32.000000,-235.773191,130.069577,-0.576949,25.037375,0.668662,520468.229889,0.993907,20.012098,0.742224,2.313478,0.088600,0.083589,155.775125,32.000000,170.837099,157.734420,159.068329,142.934843,32.000000,138.323425,67.974375,61.317033,88.282286,0.000000,44.843225,90.632911,67.804226,24.341772,37.949730,59.549142,37.223562
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
