OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 7, 2019
3:46:43 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
33.295416,41.028968,138.941792,150.877934,84.383415,66.020512,29.168702,14.222357,136.413842,4.737622,32.975887,33.758449,149.963008,140.336483,146.933608,136.721255,97.416229,135.869682,-0.000763,-1.901812,32.000000,-235.786530,136.594508,-0.573642,23.122427,0.681054,270074.280347,0.968764,20.758980,1.173461,4.173774,0.107306,0.085055,177.889897,32.000000,195.414078,174.909646,178.549385,159.800767,32.000000,155.194542,68.046262,59.885201,91.600301,25.196013,44.021872,8.060458,60.416561,23.794398,16.919369,59.550047,35.245652
33.299560,41.048714,138.894918,150.880916,84.311821,66.012426,29.190255,14.222353,136.409213,4.737630,32.979831,33.760800,149.966950,140.329805,146.939043,136.716290,97.420994,135.860786,-0.000763,-1.901839,32.000000,-235.786451,136.590050,-0.573757,23.124578,0.681289,270089.675032,0.968696,20.766766,1.162989,4.174982,0.100846,0.082113,177.884853,32.000000,195.421724,174.889955,178.528292,159.834560,32.000000,155.177955,68.050294,59.888437,91.609024,25.196013,43.983873,8.060458,60.406394,23.794398,16.956210,59.541914,35.302365
33.304737,41.057745,139.010295,150.884200,84.256876,66.020591,29.190707,14.222219,136.406025,4.737437,32.930648,33.761995,149.972073,140.325366,146.946292,136.713714,97.424362,135.856828,-0.000762,-1.900686,32.000000,-235.786574,136.589606,-0.573663,23.126366,0.680928,270044.900689,0.969215,20.786458,1.152271,4.173001,0.106772,0.083142,177.898675,32.000000,195.412848,174.879652,178.590569,159.858547,32.000000,155.166755,68.054695,59.891970,91.617574,25.196013,43.958951,8.060458,60.385575,23.794398,16.989600,59.543025,35.115571
33.312256,41.056687,139.009465,150.887040,84.294136,66.028687,29.183590,14.222253,136.403940,4.737203,32.885657,33.762710,149.979227,140.323549,146.950959,136.713793,97.427791,135.854958,-0.000763,-1.898927,32.000000,-235.786585,136.590050,-0.573402,23.127172,0.680584,270019.646186,0.968300,20.800356,1.143198,4.171074,0.100057,0.083493,177.928609,32.000000,195.390852,174.882153,178.691645,159.865470,32.000000,155.178022,68.057460,59.894094,91.625633,25.196013,43.947175,8.060458,60.364248,23.794398,17.003957,59.545828,35.298403
33.312475,41.046169,139.058436,150.888690,84.357523,66.028722,29.178459,14.222319,136.402575,4.737031,32.882084,33.760854,149.985435,140.318605,146.954275,136.712915,97.431632,135.851508,-0.000762,-1.897166,32.000000,-235.786461,136.585114,-0.572929,23.127877,0.680945,270053.334590,0.968266,20.802080,1.137916,4.173890,0.109439,0.093903,177.947490,32.000000,195.375102,174.900403,178.753316,159.855411,32.000000,155.209684,68.059938,59.895848,91.633288,25.196013,44.064468,8.060458,60.348508,23.794398,16.993009,59.538275,35.285270
33.306544,41.044673,138.970671,150.889771,84.327880,66.024717,29.200367,14.222338,136.399052,4.737450,32.941830,33.757454,149.988930,140.313256,146.956489,136.707843,97.437745,135.847453,-0.000761,-1.895418,32.000000,-235.786318,136.578034,-0.572819,23.127937,0.680872,270077.150404,0.968384,20.790412,1.133581,4.172923,0.111108,0.090460,177.949881,32.000000,195.371006,174.930438,178.722509,159.842325,32.000000,155.242437,68.062399,59.897359,91.640973,25.196013,43.939225,8.060458,60.339925,23.794398,16.992714,59.548650,35.317919
33.301422,41.054277,138.928682,150.891611,84.214030,66.012796,29.178480,14.222321,136.393184,4.737597,33.000380,33.754522,149.990840,140.308112,146.958638,136.700958,97.442910,135.842013,-0.000761,-1.893683,32.000000,-235.786235,136.571197,-0.572951,23.129337,0.681006,270064.037008,0.968522,20.779586,1.128070,4.174365,0.093008,0.075410,177.934586,32.000000,195.387334,174.950304,178.628850,159.839949,32.000000,155.263680,68.064240,59.898218,91.647421,25.196013,44.010778,8.060458,60.332146,23.794398,17.007653,59.550185,35.286811
33.300290,41.067386,139.068872,150.894093,84.139501,66.004539,29.170434,14.222216,136.392425,4.737307,32.983442,33.757163,149.993492,140.304950,146.961581,136.696864,97.447975,135.840489,-0.000761,-1.893102,32.000000,-235.786373,136.567332,-0.573416,23.132809,0.680747,270042.610250,0.967918,20.786458,1.119995,4.172474,0.104709,0.086018,177.913695,32.000000,195.402457,174.950833,178.556250,159.852961,32.000000,155.266336,68.065316,59.899267,91.652723,25.196013,44.111966,8.060458,60.323539,23.794398,17.042446,59.547510,35.247339
33.303784,41.076408,139.084062,150.897101,84.089133,66.004602,29.192655,14.222229,136.394013,4.737151,32.885409,33.763350,149.995482,140.305341,146.964871,136.696465,97.450692,135.840732,-0.000761,-1.891352,32.000000,-235.786433,136.565579,-0.573363,23.135757,0.680543,269998.307598,0.968652,20.803291,1.112196,4.171854,0.106288,0.078691,177.906838,32.000000,195.403720,174.933417,178.540604,159.885511,32.000000,155.249886,68.065728,59.899792,91.657935,25.196013,44.036374,8.060458,60.307063,23.794398,17.066409,59.538776,35.323274
33.311669,41.062891,138.913127,150.898743,84.074993,66.016751,29.175446,14.222113,136.399559,4.737246,32.728854,33.774348,149.998267,140.313046,146.969603,136.701877,97.452526,135.846386,-0.000760,-1.889568,32.000000,-235.786553,136.571874,-0.573223,23.138863,0.680891,269969.542770,0.968865,20.817997,1.106393,4.176206,0.110718,0.078721,177.919005,32.000000,195.386609,174.921740,178.605062,159.907079,32.000000,155.233849,68.066214,59.900455,91.663795,25.196013,43.935010,8.060458,60.287963,23.794398,17.063636,59.535659,35.254749
33.321736,41.035641,138.995350,150.898447,83.995966,66.028858,29.183474,14.222221,136.408728,4.737384,32.555708,33.785132,150.003605,140.323291,146.973739,136.709776,97.454992,135.854189,-0.000761,-1.887833,32.000000,-235.786581,136.579920,-0.573240,23.141650,0.680813,269971.964286,0.968042,20.822089,1.103795,4.176224,0.106693,0.089334,177.947974,32.000000,195.361068,174.925539,178.703707,159.912832,32.000000,155.236241,68.066745,59.901496,91.669374,25.196013,44.008050,8.060458,60.262797,23.794398,17.035150,59.541737,35.332372
33.326604,41.000009,139.037502,150.896512,83.979631,66.041261,29.179121,14.222194,136.418937,4.736761,32.400090,33.789989,150.007899,140.337443,146.977659,136.717184,97.458093,135.865589,-0.000761,-1.886089,32.000000,-235.786606,136.590590,-0.573227,23.143007,0.680093,270003.786570,0.968513,20.797446,1.104697,4.170104,0.113064,0.095526,177.964593,32.000000,195.345724,174.950955,178.760376,159.899072,32.000000,155.257441,68.066887,59.903306,91.675450,25.196013,44.019061,8.060458,60.239793,23.794398,16.981983,59.536524,35.280208
33.328144,40.961346,138.915139,150.893236,84.036304,66.053386,29.185310,14.222147,136.426475,4.736719,32.311201,33.788414,150.010496,140.345800,146.980799,136.725557,97.461618,135.876035,-0.000761,-1.884328,32.000000,-235.786688,136.599549,-0.573369,23.141951,0.680200,270022.501135,0.968043,20.755992,1.106007,4.171312,0.104497,0.081298,177.959851,32.000000,195.347695,174.982245,178.726964,159.877772,32.000000,155.289333,68.067030,59.904358,91.682413,25.196013,44.021437,8.060458,60.223362,23.794398,16.920451,59.549762,35.021955
33.322264,40.934960,139.112680,150.889022,84.116693,66.051949,29.177478,14.222062,136.430762,4.737164,32.332362,33.782971,150.009551,140.347964,146.984933,136.728351,97.467989,135.882632,-0.000761,-1.882526,32.000000,-235.786714,136.603529,-0.572980,23.140557,0.680292,270037.673831,0.968130,20.713493,1.108425,4.171967,0.101161,0.087795,177.935294,32.000000,195.370941,174.996673,178.635236,159.867105,32.000000,155.306004,68.067106,59.905271,91.688804,25.196013,44.091938,8.060458,60.210811,23.794398,16.873232,59.546084,35.149100
33.313802,40.930410,139.242666,150.886194,84.156575,66.042229,29.178485,14.222002,136.431540,4.737610,32.400372,33.778697,150.007988,140.348157,146.988864,136.729424,97.472755,135.885671,-0.000760,-1.881904,32.000000,-235.786817,136.604197,-0.572994,23.139636,0.679924,270050.695433,0.967959,20.672657,1.109957,4.168103,0.121550,0.096474,177.913580,32.000000,195.390768,174.990784,178.561321,159.878964,32.000000,155.302539,68.067970,59.906416,91.694525,25.196013,44.136036,8.060458,60.205667,23.794398,16.852563,59.548267,35.196349
33.313483,40.939628,139.214624,150.885035,84.154514,66.034140,29.175961,14.221977,136.434736,4.737854,32.442604,33.779152,150.006892,140.349411,146.992892,136.730364,97.476770,135.887729,-0.000757,-1.881897,32.000000,-235.786861,136.604700,-0.572964,23.141257,0.680688,270018.957981,0.968316,20.654566,1.106779,4.174767,0.110233,0.094047,177.910530,32.000000,195.391596,174.970068,178.544459,159.907263,32.000000,155.282277,68.068991,59.907023,91.699930,25.196013,44.147050,8.060458,60.195836,23.794398,16.870785,59.541992,35.152915
33.314208,40.954543,139.217301,150.885831,84.177962,66.034193,29.178370,14.222060,136.440261,4.738007,32.432549,33.784555,150.007426,140.353562,146.997084,136.733752,97.478683,135.892517,-0.000757,-1.881873,32.000000,-235.786863,136.610674,-0.573385,23.143424,0.680999,269944.620872,0.968390,20.671623,1.100464,4.178927,0.111050,0.085308,177.925684,32.000000,195.376391,174.953249,178.618609,159.923139,32.000000,155.266902,68.069925,59.907210,91.705602,25.196013,44.176489,8.060458,60.180319,23.794398,16.904308,59.540271,35.187765
33.321356,40.947147,139.329993,150.886836,84.108709,66.034198,29.178646,14.222189,136.450336,4.738388,32.367322,33.785629,150.012982,140.364816,147.000513,136.739914,97.482197,135.902162,-0.000758,-1.881462,32.000000,-235.786735,136.621336,-0.573139,23.146226,0.680999,269944.620872,0.968390,20.671623,1.100464,4.178927,0.110744,0.089575,177.967032,32.000000,195.338665,174.954851,178.752771,159.917040,32.000000,155.266298,68.071377,59.907702,91.713243,25.196013,44.206838,8.060458,60.154671,23.794398,16.912653,59.549693,35.141397
33.320616,40.929478,139.260397,150.886291,84.065926,66.033970,29.190233,14.222042,136.459610,4.738525,32.299995,33.786253,150.014681,140.371622,147.000010,136.746664,97.484699,135.908878,-0.000758,-1.881450,32.000000,-235.786760,136.630235,-0.573014,23.147489,0.680963,269954.322604,0.968325,20.685514,1.100868,4.178917,0.104391,0.087349,177.979167,32.000000,195.324737,174.984401,178.778616,159.889904,32.000000,155.291053,68.071922,59.908357,91.719184,25.196013,44.227275,8.060458,60.140644,23.794398,16.895344,59.549398,35.020194
33.322736,40.917494,139.209853,150.885644,84.038358,66.033857,29.184875,14.222035,136.467024,4.738534,32.254547,33.791074,150.014567,140.377590,147.000616,136.752484,97.487609,135.915350,-0.000757,-1.881478,32.000000,-235.786761,136.636640,-0.572894,23.150074,0.681138,269940.077362,0.968076,20.668034,1.102021,4.181402,0.099556,0.082456,177.975036,32.000000,195.327589,174.995337,178.734217,159.875939,32.000000,155.304397,68.072450,59.909134,91.723319,25.196013,44.193480,8.060458,60.129456,23.794398,16.878938,59.545749,35.190333
33.332136,40.889413,139.280179,150.883426,84.039415,66.046058,29.208880,14.221830,136.488258,4.738524,32.102400,33.801576,150.012208,140.397145,147.003133,136.769902,97.494273,135.930851,-0.000758,-1.881470,32.000000,-235.786993,136.655646,-0.572470,23.154445,0.680838,269921.970828,0.967667,20.651409,1.102770,4.179406,0.116001,0.085279,177.945637,32.000000,195.361041,175.006754,178.602637,159.861963,32.000000,155.320687,68.073769,59.911512,91.731137,25.196013,44.162900,8.060458,60.100628,23.794398,16.844483,59.540124,35.291800
33.334605,40.869820,139.261588,150.881790,83.971519,66.054213,29.176682,14.221793,136.498604,4.738640,32.001777,33.805598,150.011567,140.408568,147.005850,136.779299,97.496199,135.940746,-0.000758,-1.881489,32.000000,-235.787081,136.667511,-0.572216,23.155792,0.680557,269920.636276,0.966770,20.595094,1.103828,4.178555,0.099877,0.085868,177.938773,32.000000,195.367855,174.998490,178.570573,159.871271,32.000000,155.304745,68.074778,59.912984,91.735527,25.196013,44.301639,8.060458,60.085034,23.794398,16.813963,59.542572,35.258271
33.339765,40.817322,139.257172,150.876314,83.865165,66.070434,29.183492,14.221612,136.522234,4.739183,31.791329,33.810898,150.009777,140.435330,147.010948,136.802291,97.499576,135.965801,-0.000757,-1.879746,32.000000,-235.787265,136.692902,-0.571776,23.154981,0.680557,269920.636276,0.966770,20.595094,1.103828,4.178555,0.102339,0.086628,177.941441,32.000000,195.367305,174.966436,178.580331,159.907741,32.000000,155.254475,68.076749,59.914302,91.744145,25.196013,44.275188,8.060458,60.061060,23.794398,16.736799,59.545739,35.196276
33.346475,40.772566,139.258445,150.870288,83.848287,66.090583,29.168106,14.221696,136.541349,4.739766,31.649341,33.815762,150.009577,140.455962,147.016203,136.822016,97.501621,135.987218,-0.000757,-1.879171,32.000000,-235.787204,136.714099,-0.572417,23.153096,0.680459,269934.710514,0.967831,20.572020,1.106688,4.177688,0.104118,0.084162,177.970714,32.000000,195.345110,174.950739,178.686604,159.919556,32.000000,155.233162,68.077249,59.914034,91.750759,25.196013,44.209423,8.060458,60.037248,23.794398,16.664887,59.541215,35.322174
33.344659,40.730707,139.180307,150.863586,83.875939,66.102755,29.204995,14.221514,136.558855,4.740011,31.559617,33.816541,150.009834,140.473831,147.018150,136.839200,97.503427,136.005592,-0.000757,-1.877408,32.000000,-235.787302,136.732663,-0.572401,23.151379,0.680449,269951.031619,0.967553,20.512246,1.115433,4.176909,0.101446,0.086217,178.004361,32.000000,195.319732,174.960259,178.780817,159.907550,32.000000,155.237036,68.077671,59.914054,91.757723,25.196013,44.230751,8.060458,60.018249,23.794398,16.588984,59.538934,35.350934
33.343759,40.696695,139.087640,150.856901,83.881098,66.115174,29.173286,14.221548,136.577713,4.739990,31.506393,33.818811,150.007925,140.493062,147.020036,136.855470,97.505636,136.024194,-0.000757,-1.875628,32.000000,-235.787398,136.753256,-0.572645,23.151425,0.680520,269990.612457,0.968039,20.458029,1.123749,4.176107,0.112894,0.089424,178.014886,32.000000,195.309651,174.984886,178.807863,159.874894,32.000000,155.255983,68.078048,59.914220,91.765886,25.196013,44.148390,8.060458,60.005269,23.794398,16.533753,59.552653,35.226136
33.344537,40.675404,139.056788,150.851581,83.887907,66.119192,29.232549,14.221552,136.596903,4.740230,31.438354,33.820691,150.004548,140.512535,147.022157,136.874494,97.507400,136.045432,-0.000758,-1.875599,32.000000,-235.787363,136.772371,-0.572551,23.150289,0.680376,270005.358971,0.966948,20.418730,1.130829,4.173991,0.114132,0.091796,178.007306,32.000000,195.320348,175.006932,178.727495,159.851251,32.000000,155.269464,68.078623,59.913969,91.774418,25.196013,44.128493,8.060458,59.987997,23.794398,16.493399,59.545897,35.247339
33.345171,40.651896,139.199985,150.846630,83.960123,66.123536,29.186086,14.221517,136.613909,4.740427,31.415184,33.817291,149.999814,140.528618,147.024040,136.891526,97.510326,136.061979,-0.000757,-1.875602,32.000000,-235.787325,136.788584,-0.572986,23.150015,0.680131,270026.073920,0.968125,20.385987,1.137616,4.171325,0.112904,0.086755,177.983886,32.000000,195.346967,175.013103,178.622115,159.849277,32.000000,155.264018,68.079476,59.914956,91.782408,25.196013,44.167748,8.060458,59.970207,23.794398,16.458459,59.535570,35.347559
33.338461,40.632362,139.054614,150.842324,83.948200,66.119454,29.180535,14.221524,136.628442,4.741005,31.445907,33.812526,149.996103,140.540967,147.025319,136.906509,97.512868,136.077557,-0.000757,-1.875629,32.000000,-235.787498,136.799299,-0.572923,23.151864,0.680046,270022.807323,0.966145,20.363600,1.146121,4.170302,0.108202,0.082896,177.969183,32.000000,195.353449,175.000524,178.563316,159.864170,32.000000,155.236756,68.080617,59.915538,91.789659,25.196013,44.118104,8.060458,59.959624,23.794398,16.419392,59.539278,35.310068
33.338022,40.622995,138.965797,150.838940,83.906775,66.107133,29.178178,14.221519,136.641846,4.741375,31.445567,33.808698,149.991255,140.554548,147.027667,136.924352,97.514211,136.096301,-0.000756,-1.875640,32.000000,-235.787470,136.812352,-0.573389,23.154384,0.680549,270017.773001,0.967669,20.339197,1.151196,4.174517,0.114010,0.085174,177.969804,32.000000,195.344450,174.979104,178.592412,159.886323,32.000000,155.198968,68.082729,59.915936,91.796970,25.196013,44.110061,8.060458,59.945892,23.794398,16.407364,59.548532,35.259958
33.334549,40.615090,139.192122,150.837725,83.929738,66.107057,29.181038,14.221504,136.658052,4.741701,31.407805,33.809244,149.990382,140.571056,147.028282,136.939272,97.516884,136.110132,-0.000757,-1.875621,32.000000,-235.787434,136.825045,-0.573605,23.156750,0.680022,269985.854700,0.967954,20.329124,1.156185,4.170997,0.106067,0.077709,177.994852,32.000000,195.317947,174.969121,178.701271,159.896855,32.000000,155.185544,68.085924,59.916219,91.803572,25.196013,44.187337,8.060458,59.932802,23.794398,16.397006,59.535491,35.355850
33.336530,40.601275,139.230731,150.836521,83.900895,66.107106,29.181831,14.221542,136.673965,4.742082,31.243842,33.816615,149.990471,140.588899,147.027376,136.958037,97.515631,136.126938,-0.000758,-1.875631,32.000000,-235.787371,136.842667,-0.573961,23.158782,0.679500,269926.775628,0.967842,20.320376,1.163905,4.168388,0.089952,0.071224,178.012135,32.000000,195.295272,174.977506,178.795480,159.891525,32.000000,155.181842,68.088579,59.915750,91.809520,25.196013,44.247530,8.060458,59.916856,23.794398,16.382190,59.545179,35.468468
33.347737,40.576796,139.212783,150.834916,83.844248,66.114941,29.176521,14.221742,136.698566,4.742267,30.966240,33.829073,149.988228,140.613038,147.027443,136.979647,97.515939,136.149551,-0.000757,-1.875628,32.000000,-235.787295,136.867224,-0.574205,23.161526,0.680262,269918.841630,0.967835,20.317369,1.167918,4.175611,0.117336,0.091594,178.011971,32.000000,195.284272,175.008565,178.813209,159.860213,32.000000,155.208925,68.090798,59.915476,91.816461,25.196013,44.289756,8.060458,59.892931,23.794398,16.356737,59.543959,35.462159
33.360459,40.536897,139.315351,150.832495,83.796975,66.139325,29.183452,14.221773,136.724607,4.742958,30.696114,33.835196,149.982174,140.642480,147.025766,137.003615,97.518262,136.174689,-0.000757,-1.875652,32.000000,-235.787183,136.888857,-0.573920,23.160734,0.680283,269908.419321,0.967713,20.300761,1.177294,4.176521,0.085490,0.073043,177.991486,32.000000,195.294937,175.025467,178.725781,159.831348,32.000000,155.222152,68.093386,59.915589,91.824468,25.196013,44.249692,8.060458,59.860717,23.794398,16.289877,59.553440,35.199797
33.356087,40.480828,139.424799,150.826932,83.842262,66.159672,29.184832,14.221661,136.741194,4.743603,30.546142,33.832230,149.975576,140.665082,147.025204,137.021632,97.523616,136.195148,-0.000756,-1.873831,32.000000,-235.787292,136.908379,-0.573971,23.157856,0.679987,269913.879184,0.967595,20.260481,1.187914,4.174580,0.105021,0.083059,177.959649,32.000000,195.321242,175.026089,178.627252,159.824239,32.000000,155.223800,68.095501,59.915340,91.833285,25.196013,44.313571,8.060458,59.840770,23.794398,16.203494,59.535098,35.267515
33.348811,40.443979,139.364909,150.821024,83.916910,66.163596,29.191115,14.221683,136.754599,4.744584,30.493855,33.827848,149.968287,140.680042,147.024895,137.037004,97.527117,136.209953,-0.000756,-1.873240,32.000000,-235.787263,136.921154,-0.573995,23.156108,0.680331,269970.671484,0.967228,20.202648,1.197737,4.176062,0.093163,0.076345,177.943474,32.000000,195.326506,175.004853,178.579033,159.842817,32.000000,155.186713,68.098020,59.914978,91.840984,25.196013,44.401008,8.060458,59.831428,23.794398,16.124232,59.545661,35.303905
33.345313,40.426349,139.327486,150.816087,83.866007,66.155633,29.182712,14.221642,136.767698,4.745051,30.472421,33.826890,149.962842,140.694459,147.026405,137.051346,97.528122,136.223974,-0.000756,-1.873283,32.000000,-235.787306,136.933147,-0.574166,23.158348,0.680978,270004.033366,0.967478,20.152741,1.202269,4.179891,0.111452,0.090421,177.941929,32.000000,195.317332,174.977835,178.616139,159.871931,32.000000,155.144406,68.101875,59.914277,91.849412,25.196013,44.373574,8.060458,59.822119,23.794398,16.078957,59.551070,35.253575
33.346888,40.427935,139.295796,150.813440,83.799881,66.155686,29.179454,14.221601,136.783768,4.745133,30.398648,33.830894,149.958861,140.710526,147.024850,137.068448,97.527066,136.241330,-0.000756,-1.874472,32.000000,-235.787355,136.950825,-0.573555,23.162285,0.680911,269990.038184,0.967462,20.126150,1.205921,4.179007,0.093198,0.080199,177.963587,32.000000,195.286669,174.968442,178.721805,159.874080,32.000000,155.121603,68.105199,59.914055,91.858001,25.196013,44.313397,8.060458,59.802950,23.794398,16.084932,59.536013,35.311316
33.353123,40.420621,139.425932,150.812183,83.774655,66.159830,29.180181,14.221585,136.800634,4.745214,30.166272,33.839091,149.958776,140.730897,147.021409,137.086878,97.526313,136.258546,-0.000756,-1.875638,32.000000,-235.787338,136.968674,-0.573481,23.168061,0.680661,269944.247749,0.967690,20.113450,1.211689,4.178323,0.107855,0.081368,177.978239,32.000000,195.260303,174.970528,178.813640,159.857227,32.000000,155.127806,68.107917,59.913982,91.866928,25.196013,44.455337,8.060458,59.782022,23.794398,16.080335,59.544628,35.311389
33.356976,40.399585,139.506555,150.810078,83.789510,66.172000,29.175995,14.221598,136.821111,4.745552,29.934536,33.842323,149.956498,140.751361,147.017033,137.107990,97.528848,136.279039,-0.000756,-1.875644,32.000000,-235.787391,136.991243,-0.573391,23.172010,0.680411,269946.207910,0.967753,20.112817,1.221128,4.177175,0.089474,0.072392,177.979582,32.000000,195.251242,174.994832,178.820270,159.825151,32.000000,155.143817,68.111591,59.914425,91.876729,25.196013,44.417585,8.060458,59.758182,23.794398,16.058175,59.544933,35.292680
33.355106,40.373020,139.399366,150.807168,83.836057,66.180180,29.189636,14.221642,136.836411,4.736611,29.825699,33.839959,149.951248,140.769290,147.014378,137.126976,97.530860,136.293090,-0.000757,-1.874436,32.000000,-235.787298,137.010470,-0.573314,23.172394,0.680618,269954.868887,0.967578,20.096712,1.230197,4.180296,0.107097,0.084789,177.960975,32.000000,195.260533,175.010481,178.722520,159.806496,32.000000,155.151205,68.115557,59.914994,91.886632,25.196013,44.355829,8.060458,59.739574,23.794398,16.011399,59.535757,35.264507
33.348816,40.349117,139.370429,150.803499,83.963449,66.180377,29.180556,14.221695,136.850107,4.711024,29.829109,33.834393,149.945806,140.782155,147.010880,137.141338,97.533323,136.303531,-0.000757,-1.874437,32.000000,-235.787212,137.026403,-0.573499,23.172561,0.680809,269981.887077,0.967723,20.070245,1.237558,4.182230,0.099576,0.086890,177.928419,32.000000,195.285949,175.012263,178.623196,159.796706,32.000000,155.141765,68.119652,59.915203,91.895410,25.196013,44.434655,8.060458,59.729265,23.794398,15.971547,59.552093,35.340296
33.337127,40.348633,139.554154,150.801052,84.058569,66.171942,29.195405,14.221719,136.857519,4.675385,29.911211,33.820132,149.940795,140.787836,147.009539,137.149420,97.538835,136.307816,-0.000757,-1.875075,32.000000,-235.787160,137.035070,-0.573644,23.170430,0.680486,269992.337209,0.967383,20.046317,1.242332,4.179251,0.097491,0.089850,177.906693,32.000000,195.296580,174.990387,178.574897,159.818286,32.000000,155.113143,68.123458,59.915477,91.904640,25.196013,44.544902,8.060458,59.723657,23.794398,15.959366,59.555033,35.321220
33.325026,40.363595,139.474642,150.800371,84.210117,66.159914,29.185416,14.221599,136.859488,4.637769,30.038263,33.805305,149.936796,140.789397,147.009534,137.153016,97.541884,136.308989,-0.000758,-1.876841,32.000000,-235.787124,137.039458,-0.573787,23.168500,0.681261,269940.143864,0.967570,20.047275,1.241467,4.186148,0.085750,0.070012,177.906803,32.000000,195.286329,174.961440,178.605301,159.843224,32.000000,155.077606,68.128314,59.916005,91.914340,25.196013,44.492047,8.060458,59.719979,23.794398,15.974844,59.551689,35.120560
33.318695,40.378720,139.474124,150.800505,84.226509,66.143453,29.184186,14.221701,136.860331,4.612835,30.127441,33.798353,149.935415,140.789015,147.007804,137.152521,97.542018,136.308914,-0.000758,-1.878017,32.000000,-235.786987,137.039879,-0.573839,23.167392,0.681147,269906.272572,0.968139,20.079306,1.238985,4.185282,0.108612,0.085260,177.917160,32.000000,195.268942,174.950850,178.663848,159.846089,32.000000,155.065235,68.131264,59.915881,91.920122,25.196013,44.486839,8.060458,59.718159,23.794398,16.003574,59.545434,35.117112
33.315283,40.411350,139.549520,150.803613,84.180451,66.127328,29.156693,14.221691,136.862449,4.574821,30.214871,33.791692,149.936151,140.788739,147.002964,137.154552,97.543907,136.309960,-0.000758,-1.879789,32.000000,-235.786985,137.045311,-0.573170,23.166041,0.681147,269906.272572,0.968139,20.079306,1.238985,4.185282,0.103601,0.082635,177.939501,32.000000,195.240126,174.943699,178.762749,159.842454,32.000000,155.060492,68.135022,59.915640,91.927901,25.196013,44.491153,8.060458,59.708939,23.794398,16.058633,59.542287,35.162747
33.306286,40.429584,139.395105,150.807779,84.130305,66.123250,29.169046,14.221743,136.864363,4.536290,30.264815,33.784527,149.936847,140.790692,146.996300,137.155651,97.545998,136.309652,-0.000758,-1.881554,32.000000,-235.786967,137.049844,-0.573288,23.165271,0.681146,269855.174476,0.968174,20.103362,1.238815,4.186062,0.102142,0.084252,177.948189,32.000000,195.226393,174.960085,178.784404,159.820026,32.000000,155.082211,68.139094,59.915994,91.935167,25.196013,44.530835,8.060458,59.702949,23.794398,16.104706,59.551188,35.135087
33.304008,40.436881,139.479448,150.811627,84.117246,66.122699,29.179094,14.221828,136.869751,4.497666,30.270204,33.783806,149.934525,140.794300,146.990744,137.158153,97.544536,136.310256,-0.000758,-1.882767,32.000000,-235.786876,137.057673,-0.574000,23.166353,0.681397,269815.779122,0.969037,20.140805,1.237430,4.188754,0.098424,0.070435,177.938232,32.000000,195.230022,174.966482,178.718977,159.801036,32.000000,155.101861,68.142650,59.915548,91.942170,25.196013,44.509599,8.060458,59.695974,23.794398,16.132397,59.548424,35.035528
33.301648,40.430192,139.419290,150.814878,84.070068,66.122586,29.180361,14.221833,136.878218,4.458960,30.221586,33.781818,149.933449,140.804346,146.987629,137.164696,97.548963,136.317129,-0.000760,-1.882789,32.000000,-235.786862,137.067297,-0.574168,23.167094,0.681027,269817.011668,0.968893,20.171733,1.235192,4.185249,0.103715,0.082548,177.917060,32.000000,195.251384,174.962022,178.633383,159.797077,32.000000,155.091508,68.145943,59.915518,91.947841,25.196013,44.484032,8.060458,59.684414,23.794398,16.127625,59.536445,35.202218
33.301338,40.406287,139.447655,150.816411,84.045107,66.122502,29.177733,14.221746,136.885201,4.420125,30.152712,33.780036,149.934273,140.815637,146.984577,137.170861,97.551875,136.325161,-0.000761,-1.882814,32.000000,-235.786807,137.079723,-0.574262,23.169814,0.681333,269823.417126,0.968640,20.182244,1.236943,4.188068,0.106459,0.086037,177.908466,32.000000,195.254138,174.948225,178.588918,159.804447,32.000000,155.068336,68.149331,59.915345,91.952026,25.196013,44.466996,8.060458,59.673508,23.794398,16.095792,59.542474,35.211022
33.304300,40.375337,139.473227,150.816617,84.002324,66.122604,29.166147,14.221689,136.894801,4.381408,30.055732,33.776590,149.933035,140.827564,146.984887,137.183198,97.552140,136.335454,-0.000760,-1.882830,32.000000,-235.786842,137.093523,-0.574131,23.172398,0.681126,269813.864254,0.968653,20.178885,1.235835,4.186558,0.107877,0.084681,177.914677,32.000000,195.247608,174.925969,178.603565,159.828663,32.000000,155.046681,68.153977,59.914985,91.955476,25.196013,44.522772,8.060458,59.656998,23.794398,16.047528,59.552250,35.324155
33.303347,40.338240,139.335424,150.815584,83.925329,66.127278,29.182454,14.221594,136.907104,4.342876,29.944829,33.774405,149.930977,140.837955,146.985098,137.192063,97.551752,136.344937,-0.000761,-1.884008,32.000000,-235.786971,137.106814,-0.574154,23.177953,0.681107,269790.521733,0.968690,20.155418,1.236802,4.187449,0.098920,0.074505,177.939623,32.000000,195.231612,174.910928,178.675795,159.840040,32.000000,155.043418,68.157663,59.913936,91.957480,25.196013,44.487548,8.060458,59.645072,23.794398,15.986487,59.538186,35.200604
33.306243,40.299334,139.335158,150.813523,83.882118,66.139689,29.182955,14.221638,136.920601,4.304498,29.799455,33.775660,149.930895,140.852462,146.983163,137.205857,97.551683,136.356305,-0.000761,-1.882222,32.000000,-235.786976,137.123587,-0.574202,23.184150,0.681015,269763.913353,0.968907,20.120288,1.241506,4.187844,0.112834,0.090054,177.957831,32.000000,195.211010,174.909519,178.736769,159.839158,32.000000,155.045522,68.160568,59.912540,91.957860,25.196013,44.488077,8.060458,59.628487,23.794398,15.927704,59.548641,35.195835
33.308478,40.255326,139.430184,150.811211,83.812667,66.151993,29.181060,14.221675,136.934463,4.266163,29.646352,33.771896,149.930505,140.869504,146.980754,137.219897,97.552921,136.369428,-0.000760,-1.880490,32.000000,-235.786921,137.141797,-0.574398,23.189074,0.680370,269753.661228,0.968373,20.084537,1.246472,4.183826,0.095502,0.072247,177.967103,32.000000,195.201938,174.932808,178.747977,159.810131,32.000000,155.062021,68.164012,59.911369,91.956986,25.196013,44.540171,8.060458,59.612562,23.794398,15.849127,59.542523,35.304566
33.305618,40.202189,139.402505,150.807254,83.783942,66.164210,29.175369,14.221751,136.948500,4.227869,29.519623,33.770904,149.927425,140.883587,146.978464,137.232421,97.553629,136.383181,-0.000759,-1.878763,32.000000,-235.786868,137.157588,-0.574825,23.193611,0.680192,269771.242587,0.968351,20.041544,1.252029,4.183455,0.111106,0.086305,177.961453,32.000000,195.204917,174.942731,178.675325,159.791103,32.000000,155.072734,68.167070,59.910187,91.955365,25.196013,44.591443,8.060458,59.600410,23.794398,15.762406,59.550539,35.175879
33.305069,40.148835,139.471350,150.802926,83.811854,66.176395,29.178917,14.221803,136.963116,4.189523,29.440082,33.770666,149.924023,140.896744,146.978436,137.243890,97.558623,136.393678,-0.000761,-1.877581,32.000000,-235.786869,137.172558,-0.574650,23.196625,0.680383,269782.768326,0.968416,19.994383,1.257125,4.186027,0.109646,0.089210,177.943096,32.000000,195.228994,174.940319,178.595989,159.787929,32.000000,155.079155,68.170450,59.910164,91.952123,25.196013,44.595780,8.060458,59.589544,23.794398,15.666580,59.537104,35.325696
33.297921,40.100907,139.387223,150.798612,83.846577,66.176526,29.206091,14.221773,136.974733,4.151182,29.429249,33.761291,149.920062,140.907413,146.978122,137.251419,97.559909,136.403848,-0.000761,-1.877617,32.000000,-235.786904,137.183174,-0.574593,23.197107,0.680233,269789.881516,0.968742,19.945281,1.263055,4.185555,0.106941,0.090554,177.932514,32.000000,195.239153,174.925092,178.545472,159.803444,32.000000,155.062551,68.173351,59.910058,91.947406,25.196013,44.476473,8.060458,59.580411,23.794398,15.577537,59.546408,35.032006
33.288150,40.066078,139.414249,150.795470,83.934357,66.164344,29.175693,14.221823,136.979479,4.112862,29.499945,33.748661,149.916986,140.910145,146.979363,137.254411,97.560155,136.409503,-0.000759,-1.876455,32.000000,-235.786897,137.191100,-0.574846,23.195909,0.680417,269790.322798,0.968687,19.892701,1.263128,4.187691,0.100240,0.089161,177.934430,32.000000,195.237932,174.903197,178.559027,159.818892,32.000000,155.034124,68.177062,59.909724,91.942779,25.196013,44.552914,8.060458,59.579191,23.794398,15.511564,59.539986,35.054897
33.277921,40.054317,139.526791,150.795068,83.998093,66.139936,29.165759,14.221903,136.976909,4.074855,29.621112,33.734037,149.916098,140.907902,146.978655,137.255726,97.559510,136.410411,-0.000759,-1.876448,32.000000,-235.786792,137.193963,-0.574982,23.195357,0.680150,269754.450314,0.967892,19.854862,1.266749,4.186064,0.112502,0.097145,177.952497,32.000000,195.217064,174.888597,178.633553,159.825644,32.000000,155.018444,68.179039,59.908612,91.936596,25.196013,44.643760,8.060458,59.579539,23.794398,15.476020,59.538983,35.158858
33.264880,40.056500,139.683060,150.797565,84.042245,66.115358,29.185905,14.221859,136.970466,4.036335,29.771005,33.722350,149.917052,140.900429,146.973282,137.252872,97.560339,136.406495,-0.000758,-1.877658,32.000000,-235.786751,137.191951,-0.574846,23.194546,0.680251,269681.546310,0.968941,19.833826,1.269232,4.188104,0.095249,0.080277,177.972744,32.000000,195.199956,174.888038,178.700969,159.818110,32.000000,155.024259,68.180590,59.908885,91.929579,25.196013,44.699288,8.060458,59.581082,23.794398,15.469045,59.536583,35.099211
33.256629,40.064632,139.617743,150.802371,84.047433,66.091076,29.171179,14.221742,136.965619,3.997583,29.908836,33.710524,149.918856,140.892480,146.967413,137.245635,97.562379,136.400698,-0.000758,-1.879447,32.000000,-235.786829,137.191661,-0.575148,23.197025,0.680561,269579.322475,0.969204,19.836507,1.270316,4.192774,0.096147,0.079354,177.980329,32.000000,195.198227,174.905049,178.711401,159.794667,32.000000,155.051623,68.183304,59.909362,91.923347,25.196013,44.713948,8.060458,59.581282,23.794398,15.486437,59.550352,35.211829
33.248550,40.074670,139.654973,150.812035,84.006011,66.070720,29.216359,14.221796,136.961470,3.945976,29.986317,33.703996,149.922289,140.888282,146.960792,137.243236,97.566049,136.397395,-0.000759,-1.881832,32.000000,-235.786622,137.194088,-0.575131,23.198031,0.681099,269487.625956,0.968587,19.857108,1.267596,4.199115,0.093432,0.079857,177.971777,32.000000,195.217754,174.919783,178.617724,159.775640,32.000000,155.064131,68.186305,59.910444,91.915496,25.196013,44.750216,8.060458,59.579959,23.794398,15.510882,59.538471,35.159298
33.244376,40.063858,139.652728,150.819617,84.009602,66.070673,29.178657,14.221715,136.961822,3.907506,30.026647,33.698124,149.924279,140.883782,146.956712,137.237121,97.568861,136.392921,-0.000760,-1.883578,32.000000,-235.786622,137.192276,-0.574350,23.198278,0.680702,269397.383324,0.968998,19.876897,1.262760,4.198193,0.099187,0.080310,177.958183,32.000000,195.239456,174.911719,178.545384,159.784172,32.000000,155.063217,68.187423,59.910943,91.909136,25.196013,44.737853,8.060458,59.576074,23.794398,15.495865,59.543861,35.286591
33.241463,40.045796,139.604332,150.825928,84.029803,66.062629,29.178952,14.221772,136.958254,3.868368,30.089628,33.690407,149.927257,140.880069,146.954530,137.231378,97.570973,136.388333,-0.000760,-1.885347,32.000000,-235.786655,137.190814,-0.574509,23.196597,0.680747,269322.781454,0.967479,19.898348,1.257495,4.200333,0.099018,0.078177,177.955702,32.000000,195.246889,174.891289,178.515072,159.802953,32.000000,155.044222,68.188415,59.910656,91.902504,25.196013,44.729407,8.060458,59.572725,23.794398,15.468299,59.544382,35.217185
33.232310,40.028205,139.596656,150.832077,84.049290,66.050525,29.159765,14.221699,136.950931,3.829373,30.227932,33.679688,149.930599,140.872424,146.955039,137.224849,97.572720,136.382182,-0.000759,-1.887097,32.000000,-235.786849,137.187990,-0.574398,23.194392,0.680778,269313.013029,0.968832,19.893434,1.252523,4.200793,0.111735,0.093050,177.973282,32.000000,195.237550,174.876541,178.554501,159.816086,32.000000,155.030522,68.189849,59.910798,91.896981,25.196013,44.703200,8.060458,59.570481,23.794398,15.434841,59.550263,35.132373
33.217085,40.014408,139.597089,150.838382,84.098061,66.038355,29.203399,14.221605,136.941707,3.790401,30.469131,33.658828,149.936704,140.858958,146.953662,137.216284,97.574677,136.373473,-0.000760,-1.888275,32.000000,-235.786833,137.178219,-0.574501,23.187580,0.680597,269264.449469,0.968750,19.879491,1.248196,4.199705,0.105355,0.079902,178.005730,32.000000,195.216714,174.873763,178.629900,159.818113,32.000000,155.023874,68.191041,59.911481,91.891956,25.196013,44.769099,8.060458,59.579918,23.794398,15.410608,59.543930,35.150934
33.201437,40.015142,139.702201,150.843280,84.127405,66.022705,29.163696,14.221542,136.930996,3.764673,30.651245,33.646932,149.941908,140.844387,146.951209,137.208093,97.576855,136.363582,-0.000761,-1.888310,32.000000,-235.786785,137.169280,-0.574667,23.183855,0.680629,269203.821471,0.969453,19.874835,1.243482,4.200631,0.107383,0.087811,178.024041,32.000000,195.202267,174.882967,178.672811,159.808322,32.000000,155.028468,68.191023,59.911681,91.888282,25.196013,44.816442,8.060458,59.588572,23.794398,15.403046,59.544077,35.127677
33.185918,40.027788,139.565559,150.854575,84.150805,65.986235,29.178411,14.221517,136.914217,3.712584,30.962681,33.632244,149.952814,140.816253,146.947723,137.189284,97.577935,136.343783,-0.000764,-1.888952,32.000000,-235.786866,137.152684,-0.575107,23.179958,0.680938,269149.568840,0.968267,19.882564,1.237322,4.202569,0.104349,0.086786,178.040357,32.000000,195.199084,174.916147,178.662848,159.783815,32.000000,155.076542,68.191721,59.912974,91.880863,25.196013,44.742997,8.060458,59.605859,23.794398,15.417557,59.552673,35.157684
33.181190,40.038197,139.433336,150.864692,84.125018,65.970286,29.176549,14.221571,136.906571,3.672956,31.079794,33.628782,149.960509,140.803759,146.945859,137.177415,97.581017,136.333765,-0.000764,-1.890752,32.000000,-235.786794,137.144403,-0.574916,23.178042,0.681515,269092.788465,0.969847,19.905429,1.230368,4.207715,0.109211,0.090158,178.034758,32.000000,195.215639,174.928662,178.577542,159.776478,32.000000,155.098167,68.192648,59.914541,91.874636,25.196013,44.698792,8.060458,59.611250,23.794398,15.447300,59.541422,35.122688
33.177182,40.031753,139.445349,150.875429,84.092215,65.966171,29.181240,14.221431,136.899822,3.633609,31.115965,33.626067,149.967018,140.792228,146.944979,137.166461,97.583911,136.327298,-0.000764,-1.891906,32.000000,-235.786806,137.139526,-0.574762,23.174135,0.681062,268962.147247,0.969340,19.940034,1.219732,4.205566,0.083576,0.074127,178.032784,32.000000,195.225509,174.930826,178.528536,159.777269,32.000000,155.098592,68.192520,59.916305,91.867262,25.196013,44.698881,8.060458,59.611863,23.794398,15.438624,59.545356,35.330905
33.166565,39.997189,139.471762,150.883262,84.124580,65.963477,29.177023,14.221566,136.889400,3.594896,31.152449,33.618367,149.975146,140.779338,146.948278,137.154082,97.586171,136.317985,-0.000764,-1.893066,32.000000,-235.786644,137.132938,-0.575389,23.167797,0.680594,268904.303294,0.969341,19.957133,1.211813,4.202180,0.108927,0.083178,178.036858,32.000000,195.230483,174.919447,178.521947,159.796169,32.000000,155.095887,68.192916,59.917910,91.859767,25.196013,44.717265,8.060458,59.619454,23.794398,15.394563,59.539189,35.115645
33.154965,39.960045,139.214831,150.889570,84.183855,65.952632,29.193744,14.221588,136.876539,3.556293,31.300490,33.606205,149.983533,140.762706,146.953801,137.142687,97.588422,136.309116,-0.000763,-1.893102,32.000000,-235.786704,137.123965,-0.575749,23.158760,0.680767,268880.986516,0.969234,19.956363,1.205798,4.203050,0.092474,0.078275,178.057677,32.000000,195.226760,174.912074,178.558228,159.815399,32.000000,155.095854,68.193209,59.919294,91.851491,25.196013,44.667181,8.060458,59.629338,23.794398,15.328426,59.542228,35.086004
33.140376,39.926229,139.259283,150.895188,84.243938,65.936402,29.241722,14.221605,136.859310,3.517542,31.548795,33.585637,149.991947,140.740331,146.957646,137.128852,97.588559,136.294856,-0.000764,-1.894857,32.000000,-235.786581,137.111130,-0.576030,23.149939,0.680518,268774.875845,0.969139,19.916107,1.192508,4.198913,0.105696,0.083342,178.078526,32.000000,195.215930,174.910831,178.604860,159.823392,32.000000,155.104747,68.192067,59.920808,91.841279,25.196013,44.670245,8.060458,59.645168,23.794398,15.258244,59.538373,35.180575
33.128367,39.911032,139.208585,150.901332,84.330390,65.912078,29.180875,14.221544,136.840215,3.482127,31.800256,33.570006,150.000705,140.715247,146.959488,137.109841,97.588548,136.275288,-0.000763,-1.896654,32.000000,-235.786667,137.092832,-0.575525,23.142801,0.680518,268774.875845,0.969139,19.916107,1.192508,4.198913,0.087432,0.075776,178.093864,32.000000,195.210182,174.926812,178.636972,159.811208,32.000000,155.126731,68.190134,59.922757,91.829836,25.196013,44.578978,8.060458,59.659277,23.794398,15.225417,59.544067,35.093488
33.119200,39.911114,139.136608,150.909784,84.289485,65.887733,29.203980,14.221388,136.819620,3.465283,31.991048,33.557138,150.008875,140.691559,146.962180,137.089190,97.591625,136.260488,-0.000763,-1.898389,32.000000,-235.786778,137.077397,-0.575532,23.137045,0.680953,268689.237687,0.967684,19.902956,1.185487,4.202103,0.105066,0.084816,178.099271,32.000000,195.213202,174.941286,178.614785,159.802117,32.000000,155.157709,68.188408,59.925272,91.818195,25.196013,44.543675,8.060458,59.673218,23.794398,15.212870,59.544805,35.118066
33.113460,39.912522,139.179370,150.919712,84.239437,65.867774,29.179378,14.221391,136.799419,3.459589,32.111282,33.549649,150.016658,140.671461,146.965419,137.071141,97.594126,136.245882,-0.000764,-1.900112,32.000000,-235.786731,137.061568,-0.575671,23.132889,0.680910,268584.745197,0.969683,19.904772,1.176048,4.202096,0.089524,0.079369,178.093297,32.000000,195.230688,174.948141,178.560946,159.808184,32.000000,155.181506,68.186892,59.928113,91.804279,25.196013,44.572216,8.060458,59.682437,23.794398,15.220586,59.540851,35.154823
33.108494,39.903278,139.107450,150.930437,84.205021,65.855476,29.179519,14.221332,136.784868,3.458387,32.183208,33.543925,150.024695,140.651593,146.968183,137.055127,97.595338,136.233285,-0.000763,-1.900128,32.000000,-235.786844,137.048765,-0.575812,23.127997,0.680732,268486.882804,0.968845,19.917845,1.165823,4.201086,0.110080,0.089021,178.089423,32.000000,195.245220,174.950144,178.518142,159.823001,32.000000,155.184646,68.185150,59.930629,91.788086,25.196013,44.537349,8.060458,59.692581,23.794398,15.214408,59.536642,35.076907
33.101869,39.885554,139.002295,150.940940,84.229460,65.843282,29.181583,14.221318,136.767296,3.457713,32.239371,33.535178,150.034031,140.630199,146.973576,137.042417,97.598557,136.218473,-0.000763,-1.900110,32.000000,-235.786905,137.036943,-0.576155,23.121980,0.680894,268406.877389,0.969552,19.927390,1.156267,4.203106,0.105630,0.088329,178.091678,32.000000,195.249532,174.946702,178.515273,159.844282,32.000000,155.173321,68.183397,59.933016,91.771838,25.196013,44.515251,8.060458,59.700261,23.794398,15.179802,59.549299,35.115718
33.090574,39.859426,139.006132,150.950069,84.270924,65.823076,29.184667,14.221372,136.749038,3.457357,32.320477,33.523663,150.043187,140.608474,146.980009,137.025193,97.601086,136.199907,-0.000764,-1.900103,32.000000,-235.786840,137.017813,-0.576941,23.117240,0.680730,268350.779184,0.969500,19.925184,1.148972,4.201564,0.095226,0.078951,178.107273,32.000000,195.242953,174.947697,178.561236,159.860380,32.000000,155.173147,68.181892,59.935905,91.754984,25.196013,44.528373,8.060458,59.716092,23.794398,15.133970,59.537704,34.991434
33.084821,39.848012,139.109152,150.959066,84.313704,65.798813,29.184169,14.221281,136.735174,3.456796,32.386209,33.520573,150.054141,140.587123,146.985013,137.008496,97.602222,136.184655,-0.000764,-1.900112,32.000000,-235.786995,136.999244,-0.576943,23.113504,0.680582,268186.305581,0.969306,19.906743,1.127098,4.200777,0.098492,0.080928,178.129861,32.000000,195.229852,174.952495,178.641337,159.870798,32.000000,155.180385,68.180255,59.939405,91.737121,25.196013,44.495934,8.060458,59.730454,23.794398,15.108014,59.542395,35.134060
33.077593,39.836601,139.053602,150.973409,84.278155,65.766917,29.183226,14.221312,136.711659,3.456027,32.458358,33.507470,150.071148,140.558550,146.989140,136.987942,97.605768,136.164868,-0.000764,-1.900130,32.000000,-235.786857,136.979670,-0.576269,23.107847,0.680582,268186.305581,0.969306,19.906743,1.127098,4.200777,0.104290,0.088422,178.145107,32.000000,195.224504,174.999385,178.678483,159.855208,32.000000,155.230327,68.177083,59.944743,91.714295,25.196013,44.501046,8.060458,59.743768,23.794398,15.083960,59.550303,35.037949
33.071257,39.827705,139.090681,150.980267,84.298857,65.758834,29.191094,14.221351,136.697918,3.456022,32.507443,33.501617,150.077627,140.543124,146.992210,136.975001,97.606879,136.154184,-0.000763,-1.900171,32.000000,-235.786789,136.969789,-0.575873,23.104997,0.680874,268080.168528,0.969117,19.903490,1.118594,4.204622,0.098515,0.080432,178.143015,32.000000,195.230905,175.013898,178.646293,159.855742,32.000000,155.249858,68.175749,59.947864,91.703195,25.196013,44.528188,8.060458,59.754259,23.794398,15.068691,59.541343,35.020487
33.063039,39.817631,138.991501,150.990359,84.315152,65.734460,29.171069,14.221255,136.677939,3.455903,32.590923,33.490130,150.085998,140.518098,146.997920,136.960146,97.609524,136.136818,-0.000763,-1.900146,32.000000,-235.787022,136.951061,-0.575913,23.098114,0.680615,267940.641402,0.968877,19.902332,1.105486,4.203861,0.102994,0.084597,178.126395,32.000000,195.258647,175.030024,178.568816,159.864275,32.000000,155.273388,68.174292,59.953019,91.686917,25.196013,44.485224,8.060458,59.770907,23.794398,15.049521,59.546801,35.157538
33.047413,39.815461,139.015572,151.000907,84.417457,65.709942,29.185158,14.221143,136.653714,3.455914,32.734966,33.474915,150.094847,140.486554,147.001650,136.938808,97.613513,136.115461,-0.000763,-1.900114,32.000000,-235.787158,136.927342,-0.576158,23.090276,0.680840,267902.818697,0.968674,19.902425,1.099213,4.205788,0.104263,0.091611,178.113775,32.000000,195.276427,175.033172,178.517351,159.881679,32.000000,155.277210,68.171785,59.958584,91.670307,25.196013,44.527262,8.060458,59.791937,23.794398,15.039579,59.543428,35.015425
33.021469,39.829133,139.046116,151.016344,84.482410,65.668636,29.184763,14.221151,136.614026,3.455755,33.033575,33.453480,150.108450,140.440190,147.011699,136.904632,97.616246,136.080822,-0.000762,-1.900665,32.000000,-235.787058,136.892513,-0.576232,23.078833,0.680560,267796.517401,0.969213,19.904013,1.088175,4.203833,0.107260,0.092014,178.121511,32.000000,195.279581,175.028369,178.554688,159.926377,32.000000,155.264752,68.170250,59.966524,91.650141,25.196013,44.509917,8.060458,59.830255,23.794398,15.052394,59.546241,35.156364
33.007935,39.849710,138.998340,151.025755,84.533009,65.644199,29.185439,14.221134,136.592402,3.455395,33.209155,33.442196,150.116606,140.415241,147.016599,136.884890,97.618541,136.063468,-0.000762,-1.901864,32.000000,-235.786989,136.870740,-0.576363,23.072593,0.680887,267699.011679,0.968869,19.924025,1.073864,4.206549,0.109144,0.094418,178.139913,32.000000,195.274093,175.036458,178.599176,159.936580,32.000000,155.269272,68.169763,59.970778,91.641203,25.196013,44.500290,8.060458,59.853726,23.794398,15.074306,59.545936,34.926137
32.987384,39.888625,138.913872,151.041290,84.654869,65.607533,29.184243,14.221311,136.556178,3.455270,33.483303,33.425002,150.130626,140.371292,147.022079,136.850773,97.619500,136.033785,-0.000763,-1.903647,32.000000,-235.786917,136.835228,-0.576215,23.061940,0.681367,267553.324962,0.969122,19.974540,1.054386,4.210779,0.102438,0.088019,178.165927,32.000000,195.257551,175.050604,178.680482,159.955234,32.000000,155.284063,68.168388,59.977326,91.628367,25.196013,44.435574,8.060458,59.887664,23.794398,15.140316,59.542435,34.938243
32.965665,39.955456,138.947733,151.065850,84.704115,65.546718,29.189333,14.221213,136.504206,3.454855,33.850476,33.398555,150.151289,140.312080,147.027379,136.804957,97.619750,135.988912,-0.000763,-1.905948,32.000000,-235.787016,136.785767,-0.575916,23.049680,0.681396,267475.625683,0.969216,20.014346,1.043701,4.211058,0.092210,0.076808,178.181170,32.000000,195.254440,175.103360,178.714491,159.940423,32.000000,155.344463,68.166676,59.985167,91.610793,25.196013,44.378041,8.060458,59.933659,23.794398,15.249905,59.556371,34.972138
32.953033,40.012124,138.932255,151.086065,84.697558,65.510043,29.172876,14.221230,136.469905,3.454373,34.029457,33.386660,150.165119,140.268141,147.030080,136.770575,97.619020,135.956677,-0.000761,-1.907728,32.000000,-235.786889,136.751740,-0.576366,23.044971,0.681457,267368.369182,0.969457,20.082471,1.028391,4.211121,0.111744,0.094851,178.174356,32.000000,195.272131,175.127731,178.641049,159.939394,32.000000,155.376550,68.165924,59.990405,91.597757,25.196013,44.438391,8.060458,59.962733,23.794398,15.350060,59.544648,35.144845
