OSU 80 Ton Compressor Load Stand
32.942676,40.055430,138.866400,151.107311,84.652587,65.485601,29.199344,14.221304,136.439176,3.453357,34.080179,33.382545,150.179968,140.231078,147.035851,136.745035,97.622829,135.926350,-0.000761,-1.909457,32.000000,-235.786877,136.721499,-0.575709,23.042020,0.681794,267186.370907,0.969238,20.180189,1.006438,4.214923,0.100751,0.080838,178.163595,32.000000,195.299577,175.139277,178.581785,159.958890,32.000000,155.394170,68.165998,59.996791,91.584912,25.196013,44.501900,8.060458,59.991681,23.794398,15.436844,59.544775,35.157758
32.943700,40.075034,138.831928,151.126809,84.529594,65.473484,29.235583,14.221371,136.416762,3.452578,33.994224,33.382960,150.195467,140.201537,147.042645,136.722997,97.625707,135.903307,-0.000761,-1.911196,32.000000,-235.786757,136.696730,-0.575505,23.039808,0.681816,267090.515771,0.969781,20.254828,0.991575,4.216069,0.104798,0.086509,178.162816,32.000000,195.305010,175.142436,178.567248,159.996838,32.000000,155.394222,68.165991,60.002512,91.570894,25.196013,44.415115,8.060458,60.012937,23.794398,15.496439,59.545287,34.883437
32.942879,40.070318,138.812190,151.143718,84.498430,65.473455,29.208408,14.221278,136.397688,3.451855,33.882434,33.380967,150.211432,140.175610,147.053613,136.703510,97.627529,135.883708,-0.000762,-1.912983,32.000000,-235.786703,136.677270,-0.574933,23.034353,0.681680,267026.960465,0.968973,20.312870,0.973094,4.215395,0.094528,0.076692,178.178488,32.000000,195.304295,175.143616,178.621631,160.027124,32.000000,155.404627,68.167317,60.007517,91.556330,25.196013,44.355730,8.060458,60.027190,23.794398,15.496744,59.550086,35.006034
32.935860,40.040542,138.875759,151.155639,84.490488,65.473395,29.190196,14.221304,136.377441,3.451529,33.824448,33.370903,150.226461,140.147740,147.065877,136.682681,97.626905,135.866290,-0.000762,-1.912951,32.000000,-235.786661,136.655909,-0.574962,23.028556,0.681512,266989.211798,0.967609,20.331018,0.959065,4.214218,0.099281,0.081126,178.209187,32.000000,195.283594,175.154783,178.713457,160.046844,32.000000,155.426110,68.166995,60.011453,91.540367,25.196013,44.365121,8.060458,60.051713,23.794398,15.453627,59.547342,35.104420
32.926114,40.023325,138.883804,151.165338,84.525466,65.461162,29.186547,14.221374,136.355350,3.450856,33.797445,33.365632,150.241142,140.119143,147.077561,136.663930,97.629656,135.846551,-0.000761,-1.912935,32.000000,-235.786673,136.634095,-0.574574,23.021890,0.681615,266983.509852,0.968523,20.327470,0.947759,4.213724,0.096963,0.079438,178.229443,32.000000,195.271628,175.176062,178.776232,160.056083,32.000000,155.454959,68.165905,60.016361,91.523752,25.196013,44.399598,8.060458,60.081780,23.794398,15.414958,59.547785,34.979915
32.921786,40.013145,138.630167,151.174634,84.556166,65.436773,29.178811,14.221401,136.335142,3.450585,33.790479,33.354944,150.252926,140.092715,147.089486,136.643147,97.632573,135.826426,-0.000760,-1.912922,32.000000,-235.786741,136.611377,-0.574315,23.014926,0.682070,266963.716310,0.969274,20.307684,0.939952,4.216552,0.106056,0.085808,178.236434,32.000000,195.269964,175.214812,178.786879,160.049877,32.000000,155.503159,68.164915,60.020203,91.505657,25.196013,44.287678,8.060458,60.106130,23.794398,15.387162,59.551207,34.875440
32.909698,40.012923,138.784728,151.183852,84.596892,65.412509,29.188717,14.221448,136.313208,3.449928,33.821430,33.344353,150.264499,140.066042,147.101233,136.621692,97.634044,135.804367,-0.000759,-1.912338,32.000000,-235.786785,136.590563,-0.574162,23.008815,0.682301,266901.990041,0.969479,20.304342,0.927647,4.218044,0.088584,0.077695,178.232586,32.000000,195.283375,175.244517,178.717870,160.050571,32.000000,155.542921,68.164222,60.024728,91.486266,25.196013,44.377575,8.060458,60.135488,23.794398,15.388518,59.549260,35.053796
32.899687,40.018576,138.656279,151.193571,84.577712,65.388165,29.191728,14.221451,136.293092,3.449641,33.821187,33.337728,150.275953,140.035716,147.113605,136.601743,97.637985,135.783220,-0.000759,-1.911725,32.000000,-235.786581,136.568582,-0.574081,23.004419,0.681421,266793.243059,0.969486,20.300325,0.914988,4.210894,0.105437,0.084329,178.219685,32.000000,195.304931,175.255217,178.661356,160.069767,32.000000,155.564548,68.163172,60.030105,91.466380,25.196013,44.345807,8.060458,60.168460,23.794398,15.394102,59.531174,35.173532
32.894385,40.024938,138.643395,151.203537,84.549032,65.367759,29.184214,14.221455,136.276691,3.449221,33.766639,33.331038,150.287820,140.010923,147.125152,136.583055,97.641716,135.764109,-0.000760,-1.910557,32.000000,-235.786503,136.548596,-0.574233,23.000491,0.682099,266699.366148,0.969178,20.317317,0.902837,4.217138,0.096438,0.076446,178.217523,32.000000,195.312259,175.252801,178.642352,160.109782,32.000000,155.565592,68.162233,60.034657,91.445956,25.196013,44.312248,8.060458,60.197484,23.794398,15.404479,59.547962,35.144992
32.890701,40.023946,138.672640,151.212962,84.604902,65.355545,29.215479,14.221566,136.259330,3.449074,33.709748,33.326220,150.299988,139.986628,147.138805,136.565738,97.643017,135.745949,-0.000759,-1.909938,32.000000,-235.786437,136.528839,-0.574164,22.998841,0.681705,266605.550056,0.969048,20.337230,0.888656,4.214517,0.103017,0.086032,178.226217,32.000000,195.306670,175.248530,178.697265,160.145207,32.000000,155.566694,68.161881,60.038124,91.424734,25.196013,44.262386,8.060458,60.222577,23.794398,15.410389,59.552791,35.019167
32.885125,40.019814,138.631160,151.222057,84.629166,65.343032,29.193592,14.221392,136.241593,3.448553,33.645798,33.320446,150.311837,139.966239,147.152489,136.549564,97.643134,135.728417,-0.000758,-1.910531,32.000000,-235.786671,136.517027,-0.573880,22.997475,0.681668,266526.077188,0.969178,20.351147,0.875669,4.214804,0.082411,0.074099,178.255246,32.000000,195.288262,175.259560,178.798991,160.173807,32.000000,155.588251,68.163051,60.043185,91.403614,25.196013,44.250737,8.060458,60.252078,23.794398,15.401457,59.531833,35.166708
32.884787,40.011656,138.632653,151.230603,84.638773,65.334626,29.191556,14.221524,136.225221,3.448456,33.540648,33.320961,150.324274,139.946232,147.163700,136.536209,97.645682,135.716418,-0.000756,-1.911693,32.000000,-235.786559,136.504078,-0.573983,22.995321,0.681752,266475.820402,0.968073,20.355404,0.865573,4.216166,0.102761,0.077867,178.270578,32.000000,195.271532,175.284719,178.871193,160.179850,32.000000,155.606582,68.163712,60.046666,91.381101,25.196013,44.236330,8.060458,60.276785,23.794398,15.390611,59.543782,35.139783
32.876806,39.996317,138.655074,151.238170,84.620718,65.326225,29.220372,14.221464,136.209486,3.448518,33.462628,33.314514,150.332945,139.924796,147.174373,136.523063,97.645843,135.703714,-0.000756,-1.911099,32.000000,-235.786616,136.489947,-0.574441,22.992992,0.681602,266424.253725,0.968779,20.359217,0.856966,4.215619,0.077667,0.069564,178.274151,32.000000,195.269670,175.323198,178.885019,160.172912,32.000000,155.652993,68.163012,60.050344,91.359377,25.196013,44.214439,8.060458,60.303328,23.794398,15.368625,59.552338,34.992901
32.872963,39.984594,138.621559,151.244806,84.586818,65.305848,29.192110,14.221535,136.195380,3.448496,33.419254,33.308699,150.340600,139.905715,147.185421,136.510921,97.646994,135.688682,-0.000756,-1.909910,32.000000,-235.786621,136.476078,-0.574390,22.991667,0.681574,266380.456395,0.968713,20.351541,0.848606,4.215708,0.096945,0.078374,178.259686,32.000000,195.296686,175.347841,178.791831,160.180117,32.000000,155.689871,68.163291,60.054379,91.337683,25.196013,44.267107,8.060458,60.333995,23.794398,15.342970,59.539376,35.097376
32.873629,39.977000,138.751343,151.251293,84.526937,65.288221,29.176137,14.221534,136.185383,3.448079,33.349422,33.306326,150.347394,139.891169,147.195711,136.502104,97.650371,135.678414,-0.000756,-1.908152,32.000000,-235.786557,136.463692,-0.574380,22.991481,0.681741,266338.018167,0.967847,20.347577,0.842289,4.217413,0.093866,0.074383,178.242540,32.000000,195.324903,175.356506,178.720742,160.206176,32.000000,155.701139,68.163252,60.058875,91.314636,25.196013,44.272813,8.060458,60.357549,23.794398,15.326689,59.553666,35.159812
32.871211,39.972358,138.874617,151.258087,84.476635,65.286912,29.188738,14.221581,136.176967,3.447622,33.279218,33.302711,150.353223,139.877252,147.205587,136.488867,97.652126,135.667000,-0.000755,-1.906386,32.000000,-235.786546,136.453784,-0.574503,22.991101,0.681493,266246.376070,0.968574,20.341333,0.833856,4.216887,0.095253,0.073522,178.237641,32.000000,195.332394,175.351096,178.719807,160.248223,32.000000,155.687694,68.162963,60.062060,91.291598,25.196013,44.364576,8.060458,60.382241,23.794398,15.318246,59.537498,35.140003
32.865726,39.965021,138.825702,151.264320,84.463843,65.278684,29.196014,14.221495,136.166871,3.447280,33.226653,33.299666,150.361541,139.861782,147.217804,136.474788,97.653685,135.656900,-0.000754,-1.904652,32.000000,-235.786689,136.439437,-0.574490,22.990153,0.681743,266163.966107,0.968803,20.332788,0.825505,4.220749,0.098289,0.084914,178.256082,32.000000,195.319257,175.351285,178.820139,160.280492,32.000000,155.689002,68.163437,60.064386,91.270321,25.196013,44.376387,8.060458,60.409987,23.794398,15.306563,59.545936,34.965682
32.854830,39.960757,138.814609,151.270519,84.434576,65.270504,29.188797,14.221562,136.152829,3.446959,33.206993,33.291329,150.370786,139.845718,147.229815,136.459825,97.656327,135.646782,-0.000753,-1.904048,32.000000,-235.786643,136.424221,-0.575218,22.987703,0.682202,266154.051659,0.968430,20.331593,0.818218,4.224810,0.095354,0.081075,178.292122,32.000000,195.297842,175.363123,178.938908,160.304515,32.000000,155.702442,68.163968,60.066438,91.250829,25.196013,44.336511,8.060458,60.445082,23.794398,15.295967,59.541914,34.995029
32.849137,39.961319,138.853574,151.276962,84.450118,65.258205,29.216384,14.221631,136.141354,3.446915,33.208991,33.288204,150.381027,139.828679,147.238332,136.447449,97.658097,135.632941,-0.000753,-1.904066,32.000000,-235.786606,136.407161,-0.574950,22.987023,0.682056,266115.988811,0.968222,20.332078,0.811765,4.224027,0.097505,0.083528,178.312652,32.000000,195.284917,175.403269,179.003804,160.301908,32.000000,155.740118,68.164655,60.069240,91.233039,25.196013,44.398401,8.060458,60.477875,23.794398,15.290815,59.542435,34.954897
32.844229,39.968459,138.708826,151.283924,84.459702,65.246096,29.183478,14.221632,136.131276,3.446771,33.199987,33.284043,150.388764,139.812419,147.245242,136.434604,97.656783,135.621122,-0.000753,-1.904092,32.000000,-235.786613,136.394315,-0.574643,22.985719,0.682183,266081.945284,0.968673,20.343350,0.804221,4.225090,0.094726,0.080709,178.319555,32.000000,195.286772,175.452261,178.972934,160.282324,32.000000,155.771160,68.164844,60.071736,91.216005,25.196013,44.307294,8.060458,60.510275,23.794398,15.303257,59.552279,34.949908
32.839766,39.976134,138.747055,151.291657,84.455760,65.233803,29.202350,14.221732,136.121033,3.446736,33.191224,33.278974,150.394953,139.797790,147.252299,136.425900,97.658040,135.609549,-0.000752,-1.904104,32.000000,-235.786537,136.380007,-0.574174,22.984355,0.682303,266033.327309,0.967757,20.352031,0.795743,4.227008,0.105496,0.091471,178.304129,32.000000,195.315053,175.474206,178.884429,160.281211,32.000000,155.803872,68.165299,60.074429,91.200572,25.196013,44.343003,8.060458,60.539048,23.794398,15.316386,59.534056,34.971258
32.834243,39.982137,138.861740,151.299171,84.403527,65.229835,29.186489,14.221685,136.111536,3.446701,33.195869,33.275149,150.399624,139.782358,147.258961,136.413196,97.660284,135.597166,-0.000751,-1.904114,32.000000,-235.786616,136.365995,-0.574360,22.981853,0.681808,265994.353189,0.968841,20.366174,0.791329,4.223233,0.101598,0.089070,178.290354,32.000000,195.348035,175.478201,178.811916,160.303782,32.000000,155.816353,68.165555,60.076830,91.185389,25.196013,44.310346,8.060458,60.573539,23.794398,15.328400,59.547647,34.873019
32.830922,39.988697,138.812661,151.306686,84.368384,65.217248,29.193462,14.221688,136.099337,3.446290,33.197338,33.274211,150.406218,139.768164,147.267288,136.402419,97.659214,135.588894,-0.000750,-1.904136,32.000000,-235.786691,136.353549,-0.574812,22.980007,0.681947,265951.216758,0.968193,20.380214,0.784461,4.224971,0.096568,0.085215,178.290017,32.000000,195.361489,175.467298,178.802489,160.347493,32.000000,155.809124,68.166159,60.077939,91.171036,25.196013,44.296043,8.060458,60.602982,23.794398,15.337481,59.554178,34.923936
32.828851,39.998040,138.850780,151.314419,84.278714,65.204908,29.209353,14.221716,136.087654,3.446074,33.199777,33.269671,150.414486,139.752185,147.276864,136.391926,97.656478,135.577814,-0.000750,-1.904185,32.000000,-235.786538,136.346173,-0.574990,22.978151,0.682480,265940.391836,0.968849,20.394098,0.776217,4.229174,0.108371,0.093600,178.311869,32.000000,195.349019,175.466524,178.891906,160.373668,32.000000,155.797691,68.166271,60.078404,91.157787,25.196013,44.365689,8.060458,60.634708,23.794398,15.354051,59.537360,35.159518
32.827631,40.003825,138.799721,151.321951,84.256687,65.204991,29.197379,14.221675,136.075987,3.445976,33.174436,33.267524,150.424625,139.739555,147.285345,136.382290,97.655372,135.568737,-0.000749,-1.904209,32.000000,-235.786663,136.334554,-0.574769,22.976395,0.682307,265897.178280,0.968552,20.405396,0.773276,4.228107,0.106135,0.080318,178.350857,32.000000,195.327696,175.477705,179.010940,160.388507,32.000000,155.806799,68.166731,60.079688,91.144782,25.196013,44.316361,8.060458,60.663910,23.794398,15.366459,59.547303,34.964215
32.822966,40.006224,138.899222,151.329003,84.249013,65.196898,29.195585,14.221624,136.065245,3.445688,33.165272,33.261446,150.433942,139.725646,147.290839,136.374398,97.652069,135.559040,-0.000749,-1.904187,32.000000,-235.786825,136.321649,-0.575026,22.972528,0.682416,265858.721460,0.967930,20.417695,0.770641,4.229535,0.111058,0.099802,178.372096,32.000000,195.313124,175.510919,179.079799,160.377190,32.000000,155.845159,68.166935,60.080516,91.131742,25.196013,44.358752,8.060458,60.693146,23.794398,15.373782,59.547519,34.934427
32.810351,40.009941,138.878002,151.335666,84.252929,65.192851,29.194706,14.221839,136.050403,3.445772,33.213141,33.251145,150.441435,139.706118,147.296808,136.361172,97.650074,135.545961,-0.000748,-1.904195,32.000000,-235.786478,136.305705,-0.575232,22.966614,0.682319,265865.769613,0.968381,20.425220,0.767346,4.228137,0.101064,0.093786,178.371622,32.000000,195.320783,175.550140,179.050516,160.360196,32.000000,155.893946,68.167010,60.080982,91.118429,25.196013,44.381804,8.060458,60.733061,23.794398,15.375087,59.551198,34.775954
32.802214,40.019678,138.843506,151.342033,84.192413,65.180699,29.183748,14.222009,136.034554,3.445512,33.282401,33.243817,150.446336,139.685530,147.303435,136.344212,97.650619,135.529888,-0.000749,-1.904204,32.000000,-235.786354,136.286668,-0.575402,22.962172,0.682780,265841.430393,0.968474,20.434276,0.765948,4.231769,0.097584,0.089619,178.352833,32.000000,195.344144,175.568780,178.952716,160.357172,32.000000,155.908789,68.167041,60.081131,91.105185,25.196013,44.355126,8.060458,60.773198,23.794398,15.392517,59.532659,34.977641
32.801111,40.048398,138.990184,151.350755,84.141258,65.168498,29.188478,14.221973,136.018296,3.445193,33.327963,33.242566,150.455304,139.666404,147.311403,136.328064,97.652749,135.516612,-0.000749,-1.904189,32.000000,-235.786354,136.271018,-0.575395,22.959244,0.683063,265837.474496,0.968851,20.456002,0.761601,4.232750,0.108261,0.094014,178.337426,32.000000,195.366827,175.571188,178.886443,160.377511,32.000000,155.908707,68.166655,60.081686,91.091594,25.196013,44.477178,8.060458,60.807751,23.794398,15.432591,59.546054,34.979548
32.803640,40.070977,138.884510,151.360141,84.058666,65.156370,29.189671,14.222052,136.005630,3.445031,33.319141,33.245007,150.464092,139.650514,147.319660,136.314364,97.653467,135.502598,-0.000750,-1.904138,32.000000,-235.786396,136.258817,-0.575327,22.957554,0.683104,265799.585939,0.969316,20.477356,0.753264,4.232748,0.103649,0.090342,178.332733,32.000000,195.369839,175.557048,178.889201,160.417493,32.000000,155.902552,68.166677,60.081318,91.076084,25.196013,44.388698,8.060458,60.833588,23.794398,15.478667,59.545759,34.872285
32.807362,40.083651,138.994877,151.369262,83.958192,65.156462,29.199386,14.221980,135.996288,3.444587,33.270908,33.247902,150.472804,139.637486,147.329765,136.303748,97.652388,135.489787,-0.000749,-1.904142,32.000000,-235.786320,136.249974,-0.575303,22.957158,0.683648,265770.889684,0.969083,20.507650,0.744696,4.237362,0.102001,0.084422,178.348884,32.000000,195.357689,175.548081,178.986614,160.444528,32.000000,155.904417,68.166702,60.080373,91.060738,25.196013,44.469171,8.060458,60.858544,23.794398,15.513965,59.544953,34.883217
32.806656,40.082657,138.903956,151.377188,83.951735,65.164669,29.180791,14.222116,135.988056,3.444209,33.231561,33.246367,150.482151,139.622827,147.337448,136.292958,97.650502,135.476821,-0.000749,-1.904154,32.000000,-235.786106,136.240559,-0.575608,22.956259,0.683198,265737.230109,0.968838,20.526618,0.737180,4.233814,0.094837,0.083627,178.382389,32.000000,195.332662,175.555308,179.093241,160.460883,32.000000,155.908813,68.166055,60.078821,91.045591,25.196013,44.404066,8.060458,60.887681,23.794398,15.512810,59.549014,34.956218
32.803922,40.075121,138.785592,151.382223,83.944866,65.160724,29.187899,14.222112,135.977284,3.444122,33.221368,33.248713,150.489638,139.609233,147.343214,136.284676,97.650084,135.465078,-0.000750,-1.904149,32.000000,-235.786117,136.231483,-0.575345,22.955831,0.683556,265746.534075,0.968431,20.533979,0.732045,4.236698,0.102225,0.086599,178.395757,32.000000,195.314719,175.590344,179.152416,160.450057,32.000000,155.937443,68.164681,60.078341,91.031221,25.196013,44.330203,8.060458,60.921040,23.794398,15.503870,59.544962,35.010509
32.809586,40.072396,138.832911,151.386918,83.918730,65.156832,29.194688,14.222059,135.968621,3.444243,33.181156,33.252999,150.493577,139.596373,147.347361,136.274135,97.648569,135.455618,-0.000751,-1.904135,32.000000,-235.786179,136.221797,-0.575526,22.955338,0.683360,265781.850179,0.969190,20.533991,0.727642,4.234017,0.101062,0.083789,178.389623,32.000000,195.316682,175.630054,179.117252,160.431957,32.000000,155.980249,68.161870,60.076627,91.017257,25.196013,44.323981,8.060458,60.946377,23.794398,15.495280,59.544677,35.150788
32.812209,40.072500,138.896882,151.391258,83.961833,65.156903,29.178615,14.221975,135.957087,3.444142,33.163896,33.251686,150.498560,139.584072,147.353930,136.261832,97.647790,135.444259,-0.000751,-1.904160,32.000000,-235.786265,136.213584,-0.575447,22.952784,0.682958,265761.733773,0.968963,20.530360,0.722366,4.230762,0.107484,0.090067,178.367932,32.000000,195.349854,175.645223,179.020661,160.432686,32.000000,156.005691,68.160092,60.077461,91.005018,25.196013,44.368564,8.060458,60.967702,23.794398,15.495243,59.546477,34.972505
32.802396,40.073453,138.787222,151.395229,83.971343,65.148748,29.189846,14.222069,135.941860,3.444388,33.219598,33.241229,150.501340,139.565653,147.362192,136.247785,97.648529,135.429424,-0.000751,-1.902995,32.000000,-235.786206,136.198501,-0.575706,22.948978,0.682991,265742.172724,0.968494,20.519547,0.719290,4.231474,0.083907,0.074519,178.346567,32.000000,195.374170,175.641440,178.951423,160.458297,32.000000,156.004588,68.157530,60.077544,90.993636,25.196013,44.355801,8.060458,61.004770,23.794398,15.497477,59.535934,35.022101
32.798423,40.092999,138.690020,151.399795,83.931314,65.132718,29.187050,14.222033,135.928122,3.444422,33.287616,33.240817,150.504318,139.547021,147.371302,136.233901,97.648108,135.410703,-0.000750,-1.901256,32.000000,-235.786254,136.182422,-0.575858,22.948774,0.683251,265741.470670,0.968946,20.515907,0.714560,4.233085,0.103088,0.081469,178.340325,32.000000,195.382860,175.628765,178.949075,160.500849,32.000000,155.975525,68.155876,60.078469,90.983822,25.196013,44.282007,8.060458,61.042240,23.794398,15.521828,59.545523,34.924449
32.798969,40.116052,138.614510,151.405903,83.914318,65.124807,29.190215,14.222025,135.914195,3.444343,33.311416,33.241283,150.511233,139.528886,147.379508,136.219627,97.644879,135.394796,-0.000750,-1.900353,32.000000,-235.786296,136.168462,-0.575908,22.948577,0.683060,265713.773587,0.968765,20.530869,0.706622,4.231009,0.092266,0.073807,178.360294,32.000000,195.367621,175.628034,179.049299,160.522709,32.000000,155.965874,68.155078,60.078335,90.975199,25.196013,44.215598,8.060458,61.073056,23.794398,15.560480,59.543104,35.006768
32.799598,40.136640,138.753948,151.412795,83.885507,65.124863,29.177499,14.222046,135.901853,3.444185,33.299569,33.242475,150.518614,139.513950,147.385022,136.208462,97.640164,135.384102,-0.000751,-1.900337,32.000000,-235.786202,136.156535,-0.576297,22.949611,0.682666,265666.857425,0.968793,20.556091,0.697960,4.228558,0.104519,0.084085,178.395759,32.000000,195.346592,175.636193,179.170064,160.528539,32.000000,155.977661,68.153438,60.078775,90.967407,25.196013,44.192360,8.060458,61.102629,23.794398,15.605553,59.535088,34.952696
32.801298,40.148792,138.672037,151.419716,83.870906,65.133022,29.201755,14.222017,135.889012,3.443934,33.288382,33.244732,150.526968,139.496991,147.388920,136.196757,97.636501,135.373457,-0.000751,-1.900356,32.000000,-235.786152,136.143609,-0.576884,22.948928,0.682358,265656.384161,0.968610,20.578364,0.693469,4.226185,0.097915,0.079906,178.409560,32.000000,195.344785,175.658635,179.232794,160.524790,32.000000,156.010507,68.151358,60.079383,90.961184,25.196013,44.306174,8.060458,61.129675,23.794398,15.628223,59.535787,34.995102
32.798582,40.155907,138.734950,151.425966,83.931461,65.132930,29.188664,14.222003,135.870925,3.444100,33.342211,33.237228,150.532444,139.477527,147.394080,136.178569,97.635410,135.359097,-0.000752,-1.901525,32.000000,-235.786353,136.126573,-0.577250,22.944530,0.682837,265678.155651,0.969063,20.598052,0.692995,4.230355,0.118648,0.097727,178.407799,32.000000,195.356362,175.698379,179.187935,160.514037,32.000000,156.039395,68.150052,60.080344,90.956514,25.196013,44.282635,8.060458,61.159851,23.794398,15.644993,59.551945,34.912197
32.795300,40.174125,138.603512,151.432456,84.014147,65.124897,29.186280,14.222060,135.846826,3.444253,33.477098,33.230172,150.535665,139.453051,147.397796,136.157891,97.631702,135.342474,-0.000750,-1.902734,32.000000,-235.786381,136.103913,-0.577676,22.940864,0.682651,265724.698603,0.968356,20.607778,0.691492,4.227639,0.102995,0.084809,178.384483,32.000000,195.387426,175.716913,179.091096,160.506967,32.000000,156.058462,68.148477,60.080647,90.950913,25.196013,44.220967,8.060458,61.194677,23.794398,15.668722,59.551709,34.960473
32.791299,40.204660,138.680594,151.439965,84.056505,65.110382,29.187753,14.221999,135.822689,3.444062,33.616351,33.230713,150.540901,139.429361,147.403124,136.136598,97.629728,135.319609,-0.000752,-1.902170,32.000000,-235.786416,136.080460,-0.576887,22.937588,0.683064,265732.511755,0.968892,20.618770,0.685613,4.229907,0.104657,0.083632,178.365506,32.000000,195.413205,175.713346,179.024837,160.524540,32.000000,156.064935,68.146127,60.081575,90.944968,25.196013,44.222273,8.060458,61.229019,23.794398,15.712377,59.548316,34.952329
32.790408,40.248724,138.652270,151.449273,84.083037,65.098328,29.198279,14.222045,135.796988,3.443918,33.761188,33.227901,150.548579,139.402300,147.408094,136.113907,97.626388,135.296914,-0.000752,-1.903914,32.000000,-235.786315,136.054023,-0.576553,22.932149,0.682719,265720.752200,0.969001,20.641676,0.681252,4.226322,0.087869,0.076671,178.362706,32.000000,195.429021,175.690229,179.022311,160.567393,32.000000,156.055944,68.144006,60.081466,90.939525,25.196013,44.221961,8.060458,61.261525,23.794398,15.792432,59.539671,35.035087
32.781415,40.290981,138.657184,151.459578,84.079421,65.082137,29.195303,14.222113,135.767921,3.443602,33.965922,33.211950,150.556234,139.370872,147.416119,136.085799,97.623532,135.268161,-0.000752,-1.903905,32.000000,-235.786278,136.023615,-0.576137,22.924483,0.683054,265690.622873,0.968938,20.677924,0.672127,4.229189,0.106597,0.097615,178.385716,32.000000,195.423475,175.681461,179.109526,160.594102,32.000000,156.048388,68.141947,60.081511,90.935399,25.196013,44.289629,8.060458,61.297125,23.794398,15.870663,59.540370,34.917333
32.775285,40.347679,138.640056,151.471353,84.099503,65.057916,29.197046,14.222042,135.735876,3.443131,34.199608,33.207116,150.566451,139.337921,147.420655,136.053690,97.620059,135.236114,-0.000752,-1.903908,32.000000,-235.786433,135.993792,-0.576017,22.919099,0.683089,265680.930667,0.968546,20.723262,0.664447,4.228440,0.103933,0.086122,178.421445,32.000000,195.404430,175.692149,179.216932,160.599110,32.000000,156.048950,68.139902,60.081219,90.931903,25.196013,44.159771,8.060458,61.339146,23.794398,15.961003,59.548611,34.824596
32.771717,40.413438,138.460081,151.484903,84.152211,65.037487,29.187401,14.222086,135.704166,3.442510,34.406465,33.198958,150.579076,139.307713,147.423528,136.022243,97.616631,135.204542,-0.000752,-1.905694,32.000000,-235.786400,135.962302,-0.575920,22.913917,0.683393,265657.132185,0.968792,20.778366,0.653343,4.229750,0.101248,0.089774,178.436306,32.000000,195.395050,175.721846,179.275289,160.584516,32.000000,156.083434,68.137422,60.081268,90.929178,25.196013,44.075071,8.060458,61.373234,23.794398,16.077503,59.545847,34.940810
32.765621,40.482880,138.420578,151.500536,84.256782,65.025262,29.197033,14.221937,135.672083,3.442173,34.623365,33.189342,150.590380,139.274165,147.426232,135.989933,97.613842,135.170015,-0.000752,-1.907433,32.000000,-235.786678,135.929896,-0.575552,22.906788,0.683449,265610.910976,0.968707,20.843821,0.641251,4.230018,0.102284,0.089161,178.433055,32.000000,195.407935,175.749784,179.230846,160.568857,32.000000,156.131830,68.135254,60.080993,90.928043,25.196013,44.064904,8.060458,61.412727,23.794398,16.204334,59.538904,34.891141
32.759544,40.546224,138.381954,151.516849,84.322800,65.000741,29.196848,14.221695,135.636846,3.441686,34.845040,33.181423,150.600265,139.236316,147.430578,135.957833,97.611830,135.136517,-0.000753,-1.909158,32.000000,-235.786891,135.897367,-0.574988,22.902705,0.682941,265586.375232,0.968997,20.914679,0.629343,4.224987,0.109178,0.092598,178.410649,32.000000,195.439493,175.765796,179.129319,160.567174,32.000000,156.151309,68.133912,60.081250,90.927048,25.196013,44.035278,8.060458,61.454771,23.794398,16.324427,59.542632,34.967369
32.760500,40.610690,138.293441,151.533541,84.356054,64.984399,29.187647,14.221668,135.605756,3.440887,34.995954,33.180902,150.610097,139.202808,147.437069,135.927676,97.611230,135.105284,-0.000753,-1.910873,32.000000,-235.786872,135.865717,-0.574835,22.899418,0.683120,265598.836837,0.968859,20.992832,0.615358,4.224568,0.094494,0.078178,178.393383,32.000000,195.466762,175.766550,179.060671,160.587165,32.000000,156.143425,68.134275,60.082834,90.926459,25.196013,43.976391,8.060458,61.486290,23.794398,16.442370,59.538511,34.871552
32.766926,40.666997,138.227034,151.550024,84.371455,64.976428,29.188331,14.221638,135.579254,3.440643,35.066177,33.187314,150.623931,139.173565,147.443712,135.902780,97.607957,135.077629,-0.000755,-1.912042,32.000000,-235.786881,135.840371,-0.574957,22.897651,0.683068,265554.796689,0.968848,21.064862,0.601091,4.224172,0.105905,0.086659,178.389169,32.000000,195.474457,175.751793,179.070393,160.626483,32.000000,156.131670,68.134608,60.084191,90.925433,25.196013,43.921032,8.060458,61.514520,23.794398,16.562788,59.557807,34.971258
32.772009,40.705862,138.146408,151.565708,84.351884,64.976352,29.191675,14.221518,135.556581,3.439874,35.092833,33.191363,150.637900,139.150399,147.453978,135.881269,97.602003,135.051650,-0.000756,-1.912029,32.000000,-235.787087,135.818300,-0.574960,22.895434,0.682784,265539.635517,0.969038,21.127960,0.586512,4.221347,0.105532,0.081987,178.413062,32.000000,195.465942,175.743001,179.175886,160.652720,32.000000,156.137107,68.134770,60.084724,90.924778,25.196013,43.866382,8.060458,61.540706,23.794398,16.636988,59.545287,35.032960
32.775558,40.717785,138.141156,151.577521,84.294718,64.976441,29.202524,14.221444,135.536027,3.439139,35.089973,33.194583,150.653772,139.127273,147.462568,135.859069,97.598922,135.029483,-0.000755,-1.912044,32.000000,-235.787190,135.797450,-0.575758,22.894195,0.682514,265552.084290,0.968831,21.175083,0.576342,4.218493,0.112650,0.090556,178.446585,32.000000,195.449020,175.746785,179.288125,160.667550,32.000000,156.158306,68.134662,60.085371,90.923637,25.196013,43.823916,8.060458,61.569612,23.794398,16.679438,59.541097,35.144405
32.780633,40.723616,137.936883,151.587368,84.198566,64.976431,29.217226,14.221424,135.517605,3.438309,35.038881,33.204884,150.667576,139.109549,147.470889,135.841874,97.594785,135.010149,-0.000755,-1.912019,32.000000,-235.787093,135.779348,-0.576161,22.895138,0.682281,265586.702978,0.968654,21.206685,0.569666,4.215378,0.103588,0.083452,178.465977,32.000000,195.441332,175.784689,179.341224,160.658115,32.000000,156.193551,68.134439,60.086073,90.922817,25.196013,43.764794,8.060458,61.595302,23.794398,16.700561,59.538412,34.965315
32.792936,40.722367,138.196334,151.595436,84.196206,64.988776,29.180502,14.221422,135.505127,3.437339,34.945527,33.217088,150.680038,139.098616,147.479753,135.827365,97.591381,134.996136,-0.000755,-1.911416,32.000000,-235.787085,135.768610,-0.575963,22.897951,0.682262,265598.149614,0.968212,21.213538,0.561968,4.214761,0.122406,0.097315,178.462552,32.000000,195.450861,175.827353,179.305544,160.649324,32.000000,156.235487,68.133806,60.087710,90.920864,25.196013,43.852296,8.060458,61.616447,23.794398,16.710868,59.537852,35.138682
32.805715,40.713049,138.103639,151.601913,84.185300,65.009258,29.189657,14.221370,135.498115,3.436498,34.809704,33.230414,150.689312,139.092383,147.492189,135.820216,97.588020,134.987368,-0.000756,-1.909681,32.000000,-235.787033,135.764645,-0.575451,22.901199,0.681440,265604.762377,0.967579,21.212118,0.556703,4.207877,0.109563,0.085003,178.448197,32.000000,195.479731,175.849584,179.215517,160.650633,32.000000,156.264212,68.133599,60.089903,90.919246,25.196013,43.797163,8.060458,61.632331,23.794398,16.699593,59.548454,35.029952
32.822915,40.683231,138.125971,151.604761,84.174919,65.037589,29.177633,14.221178,135.492620,3.435990,34.632133,33.242647,150.696141,139.089506,147.505188,135.815882,97.586923,134.982887,-0.000755,-1.907876,32.000000,-235.787235,135.760985,-0.575245,22.902025,0.682189,265650.699300,0.968588,21.193294,0.553293,4.214210,0.105993,0.077420,178.432242,32.000000,195.513414,175.847286,179.148382,160.679176,32.000000,156.274079,68.133339,60.092613,90.916651,25.196013,43.811379,8.060458,61.641563,23.794398,16.663871,59.538934,35.046166
32.831322,40.649222,138.226217,151.604890,84.255743,65.065973,29.195165,14.221160,135.489645,3.435626,34.502838,33.252211,150.701767,139.084992,147.520754,135.810426,97.582651,134.979878,-0.000757,-1.906073,32.000000,-235.787269,135.755576,-0.575527,22.902205,0.681745,265723.586807,0.968163,21.165728,0.552388,4.209743,0.109063,0.082715,178.432670,32.000000,195.528609,175.835914,179.150561,160.716713,32.000000,156.259968,68.133296,60.094174,90.914363,25.196013,43.776563,8.060458,61.659620,23.794398,16.612029,59.542169,34.890627
32.837891,40.619870,138.035405,151.603516,84.288921,65.077967,29.192290,14.221150,135.485986,3.435379,34.421844,33.259694,150.707167,139.080233,147.536311,135.803157,97.578888,134.973787,-0.000758,-1.904303,32.000000,-235.787120,135.751040,-0.575640,22.903618,0.681750,265806.867346,0.968367,21.111356,0.551307,4.208218,0.111127,0.092889,178.454674,32.000000,195.524821,175.834281,179.253288,160.741963,32.000000,156.250957,68.132740,60.095430,90.912078,25.196013,43.720095,8.060458,61.680630,23.794398,16.552469,59.541156,35.096863
32.851182,40.604021,138.048140,151.601857,84.322719,65.090218,29.187642,14.220956,135.484486,3.434922,34.356834,33.272591,150.714265,139.076534,147.548606,135.799857,97.575602,134.968433,-0.000758,-1.902563,32.000000,-235.787276,135.749482,-0.575482,22.909632,0.682185,265895.613438,0.967859,21.065350,0.554114,4.210193,0.107483,0.093321,178.488900,32.000000,195.508613,175.849191,179.375361,160.749488,32.000000,156.258926,68.131855,60.096850,90.909604,25.196013,43.676734,8.060458,61.694051,23.794398,16.528795,59.540615,35.098110
32.865147,40.597357,137.988255,151.601681,84.311299,65.114636,29.187823,14.220812,135.489298,3.434414,34.264500,33.287945,150.721933,139.079618,147.558189,135.801075,97.571974,134.969188,-0.000757,-1.900787,32.000000,-235.787400,135.754156,-0.574531,22.916105,0.681432,265921.720921,0.967853,21.026626,0.554915,4.203540,0.109923,0.091910,178.504643,32.000000,195.515785,175.882472,179.429397,160.737848,32.000000,156.300817,68.131699,60.098078,90.906633,25.196013,43.597775,8.060458,61.704100,23.794398,16.515926,59.535098,35.151301
32.878077,40.580311,137.804714,151.600918,84.363897,65.139018,29.197326,14.220777,135.496339,3.433886,34.145671,33.300446,150.726050,139.085379,147.566733,135.804721,97.566115,134.970210,-0.000757,-1.899069,32.000000,-235.787405,135.761390,-0.574206,22.921883,0.681175,265955.393179,0.967731,20.991817,0.555597,4.202227,0.107538,0.087898,178.497326,32.000000,195.542489,175.916724,179.380326,160.722164,32.000000,156.339412,68.131500,60.099251,90.903510,25.196013,43.593892,8.060458,61.713358,23.794398,16.499205,59.548641,35.044112
32.886546,40.555675,137.912699,151.599053,84.461173,65.163541,29.187278,14.220777,135.503828,3.433705,34.053436,33.305145,150.726404,139.088724,147.574802,135.809532,97.561177,134.975365,-0.000756,-1.897328,32.000000,-235.787417,135.767487,-0.574031,22.925706,0.680776,266045.767604,0.967632,20.965238,0.559592,4.198620,0.110493,0.089229,178.475471,32.000000,195.588747,175.940679,179.280679,160.720694,32.000000,156.339775,68.130782,60.101137,90.900145,25.196013,43.504716,8.060458,61.726593,23.794398,16.463854,59.550529,34.930759
32.897247,40.526241,137.833893,151.595568,84.504153,65.179655,29.195407,14.220769,135.511573,3.433429,33.995106,33.310405,150.727473,139.094937,147.584338,135.816219,97.558597,134.979777,-0.000757,-1.895541,32.000000,-235.787522,135.773847,-0.574284,22.930857,0.679966,266131.366061,0.967230,20.929760,0.565948,4.191386,0.095325,0.080385,178.459470,32.000000,195.622970,175.939607,179.223144,160.740100,32.000000,156.323252,68.130946,60.102332,90.896079,25.196013,43.556365,8.060458,61.737411,23.794398,16.415490,59.546133,35.047853
32.913349,40.512782,137.902308,151.592292,84.494847,65.191723,29.169437,14.220552,135.520226,3.433158,33.906950,33.328649,150.726731,139.106892,147.594396,135.823702,97.555503,134.986867,-0.000756,-1.893805,32.000000,-235.787824,135.782065,-0.574046,22.936989,0.680296,266212.658379,0.967599,20.893054,0.573394,4.193590,0.105750,0.084184,178.459430,32.000000,195.643903,175.921370,179.246759,160.775762,32.000000,156.302098,68.130777,60.103265,90.891672,25.196013,43.533884,8.060458,61.744356,23.794398,16.385905,59.538648,35.151521
32.927967,40.494929,137.917904,151.589541,84.505323,65.211895,29.182325,14.220548,135.531968,3.432988,33.817858,33.340692,150.731329,139.119690,147.606114,135.834404,97.551063,134.998025,-0.000756,-1.892093,32.000000,-235.787940,135.792709,-0.573983,22.939685,0.679801,266251.751260,0.967160,20.848371,0.578119,4.189831,0.100688,0.083566,178.484754,32.000000,195.646633,175.912540,179.360117,160.796967,32.000000,156.291323,68.131318,60.104655,90.887266,25.196013,43.513779,8.060458,61.745808,23.794398,16.361785,59.552515,34.953723
32.931462,40.475956,137.971947,151.586661,84.574793,65.231977,29.174581,14.220366,135.540493,3.433223,33.825280,33.341020,150.737861,139.127972,147.615982,135.841314,97.545890,135.003358,-0.000757,-1.890324,32.000000,-235.788108,135.799723,-0.574363,22.940912,0.679685,266284.490777,0.967660,20.811976,0.584662,4.189860,0.106375,0.091016,178.523033,32.000000,195.638282,175.926833,179.474254,160.798894,32.000000,156.285894,68.132035,60.106605,90.882661,25.196013,43.559275,8.060458,61.755670,23.794398,16.329702,59.536082,35.136334
32.929856,40.459136,138.021267,151.583000,84.656008,65.244328,29.186000,14.220488,135.545640,3.433452,33.930885,33.339710,150.741507,139.131101,147.622198,135.845691,97.543075,135.005713,-0.000756,-1.888582,32.000000,-235.787895,135.803290,-0.574769,22.942657,0.679589,266349.436580,0.967028,20.773309,0.594529,4.188473,0.097557,0.080928,178.541870,32.000000,195.636896,175.966816,179.525074,160.772736,32.000000,156.303443,68.132718,60.107307,90.876154,25.196013,43.529746,8.060458,61.776155,23.794398,16.303235,59.545326,34.978961
32.942228,40.474107,137.989874,151.582506,84.675912,65.248333,29.174027,14.220463,135.554714,3.433130,34.010100,33.353457,150.743096,139.140618,147.626163,135.850523,97.539304,135.012446,-0.000756,-1.887423,32.000000,-235.788081,135.809691,-0.574724,22.949772,0.679858,266420.425234,0.967426,20.749359,0.602295,4.189670,0.100647,0.082270,178.540194,32.000000,195.661084,176.003813,179.469876,160.747557,32.000000,156.339230,68.134009,60.108044,90.869408,25.196013,43.449015,8.060458,61.788869,23.794398,16.314447,59.550942,35.166562
32.958525,40.483282,138.093013,151.583788,84.732640,65.260663,29.193432,14.220466,135.567987,3.432566,33.974555,33.369957,150.747220,139.157249,147.629559,135.860429,97.535970,135.022942,-0.000756,-1.888579,32.000000,-235.788087,135.821709,-0.574871,22.955448,0.680107,266461.828939,0.967240,20.734827,0.606256,4.191372,0.094514,0.077540,178.523799,32.000000,195.706836,176.019360,179.369209,160.744886,32.000000,156.347282,68.136692,60.109972,90.862026,25.196013,43.574551,8.060458,61.787033,23.794398,16.339467,59.536711,35.146826
32.972568,40.480270,138.094968,151.584958,84.777076,65.292748,29.177459,14.220485,135.581830,3.432487,33.935124,33.379974,150.748185,139.175090,147.635880,135.873461,97.532130,135.036487,-0.000756,-1.888106,32.000000,-235.788135,135.833429,-0.574483,22.958157,0.679642,266487.576830,0.967343,20.732186,0.613301,4.188845,0.111172,0.086266,178.513723,32.000000,195.742678,176.016933,179.302465,160.759945,32.000000,156.323071,68.139241,60.111710,90.853231,25.196013,43.520470,8.060458,61.786269,23.794398,16.354225,59.550086,34.966122
32.980311,40.458676,138.046737,151.584128,84.830271,65.309038,29.180475,14.220382,135.591019,3.432630,33.979292,33.384018,150.748257,139.186716,147.641573,135.884566,97.529137,135.045643,-0.000755,-1.886524,32.000000,-235.788269,135.841053,-0.574423,22.958862,0.679706,266539.947561,0.966394,20.718172,0.621740,4.189903,0.086879,0.076888,178.519910,32.000000,195.758838,176.002704,179.311030,160.788188,32.000000,156.282572,68.141433,60.111845,90.843292,25.196013,43.549764,8.060458,61.791582,23.794398,16.319281,59.544146,35.149247
32.979841,40.458002,138.066304,151.582201,84.870334,65.317105,29.176236,14.220342,135.601302,3.432851,34.059575,33.387677,150.750286,139.195365,147.648156,135.893256,97.527075,135.051325,-0.000754,-1.884729,32.000000,-235.788368,135.849607,-0.574067,22.960513,0.679720,266664.925077,0.966949,20.695183,0.632165,4.188178,0.110822,0.090402,178.549048,32.000000,195.755544,175.998615,179.421214,160.795682,32.000000,156.266480,68.143747,60.112460,90.832735,25.196013,43.509157,8.060458,61.806049,23.794398,16.309054,59.550057,35.098330
32.989902,40.468098,138.102344,151.581838,84.865338,65.325205,29.183672,14.220205,135.610173,3.432617,34.095115,33.403103,150.754097,139.209165,147.651968,135.906369,97.521073,135.062254,-0.000754,-1.882994,32.000000,-235.788391,135.862665,-0.574133,22.965817,0.679529,266713.151477,0.966794,20.662579,0.639611,4.185732,0.094864,0.082897,178.585292,32.000000,195.749123,176.004893,179.537316,160.785142,32.000000,156.269551,68.144964,60.112328,90.820565,25.196013,43.516156,8.060458,61.812212,23.794398,16.320832,59.548611,35.139856
33.006125,40.474923,138.175276,151.582246,84.767332,65.345481,29.189467,14.220184,135.632080,3.432118,33.977104,33.425514,150.759261,139.230960,147.655631,135.928731,97.514636,135.079837,-0.000753,-1.881232,32.000000,-235.788320,135.884977,-0.574008,22.971336,0.679645,266748.516523,0.967067,20.662573,0.644435,4.186385,0.116614,0.085369,178.605560,32.000000,195.759635,176.034591,179.581283,160.765968,32.000000,156.288328,68.145621,60.112576,90.808544,25.196013,43.561059,8.060458,61.809157,23.794398,16.351881,59.543674,35.257537
33.021550,40.464438,138.233545,151.582631,84.681690,65.376013,29.184538,14.220164,135.656434,3.432139,33.816573,33.440292,150.761769,139.255214,147.659905,135.952141,97.511358,135.100662,-0.000752,-1.880667,32.000000,-235.788353,135.907609,-0.574610,22.975790,0.679541,266791.099448,0.966650,20.658364,0.655750,4.186200,0.104709,0.081806,178.605517,32.000000,195.788217,176.068270,179.523290,160.741143,32.000000,156.304858,68.148077,60.112990,90.797766,25.196013,43.559809,8.060458,61.804363,23.794398,16.336699,59.547785,35.300531
33.037152,40.428910,138.142046,151.579322,84.634648,65.400481,29.199028,14.220094,135.686335,3.431811,33.631341,33.458958,150.760349,139.285128,147.665540,135.978884,97.507361,135.125877,-0.000751,-1.878933,32.000000,-235.788454,135.938373,-0.575193,22.983281,0.679582,266878.119963,0.966266,20.642131,0.670736,4.186353,0.109310,0.081165,178.586089,32.000000,195.831281,176.080855,179.431169,160.727156,32.000000,156.298771,68.149675,60.113813,90.784938,25.196013,43.461165,8.060458,61.799270,23.794398,16.291659,59.539750,35.348660
33.060336,40.386974,137.999392,151.574477,84.600383,65.432991,29.194759,14.220118,135.722368,3.431636,33.386701,33.484257,150.758052,139.320017,147.671979,136.010190,97.503546,135.156899,-0.000751,-1.877209,32.000000,-235.788438,135.971946,-0.575306,22.992463,0.679695,266989.471447,0.966371,20.609731,0.684137,4.186162,0.106177,0.081680,178.577062,32.000000,195.867604,176.071405,179.375217,160.739891,32.000000,156.273071,68.151754,60.115300,90.772265,25.196013,43.484663,8.060458,61.786079,23.794398,16.225786,59.540448,35.118506
33.080453,40.336313,138.268215,151.567833,84.570767,65.481720,29.187971,14.219998,135.761243,3.431828,33.148467,33.504379,150.757782,139.360748,147.680510,136.049107,97.498461,135.190172,-0.000751,-1.873640,32.000000,-235.788558,136.008333,-0.575005,23.001575,0.679079,267056.612562,0.965677,20.552042,0.700390,4.181415,0.107420,0.084733,178.585309,32.000000,195.894074,176.048033,179.392416,160.772514,32.000000,156.242809,68.153733,60.115551,90.758718,25.196013,43.583710,8.060458,61.769298,23.794398,16.148181,59.542995,35.195835
33.097552,40.274614,138.332580,151.559128,84.594367,65.522428,29.185543,14.220030,135.800180,3.432291,32.921093,33.522803,150.754987,139.398712,147.690264,136.086343,97.492336,135.227422,-0.000752,-1.871265,32.000000,-235.788468,136.045181,-0.575080,23.011480,0.678171,267146.993855,0.965469,20.477194,0.719280,4.174168,0.109418,0.086566,178.613734,32.000000,195.896595,176.041643,179.501820,160.783124,32.000000,156.214059,68.156527,60.115874,90.744717,25.196013,43.566130,8.060458,61.755473,23.794398,16.040686,59.536396,35.135234
33.115470,40.210085,138.362717,151.547583,84.546637,65.563097,29.185307,14.219974,135.841491,3.432458,32.691385,33.545170,150.754004,139.439432,147.696090,136.125862,97.486107,135.266901,-0.000751,-1.869508,32.000000,-235.788450,136.088007,-0.575569,23.022486,0.678922,267299.611281,0.965658,20.397987,0.740531,4.179756,0.109928,0.091693,178.649950,32.000000,195.889139,176.052397,179.610199,160.771697,32.000000,156.195542,68.158664,60.116050,90.730856,25.196013,43.637489,8.060458,61.739960,23.794398,15.929370,59.546270,35.198036
33.134743,40.146576,138.263245,151.535049,84.558891,65.611771,29.172110,14.220077,135.884473,3.433453,32.469293,33.567468,150.749862,139.482757,147.699962,136.166879,97.481287,135.308205,-0.000751,-1.867790,32.000000,-235.788293,136.130224,-0.576465,23.032421,0.678873,267413.585228,0.965653,20.312036,0.764752,4.179541,0.114953,0.090453,178.667626,32.000000,195.901366,176.080195,179.651556,160.739997,32.000000,156.208262,68.159646,60.116357,90.716478,25.196013,43.548844,8.060458,61.724068,23.794398,15.816808,59.545838,35.182996
33.145204,40.086981,138.297218,151.521847,84.636455,65.652374,29.193826,14.220157,135.923431,3.434637,32.337350,33.576770,150.743894,139.523608,147.702955,136.204261,97.474232,135.345399,-0.000751,-1.866057,32.000000,-235.788251,136.169472,-0.576751,23.039512,0.678655,267524.565693,0.965541,20.222104,0.790156,4.178190,0.107971,0.078793,178.665074,32.000000,195.936119,176.103862,179.584337,160.715571,32.000000,156.225548,68.159947,60.116267,90.703072,25.196013,43.567374,8.060458,61.709704,23.794398,15.705596,59.546831,35.122101
33.155919,40.034195,138.471952,151.508300,84.684218,65.676522,29.179315,14.220072,135.960800,3.435433,32.284017,33.582113,150.734168,139.559614,147.705624,136.240541,97.468723,135.378515,-0.000748,-1.864280,32.000000,-235.788379,136.203485,-0.576020,23.047438,0.678076,267666.821608,0.965936,20.131282,0.815031,4.172757,0.110910,0.089217,178.644771,32.000000,195.984720,176.114048,179.485110,160.696503,32.000000,156.208627,68.160411,60.115614,90.688352,25.196013,43.579447,8.060458,61.698952,23.794398,15.612148,59.550204,35.148293
33.163908,40.016290,138.533596,151.497827,84.696202,65.696705,29.179944,14.220198,135.994177,3.436179,32.273974,33.594899,150.724001,139.594783,147.707335,136.271529,97.465301,135.410670,-0.000749,-1.863148,32.000000,-235.788149,136.235962,-0.576674,23.055908,0.678117,267787.070138,0.965341,20.056867,0.840142,4.172465,0.097753,0.074820,178.634574,32.000000,196.018974,176.104365,179.426345,160.697323,32.000000,156.164058,68.161130,60.114803,90.672021,25.196013,43.669494,8.060458,61.688892,23.794398,15.559789,59.534557,35.146239
33.178096,40.010069,138.566060,151.490113,84.724226,65.716871,29.172958,14.220138,136.030255,3.436771,32.226267,33.612554,150.716494,139.630304,147.708443,136.304973,97.458287,135.443929,-0.000748,-1.863133,32.000000,-235.788064,136.270831,-0.576296,23.065824,0.678466,267843.276154,0.965712,19.988906,0.861725,4.176387,0.114559,0.089849,178.643397,32.000000,196.039912,176.079978,179.444340,160.716042,32.000000,156.119037,68.162781,60.113808,90.656319,25.196013,43.679235,8.060458,61.675019,23.794398,15.538408,59.547382,35.295762
33.192483,40.006632,138.541540,151.484226,84.753712,65.745187,29.184168,14.220151,136.067448,3.437418,32.087939,33.627139,150.711643,139.669151,147.708867,136.340691,97.452880,135.480705,-0.000748,-1.862506,32.000000,-235.788079,136.307916,-0.575495,23.073440,0.678475,267910.921549,0.965694,19.959689,0.880751,4.177240,0.101033,0.081666,178.668468,32.000000,196.043836,176.062459,179.550681,160.719218,32.000000,156.089184,68.163618,60.112281,90.640045,25.196013,43.635619,8.060458,61.656840,23.794398,15.537808,59.543566,35.247779
33.206751,39.997076,138.426492,151.479232,84.788223,65.773519,29.179907,14.220074,136.102531,3.438025,31.990783,33.635173,150.707190,139.704802,147.706826,136.377245,97.448154,135.519337,-0.000748,-1.860794,32.000000,-235.788201,136.344433,-0.574924,23.079112,0.678257,267988.450408,0.965764,19.933385,0.903902,4.176432,0.105435,0.084861,178.706191,32.000000,196.040314,176.067015,179.650150,160.698251,32.000000,156.071464,68.164625,60.110543,90.623825,25.196013,43.642056,8.060458,61.636251,23.794398,15.520824,59.541973,35.168102
33.213390,39.984555,138.529800,151.473544,84.884392,65.797808,29.170981,14.220122,136.134396,3.438984,31.973638,33.637344,150.702995,139.734973,147.702920,136.408913,97.440786,135.550175,-0.000748,-1.860732,32.000000,-235.788159,136.371097,-0.574895,23.081230,0.677992,268099.547490,0.965352,19.909587,0.927149,4.173883,0.102577,0.082071,178.716981,32.000000,196.051465,176.091224,179.683978,160.657939,32.000000,156.075478,68.165353,60.108709,90.607479,25.196013,43.584431,8.060458,61.619535,23.794398,15.500243,59.544048,35.240516
33.210107,39.984544,138.539956,151.468888,84.954539,65.822276,29.194082,14.220285,136.161309,3.439746,32.046611,33.635800,150.696104,139.761879,147.699073,136.433524,97.435469,135.576144,-0.000750,-1.860736,32.000000,-235.787989,136.395745,-0.574615,23.084798,0.677452,268205.352779,0.965440,19.879848,0.950611,4.168625,0.102639,0.088288,178.708834,32.000000,196.078712,176.112395,179.620873,160.621007,32.000000,156.082432,68.165753,60.107013,90.590874,25.196013,43.675899,8.060458,61.615843,23.794398,15.488959,59.552299,35.128484
